  AQNC2024brick (fired clay),             !- Layer 2
  Surface 548 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 553 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 553 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 560 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 560 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 561 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 561 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 566 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 566 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 57 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 57 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 572 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 572 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 578 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 578 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 58 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 58 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 584 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 584 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 590 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 590 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 591 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 591 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 597 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 597 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 598 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 598 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 603 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 603 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 604 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 604 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 608 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 608 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 613 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 613 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 620 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 620 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 621 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 621 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 626 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 626 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 63 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 63 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 632 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 632 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 638 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 638 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 64 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 64 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 644 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 644 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 650 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 650 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 651 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 651 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 657 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 657 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 658 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 658 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 663 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 663 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 664 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 664 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 666 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 666 m tbd;                      !- Layer 2

Construction,
  Surface 668 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 668 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 673 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 673 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 678 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 678 m tbd;                      !- Layer 2

Construction,
  Surface 68 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 68 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 680 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 680 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 681 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 681 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 684 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 684 m tbd;                      !- Layer 2

Construction,
  Surface 686 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 686 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 690 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 690 m tbd;                      !- Layer 2

Construction,
  Surface 692 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 692 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 696 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 696 m tbd;                      !- Layer 2

Construction,
  Surface 698 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 698 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 702 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 702 m tbd;                      !- Layer 2

Construction,
  Surface 704 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 704 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 708 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 708 m tbd;                      !- Layer 2

Construction,
  Surface 710 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 710 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 711 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 711 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 714 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 714 m tbd;                      !- Layer 2

Construction,
  Surface 717 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 717 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 718 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 718 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 720 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 720 m tbd;                      !- Layer 2

Construction,
  Surface 722 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 722 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 723 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 723 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 724 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 724 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 725 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 725 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 73 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 73 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 8 c tbd,                        !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 8 m tbd,                        !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 80 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 80 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 81 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 81 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 86 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 86 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 92 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 92 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 98 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 98 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Typical IEAD Roof 19802010 6A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.276,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 19802010 7A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.227,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 20112019 6A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.183,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 20112019 7A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.162,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor 1, !- Name
  4 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Exterior Mass Wall-R7 GBC, !- Name
  1IN Stucco 4,                           !- Layer 1
  8IN CONCRETE HW RefBldg 2,              !- Layer 2
  Typical Insulation-R5 GBC,              !- Layer 3
  1/2IN Gypsum 2;                         !- Layer 4

Construction,
  Typical Insulated Metal Door 2,         !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-2.17 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 1,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Ceiling 1,             !- Name
  CP02 CARPET PAD 2,                      !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  Typical Interior Ceiling 2,             !- Name
  CP02 CARPET PAD 2,                      !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  Typical Interior Ceiling 3,             !- Name
  CP02 CARPET PAD 2,                      !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  Typical Interior Door 2,                !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Door 4,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Door 5,                !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Door 6,                !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 1;                      !- Layer 2

Construction,
  Typical Interior Floor 1,               !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  CP02 CARPET PAD 2;                      !- Layer 2

Construction,
  Typical Interior Floor 2,               !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  CP02 CARPET PAD 2;                      !- Layer 2

Construction,
  Typical Interior Floor 3,               !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  CP02 CARPET PAD 2;                      !- Layer 2

Construction,
  Typical Interior Partition 4,           !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Partition 6,           !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Wall 1,                !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  Typical Interior Wall 2,                !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  Typical Interior Wall 3,                !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 1,              !- Name
  Clear 3mm 2;                            !- Layer 1

Construction,
  Typical Interior Window 2,              !- Name
  Clear 3mm 2;                            !- Layer 1

Construction,
  Typical Interior Window 3,              !- Name
  Clear 3mm 2;                            !- Layer 1

Construction,
  Typical Overhead Door 1,                !- Name
  Typical Insulation R-2.17 1;            !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  REF A CLEAR LO 6MM 1;                   !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 99,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 62,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 63,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Hol 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.045280057,                            !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_Sunday, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.7;                                    !- Value Until Time 3

Schedule:Day:Interval,
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Lighting All Other Days Schedule, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default 1,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default 2,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default 3,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default Schedule, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 3, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 4, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day, !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 3, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 4, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment ClgSetp Default Schedule, !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.45,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.41,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  05:00,                                  !- Time 4 {hh:mm}
  0.38,                                   !- Value Until Time 4
  06:00,                                  !- Time 5 {hh:mm}
  0.43,                                   !- Value Until Time 5
  07:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  08:00,                                  !- Time 7 {hh:mm}
  0.65,                                   !- Value Until Time 7
  09:00,                                  !- Time 8 {hh:mm}
  0.66,                                   !- Value Until Time 8
  10:00,                                  !- Time 9 {hh:mm}
  0.67,                                   !- Value Until Time 9
  11:00,                                  !- Time 10 {hh:mm}
  0.69,                                   !- Value Until Time 10
  12:00,                                  !- Time 11 {hh:mm}
  0.7,                                    !- Value Until Time 11
  13:00,                                  !- Time 12 {hh:mm}
  0.69,                                   !- Value Until Time 12
  14:00,                                  !- Time 13 {hh:mm}
  0.66,                                   !- Value Until Time 13
  15:00,                                  !- Time 14 {hh:mm}
  0.65,                                   !- Value Until Time 14
  16:00,                                  !- Time 15 {hh:mm}
  0.68,                                   !- Value Until Time 15
  17:00,                                  !- Time 16 {hh:mm}
  0.8,                                    !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  1,                                      !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.93,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.89,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.85,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.71,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.58;                                   !- Value Until Time 22

Schedule:Day:Interval,
  MidriseApartment Apartment HtgSetp Default Schedule, !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.067,                                  !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.187,                                  !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.394,                                  !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.44,                                   !- Value Until Time 4
  08:00,                                  !- Time 5 {hh:mm}
  0.393,                                  !- Value Until Time 5
  09:00,                                  !- Time 6 {hh:mm}
  0.172,                                  !- Value Until Time 6
  15:00,                                  !- Time 7 {hh:mm}
  0.119,                                  !- Value Until Time 7
  16:00,                                  !- Time 8 {hh:mm}
  0.206,                                  !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.439,                                  !- Value Until Time 9
  18:00,                                  !- Time 10 {hh:mm}
  0.616,                                  !- Value Until Time 10
  19:00,                                  !- Time 11 {hh:mm}
  0.829,                                  !- Value Until Time 11
  20:00,                                  !- Time 12 {hh:mm}
  0.986,                                  !- Value Until Time 12
  21:00,                                  !- Time 13 {hh:mm}
  1,                                      !- Value Until Time 13
  22:00,                                  !- Time 14 {hh:mm}
  0.692,                                  !- Value Until Time 14
  23:00,                                  !- Time 15 {hh:mm}
  0.384,                                  !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0.16;                                   !- Value Until Time 16

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 4, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 4, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 1,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 2,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 3,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 4,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 5,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 13, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 4, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 5, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 13, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 3, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 4, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 5, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Default Schedule, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.3999996185303,                       !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.6999988555908,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.8999996185303,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.6999988555908,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.3999996185303;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Summer Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  29.4,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  26.7,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  23.9,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  26.7,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  29.4;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office ClgSetp Winter Design Day, !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.4;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.33,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  13:00,                                  !- Time 4 {hh:mm}
  0.94,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.33;                                   !- Value Until Time 7

Schedule:Day:Interval,
  MidriseApartment Office Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.33;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Default Schedule, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.600001335144,                        !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.2999992370605,                       !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1000003814697,                       !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3000011444092,                       !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6000003814697;                       !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Summer Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office HtgSetp Winter Design Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  18.3,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  21.1,                                   !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  18.3,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  15.6;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Light Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.18,                                   !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.18;                                   !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Light Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.18;                                   !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Office Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MidriseApartment Office Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  MURB Friday schedule,                   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekday,                           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekend schedule,                  !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.617,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.543,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.504,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.475,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.463,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.465,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.483,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.547,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.684,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.736,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.778,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.824,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.817,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.784,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.776,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.793,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.909,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.886,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.849,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.821,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.774,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.701;                                  !- Value Until Time 24

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.464147425378965,                      !- Value Until Time 1
  16:00,                                  !- Time 2 {hh:mm}
  0.244743221597125,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.464147425378965;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.8999996185303;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 44,                        !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.25,                                   !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0,                                      !- Value Until Time 6
  20:00,                                  !- Time 7 {hh:mm}
  0,                                      !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0,                                      !- Value Until Time 8
  23:00,                                  !- Time 9 {hh:mm}
  0,                                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  Schedule Day 45,                        !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Schedule Day 46,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  40;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6000003814697;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.140488123993559,                      !- Value Until Time 1
  15:00,                                  !- Time 2 {hh:mm}
  0.270919887278583,                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.140488123993559;                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Weekday 2,                              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.321315349645675,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23467475598342,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.56,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.84,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.88,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.72,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.67,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.64,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.86,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.97,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.99,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.74,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.49;                                   !- Value Until Time 24

Schedule:Week:Daily,
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 48,                        !- Sunday Schedule:Day Name
  Schedule Day 48,                        !- Monday Schedule:Day Name
  Schedule Day 48,                        !- Tuesday Schedule:Day Name
  Schedule Day 48,                        !- Wednesday Schedule:Day Name
  Schedule Day 48,                        !- Thursday Schedule:Day Name
  Schedule Day 48,                        !- Friday Schedule:Day Name
  Schedule Day 48,                        !- Saturday Schedule:Day Name
  Schedule Day 48,                        !- Holiday Schedule:Day Name
  Schedule Day 48,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 48,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 48,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 48;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.05 Hot Water Latent Fraction,         !- Name
  ,                                       !- Schedule Type Limits Name
  0.05 Hot Water Latent Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Name
  Schedule Day 47,                        !- Sunday Schedule:Day Name
  Schedule Day 47,                        !- Monday Schedule:Day Name
  Schedule Day 47,                        !- Tuesday Schedule:Day Name
  Schedule Day 47,                        !- Wednesday Schedule:Day Name
  Schedule Day 47,                        !- Thursday Schedule:Day Name
  Schedule Day 47,                        !- Friday Schedule:Day Name
  Schedule Day 47,                        !- Saturday Schedule:Day Name
  Schedule Day 47,                        !- Holiday Schedule:Day Name
  Schedule Day 47,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 47,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 47,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 47;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  0.2 Hot Water Sensible Fraction,        !- Name
  ,                                       !- Schedule Type Limits Name
  0.2 Hot Water Sensible Fraction Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Name
  Schedule Day 46,                        !- Sunday Schedule:Day Name
  Schedule Day 46,                        !- Monday Schedule:Day Name
  Schedule Day 46,                        !- Tuesday Schedule:Day Name
  Schedule Day 46,                        !- Wednesday Schedule:Day Name
  Schedule Day 46,                        !- Thursday Schedule:Day Name
  Schedule Day 46,                        !- Friday Schedule:Day Name
  Schedule Day 46,                        !- Saturday Schedule:Day Name
  Schedule Day 46,                        !- Holiday Schedule:Day Name
  Schedule Day 46,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 46,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 46,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 46;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  60.0C Hot Water,                        !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  60.0C Hot Water Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan1-Jan28, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 84,                        !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 84,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan29-Feb4, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb5-Feb25, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb26-Mar4, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
  Schedule Day 85,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar5-Mar25, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 86,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Mar26-Apr1, !- Name
  Schedule Day 86,                        !- Sunday Schedule:Day Name
  Schedule Day 86,                        !- Monday Schedule:Day Name
  Schedule Day 86,                        !- Tuesday Schedule:Day Name
  Schedule Day 86,                        !- Wednesday Schedule:Day Name
  Schedule Day 86,                        !- Thursday Schedule:Day Name
  Schedule Day 86,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr2-Apr29, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 87,                        !- Monday Schedule:Day Name
  Schedule Day 87,                        !- Tuesday Schedule:Day Name
  Schedule Day 87,                        !- Wednesday Schedule:Day Name
  Schedule Day 87,                        !- Thursday Schedule:Day Name
  Schedule Day 87,                        !- Friday Schedule:Day Name
  Schedule Day 87,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Apr30-May6, !- Name
  Schedule Day 87,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May7-May27, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 88,                        !- Thursday Schedule:Day Name
  Schedule Day 88,                        !- Friday Schedule:Day Name
  Schedule Day 88,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - May28-Jun3, !- Name
  Schedule Day 88,                        !- Sunday Schedule:Day Name
  Schedule Day 88,                        !- Monday Schedule:Day Name
  Schedule Day 88,                        !- Tuesday Schedule:Day Name
  Schedule Day 88,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun4-Jun24, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 89,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jun25-Jul1, !- Name
  Schedule Day 89,                        !- Sunday Schedule:Day Name
  Schedule Day 89,                        !- Monday Schedule:Day Name
  Schedule Day 89,                        !- Tuesday Schedule:Day Name
  Schedule Day 89,                        !- Wednesday Schedule:Day Name
  Schedule Day 89,                        !- Thursday Schedule:Day Name
  Schedule Day 89,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul2-Jul29, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 90,                        !- Tuesday Schedule:Day Name
  Schedule Day 90,                        !- Wednesday Schedule:Day Name
  Schedule Day 90,                        !- Thursday Schedule:Day Name
  Schedule Day 90,                        !- Friday Schedule:Day Name
  Schedule Day 90,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jul30-Aug5, !- Name
  Schedule Day 90,                        !- Sunday Schedule:Day Name
  Schedule Day 90,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug6-Aug26, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 91,                        !- Friday Schedule:Day Name
  Schedule Day 91,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Aug27-Sep2, !- Name
  Schedule Day 91,                        !- Sunday Schedule:Day Name
  Schedule Day 91,                        !- Monday Schedule:Day Name
  Schedule Day 91,                        !- Tuesday Schedule:Day Name
  Schedule Day 91,                        !- Wednesday Schedule:Day Name
  Schedule Day 91,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 92,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Sep3-Sep30, !- Name
  Schedule Day 92,                        !- Sunday Schedule:Day Name
  Schedule Day 92,                        !- Monday Schedule:Day Name
  Schedule Day 92,                        !- Tuesday Schedule:Day Name
  Schedule Day 92,                        !- Wednesday Schedule:Day Name
  Schedule Day 92,                        !- Thursday Schedule:Day Name
  Schedule Day 92,                        !- Friday Schedule:Day Name
  Schedule Day 92,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct1-Oct28, !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 93,                        !- Tuesday Schedule:Day Name
  Schedule Day 93,                        !- Wednesday Schedule:Day Name
  Schedule Day 93,                        !- Thursday Schedule:Day Name
  Schedule Day 93,                        !- Friday Schedule:Day Name
  Schedule Day 93,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Oct29-Nov4, !- Name
  Schedule Day 93,                        !- Sunday Schedule:Day Name
  Schedule Day 93,                        !- Monday Schedule:Day Name
  Schedule Day 93,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 94,                        !- Friday Schedule:Day Name
  Schedule Day 94,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov5-Nov25, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 94,                        !- Monday Schedule:Day Name
  Schedule Day 94,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 94,                        !- Friday Schedule:Day Name
  Schedule Day 94,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Nov26-Dec2, !- Name
  Schedule Day 94,                        !- Sunday Schedule:Day Name
  Schedule Day 94,                        !- Monday Schedule:Day Name
  Schedule Day 94,                        !- Tuesday Schedule:Day Name
  Schedule Day 94,                        !- Wednesday Schedule:Day Name
  Schedule Day 94,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Dec3-Dec31, !- Name
  Schedule Day 95,                        !- Sunday Schedule:Day Name
  Schedule Day 95,                        !- Monday Schedule:Day Name
  Schedule Day 95,                        !- Tuesday Schedule:Day Name
  Schedule Day 95,                        !- Wednesday Schedule:Day Name
  Schedule Day 95,                        !- Thursday Schedule:Day Name
  Schedule Day 95,                        !- Friday Schedule:Day Name
  Schedule Day 95,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Cold water temperature,                 !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Cold water temperature Week Rule - Jan1-Jan28, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  1,                                      !- End Month 1
  28,                                     !- End Day 1
  Cold water temperature Week Rule - Jan29-Feb4, !- Schedule:Week Name 2
  1,                                      !- Start Month 2
  29,                                     !- Start Day 2
  2,                                      !- End Month 2
  4,                                      !- End Day 2
  Cold water temperature Week Rule - Feb5-Feb25, !- Schedule:Week Name 3
  2,                                      !- Start Month 3
  5,                                      !- Start Day 3
  2,                                      !- End Month 3
  25,                                     !- End Day 3
  Cold water temperature Week Rule - Feb26-Mar4, !- Schedule:Week Name 4
  2,                                      !- Start Month 4
  26,                                     !- Start Day 4
  3,                                      !- End Month 4
  4,                                      !- End Day 4
  Cold water temperature Week Rule - Mar5-Mar25, !- Schedule:Week Name 5
  3,                                      !- Start Month 5
  5,                                      !- Start Day 5
  3,                                      !- End Month 5
  25,                                     !- End Day 5
  Cold water temperature Week Rule - Mar26-Apr1, !- Schedule:Week Name 6
  3,                                      !- Start Month 6
  26,                                     !- Start Day 6
  4,                                      !- End Month 6
  1,                                      !- End Day 6
  Cold water temperature Week Rule - Apr2-Apr29, !- Schedule:Week Name 7
  4,                                      !- Start Month 7
  2,                                      !- Start Day 7
  4,                                      !- End Month 7
  29,                                     !- End Day 7
  Cold water temperature Week Rule - Apr30-May6, !- Schedule:Week Name 8
  4,                                      !- Start Month 8
  30,                                     !- Start Day 8
  5,                                      !- End Month 8
  6,                                      !- End Day 8
  Cold water temperature Week Rule - May7-May27, !- Schedule:Week Name 9
  5,                                      !- Start Month 9
  7,                                      !- Start Day 9
  5,                                      !- End Month 9
  27,                                     !- End Day 9
  Cold water temperature Week Rule - May28-Jun3, !- Schedule:Week Name 10
  5,                                      !- Start Month 10
  28,                                     !- Start Day 10
  6,                                      !- End Month 10
  3,                                      !- End Day 10
  Cold water temperature Week Rule - Jun4-Jun24, !- Schedule:Week Name 11
  6,                                      !- Start Month 11
  4,                                      !- Start Day 11
  6,                                      !- End Month 11
  24,                                     !- End Day 11
  Cold water temperature Week Rule - Jun25-Jul1, !- Schedule:Week Name 12
  6,                                      !- Start Month 12
  25,                                     !- Start Day 12
  7,                                      !- End Month 12
  1,                                      !- End Day 12
  Cold water temperature Week Rule - Jul2-Jul29, !- Schedule:Week Name 13
  7,                                      !- Start Month 13
  2,                                      !- Start Day 13
  7,                                      !- End Month 13
  29,                                     !- End Day 13
  Cold water temperature Week Rule - Jul30-Aug5, !- Schedule:Week Name 14
  7,                                      !- Start Month 14
  30,                                     !- Start Day 14
  8,                                      !- End Month 14
  5,                                      !- End Day 14
  Cold water temperature Week Rule - Aug6-Aug26, !- Schedule:Week Name 15
  8,                                      !- Start Month 15
  6,                                      !- Start Day 15
  8,                                      !- End Month 15
  26,                                     !- End Day 15
  Cold water temperature Week Rule - Aug27-Sep2, !- Schedule:Week Name 16
  8,                                      !- Start Month 16
  27,                                     !- Start Day 16
  9,                                      !- End Month 16
  2,                                      !- End Day 16
  Cold water temperature Week Rule - Sep3-Sep30, !- Schedule:Week Name 17
  9,                                      !- Start Month 17
  3,                                      !- Start Day 17
  9,                                      !- End Month 17
  30,                                     !- End Day 17
  Cold water temperature Week Rule - Oct1-Oct28, !- Schedule:Week Name 18
  10,                                     !- Start Month 18
  1,                                      !- Start Day 18
  10,                                     !- End Month 18
  28,                                     !- End Day 18
  Cold water temperature Week Rule - Oct29-Nov4, !- Schedule:Week Name 19
  10,                                     !- Start Month 19
  29,                                     !- Start Day 19
  11,                                     !- End Month 19
  4,                                      !- End Day 19
  Cold water temperature Week Rule - Nov5-Nov25, !- Schedule:Week Name 20
  11,                                     !- Start Month 20
  5,                                      !- Start Day 20
  11,                                     !- End Month 20
  25,                                     !- End Day 20
  Cold water temperature Week Rule - Nov26-Dec2, !- Schedule:Week Name 21
  11,                                     !- Start Month 21
  26,                                     !- Start Day 21
  12,                                     !- End Month 21
  2,                                      !- End Day 21
  Cold water temperature Week Rule - Dec3-Dec31, !- Schedule:Week Name 22
  12,                                     !- Start Month 22
  3,                                      !- Start Day 22
  12,                                     !- End Month 22
  31;                                     !- End Day 22

Schedule:Week:Daily,
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Name
  ESTAR MFHR DHW Schedule Day,            !- Sunday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Monday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Tuesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Wednesday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Thursday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Friday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Saturday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- Holiday Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- SummerDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- WinterDesignDay Schedule:Day Name
  ESTAR MFHR DHW Schedule Day,            !- CustomDay1 Schedule:Day Name
  ESTAR MFHR DHW Schedule Day;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ESTAR MFHR DHW Fraction Schedule,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  ESTAR MFHR DHW Fraction Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent DefaultDay - 0.05,      !- Sunday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Monday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Tuesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Wednesday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Thursday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Friday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Saturday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- Holiday Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- SummerDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- WinterDesignDay Schedule:Day Name
  Fraction Latent DefaultDay - 0.05,      !- CustomDay1 Schedule:Day Name
  Fraction Latent DefaultDay - 0.05;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible DefaultDay - 0.2,     !- Sunday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Monday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Tuesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Wednesday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Thursday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Friday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Saturday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- Holiday Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- SummerDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- WinterDesignDay Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2,     !- CustomDay1 Schedule:Day Name
  Fraction Sensible DefaultDay - 0.2;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity,              !- Name
  ActivityLevel 1,                        !- Schedule Type Limits Name
  MidriseApartment Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default 1,    !- Sunday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Monday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Thursday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Friday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Saturday Schedule:Day Name
  MidriseApartment Activity Default 1,    !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default 1,    !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default 1;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 2,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default 2,    !- Sunday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Monday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Thursday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Friday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Saturday Schedule:Day Name
  MidriseApartment Activity Default 2,    !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default 2,    !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default 2;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 3,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Activity 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Activity Default 3,    !- Sunday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Monday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Tuesday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Wednesday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Thursday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Friday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Saturday Schedule:Day Name
  MidriseApartment Activity Default 3,    !- Holiday Schedule:Day Name
  MidriseApartment Activity Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Activity Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Activity Default 3,    !- CustomDay1 Schedule:Day Name
  MidriseApartment Activity Default 3;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Activity 4,            !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  MidriseApartment Activity 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 3,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 2,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment ClgSetp,     !- Name
  Temperature 18,                         !- Schedule Type Limits Name
  MidriseApartment Apartment ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Equip Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Equip,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  Schedule Day 5,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 4,                         !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment HtgSetp,     !- Name
  Temperature 25,                         !- Schedule Type Limits Name
  MidriseApartment Apartment HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Light,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ,         !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Apartment Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default 2, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default 2, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 3,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Apartment Occ 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Apartment Occ Default 3, !- Sunday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Monday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Tuesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Wednesday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Thursday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Friday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Saturday Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- Holiday Schedule:Day Name
  MidriseApartment Apartment Occ Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Apartment Occ Default 3, !- CustomDay1 Schedule:Day Name
  MidriseApartment Apartment Occ Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Apartment Occ 4,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Apartment Occ 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 6,                         !- Sunday Schedule:Day Name
  Schedule Day 6,                         !- Monday Schedule:Day Name
  Schedule Day 6,                         !- Tuesday Schedule:Day Name
  Schedule Day 6,                         !- Wednesday Schedule:Day Name
  Schedule Day 6,                         !- Thursday Schedule:Day Name
  Schedule Day 6,                         !- Friday Schedule:Day Name
  Schedule Day 6,                         !- Saturday Schedule:Day Name
  Schedule Day 6,                         !- Holiday Schedule:Day Name
  Schedule Day 11,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 10,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 6,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 6;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor ClgSetp,      !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  MidriseApartment Corridor ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Name
  Schedule Day 1,                         !- Sunday Schedule:Day Name
  Schedule Day 1,                         !- Monday Schedule:Day Name
  Schedule Day 1,                         !- Tuesday Schedule:Day Name
  Schedule Day 1,                         !- Wednesday Schedule:Day Name
  Schedule Day 1,                         !- Thursday Schedule:Day Name
  Schedule Day 1,                         !- Friday Schedule:Day Name
  Schedule Day 1,                         !- Saturday Schedule:Day Name
  Schedule Day 1,                         !- Holiday Schedule:Day Name
  Schedule Day 8,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 7,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 1,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 1;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor HtgSetp,      !- Name
  Temperature 60,                         !- Schedule Type Limits Name
  MidriseApartment Corridor HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light,        !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Corridor Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 1,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Corridor Light Default 1, !- Sunday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Monday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Tuesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Wednesday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Thursday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Friday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Saturday Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- Holiday Schedule:Day Name
  MidriseApartment Corridor Light Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Corridor Light Default 1, !- CustomDay1 Schedule:Day Name
  MidriseApartment Corridor Light Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Corridor Light 2,      !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Corridor Light 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil,                 !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Infil Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default,         !- Sunday Schedule:Day Name
  MidriseApartment Infil Default,         !- Monday Schedule:Day Name
  MidriseApartment Infil Default,         !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default,         !- Thursday Schedule:Day Name
  MidriseApartment Infil Default,         !- Friday Schedule:Day Name
  MidriseApartment Infil Default,         !- Saturday Schedule:Day Name
  MidriseApartment Infil Default,         !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 1, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 1, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default,         !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 1,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 13 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 5,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 5,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 13, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 13, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 5,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 5;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 13,              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 2 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 1,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 1,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 2, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 2, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 1,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 1;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 2,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 3 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 2,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 2,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 3, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 3, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 2,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 2;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 3,               !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  MidriseApartment Infil 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 4 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 3,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 3,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 4, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 4, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 3,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 3;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 4,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Infil 5 Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Infil Default 4,       !- Sunday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Monday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Tuesday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Wednesday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Thursday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Friday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Saturday Schedule:Day Name
  MidriseApartment Infil Default 4,       !- Holiday Schedule:Day Name
  MidriseApartment Infil Summer Design Day 5, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Infil Winter Design Day 5, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Infil Default 4,       !- CustomDay1 Schedule:Day Name
  MidriseApartment Infil Default 4;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Infil 5,               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MidriseApartment Infil 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office ClgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office ClgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office ClgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office ClgSetp,        !- Name
  Temperature 7,                          !- Schedule Type Limits Name
  MidriseApartment Office ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Equip Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Equip Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Equip Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Equip Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Equip Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Equip Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Equip,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Equip Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office HtgSetp Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office HtgSetp Default Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office HtgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office HtgSetp Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office HtgSetp,        !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  MidriseApartment Office HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Light Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Light Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Light Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Light Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Light,          !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MidriseApartment Office Occ Week Rule - Jan1-Dec31, !- Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Sunday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Monday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Tuesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Wednesday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Thursday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Friday Schedule:Day Name
  MidriseApartment Office Occ Rule 1 Day Schedule, !- Saturday Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- Holiday Schedule:Day Name
  MidriseApartment Office Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  MidriseApartment Office Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  MidriseApartment Office Occ Default Schedule, !- CustomDay1 Schedule:Day Name
  MidriseApartment Office Occ Default Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MidriseApartment Office Occ,            !- Name
  Fraction,                               !- Schedule Type Limits Name
  MidriseApartment Office Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Name
  MURB Weekend schedule,                  !- Sunday Schedule:Day Name
  MURB Weekday,                           !- Monday Schedule:Day Name
  MURB Weekday,                           !- Tuesday Schedule:Day Name
  MURB Weekday,                           !- Wednesday Schedule:Day Name
  MURB Weekday,                           !- Thursday Schedule:Day Name
  MURB Friday schedule,                   !- Friday Schedule:Day Name
  MURB Weekend schedule,                  !- Saturday Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- Holiday Schedule:Day Name
  Medium Office Lighting Summer Design Day Schedule 1, !- SummerDesignDay Schedule:Day Name
  Medium Office Lighting Winter Design Day Schedule 1, !- WinterDesignDay Schedule:Day Name
  Medium Office Lighting All Other Days Schedule, !- CustomDay1 Schedule:Day Name
  Medium Office Lighting All Other Days Schedule; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB Appliances and lighting,           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB Appliances and lighting Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Name
  Medium Office Hot Water Equipment Weekends 2, !- Sunday Schedule:Day Name
  Weekday 2,                              !- Monday Schedule:Day Name
  Weekday 2,                              !- Tuesday Schedule:Day Name
  Weekday 2,                              !- Wednesday Schedule:Day Name
  Weekday 2,                              !- Thursday Schedule:Day Name
  Friday 2,                               !- Friday Schedule:Day Name
  Medium Office Hot Water Equipment Weekends 2, !- Saturday Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- Holiday Schedule:Day Name
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- SummerDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- WinterDesignDay Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1, !- CustomDay1 Schedule:Day Name
  Medium Office Hot Water Equipment Default Schedule 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  MURB hot water equipment schedule,      !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  MURB hot water equipment schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Jan1-Apr15, !- Name
  Schedule Day 44,                        !- Sunday Schedule:Day Name
  Schedule Day 44,                        !- Monday Schedule:Day Name
  Schedule Day 44,                        !- Tuesday Schedule:Day Name
  Schedule Day 44,                        !- Wednesday Schedule:Day Name
  Schedule Day 44,                        !- Thursday Schedule:Day Name
  Schedule Day 44,                        !- Friday Schedule:Day Name
  Schedule Day 44,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Apr16-Oct14, !- Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Sunday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Monday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Tuesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Wednesday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Thursday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Friday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural Ventilation Week Rule - Oct15-Dec31, !- Name
  Schedule Day 45,                        !- Sunday Schedule:Day Name
  Schedule Day 45,                        !- Monday Schedule:Day Name
  Schedule Day 45,                        !- Tuesday Schedule:Day Name
  Schedule Day 45,                        !- Wednesday Schedule:Day Name
  Schedule Day 45,                        !- Thursday Schedule:Day Name
  Schedule Day 45,                        !- Friday Schedule:Day Name
  Schedule Day 45,                        !- Saturday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Hol 1, !- Holiday Schedule:Day Name
  LargeOffice Building_Lighting Schedule_SmrDsn 1, !- SummerDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_WntrDsn 1, !- WinterDesignDay Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday, !- CustomDay1 Schedule:Day Name
  LargeOffice Building_Lighting Schedule_Sunday; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Natural Ventilation,                    !- Name
  Fractional 99,                          !- Schedule Type Limits Name
  Natural Ventilation Week Rule - Jan1-Apr15, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  4,                                      !- End Month 1
  15,                                     !- End Day 1
  Natural Ventilation Week Rule - Apr16-Oct14, !- Schedule:Week Name 2
  4,                                      !- Start Month 2
  16,                                     !- Start Day 2
  10,                                     !- End Month 2
  14,                                     !- End Day 2
  Natural Ventilation Week Rule - Oct15-Dec31, !- Schedule:Week Name 3
  10,                                     !- Start Month 3
  15,                                     !- Start Day 3
  12,                                     !- End Month 3
  31;                                     !- End Day 3

Schedule:Week:Daily,
  Natural ventilation schedule Week Rule - Jan1-May27, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural ventilation schedule Week Rule - May28-Jun3, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural ventilation schedule Week Rule - Jun4-Aug26, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 12,                        !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural ventilation schedule Week Rule - Aug27-Sep2, !- Name
  Schedule Day 12,                        !- Sunday Schedule:Day Name
  Schedule Day 12,                        !- Monday Schedule:Day Name
  Schedule Day 12,                        !- Tuesday Schedule:Day Name
  Schedule Day 12,                        !- Wednesday Schedule:Day Name
  Schedule Day 12,                        !- Thursday Schedule:Day Name
  Schedule Day 12,                        !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Natural ventilation schedule Week Rule - Sep3-Dec31, !- Name
  Schedule Day 9,                         !- Sunday Schedule:Day Name
  Schedule Day 9,                         !- Monday Schedule:Day Name
  Schedule Day 9,                         !- Tuesday Schedule:Day Name
  Schedule Day 9,                         !- Wednesday Schedule:Day Name
  Schedule Day 9,                         !- Thursday Schedule:Day Name
  Schedule Day 9,                         !- Friday Schedule:Day Name
  Schedule Day 9,                         !- Saturday Schedule:Day Name
  Schedule Day 9,                         !- Holiday Schedule:Day Name
  Schedule Day 9,                         !- SummerDesignDay Schedule:Day Name
  Schedule Day 9,                         !- WinterDesignDay Schedule:Day Name
  Schedule Day 9,                         !- CustomDay1 Schedule:Day Name
  Schedule Day 9;                         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Natural ventilation schedule,           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  Natural ventilation schedule Week Rule - Jan1-May27, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  5,                                      !- End Month 1
  27,                                     !- End Day 1
  Natural ventilation schedule Week Rule - May28-Jun3, !- Schedule:Week Name 2
  5,                                      !- Start Month 2
  28,                                     !- Start Day 2
  6,                                      !- End Month 2
  3,                                      !- End Day 2
  Natural ventilation schedule Week Rule - Jun4-Aug26, !- Schedule:Week Name 3
  6,                                      !- Start Month 3
  4,                                      !- Start Day 3
  8,                                      !- End Month 3
  26,                                     !- End Day 3
  Natural ventilation schedule Week Rule - Aug27-Sep2, !- Schedule:Week Name 4
  8,                                      !- Start Month 4
  27,                                     !- Start Day 4
  9,                                      !- End Month 4
  2,                                      !- End Day 4
  Natural ventilation schedule Week Rule - Sep3-Dec31, !- Schedule:Week Name 5
  9,                                      !- Start Month 5
  3,                                      !- Start Day 5
  12,                                     !- End Month 5
  31;                                     !- End Day 5

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 13,                        !- Sunday Schedule:Day Name
  Schedule Day 13,                        !- Monday Schedule:Day Name
  Schedule Day 13,                        !- Tuesday Schedule:Day Name
  Schedule Day 13,                        !- Wednesday Schedule:Day Name
  Schedule Day 13,                        !- Thursday Schedule:Day Name
  Schedule Day 13,                        !- Friday Schedule:Day Name
  Schedule Day 13,                        !- Saturday Schedule:Day Name
  Schedule Day 13,                        !- Holiday Schedule:Day Name
  Schedule Day 13,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 13,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 13,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 13;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 14,                        !- Sunday Schedule:Day Name
  Schedule Day 14,                        !- Monday Schedule:Day Name
  Schedule Day 14,                        !- Tuesday Schedule:Day Name
  Schedule Day 14,                        !- Wednesday Schedule:Day Name
  Schedule Day 14,                        !- Thursday Schedule:Day Name
  Schedule Day 14,                        !- Friday Schedule:Day Name
  Schedule Day 14,                        !- Saturday Schedule:Day Name
  Schedule Day 14,                        !- Holiday Schedule:Day Name
  Schedule Day 14,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 14,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 14,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 14;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Name
  SHW_Temperature_140F_Default,           !- Sunday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Monday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Tuesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Wednesday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Thursday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Friday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Saturday Schedule:Day Name
  SHW_Temperature_140F_Default,           !- Holiday Schedule:Day Name
  SHW_Temperature_140F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  SHW_Temperature_140F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  SHW_Temperature_140F_Default,           !- CustomDay1 Schedule:Day Name
  SHW_Temperature_140F_Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SHW_Temperature_140F,                   !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  SHW_Temperature_140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F_Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Compact,
  Autres,                                 !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.622264989,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.524550211,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.486424603,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.459243225,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.422231778,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.35035904,                             !- Field 14
  Until: 07:00,                           !- Field 15
  0.277800479,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.496896769,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.571394712,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.658438866,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.57914983,                             !- Field 24
  Until: 12:00,                           !- Field 25
  0.559116402,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.678695828,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.548859535,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.389172904,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.157842326,                            !- Field 34
  Until: 18:00,                           !- Field 35
  0.06757538,                             !- Field 36
  Until: 19:00,                           !- Field 37
  0.164041873,                            !- Field 38
  Until: 20:00,                           !- Field 39
  0.19240946,                             !- Field 40
  Until: 21:00,                           !- Field 41
  0.476597621,                            !- Field 42
  Until: 22:00,                           !- Field 43
  0.618098657,                            !- Field 44
  Until: 23:00,                           !- Field 45
  0.639842187,                            !- Field 46
  Until: 24:00,                           !- Field 47
  0.681689398,                            !- Field 48
  Through: 01/02,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 01:00,                           !- Field 51
  0.594118555,                            !- Field 52
  Until: 02:00,                           !- Field 53
  0.507767341,                            !- Field 54
  Until: 03:00,                           !- Field 55
  0.448529366,                            !- Field 56
  Until: 04:00,                           !- Field 57
  0.469625074,                            !- Field 58
  Until: 05:00,                           !- Field 59
  0.429649888,                            !- Field 60
  Until: 06:00,                           !- Field 61
  0.358004379,                            !- Field 62
  Until: 07:00,                           !- Field 63
  0.200156966,                            !- Field 64
  Until: 08:00,                           !- Field 65
  0.463607394,                            !- Field 66
  Until: 09:00,                           !- Field 67
  0.547589946,                            !- Field 68
  Until: 10:00,                           !- Field 69
  0.672942499,                            !- Field 70
  Until: 11:00,                           !- Field 71
  0.59434194,                             !- Field 72
  Until: 12:00,                           !- Field 73
  0.607325684,                            !- Field 74
  Until: 13:00,                           !- Field 75
  0.617083177,                            !- Field 76
  Until: 14:00,                           !- Field 77
  0.536654552,                            !- Field 78
  Until: 15:00,                           !- Field 79
  0.539907399,                            !- Field 80
  Until: 16:00,                           !- Field 81
  0.401640977,                            !- Field 82
  Until: 17:00,                           !- Field 83
  0.222290509,                            !- Field 84
  Until: 18:00,                           !- Field 85
  0.21362556,                             !- Field 86
  Until: 19:00,                           !- Field 87
  0.423014209,                            !- Field 88
  Until: 20:00,                           !- Field 89
  0.412302831,                            !- Field 90
  Until: 21:00,                           !- Field 91
  0.503588949,                            !- Field 92
  Until: 22:00,                           !- Field 93
  0.617032889,                            !- Field 94
  Until: 23:00,                           !- Field 95
  0.74890566,                             !- Field 96
  Until: 24:00,                           !- Field 97
  0.645015658,                            !- Field 98
  Through: 01/03,                         !- Field 99
  For: AllDays,                           !- Field 100
  Until: 01:00,                           !- Field 101
  0.540659516,                            !- Field 102
  Until: 02:00,                           !- Field 103
  0.423511013,                            !- Field 104
  Until: 03:00,                           !- Field 105
  0.418350775,                            !- Field 106
  Until: 04:00,                           !- Field 107
  0.387348288,                            !- Field 108
  Until: 05:00,                           !- Field 109
  0.45993255,                             !- Field 110
  Until: 06:00,                           !- Field 111
  0.307718311,                            !- Field 112
  Until: 07:00,                           !- Field 113
  0.322106387,                            !- Field 114
  Until: 08:00,                           !- Field 115
  0.576663652,                            !- Field 116
  Until: 09:00,                           !- Field 117
  0.592989958,                            !- Field 118
  Until: 10:00,                           !- Field 119
  0.485198186,                            !- Field 120
  Until: 11:00,                           !- Field 121
  0.458164244,                            !- Field 122
  Until: 12:00,                           !- Field 123
  0.401196519,                            !- Field 124
  Until: 13:00,                           !- Field 125
  0.416578671,                            !- Field 126
  Until: 14:00,                           !- Field 127
  0.516698433,                            !- Field 128
  Until: 15:00,                           !- Field 129
  0.542921651,                            !- Field 130
  Until: 16:00,                           !- Field 131
  0.407815203,                            !- Field 132
  Until: 17:00,                           !- Field 133
  0.27872601,                             !- Field 134
  Until: 18:00,                           !- Field 135
  0.17017579,                             !- Field 136
  Until: 19:00,                           !- Field 137
  0.452043908,                            !- Field 138
  Until: 20:00,                           !- Field 139
  0.465559712,                            !- Field 140
  Until: 21:00,                           !- Field 141
  0.506390126,                            !- Field 142
  Until: 22:00,                           !- Field 143
  0.504102718,                            !- Field 144
  Until: 23:00,                           !- Field 145
  0.561492476,                            !- Field 146
  Until: 24:00,                           !- Field 147
  0.578823475,                            !- Field 148
  Through: 01/04,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 01:00,                           !- Field 151
  0.495694636,                            !- Field 152
  Until: 02:00,                           !- Field 153
  0.41262792,                             !- Field 154
  Until: 03:00,                           !- Field 155
  0.428239639,                            !- Field 156
  Until: 04:00,                           !- Field 157
  0.404314515,                            !- Field 158
  Until: 05:00,                           !- Field 159
  0.447338814,                            !- Field 160
  Until: 06:00,                           !- Field 161
  0.366425751,                            !- Field 162
  Until: 07:00,                           !- Field 163
  0.317975844,                            !- Field 164
  Until: 08:00,                           !- Field 165
  0.585991318,                            !- Field 166
  Until: 09:00,                           !- Field 167
  0.619715224,                            !- Field 168
  Until: 10:00,                           !- Field 169
  0.523190241,                            !- Field 170
  Until: 11:00,                           !- Field 171
  0.50391255,                             !- Field 172
  Until: 12:00,                           !- Field 173
  0.549739074,                            !- Field 174
  Until: 13:00,                           !- Field 175
  0.537306732,                            !- Field 176
  Until: 14:00,                           !- Field 177
  0.476061801,                            !- Field 178
  Until: 15:00,                           !- Field 179
  0.530307663,                            !- Field 180
  Until: 16:00,                           !- Field 181
  0.456734868,                            !- Field 182
  Until: 17:00,                           !- Field 183
  0.279244758,                            !- Field 184
  Until: 18:00,                           !- Field 185
  0.270348664,                            !- Field 186
  Until: 19:00,                           !- Field 187
  0.449915781,                            !- Field 188
  Until: 20:00,                           !- Field 189
  0.531449818,                            !- Field 190
  Until: 21:00,                           !- Field 191
  0.621252133,                            !- Field 192
  Until: 22:00,                           !- Field 193
  0.664527347,                            !- Field 194
  Until: 23:00,                           !- Field 195
  0.690422405,                            !- Field 196
  Until: 24:00,                           !- Field 197
  0.708167803,                            !- Field 198
  Through: 01/05,                         !- Field 199
  For: AllDays,                           !- Field 200
  Until: 01:00,                           !- Field 201
  0.513213104,                            !- Field 202
  Until: 02:00,                           !- Field 203
  0.492291134,                            !- Field 204
  Until: 03:00,                           !- Field 205
  0.505825965,                            !- Field 206
  Until: 04:00,                           !- Field 207
  0.447200901,                            !- Field 208
  Until: 05:00,                           !- Field 209
  0.486857201,                            !- Field 210
  Until: 06:00,                           !- Field 211
  0.379240068,                            !- Field 212
  Until: 07:00,                           !- Field 213
  0.346993628,                            !- Field 214
  Until: 08:00,                           !- Field 215
  0.639073399,                            !- Field 216
  Until: 09:00,                           !- Field 217
  0.631470874,                            !- Field 218
  Until: 10:00,                           !- Field 219
  0.633319026,                            !- Field 220
  Until: 11:00,                           !- Field 221
  0.520113063,                            !- Field 222
  Until: 12:00,                           !- Field 223
  0.508108431,                            !- Field 224
  Until: 13:00,                           !- Field 225
  0.462484687,                            !- Field 226
  Until: 14:00,                           !- Field 227
  0.539170308,                            !- Field 228
  Until: 15:00,                           !- Field 229
  0.473632203,                            !- Field 230
  Until: 16:00,                           !- Field 231
  0.410261688,                            !- Field 232
  Until: 17:00,                           !- Field 233
  0.283539272,                            !- Field 234
  Until: 18:00,                           !- Field 235
  0.18912906,                             !- Field 236
  Until: 19:00,                           !- Field 237
  0.13929334,                             !- Field 238
  Until: 20:00,                           !- Field 239
  0.249980725,                            !- Field 240
  Until: 21:00,                           !- Field 241
  0.538502298,                            !- Field 242
  Until: 22:00,                           !- Field 243
  0.568717903,                            !- Field 244
  Until: 23:00,                           !- Field 245
  0.605149017,                            !- Field 246
  Until: 24:00,                           !- Field 247
  0.627067164,                            !- Field 248
  Through: 01/06,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 01:00,                           !- Field 251
  0.536347506,                            !- Field 252
  Until: 02:00,                           !- Field 253
  0.461576014,                            !- Field 254
  Until: 03:00,                           !- Field 255
  0.402589139,                            !- Field 256
  Until: 04:00,                           !- Field 257
  0.360589358,                            !- Field 258
  Until: 05:00,                           !- Field 259
  0.417617133,                            !- Field 260
  Until: 06:00,                           !- Field 261
  0.295339009,                            !- Field 262
  Until: 07:00,                           !- Field 263
  0.36014774,                             !- Field 264
  Until: 08:00,                           !- Field 265
  0.510696489,                            !- Field 266
  Until: 09:00,                           !- Field 267
  0.551042051,                            !- Field 268
  Until: 10:00,                           !- Field 269
  0.523291143,                            !- Field 270
  Until: 11:00,                           !- Field 271
  0.435982102,                            !- Field 272
  Until: 12:00,                           !- Field 273
  0.457083696,                            !- Field 274
  Until: 13:00,                           !- Field 275
  0.567044257,                            !- Field 276
  Until: 14:00,                           !- Field 277
  0.551110021,                            !- Field 278
  Until: 15:00,                           !- Field 279
  0.485179205,                            !- Field 280
  Until: 16:00,                           !- Field 281
  0.392086014,                            !- Field 282
  Until: 17:00,                           !- Field 283
  0.204790572,                            !- Field 284
  Until: 18:00,                           !- Field 285
  0.124388966,                            !- Field 286
  Until: 19:00,                           !- Field 287
  0.151897796,                            !- Field 288
  Until: 20:00,                           !- Field 289
  0.332876661,                            !- Field 290
  Until: 21:00,                           !- Field 291
  0.628781402,                            !- Field 292
  Until: 22:00,                           !- Field 293
  0.565557177,                            !- Field 294
  Until: 23:00,                           !- Field 295
  0.673940482,                            !- Field 296
  Until: 24:00,                           !- Field 297
  0.662218538,                            !- Field 298
  Through: 01/07,                         !- Field 299
  For: AllDays,                           !- Field 300
  Until: 01:00,                           !- Field 301
  0.558970286,                            !- Field 302
  Until: 02:00,                           !- Field 303
  0.465968526,                            !- Field 304
  Until: 03:00,                           !- Field 305
  0.384556164,                            !- Field 306
  Until: 04:00,                           !- Field 307
  0.370315009,                            !- Field 308
  Until: 05:00,                           !- Field 309
  0.401773795,                            !- Field 310
  Until: 06:00,                           !- Field 311
  0.322311393,                            !- Field 312
  Until: 07:00,                           !- Field 313
  0.345866615,                            !- Field 314
  Until: 08:00,                           !- Field 315
  0.549403147,                            !- Field 316
  Until: 09:00,                           !- Field 317
  0.590045493,                            !- Field 318
  Until: 10:00,                           !- Field 319
  0.523679608,                            !- Field 320
  Until: 11:00,                           !- Field 321
  0.492274422,                            !- Field 322
  Until: 12:00,                           !- Field 323
  0.487795796,                            !- Field 324
  Until: 13:00,                           !- Field 325
  0.572833442,                            !- Field 326
  Until: 14:00,                           !- Field 327
  0.475223603,                            !- Field 328
  Until: 15:00,                           !- Field 329
  0.637037265,                            !- Field 330
  Until: 16:00,                           !- Field 331
  0.483524746,                            !- Field 332
  Until: 17:00,                           !- Field 333
  0.325495378,                            !- Field 334
  Until: 18:00,                           !- Field 335
  0.231841127,                            !- Field 336
  Until: 19:00,                           !- Field 337
  0.336398155,                            !- Field 338
  Until: 20:00,                           !- Field 339
  0.294051807,                            !- Field 340
  Until: 21:00,                           !- Field 341
  0.500035079,                            !- Field 342
  Until: 22:00,                           !- Field 343
  0.579625692,                            !- Field 344
  Until: 23:00,                           !- Field 345
  0.64560932,                             !- Field 346
  Until: 24:00,                           !- Field 347
  0.75,                                   !- Field 348
  Through: 01/08,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 01:00,                           !- Field 351
  0.622264989,                            !- Field 352
  Until: 02:00,                           !- Field 353
  0.524550211,                            !- Field 354
  Until: 03:00,                           !- Field 355
  0.486424603,                            !- Field 356
  Until: 04:00,                           !- Field 357
  0.459243225,                            !- Field 358
  Until: 05:00,                           !- Field 359
  0.422231778,                            !- Field 360
  Until: 06:00,                           !- Field 361
  0.35035904,                             !- Field 362
  Until: 07:00,                           !- Field 363
  0.277800479,                            !- Field 364
  Until: 08:00,                           !- Field 365
  0.496896769,                            !- Field 366
  Until: 09:00,                           !- Field 367
  0.571394712,                            !- Field 368
  Until: 10:00,                           !- Field 369
  0.658438866,                            !- Field 370
  Until: 11:00,                           !- Field 371
  0.57914983,                             !- Field 372
  Until: 12:00,                           !- Field 373
  0.559116402,                            !- Field 374
  Until: 13:00,                           !- Field 375
  0.678695828,                            !- Field 376
  Until: 14:00,                           !- Field 377
  0.548859535,                            !- Field 378
  Until: 15:00,                           !- Field 379
  0.389172904,                            !- Field 380
  Until: 16:00,                           !- Field 381
  0.157842326,                            !- Field 382
  Until: 18:00,                           !- Field 383
  0.06757538,                             !- Field 384
  Until: 19:00,                           !- Field 385
  0.164041873,                            !- Field 386
  Until: 20:00,                           !- Field 387
  0.19240946,                             !- Field 388
  Until: 21:00,                           !- Field 389
  0.476597621,                            !- Field 390
  Until: 22:00,                           !- Field 391
  0.618098657,                            !- Field 392
  Until: 23:00,                           !- Field 393
  0.639842187,                            !- Field 394
  Until: 24:00,                           !- Field 395
  0.681689398,                            !- Field 396
  Through: 01/09,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 01:00,                           !- Field 399
  0.594118555,                            !- Field 400
  Until: 02:00,                           !- Field 401
  0.507767341,                            !- Field 402
  Until: 03:00,                           !- Field 403
  0.448529366,                            !- Field 404
  Until: 04:00,                           !- Field 405
  0.469625074,                            !- Field 406
  Until: 05:00,                           !- Field 407
  0.429649888,                            !- Field 408
  Until: 06:00,                           !- Field 409
  0.358004379,                            !- Field 410
  Until: 07:00,                           !- Field 411
  0.200156966,                            !- Field 412
  Until: 08:00,                           !- Field 413
  0.463607394,                            !- Field 414
  Until: 09:00,                           !- Field 415
  0.547589946,                            !- Field 416
  Until: 10:00,                           !- Field 417
  0.672942499,                            !- Field 418
  Until: 11:00,                           !- Field 419
  0.59434194,                             !- Field 420
  Until: 12:00,                           !- Field 421
  0.607325684,                            !- Field 422
  Until: 13:00,                           !- Field 423
  0.617083177,                            !- Field 424
  Until: 14:00,                           !- Field 425
  0.536654552,                            !- Field 426
  Until: 15:00,                           !- Field 427
  0.539907399,                            !- Field 428
  Until: 16:00,                           !- Field 429
  0.401640977,                            !- Field 430
  Until: 17:00,                           !- Field 431
  0.222290509,                            !- Field 432
  Until: 18:00,                           !- Field 433
  0.21362556,                             !- Field 434
  Until: 19:00,                           !- Field 435
  0.423014209,                            !- Field 436
  Until: 20:00,                           !- Field 437
  0.412302831,                            !- Field 438
  Until: 21:00,                           !- Field 439
  0.503588949,                            !- Field 440
  Until: 22:00,                           !- Field 441
  0.617032889,                            !- Field 442
  Until: 23:00,                           !- Field 443
  0.74890566,                             !- Field 444
  Until: 24:00,                           !- Field 445
  0.645015658,                            !- Field 446
  Through: 01/10,                         !- Field 447
  For: AllDays,                           !- Field 448
  Until: 01:00,                           !- Field 449
  0.540659516,                            !- Field 450
  Until: 02:00,                           !- Field 451
  0.423511013,                            !- Field 452
  Until: 03:00,                           !- Field 453
  0.418350775,                            !- Field 454
  Until: 04:00,                           !- Field 455
  0.387348288,                            !- Field 456
  Until: 05:00,                           !- Field 457
  0.45993255,                             !- Field 458
  Until: 06:00,                           !- Field 459
  0.307718311,                            !- Field 460
  Until: 07:00,                           !- Field 461
  0.322106387,                            !- Field 462
  Until: 08:00,                           !- Field 463
  0.576663652,                            !- Field 464
  Until: 09:00,                           !- Field 465
  0.592989958,                            !- Field 466
  Until: 10:00,                           !- Field 467
  0.485198186,                            !- Field 468
  Until: 11:00,                           !- Field 469
  0.458164244,                            !- Field 470
  Until: 12:00,                           !- Field 471
  0.401196519,                            !- Field 472
  Until: 13:00,                           !- Field 473
  0.416578671,                            !- Field 474
  Until: 14:00,                           !- Field 475
  0.516698433,                            !- Field 476
  Until: 15:00,                           !- Field 477
  0.542921651,                            !- Field 478
  Until: 16:00,                           !- Field 479
  0.407815203,                            !- Field 480
  Until: 17:00,                           !- Field 481
  0.27872601,                             !- Field 482
  Until: 18:00,                           !- Field 483
  0.17017579,                             !- Field 484
  Until: 19:00,                           !- Field 485
  0.452043908,                            !- Field 486
  Until: 20:00,                           !- Field 487
  0.465559712,                            !- Field 488
  Until: 21:00,                           !- Field 489
  0.506390126,                            !- Field 490
  Until: 22:00,                           !- Field 491
  0.504102718,                            !- Field 492
  Until: 23:00,                           !- Field 493
  0.561492476,                            !- Field 494
  Until: 24:00,                           !- Field 495
  0.578823475,                            !- Field 496
  Through: 01/11,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 01:00,                           !- Field 499
  0.495694636,                            !- Field 500
  Until: 02:00,                           !- Field 501
  0.41262792,                             !- Field 502
  Until: 03:00,                           !- Field 503
  0.428239639,                            !- Field 504
  Until: 04:00,                           !- Field 505
  0.404314515,                            !- Field 506
  Until: 05:00,                           !- Field 507
  0.447338814,                            !- Field 508
  Until: 06:00,                           !- Field 509
  0.366425751,                            !- Field 510
  Until: 07:00,                           !- Field 511
  0.317975844,                            !- Field 512
  Until: 08:00,                           !- Field 513
  0.585991318,                            !- Field 514
  Until: 09:00,                           !- Field 515
  0.619715224,                            !- Field 516
  Until: 10:00,                           !- Field 517
  0.523190241,                            !- Field 518
  Until: 11:00,                           !- Field 519
  0.50391255,                             !- Field 520
  Until: 12:00,                           !- Field 521
  0.549739074,                            !- Field 522
  Until: 13:00,                           !- Field 523
  0.537306732,                            !- Field 524
  Until: 14:00,                           !- Field 525
  0.476061801,                            !- Field 526
  Until: 15:00,                           !- Field 527
  0.530307663,                            !- Field 528
  Until: 16:00,                           !- Field 529
  0.456734868,                            !- Field 530
  Until: 17:00,                           !- Field 531
  0.279244758,                            !- Field 532
  Until: 18:00,                           !- Field 533
  0.270348664,                            !- Field 534
  Until: 19:00,                           !- Field 535
  0.449915781,                            !- Field 536
  Until: 20:00,                           !- Field 537
  0.531449818,                            !- Field 538
  Until: 21:00,                           !- Field 539
  0.621252133,                            !- Field 540
  Until: 22:00,                           !- Field 541
  0.664527347,                            !- Field 542
  Until: 23:00,                           !- Field 543
  0.690422405,                            !- Field 544
  Until: 24:00,                           !- Field 545
  0.708167803,                            !- Field 546
  Through: 01/12,                         !- Field 547
  For: AllDays,                           !- Field 548
  Until: 01:00,                           !- Field 549
  0.513213104,                            !- Field 550
  Until: 02:00,                           !- Field 551
  0.492291134,                            !- Field 552
  Until: 03:00,                           !- Field 553
  0.505825965,                            !- Field 554
  Until: 04:00,                           !- Field 555
  0.447200901,                            !- Field 556
  Until: 05:00,                           !- Field 557
  0.486857201,                            !- Field 558
  Until: 06:00,                           !- Field 559
  0.379240068,                            !- Field 560
  Until: 07:00,                           !- Field 561
  0.346993628,                            !- Field 562
  Until: 08:00,                           !- Field 563
  0.639073399,                            !- Field 564
  Until: 09:00,                           !- Field 565
  0.631470874,                            !- Field 566
  Until: 10:00,                           !- Field 567
  0.633319026,                            !- Field 568
  Until: 11:00,                           !- Field 569
  0.520113063,                            !- Field 570
  Until: 12:00,                           !- Field 571
  0.508108431,                            !- Field 572
  Until: 13:00,                           !- Field 573
  0.462484687,                            !- Field 574
  Until: 14:00,                           !- Field 575
  0.539170308,                            !- Field 576
  Until: 15:00,                           !- Field 577
  0.473632203,                            !- Field 578
  Until: 16:00,                           !- Field 579
  0.410261688,                            !- Field 580
  Until: 17:00,                           !- Field 581
  0.283539272,                            !- Field 582
  Until: 18:00,                           !- Field 583
  0.18912906,                             !- Field 584
  Until: 19:00,                           !- Field 585
  0.13929334,                             !- Field 586
  Until: 20:00,                           !- Field 587
  0.249980725,                            !- Field 588
  Until: 21:00,                           !- Field 589
  0.538502298,                            !- Field 590
  Until: 22:00,                           !- Field 591
  0.568717903,                            !- Field 592
  Until: 23:00,                           !- Field 593
  0.605149017,                            !- Field 594
  Until: 24:00,                           !- Field 595
  0.627067164,                            !- Field 596
  Through: 01/13,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 01:00,                           !- Field 599
  0.536347506,                            !- Field 600
  Until: 02:00,                           !- Field 601
  0.461576014,                            !- Field 602
  Until: 03:00,                           !- Field 603
  0.402589139,                            !- Field 604
  Until: 04:00,                           !- Field 605
  0.360589358,                            !- Field 606
  Until: 05:00,                           !- Field 607
  0.417617133,                            !- Field 608
  Until: 06:00,                           !- Field 609
  0.295339009,                            !- Field 610
  Until: 07:00,                           !- Field 611
  0.36014774,                             !- Field 612
  Until: 08:00,                           !- Field 613
  0.510696489,                            !- Field 614
  Until: 09:00,                           !- Field 615
  0.551042051,                            !- Field 616
  Until: 10:00,                           !- Field 617
  0.523291143,                            !- Field 618
  Until: 11:00,                           !- Field 619
  0.435982102,                            !- Field 620
  Until: 12:00,                           !- Field 621
  0.457083696,                            !- Field 622
  Until: 13:00,                           !- Field 623
  0.567044257,                            !- Field 624
  Until: 14:00,                           !- Field 625
  0.551110021,                            !- Field 626
  Until: 15:00,                           !- Field 627
  0.485179205,                            !- Field 628
  Until: 16:00,                           !- Field 629
  0.392086014,                            !- Field 630
  Until: 17:00,                           !- Field 631
  0.204790572,                            !- Field 632
  Until: 18:00,                           !- Field 633
  0.124388966,                            !- Field 634
  Until: 19:00,                           !- Field 635
  0.151897796,                            !- Field 636
  Until: 20:00,                           !- Field 637
  0.332876661,                            !- Field 638
  Until: 21:00,                           !- Field 639
  0.628781402,                            !- Field 640
  Until: 22:00,                           !- Field 641
  0.565557177,                            !- Field 642
  Until: 23:00,                           !- Field 643
  0.673940482,                            !- Field 644
  Until: 24:00,                           !- Field 645
  0.662218538,                            !- Field 646
  Through: 01/14,                         !- Field 647
  For: AllDays,                           !- Field 648
  Until: 01:00,                           !- Field 649
  0.558970286,                            !- Field 650
  Until: 02:00,                           !- Field 651
  0.465968526,                            !- Field 652
  Until: 03:00,                           !- Field 653
  0.384556164,                            !- Field 654
  Until: 04:00,                           !- Field 655
  0.370315009,                            !- Field 656
  Until: 05:00,                           !- Field 657
  0.401773795,                            !- Field 658
  Until: 06:00,                           !- Field 659
  0.322311393,                            !- Field 660
  Until: 07:00,                           !- Field 661
  0.345866615,                            !- Field 662
  Until: 08:00,                           !- Field 663
  0.549403147,                            !- Field 664
  Until: 09:00,                           !- Field 665
  0.590045493,                            !- Field 666
  Until: 10:00,                           !- Field 667
  0.523679608,                            !- Field 668
  Until: 11:00,                           !- Field 669
  0.492274422,                            !- Field 670
  Until: 12:00,                           !- Field 671
  0.487795796,                            !- Field 672
  Until: 13:00,                           !- Field 673
  0.572833442,                            !- Field 674
  Until: 14:00,                           !- Field 675
  0.475223603,                            !- Field 676
  Until: 15:00,                           !- Field 677
  0.637037265,                            !- Field 678
  Until: 16:00,                           !- Field 679
  0.483524746,                            !- Field 680
  Until: 17:00,                           !- Field 681
  0.325495378,                            !- Field 682
  Until: 18:00,                           !- Field 683
  0.231841127,                            !- Field 684
  Until: 19:00,                           !- Field 685
  0.336398155,                            !- Field 686
  Until: 20:00,                           !- Field 687
  0.294051807,                            !- Field 688
  Until: 21:00,                           !- Field 689
  0.500035079,                            !- Field 690
  Until: 22:00,                           !- Field 691
  0.579625692,                            !- Field 692
  Until: 23:00,                           !- Field 693
  0.64560932,                             !- Field 694
  Until: 24:00,                           !- Field 695
  0.75,                                   !- Field 696
  Through: 01/15,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 01:00,                           !- Field 699
  0.622264989,                            !- Field 700
  Until: 02:00,                           !- Field 701
  0.524550211,                            !- Field 702
  Until: 03:00,                           !- Field 703
  0.486424603,                            !- Field 704
  Until: 04:00,                           !- Field 705
  0.459243225,                            !- Field 706
  Until: 05:00,                           !- Field 707
  0.422231778,                            !- Field 708
  Until: 06:00,                           !- Field 709
  0.35035904,                             !- Field 710
  Until: 07:00,                           !- Field 711
  0.277800479,                            !- Field 712
  Until: 08:00,                           !- Field 713
  0.496896769,                            !- Field 714
  Until: 09:00,                           !- Field 715
  0.571394712,                            !- Field 716
  Until: 10:00,                           !- Field 717
  0.658438866,                            !- Field 718
  Until: 11:00,                           !- Field 719
  0.57914983,                             !- Field 720
  Until: 12:00,                           !- Field 721
  0.559116402,                            !- Field 722
  Until: 13:00,                           !- Field 723
  0.678695828,                            !- Field 724
  Until: 14:00,                           !- Field 725
  0.548859535,                            !- Field 726
  Until: 15:00,                           !- Field 727
  0.389172904,                            !- Field 728
  Until: 16:00,                           !- Field 729
  0.157842326,                            !- Field 730
  Until: 18:00,                           !- Field 731
  0.06757538,                             !- Field 732
  Until: 19:00,                           !- Field 733
  0.164041873,                            !- Field 734
  Until: 20:00,                           !- Field 735
  0.19240946,                             !- Field 736
  Until: 21:00,                           !- Field 737
  0.476597621,                            !- Field 738
  Until: 22:00,                           !- Field 739
  0.618098657,                            !- Field 740
  Until: 23:00,                           !- Field 741
  0.639842187,                            !- Field 742
  Until: 24:00,                           !- Field 743
  0.681689398,                            !- Field 744
  Through: 01/16,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 01:00,                           !- Field 747
  0.594118555,                            !- Field 748
  Until: 02:00,                           !- Field 749
  0.507767341,                            !- Field 750
  Until: 03:00,                           !- Field 751
  0.448529366,                            !- Field 752
  Until: 04:00,                           !- Field 753
  0.469625074,                            !- Field 754
  Until: 05:00,                           !- Field 755
  0.429649888,                            !- Field 756
  Until: 06:00,                           !- Field 757
  0.358004379,                            !- Field 758
  Until: 07:00,                           !- Field 759
  0.200156966,                            !- Field 760
  Until: 08:00,                           !- Field 761
  0.463607394,                            !- Field 762
  Until: 09:00,                           !- Field 763
  0.547589946,                            !- Field 764
  Until: 10:00,                           !- Field 765
  0.672942499,                            !- Field 766
  Until: 11:00,                           !- Field 767
  0.59434194,                             !- Field 768
  Until: 12:00,                           !- Field 769
  0.607325684,                            !- Field 770
  Until: 13:00,                           !- Field 771
  0.617083177,                            !- Field 772
  Until: 14:00,                           !- Field 773
  0.536654552,                            !- Field 774
  Until: 15:00,                           !- Field 775
  0.539907399,                            !- Field 776
  Until: 16:00,                           !- Field 777
  0.401640977,                            !- Field 778
  Until: 17:00,                           !- Field 779
  0.222290509,                            !- Field 780
  Until: 18:00,                           !- Field 781
  0.21362556,                             !- Field 782
  Until: 19:00,                           !- Field 783
  0.423014209,                            !- Field 784
  Until: 20:00,                           !- Field 785
  0.412302831,                            !- Field 786
  Until: 21:00,                           !- Field 787
  0.503588949,                            !- Field 788
  Until: 22:00,                           !- Field 789
  0.617032889,                            !- Field 790
  Until: 23:00,                           !- Field 791
  0.74890566,                             !- Field 792
  Until: 24:00,                           !- Field 793
  0.645015658,                            !- Field 794
  Through: 01/17,                         !- Field 795
  For: AllDays,                           !- Field 796
  Until: 01:00,                           !- Field 797
  0.540659516,                            !- Field 798
  Until: 02:00,                           !- Field 799
  0.423511013,                            !- Field 800
  Until: 03:00,                           !- Field 801
  0.418350775,                            !- Field 802
  Until: 04:00,                           !- Field 803
  0.387348288,                            !- Field 804
  Until: 05:00,                           !- Field 805
  0.45993255,                             !- Field 806
  Until: 06:00,                           !- Field 807
  0.307718311,                            !- Field 808
  Until: 07:00,                           !- Field 809
  0.322106387,                            !- Field 810
  Until: 08:00,                           !- Field 811
  0.576663652,                            !- Field 812
  Until: 09:00,                           !- Field 813
  0.592989958,                            !- Field 814
  Until: 10:00,                           !- Field 815
  0.485198186,                            !- Field 816
  Until: 11:00,                           !- Field 817
  0.458164244,                            !- Field 818
  Until: 12:00,                           !- Field 819
  0.401196519,                            !- Field 820
  Until: 13:00,                           !- Field 821
  0.416578671,                            !- Field 822
  Until: 14:00,                           !- Field 823
  0.516698433,                            !- Field 824
  Until: 15:00,                           !- Field 825
  0.542921651,                            !- Field 826
  Until: 16:00,                           !- Field 827
  0.407815203,                            !- Field 828
  Until: 17:00,                           !- Field 829
  0.27872601,                             !- Field 830
  Until: 18:00,                           !- Field 831
  0.17017579,                             !- Field 832
  Until: 19:00,                           !- Field 833
  0.452043908,                            !- Field 834
  Until: 20:00,                           !- Field 835
  0.465559712,                            !- Field 836
  Until: 21:00,                           !- Field 837
  0.506390126,                            !- Field 838
  Until: 22:00,                           !- Field 839
  0.504102718,                            !- Field 840
  Until: 23:00,                           !- Field 841
  0.561492476,                            !- Field 842
  Until: 24:00,                           !- Field 843
  0.578823475,                            !- Field 844
  Through: 01/18,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 01:00,                           !- Field 847
  0.495694636,                            !- Field 848
  Until: 02:00,                           !- Field 849
  0.41262792,                             !- Field 850
  Until: 03:00,                           !- Field 851
  0.428239639,                            !- Field 852
  Until: 04:00,                           !- Field 853
  0.404314515,                            !- Field 854
  Until: 05:00,                           !- Field 855
  0.447338814,                            !- Field 856
  Until: 06:00,                           !- Field 857
  0.366425751,                            !- Field 858
  Until: 07:00,                           !- Field 859
  0.317975844,                            !- Field 860
  Until: 08:00,                           !- Field 861
  0.585991318,                            !- Field 862
  Until: 09:00,                           !- Field 863
  0.619715224,                            !- Field 864
  Until: 10:00,                           !- Field 865
  0.523190241,                            !- Field 866
  Until: 11:00,                           !- Field 867
  0.50391255,                             !- Field 868
  Until: 12:00,                           !- Field 869
  0.549739074,                            !- Field 870
  Until: 13:00,                           !- Field 871
  0.537306732,                            !- Field 872
  Until: 14:00,                           !- Field 873
  0.476061801,                            !- Field 874
  Until: 15:00,                           !- Field 875
  0.530307663,                            !- Field 876
  Until: 16:00,                           !- Field 877
  0.456734868,                            !- Field 878
  Until: 17:00,                           !- Field 879
  0.279244758,                            !- Field 880
  Until: 18:00,                           !- Field 881
  0.270348664,                            !- Field 882
  Until: 19:00,                           !- Field 883
  0.449915781,                            !- Field 884
  Until: 20:00,                           !- Field 885
  0.531449818,                            !- Field 886
  Until: 21:00,                           !- Field 887
  0.621252133,                            !- Field 888
  Until: 22:00,                           !- Field 889
  0.664527347,                            !- Field 890
  Until: 23:00,                           !- Field 891
  0.690422405,                            !- Field 892
  Until: 24:00,                           !- Field 893
  0.708167803,                            !- Field 894
  Through: 01/19,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 01:00,                           !- Field 897
  0.513213104,                            !- Field 898
  Until: 02:00,                           !- Field 899
  0.492291134,                            !- Field 900
  Until: 03:00,                           !- Field 901
  0.505825965,                            !- Field 902
  Until: 04:00,                           !- Field 903
  0.447200901,                            !- Field 904
  Until: 05:00,                           !- Field 905
  0.486857201,                            !- Field 906
  Until: 06:00,                           !- Field 907
  0.379240068,                            !- Field 908
  Until: 07:00,                           !- Field 909
  0.346993628,                            !- Field 910
  Until: 08:00,                           !- Field 911
  0.639073399,                            !- Field 912
  Until: 09:00,                           !- Field 913
  0.631470874,                            !- Field 914
  Until: 10:00,                           !- Field 915
  0.633319026,                            !- Field 916
  Until: 11:00,                           !- Field 917
  0.520113063,                            !- Field 918
  Until: 12:00,                           !- Field 919
  0.508108431,                            !- Field 920
  Until: 13:00,                           !- Field 921
  0.462484687,                            !- Field 922
  Until: 14:00,                           !- Field 923
  0.539170308,                            !- Field 924
  Until: 15:00,                           !- Field 925
  0.473632203,                            !- Field 926
  Until: 16:00,                           !- Field 927
  0.410261688,                            !- Field 928
  Until: 17:00,                           !- Field 929
  0.283539272,                            !- Field 930
  Until: 18:00,                           !- Field 931
  0.18912906,                             !- Field 932
  Until: 19:00,                           !- Field 933
  0.13929334,                             !- Field 934
  Until: 20:00,                           !- Field 935
  0.249980725,                            !- Field 936
  Until: 21:00,                           !- Field 937
  0.538502298,                            !- Field 938
  Until: 22:00,                           !- Field 939
  0.568717903,                            !- Field 940
  Until: 23:00,                           !- Field 941
  0.605149017,                            !- Field 942
  Until: 24:00,                           !- Field 943
  0.627067164,                            !- Field 944
  Through: 01/20,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 01:00,                           !- Field 947
  0.536347506,                            !- Field 948
  Until: 02:00,                           !- Field 949
  0.461576014,                            !- Field 950
  Until: 03:00,                           !- Field 951
  0.402589139,                            !- Field 952
  Until: 04:00,                           !- Field 953
  0.360589358,                            !- Field 954
  Until: 05:00,                           !- Field 955
  0.417617133,                            !- Field 956
  Until: 06:00,                           !- Field 957
  0.295339009,                            !- Field 958
  Until: 07:00,                           !- Field 959
  0.36014774,                             !- Field 960
  Until: 08:00,                           !- Field 961
  0.510696489,                            !- Field 962
  Until: 09:00,                           !- Field 963
  0.551042051,                            !- Field 964
  Until: 10:00,                           !- Field 965
  0.523291143,                            !- Field 966
  Until: 11:00,                           !- Field 967
  0.435982102,                            !- Field 968
  Until: 12:00,                           !- Field 969
  0.457083696,                            !- Field 970
  Until: 13:00,                           !- Field 971
  0.567044257,                            !- Field 972
  Until: 14:00,                           !- Field 973
  0.551110021,                            !- Field 974
  Until: 15:00,                           !- Field 975
  0.485179205,                            !- Field 976
  Until: 16:00,                           !- Field 977
  0.392086014,                            !- Field 978
  Until: 17:00,                           !- Field 979
  0.204790572,                            !- Field 980
  Until: 18:00,                           !- Field 981
  0.124388966,                            !- Field 982
  Until: 19:00,                           !- Field 983
  0.151897796,                            !- Field 984
  Until: 20:00,                           !- Field 985
  0.332876661,                            !- Field 986
  Until: 21:00,                           !- Field 987
  0.628781402,                            !- Field 988
  Until: 22:00,                           !- Field 989
  0.565557177,                            !- Field 990
  Until: 23:00,                           !- Field 991
  0.673940482,                            !- Field 992
  Until: 24:00,                           !- Field 993
  0.662218538,                            !- Field 994
  Through: 01/21,                         !- Field 995
  For: AllDays,                           !- Field 996
  Until: 01:00,                           !- Field 997
  0.558970286,                            !- Field 998
  Until: 02:00,                           !- Field 999
  0.465968526,                            !- Field 1000
  Until: 03:00,                           !- Field 1001
  0.384556164,                            !- Field 1002
  Until: 04:00,                           !- Field 1003
  0.370315009,                            !- Field 1004
  Until: 05:00,                           !- Field 1005
  0.401773795,                            !- Field 1006
  Until: 06:00,                           !- Field 1007
  0.322311393,                            !- Field 1008
  Until: 07:00,                           !- Field 1009
  0.345866615,                            !- Field 1010
  Until: 08:00,                           !- Field 1011
  0.549403147,                            !- Field 1012
  Until: 09:00,                           !- Field 1013
  0.590045493,                            !- Field 1014
  Until: 10:00,                           !- Field 1015
  0.523679608,                            !- Field 1016
  Until: 11:00,                           !- Field 1017
  0.492274422,                            !- Field 1018
  Until: 12:00,                           !- Field 1019
  0.487795796,                            !- Field 1020
  Until: 13:00,                           !- Field 1021
  0.572833442,                            !- Field 1022
  Until: 14:00,                           !- Field 1023
  0.475223603,                            !- Field 1024
  Until: 15:00,                           !- Field 1025
  0.637037265,                            !- Field 1026
  Until: 16:00,                           !- Field 1027
  0.483524746,                            !- Field 1028
  Until: 17:00,                           !- Field 1029
  0.325495378,                            !- Field 1030
  Until: 18:00,                           !- Field 1031
  0.231841127,                            !- Field 1032
  Until: 19:00,                           !- Field 1033
  0.336398155,                            !- Field 1034
  Until: 20:00,                           !- Field 1035
  0.294051807,                            !- Field 1036
  Until: 21:00,                           !- Field 1037
  0.500035079,                            !- Field 1038
  Until: 22:00,                           !- Field 1039
  0.579625692,                            !- Field 1040
  Until: 23:00,                           !- Field 1041
  0.64560932,                             !- Field 1042
  Until: 24:00,                           !- Field 1043
  0.75,                                   !- Field 1044
  Through: 01/22,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 01:00,                           !- Field 1047
  0.622264989,                            !- Field 1048
  Until: 02:00,                           !- Field 1049
  0.524550211,                            !- Field 1050
  Until: 03:00,                           !- Field 1051
  0.486424603,                            !- Field 1052
  Until: 04:00,                           !- Field 1053
  0.459243225,                            !- Field 1054
  Until: 05:00,                           !- Field 1055
  0.422231778,                            !- Field 1056
  Until: 06:00,                           !- Field 1057
  0.35035904,                             !- Field 1058
  Until: 07:00,                           !- Field 1059
  0.277800479,                            !- Field 1060
  Until: 08:00,                           !- Field 1061
  0.496896769,                            !- Field 1062
  Until: 09:00,                           !- Field 1063
  0.571394712,                            !- Field 1064
  Until: 10:00,                           !- Field 1065
  0.658438866,                            !- Field 1066
  Until: 11:00,                           !- Field 1067
  0.57914983,                             !- Field 1068
  Until: 12:00,                           !- Field 1069
  0.559116402,                            !- Field 1070
  Until: 13:00,                           !- Field 1071
  0.678695828,                            !- Field 1072
  Until: 14:00,                           !- Field 1073
  0.548859535,                            !- Field 1074
  Until: 15:00,                           !- Field 1075
  0.389172904,                            !- Field 1076
  Until: 16:00,                           !- Field 1077
  0.157842326,                            !- Field 1078
  Until: 18:00,                           !- Field 1079
  0.06757538,                             !- Field 1080
  Until: 19:00,                           !- Field 1081
  0.164041873,                            !- Field 1082
  Until: 20:00,                           !- Field 1083
  0.19240946,                             !- Field 1084
  Until: 21:00,                           !- Field 1085
  0.476597621,                            !- Field 1086
  Until: 22:00,                           !- Field 1087
  0.618098657,                            !- Field 1088
  Until: 23:00,                           !- Field 1089
  0.639842187,                            !- Field 1090
  Until: 24:00,                           !- Field 1091
  0.681689398,                            !- Field 1092
  Through: 01/23,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 01:00,                           !- Field 1095
  0.594118555,                            !- Field 1096
  Until: 02:00,                           !- Field 1097
  0.507767341,                            !- Field 1098
  Until: 03:00,                           !- Field 1099
  0.448529366,                            !- Field 1100
  Until: 04:00,                           !- Field 1101
  0.469625074,                            !- Field 1102
  Until: 05:00,                           !- Field 1103
  0.429649888,                            !- Field 1104
  Until: 06:00,                           !- Field 1105
  0.358004379,                            !- Field 1106
  Until: 07:00,                           !- Field 1107
  0.200156966,                            !- Field 1108
  Until: 08:00,                           !- Field 1109
  0.463607394,                            !- Field 1110
  Until: 09:00,                           !- Field 1111
  0.547589946,                            !- Field 1112
  Until: 10:00,                           !- Field 1113
  0.672942499,                            !- Field 1114
  Until: 11:00,                           !- Field 1115
  0.59434194,                             !- Field 1116
  Until: 12:00,                           !- Field 1117
  0.607325684,                            !- Field 1118
  Until: 13:00,                           !- Field 1119
  0.617083177,                            !- Field 1120
  Until: 14:00,                           !- Field 1121
  0.536654552,                            !- Field 1122
  Until: 15:00,                           !- Field 1123
  0.539907399,                            !- Field 1124
  Until: 16:00,                           !- Field 1125
  0.401640977,                            !- Field 1126
  Until: 17:00,                           !- Field 1127
  0.222290509,                            !- Field 1128
  Until: 18:00,                           !- Field 1129
  0.21362556,                             !- Field 1130
  Until: 19:00,                           !- Field 1131
  0.423014209,                            !- Field 1132
  Until: 20:00,                           !- Field 1133
  0.412302831,                            !- Field 1134
  Until: 21:00,                           !- Field 1135
  0.503588949,                            !- Field 1136
  Until: 22:00,                           !- Field 1137
  0.617032889,                            !- Field 1138
  Until: 23:00,                           !- Field 1139
  0.74890566,                             !- Field 1140
  Until: 24:00,                           !- Field 1141
  0.645015658,                            !- Field 1142
  Through: 01/24,                         !- Field 1143
  For: AllDays,                           !- Field 1144
  Until: 01:00,                           !- Field 1145
  0.540659516,                            !- Field 1146
  Until: 02:00,                           !- Field 1147
  0.423511013,                            !- Field 1148
  Until: 03:00,                           !- Field 1149
  0.418350775,                            !- Field 1150
  Until: 04:00,                           !- Field 1151
  0.387348288,                            !- Field 1152
  Until: 05:00,                           !- Field 1153
  0.45993255,                             !- Field 1154
  Until: 06:00,                           !- Field 1155
  0.307718311,                            !- Field 1156
  Until: 07:00,                           !- Field 1157
  0.322106387,                            !- Field 1158
  Until: 08:00,                           !- Field 1159
  0.576663652,                            !- Field 1160
  Until: 09:00,                           !- Field 1161
  0.592989958,                            !- Field 1162
  Until: 10:00,                           !- Field 1163
  0.485198186,                            !- Field 1164
  Until: 11:00,                           !- Field 1165
  0.458164244,                            !- Field 1166
  Until: 12:00,                           !- Field 1167
  0.401196519,                            !- Field 1168
  Until: 13:00,                           !- Field 1169
  0.416578671,                            !- Field 1170
  Until: 14:00,                           !- Field 1171
  0.516698433,                            !- Field 1172
  Until: 15:00,                           !- Field 1173
  0.542921651,                            !- Field 1174
  Until: 16:00,                           !- Field 1175
  0.407815203,                            !- Field 1176
  Until: 17:00,                           !- Field 1177
  0.27872601,                             !- Field 1178
  Until: 18:00,                           !- Field 1179
  0.17017579,                             !- Field 1180
  Until: 19:00,                           !- Field 1181
  0.452043908,                            !- Field 1182
  Until: 20:00,                           !- Field 1183
  0.465559712,                            !- Field 1184
  Until: 21:00,                           !- Field 1185
  0.506390126,                            !- Field 1186
  Until: 22:00,                           !- Field 1187
  0.504102718,                            !- Field 1188
  Until: 23:00,                           !- Field 1189
  0.561492476,                            !- Field 1190
  Until: 24:00,                           !- Field 1191
  0.578823475,                            !- Field 1192
  Through: 01/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 01:00,                           !- Field 1195
  0.495694636,                            !- Field 1196
  Until: 02:00,                           !- Field 1197
  0.41262792,                             !- Field 1198
  Until: 03:00,                           !- Field 1199
  0.428239639,                            !- Field 1200
  Until: 04:00,                           !- Field 1201
  0.404314515,                            !- Field 1202
  Until: 05:00,                           !- Field 1203
  0.447338814,                            !- Field 1204
  Until: 06:00,                           !- Field 1205
  0.366425751,                            !- Field 1206
  Until: 07:00,                           !- Field 1207
  0.317975844,                            !- Field 1208
  Until: 08:00,                           !- Field 1209
  0.585991318,                            !- Field 1210
  Until: 09:00,                           !- Field 1211
  0.619715224,                            !- Field 1212
  Until: 10:00,                           !- Field 1213
  0.523190241,                            !- Field 1214
  Until: 11:00,                           !- Field 1215
  0.50391255,                             !- Field 1216
  Until: 12:00,                           !- Field 1217
  0.549739074,                            !- Field 1218
  Until: 13:00,                           !- Field 1219
  0.537306732,                            !- Field 1220
  Until: 14:00,                           !- Field 1221
  0.476061801,                            !- Field 1222
  Until: 15:00,                           !- Field 1223
  0.530307663,                            !- Field 1224
  Until: 16:00,                           !- Field 1225
  0.456734868,                            !- Field 1226
  Until: 17:00,                           !- Field 1227
  0.279244758,                            !- Field 1228
  Until: 18:00,                           !- Field 1229
  0.270348664,                            !- Field 1230
  Until: 19:00,                           !- Field 1231
  0.449915781,                            !- Field 1232
  Until: 20:00,                           !- Field 1233
  0.531449818,                            !- Field 1234
  Until: 21:00,                           !- Field 1235
  0.621252133,                            !- Field 1236
  Until: 22:00,                           !- Field 1237
  0.664527347,                            !- Field 1238
  Until: 23:00,                           !- Field 1239
  0.690422405,                            !- Field 1240
  Until: 24:00,                           !- Field 1241
  0.708167803,                            !- Field 1242
  Through: 01/26,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 01:00,                           !- Field 1245
  0.513213104,                            !- Field 1246
  Until: 02:00,                           !- Field 1247
  0.492291134,                            !- Field 1248
  Until: 03:00,                           !- Field 1249
  0.505825965,                            !- Field 1250
  Until: 04:00,                           !- Field 1251
  0.447200901,                            !- Field 1252
  Until: 05:00,                           !- Field 1253
  0.486857201,                            !- Field 1254
  Until: 06:00,                           !- Field 1255
  0.379240068,                            !- Field 1256
  Until: 07:00,                           !- Field 1257
  0.346993628,                            !- Field 1258
  Until: 08:00,                           !- Field 1259
  0.639073399,                            !- Field 1260
  Until: 09:00,                           !- Field 1261
  0.631470874,                            !- Field 1262
  Until: 10:00,                           !- Field 1263
  0.633319026,                            !- Field 1264
  Until: 11:00,                           !- Field 1265
  0.520113063,                            !- Field 1266
  Until: 12:00,                           !- Field 1267
  0.508108431,                            !- Field 1268
  Until: 13:00,                           !- Field 1269
  0.462484687,                            !- Field 1270
  Until: 14:00,                           !- Field 1271
  0.539170308,                            !- Field 1272
  Until: 15:00,                           !- Field 1273
  0.473632203,                            !- Field 1274
  Until: 16:00,                           !- Field 1275
  0.410261688,                            !- Field 1276
  Until: 17:00,                           !- Field 1277
  0.283539272,                            !- Field 1278
  Until: 18:00,                           !- Field 1279
  0.18912906,                             !- Field 1280
  Until: 19:00,                           !- Field 1281
  0.13929334,                             !- Field 1282
  Until: 20:00,                           !- Field 1283
  0.249980725,                            !- Field 1284
  Until: 21:00,                           !- Field 1285
  0.538502298,                            !- Field 1286
  Until: 22:00,                           !- Field 1287
  0.568717903,                            !- Field 1288
  Until: 23:00,                           !- Field 1289
  0.605149017,                            !- Field 1290
  Until: 24:00,                           !- Field 1291
  0.627067164,                            !- Field 1292
  Through: 01/27,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 01:00,                           !- Field 1295
  0.536347506,                            !- Field 1296
  Until: 02:00,                           !- Field 1297
  0.461576014,                            !- Field 1298
  Until: 03:00,                           !- Field 1299
  0.402589139,                            !- Field 1300
  Until: 04:00,                           !- Field 1301
  0.360589358,                            !- Field 1302
  Until: 05:00,                           !- Field 1303
  0.417617133,                            !- Field 1304
  Until: 06:00,                           !- Field 1305
  0.295339009,                            !- Field 1306
  Until: 07:00,                           !- Field 1307
  0.36014774,                             !- Field 1308
  Until: 08:00,                           !- Field 1309
  0.510696489,                            !- Field 1310
  Until: 09:00,                           !- Field 1311
  0.551042051,                            !- Field 1312
  Until: 10:00,                           !- Field 1313
  0.523291143,                            !- Field 1314
  Until: 11:00,                           !- Field 1315
  0.435982102,                            !- Field 1316
  Until: 12:00,                           !- Field 1317
  0.457083696,                            !- Field 1318
  Until: 13:00,                           !- Field 1319
  0.567044257,                            !- Field 1320
  Until: 14:00,                           !- Field 1321
  0.551110021,                            !- Field 1322
  Until: 15:00,                           !- Field 1323
  0.485179205,                            !- Field 1324
  Until: 16:00,                           !- Field 1325
  0.392086014,                            !- Field 1326
  Until: 17:00,                           !- Field 1327
  0.204790572,                            !- Field 1328
  Until: 18:00,                           !- Field 1329
  0.124388966,                            !- Field 1330
  Until: 19:00,                           !- Field 1331
  0.151897796,                            !- Field 1332
  Until: 20:00,                           !- Field 1333
  0.332876661,                            !- Field 1334
  Until: 21:00,                           !- Field 1335
  0.628781402,                            !- Field 1336
  Until: 22:00,                           !- Field 1337
  0.565557177,                            !- Field 1338
  Until: 23:00,                           !- Field 1339
  0.673940482,                            !- Field 1340
  Until: 24:00,                           !- Field 1341
  0.662218538,                            !- Field 1342
  Through: 01/28,                         !- Field 1343
  For: AllDays,                           !- Field 1344
  Until: 01:00,                           !- Field 1345
  0.558970286,                            !- Field 1346
  Until: 02:00,                           !- Field 1347
  0.465968526,                            !- Field 1348
  Until: 03:00,                           !- Field 1349
  0.384556164,                            !- Field 1350
  Until: 04:00,                           !- Field 1351
  0.370315009,                            !- Field 1352
  Until: 05:00,                           !- Field 1353
  0.401773795,                            !- Field 1354
  Until: 06:00,                           !- Field 1355
  0.322311393,                            !- Field 1356
  Until: 07:00,                           !- Field 1357
  0.345866615,                            !- Field 1358
  Until: 08:00,                           !- Field 1359
  0.549403147,                            !- Field 1360
  Until: 09:00,                           !- Field 1361
  0.590045493,                            !- Field 1362
  Until: 10:00,                           !- Field 1363
  0.523679608,                            !- Field 1364
  Until: 11:00,                           !- Field 1365
  0.492274422,                            !- Field 1366
  Until: 12:00,                           !- Field 1367
  0.487795796,                            !- Field 1368
  Until: 13:00,                           !- Field 1369
  0.572833442,                            !- Field 1370
  Until: 14:00,                           !- Field 1371
  0.475223603,                            !- Field 1372
  Until: 15:00,                           !- Field 1373
  0.637037265,                            !- Field 1374
  Until: 16:00,                           !- Field 1375
  0.483524746,                            !- Field 1376
  Until: 17:00,                           !- Field 1377
  0.325495378,                            !- Field 1378
  Until: 18:00,                           !- Field 1379
  0.231841127,                            !- Field 1380
  Until: 19:00,                           !- Field 1381
  0.336398155,                            !- Field 1382
  Until: 20:00,                           !- Field 1383
  0.294051807,                            !- Field 1384
  Until: 21:00,                           !- Field 1385
  0.500035079,                            !- Field 1386
  Until: 22:00,                           !- Field 1387
  0.579625692,                            !- Field 1388
  Until: 23:00,                           !- Field 1389
  0.64560932,                             !- Field 1390
  Until: 24:00,                           !- Field 1391
  0.75,                                   !- Field 1392
  Through: 01/29,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 01:00,                           !- Field 1395
  0.622264989,                            !- Field 1396
  Until: 02:00,                           !- Field 1397
  0.524550211,                            !- Field 1398
  Until: 03:00,                           !- Field 1399
  0.486424603,                            !- Field 1400
  Until: 04:00,                           !- Field 1401
  0.459243225,                            !- Field 1402
  Until: 05:00,                           !- Field 1403
  0.422231778,                            !- Field 1404
  Until: 06:00,                           !- Field 1405
  0.35035904,                             !- Field 1406
  Until: 07:00,                           !- Field 1407
  0.277800479,                            !- Field 1408
  Until: 08:00,                           !- Field 1409
  0.496896769,                            !- Field 1410
  Until: 09:00,                           !- Field 1411
  0.571394712,                            !- Field 1412
  Until: 10:00,                           !- Field 1413
  0.658438866,                            !- Field 1414
  Until: 11:00,                           !- Field 1415
  0.57914983,                             !- Field 1416
  Until: 12:00,                           !- Field 1417
  0.559116402,                            !- Field 1418
  Until: 13:00,                           !- Field 1419
  0.678695828,                            !- Field 1420
  Until: 14:00,                           !- Field 1421
  0.548859535,                            !- Field 1422
  Until: 15:00,                           !- Field 1423
  0.389172904,                            !- Field 1424
  Until: 16:00,                           !- Field 1425
  0.157842326,                            !- Field 1426
  Until: 18:00,                           !- Field 1427
  0.06757538,                             !- Field 1428
  Until: 19:00,                           !- Field 1429
  0.164041873,                            !- Field 1430
  Until: 20:00,                           !- Field 1431
  0.19240946,                             !- Field 1432
  Until: 21:00,                           !- Field 1433
  0.476597621,                            !- Field 1434
  Until: 22:00,                           !- Field 1435
  0.618098657,                            !- Field 1436
  Until: 23:00,                           !- Field 1437
  0.639842187,                            !- Field 1438
  Until: 24:00,                           !- Field 1439
  0.681689398,                            !- Field 1440
  Through: 01/30,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 01:00,                           !- Field 1443
  0.594118555,                            !- Field 1444
  Until: 02:00,                           !- Field 1445
  0.507767341,                            !- Field 1446
  Until: 03:00,                           !- Field 1447
  0.448529366,                            !- Field 1448
  Until: 04:00,                           !- Field 1449
  0.469625074,                            !- Field 1450
  Until: 05:00,                           !- Field 1451
  0.429649888,                            !- Field 1452
  Until: 06:00,                           !- Field 1453
  0.358004379,                            !- Field 1454
  Until: 07:00,                           !- Field 1455
  0.200156966,                            !- Field 1456
  Until: 08:00,                           !- Field 1457
  0.463607394,                            !- Field 1458
  Until: 09:00,                           !- Field 1459
  0.547589946,                            !- Field 1460
  Until: 10:00,                           !- Field 1461
  0.672942499,                            !- Field 1462
  Until: 11:00,                           !- Field 1463
  0.59434194,                             !- Field 1464
  Until: 12:00,                           !- Field 1465
  0.607325684,                            !- Field 1466
  Until: 13:00,                           !- Field 1467
  0.617083177,                            !- Field 1468
  Until: 14:00,                           !- Field 1469
  0.536654552,                            !- Field 1470
  Until: 15:00,                           !- Field 1471
  0.539907399,                            !- Field 1472
  Until: 16:00,                           !- Field 1473
  0.401640977,                            !- Field 1474
  Until: 17:00,                           !- Field 1475
  0.222290509,                            !- Field 1476
  Until: 18:00,                           !- Field 1477
  0.21362556,                             !- Field 1478
  Until: 19:00,                           !- Field 1479
  0.423014209,                            !- Field 1480
  Until: 20:00,                           !- Field 1481
  0.412302831,                            !- Field 1482
  Until: 21:00,                           !- Field 1483
  0.503588949,                            !- Field 1484
  Until: 22:00,                           !- Field 1485
  0.617032889,                            !- Field 1486
  Until: 23:00,                           !- Field 1487
  0.74890566,                             !- Field 1488
  Until: 24:00,                           !- Field 1489
  0.645015658,                            !- Field 1490
  Through: 01/31,                         !- Field 1491
  For: AllDays,                           !- Field 1492
  Until: 01:00,                           !- Field 1493
  0.540659516,                            !- Field 1494
  Until: 02:00,                           !- Field 1495
  0.423511013,                            !- Field 1496
  Until: 03:00,                           !- Field 1497
  0.418350775,                            !- Field 1498
  Until: 04:00,                           !- Field 1499
  0.387348288,                            !- Field 1500
  Until: 05:00,                           !- Field 1501
  0.45993255,                             !- Field 1502
  Until: 06:00,                           !- Field 1503
  0.307718311,                            !- Field 1504
  Until: 07:00,                           !- Field 1505
  0.322106387,                            !- Field 1506
  Until: 08:00,                           !- Field 1507
  0.576663652,                            !- Field 1508
  Until: 09:00,                           !- Field 1509
  0.592989958,                            !- Field 1510
  Until: 10:00,                           !- Field 1511
  0.485198186,                            !- Field 1512
  Until: 11:00,                           !- Field 1513
  0.458164244,                            !- Field 1514
  Until: 12:00,                           !- Field 1515
  0.401196519,                            !- Field 1516
  Until: 13:00,                           !- Field 1517
  0.416578671,                            !- Field 1518
  Until: 14:00,                           !- Field 1519
  0.516698433,                            !- Field 1520
  Until: 15:00,                           !- Field 1521
  0.542921651,                            !- Field 1522
  Until: 16:00,                           !- Field 1523
  0.407815203,                            !- Field 1524
  Until: 17:00,                           !- Field 1525
  0.27872601,                             !- Field 1526
  Until: 18:00,                           !- Field 1527
  0.17017579,                             !- Field 1528
  Until: 19:00,                           !- Field 1529
  0.452043908,                            !- Field 1530
  Until: 20:00,                           !- Field 1531
  0.465559712,                            !- Field 1532
  Until: 21:00,                           !- Field 1533
  0.506390126,                            !- Field 1534
  Until: 22:00,                           !- Field 1535
  0.504102718,                            !- Field 1536
  Until: 23:00,                           !- Field 1537
  0.561492476,                            !- Field 1538
  Until: 24:00,                           !- Field 1539
  0.578823475,                            !- Field 1540
  Through: 02/01,                         !- Field 1541
  For: AllDays,                           !- Field 1542
  Until: 01:00,                           !- Field 1543
  0.476720198,                            !- Field 1544
  Until: 02:00,                           !- Field 1545
  0.359681089,                            !- Field 1546
  Until: 03:00,                           !- Field 1547
  0.389027023,                            !- Field 1548
  Until: 04:00,                           !- Field 1549
  0.342785661,                            !- Field 1550
  Until: 05:00,                           !- Field 1551
  0.379240439,                            !- Field 1552
  Until: 06:00,                           !- Field 1553
  0.270731302,                            !- Field 1554
  Until: 07:00,                           !- Field 1555
  0.215161075,                            !- Field 1556
  Until: 08:00,                           !- Field 1557
  0.371903698,                            !- Field 1558
  Until: 09:00,                           !- Field 1559
  0.420537022,                            !- Field 1560
  Until: 10:00,                           !- Field 1561
  0.489171456,                            !- Field 1562
  Until: 11:00,                           !- Field 1563
  0.443621391,                            !- Field 1564
  Until: 12:00,                           !- Field 1565
  0.489263444,                            !- Field 1566
  Until: 13:00,                           !- Field 1567
  0.440899089,                            !- Field 1568
  Until: 14:00,                           !- Field 1569
  0.476083553,                            !- Field 1570
  Until: 15:00,                           !- Field 1571
  0.42980027,                             !- Field 1572
  Until: 16:00,                           !- Field 1573
  0.554456519,                            !- Field 1574
  Until: 17:00,                           !- Field 1575
  0.340301604,                            !- Field 1576
  Until: 18:00,                           !- Field 1577
  0.126919078,                            !- Field 1578
  Until: 19:00,                           !- Field 1579
  0.374812591,                            !- Field 1580
  Until: 20:00,                           !- Field 1581
  0.344054106,                            !- Field 1582
  Until: 21:00,                           !- Field 1583
  0.539858782,                            !- Field 1584
  Until: 22:00,                           !- Field 1585
  0.560047119,                            !- Field 1586
  Until: 23:00,                           !- Field 1587
  0.546075899,                            !- Field 1588
  Until: 24:00,                           !- Field 1589
  0.644029298,                            !- Field 1590
  Through: 02/02,                         !- Field 1591
  For: AllDays,                           !- Field 1592
  Until: 01:00,                           !- Field 1593
  0.547377704,                            !- Field 1594
  Until: 02:00,                           !- Field 1595
  0.434692082,                            !- Field 1596
  Until: 03:00,                           !- Field 1597
  0.410883317,                            !- Field 1598
  Until: 04:00,                           !- Field 1599
  0.394805725,                            !- Field 1600
  Until: 05:00,                           !- Field 1601
  0.421236747,                            !- Field 1602
  Until: 06:00,                           !- Field 1603
  0.342809703,                            !- Field 1604
  Until: 07:00,                           !- Field 1605
  0.250679119,                            !- Field 1606
  Until: 08:00,                           !- Field 1607
  0.29739354,                             !- Field 1608
  Until: 09:00,                           !- Field 1609
  0.440380684,                            !- Field 1610
  Until: 10:00,                           !- Field 1611
  0.509404887,                            !- Field 1612
  Until: 11:00,                           !- Field 1613
  0.445549304,                            !- Field 1614
  Until: 12:00,                           !- Field 1615
  0.49656776,                             !- Field 1616
  Until: 13:00,                           !- Field 1617
  0.503841018,                            !- Field 1618
  Until: 14:00,                           !- Field 1619
  0.537182518,                            !- Field 1620
  Until: 15:00,                           !- Field 1621
  0.407542023,                            !- Field 1622
  Until: 16:00,                           !- Field 1623
  0.475573997,                            !- Field 1624
  Until: 17:00,                           !- Field 1625
  0.373011463,                            !- Field 1626
  Until: 18:00,                           !- Field 1627
  0.153735159,                            !- Field 1628
  Until: 19:00,                           !- Field 1629
  0.175303597,                            !- Field 1630
  Until: 20:00,                           !- Field 1631
  0.198994714,                            !- Field 1632
  Until: 21:00,                           !- Field 1633
  0.350418199,                            !- Field 1634
  Until: 22:00,                           !- Field 1635
  0.526507584,                            !- Field 1636
  Until: 23:00,                           !- Field 1637
  0.542386582,                            !- Field 1638
  Until: 24:00,                           !- Field 1639
  0.54424645,                             !- Field 1640
  Through: 02/03,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 01:00,                           !- Field 1643
  0.486990892,                            !- Field 1644
  Until: 02:00,                           !- Field 1645
  0.425011936,                            !- Field 1646
  Until: 03:00,                           !- Field 1647
  0.337894468,                            !- Field 1648
  Until: 04:00,                           !- Field 1649
  0.314176028,                            !- Field 1650
  Until: 05:00,                           !- Field 1651
  0.346045778,                            !- Field 1652
  Until: 06:00,                           !- Field 1653
  0.248168843,                            !- Field 1654
  Until: 07:00,                           !- Field 1655
  0.170688583,                            !- Field 1656
  Until: 08:00,                           !- Field 1657
  0.348091809,                            !- Field 1658
  Until: 09:00,                           !- Field 1659
  0.493638156,                            !- Field 1660
  Until: 10:00,                           !- Field 1661
  0.502876523,                            !- Field 1662
  Until: 11:00,                           !- Field 1663
  0.392618163,                            !- Field 1664
  Until: 12:00,                           !- Field 1665
  0.466559042,                            !- Field 1666
  Until: 13:00,                           !- Field 1667
  0.522516258,                            !- Field 1668
  Until: 14:00,                           !- Field 1669
  0.517296769,                            !- Field 1670
  Until: 15:00,                           !- Field 1671
  0.366532144,                            !- Field 1672
  Until: 16:00,                           !- Field 1673
  0.448879453,                            !- Field 1674
  Until: 17:00,                           !- Field 1675
  0.253834366,                            !- Field 1676
  Until: 18:00,                           !- Field 1677
  0.06757538,                             !- Field 1678
  Until: 19:00,                           !- Field 1679
  0.200535686,                            !- Field 1680
  Until: 20:00,                           !- Field 1681
  0.220836052,                            !- Field 1682
  Until: 21:00,                           !- Field 1683
  0.542202782,                            !- Field 1684
  Until: 22:00,                           !- Field 1685
  0.640579189,                            !- Field 1686
  Until: 23:00,                           !- Field 1687
  0.568283527,                            !- Field 1688
  Until: 24:00,                           !- Field 1689
  0.562192195,                            !- Field 1690
  Through: 02/04,                         !- Field 1691
  For: AllDays,                           !- Field 1692
  Until: 01:00,                           !- Field 1693
  0.459923332,                            !- Field 1694
  Until: 02:00,                           !- Field 1695
  0.407402397,                            !- Field 1696
  Until: 03:00,                           !- Field 1697
  0.386659092,                            !- Field 1698
  Until: 04:00,                           !- Field 1699
  0.370820538,                            !- Field 1700
  Until: 05:00,                           !- Field 1701
  0.34608156,                             !- Field 1702
  Until: 06:00,                           !- Field 1703
  0.273430113,                            !- Field 1704
  Until: 07:00,                           !- Field 1705
  0.194653847,                            !- Field 1706
  Until: 08:00,                           !- Field 1707
  0.376893486,                            !- Field 1708
  Until: 09:00,                           !- Field 1709
  0.531560365,                            !- Field 1710
  Until: 10:00,                           !- Field 1711
  0.484382956,                            !- Field 1712
  Until: 11:00,                           !- Field 1713
  0.398776694,                            !- Field 1714
  Until: 12:00,                           !- Field 1715
  0.457086205,                            !- Field 1716
  Until: 13:00,                           !- Field 1717
  0.485637092,                            !- Field 1718
  Until: 14:00,                           !- Field 1719
  0.428322068,                            !- Field 1720
  Until: 15:00,                           !- Field 1721
  0.528934707,                            !- Field 1722
  Until: 16:00,                           !- Field 1723
  0.506600486,                            !- Field 1724
  Until: 17:00,                           !- Field 1725
  0.371451312,                            !- Field 1726
  Until: 18:00,                           !- Field 1727
  0.191098697,                            !- Field 1728
  Until: 19:00,                           !- Field 1729
  0.210638224,                            !- Field 1730
  Until: 20:00,                           !- Field 1731
  0.129025901,                            !- Field 1732
  Until: 21:00,                           !- Field 1733
  0.371731817,                            !- Field 1734
  Until: 22:00,                           !- Field 1735
  0.462667646,                            !- Field 1736
  Until: 23:00,                           !- Field 1737
  0.438907116,                            !- Field 1738
  Until: 24:00,                           !- Field 1739
  0.588441615,                            !- Field 1740
  Through: 02/05,                         !- Field 1741
  For: AllDays,                           !- Field 1742
  Until: 01:00,                           !- Field 1743
  0.52232363,                             !- Field 1744
  Until: 02:00,                           !- Field 1745
  0.478075234,                            !- Field 1746
  Until: 03:00,                           !- Field 1747
  0.426330503,                            !- Field 1748
  Until: 04:00,                           !- Field 1749
  0.413180301,                            !- Field 1750
  Until: 05:00,                           !- Field 1751
  0.380401559,                            !- Field 1752
  Until: 06:00,                           !- Field 1753
  0.321417443,                            !- Field 1754
  Until: 07:00,                           !- Field 1755
  0.198275252,                            !- Field 1756
  Until: 08:00,                           !- Field 1757
  0.355608033,                            !- Field 1758
  Until: 09:00,                           !- Field 1759
  0.449608047,                            !- Field 1760
  Until: 10:00,                           !- Field 1761
  0.550952487,                            !- Field 1762
  Until: 11:00,                           !- Field 1763
  0.368753269,                            !- Field 1764
  Until: 12:00,                           !- Field 1765
  0.464068835,                            !- Field 1766
  Until: 13:00,                           !- Field 1767
  0.335714215,                            !- Field 1768
  Until: 14:00,                           !- Field 1769
  0.431298143,                            !- Field 1770
  Until: 15:00,                           !- Field 1771
  0.417969702,                            !- Field 1772
  Until: 16:00,                           !- Field 1773
  0.481009767,                            !- Field 1774
  Until: 17:00,                           !- Field 1775
  0.25473607,                             !- Field 1776
  Until: 20:00,                           !- Field 1777
  0.06757538,                             !- Field 1778
  Until: 21:00,                           !- Field 1779
  0.416351998,                            !- Field 1780
  Until: 22:00,                           !- Field 1781
  0.438751343,                            !- Field 1782
  Until: 23:00,                           !- Field 1783
  0.548326091,                            !- Field 1784
  Until: 24:00,                           !- Field 1785
  0.525708056,                            !- Field 1786
  Through: 02/06,                         !- Field 1787
  For: AllDays,                           !- Field 1788
  Until: 01:00,                           !- Field 1789
  0.508874581,                            !- Field 1790
  Until: 02:00,                           !- Field 1791
  0.470172442,                            !- Field 1792
  Until: 03:00,                           !- Field 1793
  0.401060925,                            !- Field 1794
  Until: 04:00,                           !- Field 1795
  0.382087543,                            !- Field 1796
  Until: 05:00,                           !- Field 1797
  0.416468142,                            !- Field 1798
  Until: 06:00,                           !- Field 1799
  0.32333488,                             !- Field 1800
  Until: 07:00,                           !- Field 1801
  0.129821989,                            !- Field 1802
  Until: 08:00,                           !- Field 1803
  0.246653289,                            !- Field 1804
  Until: 09:00,                           !- Field 1805
  0.376622671,                            !- Field 1806
  Until: 10:00,                           !- Field 1807
  0.475426287,                            !- Field 1808
  Until: 11:00,                           !- Field 1809
  0.570195928,                            !- Field 1810
  Until: 12:00,                           !- Field 1811
  0.522534358,                            !- Field 1812
  Until: 13:00,                           !- Field 1813
  0.492918733,                            !- Field 1814
  Until: 14:00,                           !- Field 1815
  0.422337673,                            !- Field 1816
  Until: 15:00,                           !- Field 1817
  0.391410745,                            !- Field 1818
  Until: 16:00,                           !- Field 1819
  0.314471135,                            !- Field 1820
  Until: 17:00,                           !- Field 1821
  0.218850701,                            !- Field 1822
  Until: 18:00,                           !- Field 1823
  0.08094988,                             !- Field 1824
  Until: 19:00,                           !- Field 1825
  0.284081089,                            !- Field 1826
  Until: 20:00,                           !- Field 1827
  0.292450249,                            !- Field 1828
  Until: 21:00,                           !- Field 1829
  0.424184453,                            !- Field 1830
  Until: 22:00,                           !- Field 1831
  0.43684798,                             !- Field 1832
  Until: 23:00,                           !- Field 1833
  0.580649855,                            !- Field 1834
  Until: 24:00,                           !- Field 1835
  0.598422481,                            !- Field 1836
  Through: 02/07,                         !- Field 1837
  For: AllDays,                           !- Field 1838
  Until: 01:00,                           !- Field 1839
  0.513412431,                            !- Field 1840
  Until: 02:00,                           !- Field 1841
  0.405497527,                            !- Field 1842
  Until: 03:00,                           !- Field 1843
  0.420326718,                            !- Field 1844
  Until: 04:00,                           !- Field 1845
  0.366495648,                            !- Field 1846
  Until: 05:00,                           !- Field 1847
  0.39403175,                             !- Field 1848
  Until: 06:00,                           !- Field 1849
  0.24653915,                             !- Field 1850
  Until: 07:00,                           !- Field 1851
  0.17839695,                             !- Field 1852
  Until: 08:00,                           !- Field 1853
  0.352371532,                            !- Field 1854
  Until: 09:00,                           !- Field 1855
  0.472184258,                            !- Field 1856
  Until: 10:00,                           !- Field 1857
  0.464614546,                            !- Field 1858
  Until: 11:00,                           !- Field 1859
  0.433397126,                            !- Field 1860
  Until: 12:00,                           !- Field 1861
  0.473433305,                            !- Field 1862
  Until: 13:00,                           !- Field 1863
  0.531781454,                            !- Field 1864
  Until: 14:00,                           !- Field 1865
  0.559701185,                            !- Field 1866
  Until: 15:00,                           !- Field 1867
  0.570273546,                            !- Field 1868
  Until: 16:00,                           !- Field 1869
  0.586971431,                            !- Field 1870
  Until: 17:00,                           !- Field 1871
  0.354565222,                            !- Field 1872
  Until: 18:00,                           !- Field 1873
  0.185155095,                            !- Field 1874
  Until: 19:00,                           !- Field 1875
  0.205659184,                            !- Field 1876
  Until: 20:00,                           !- Field 1877
  0.287439605,                            !- Field 1878
  Until: 21:00,                           !- Field 1879
  0.439752185,                            !- Field 1880
  Until: 22:00,                           !- Field 1881
  0.527658012,                            !- Field 1882
  Until: 23:00,                           !- Field 1883
  0.499539282,                            !- Field 1884
  Until: 24:00,                           !- Field 1885
  0.539344531,                            !- Field 1886
  Through: 02/08,                         !- Field 1887
  For: AllDays,                           !- Field 1888
  Until: 01:00,                           !- Field 1889
  0.476720198,                            !- Field 1890
  Until: 02:00,                           !- Field 1891
  0.359681089,                            !- Field 1892
  Until: 03:00,                           !- Field 1893
  0.389027023,                            !- Field 1894
  Until: 04:00,                           !- Field 1895
  0.342785661,                            !- Field 1896
  Until: 05:00,                           !- Field 1897
  0.379240439,                            !- Field 1898
  Until: 06:00,                           !- Field 1899
  0.270731302,                            !- Field 1900
  Until: 07:00,                           !- Field 1901
  0.215161075,                            !- Field 1902
  Until: 08:00,                           !- Field 1903
  0.371903698,                            !- Field 1904
  Until: 09:00,                           !- Field 1905
  0.420537022,                            !- Field 1906
  Until: 10:00,                           !- Field 1907
  0.489171456,                            !- Field 1908
  Until: 11:00,                           !- Field 1909
  0.443621391,                            !- Field 1910
  Until: 12:00,                           !- Field 1911
  0.489263444,                            !- Field 1912
  Until: 13:00,                           !- Field 1913
  0.440899089,                            !- Field 1914
  Until: 14:00,                           !- Field 1915
  0.476083553,                            !- Field 1916
  Until: 15:00,                           !- Field 1917
  0.42980027,                             !- Field 1918
  Until: 16:00,                           !- Field 1919
  0.554456519,                            !- Field 1920
  Until: 17:00,                           !- Field 1921
  0.340301604,                            !- Field 1922
  Until: 18:00,                           !- Field 1923
  0.126919078,                            !- Field 1924
  Until: 19:00,                           !- Field 1925
  0.374812591,                            !- Field 1926
  Until: 20:00,                           !- Field 1927
  0.344054106,                            !- Field 1928
  Until: 21:00,                           !- Field 1929
  0.539858782,                            !- Field 1930
  Until: 22:00,                           !- Field 1931
  0.560047119,                            !- Field 1932
  Until: 23:00,                           !- Field 1933
  0.546075899,                            !- Field 1934
  Until: 24:00,                           !- Field 1935
  0.644029298,                            !- Field 1936
  Through: 02/09,                         !- Field 1937
  For: AllDays,                           !- Field 1938
  Until: 01:00,                           !- Field 1939
  0.547377704,                            !- Field 1940
  Until: 02:00,                           !- Field 1941
  0.434692082,                            !- Field 1942
  Until: 03:00,                           !- Field 1943
  0.410883317,                            !- Field 1944
  Until: 04:00,                           !- Field 1945
  0.394805725,                            !- Field 1946
  Until: 05:00,                           !- Field 1947
  0.421236747,                            !- Field 1948
  Until: 06:00,                           !- Field 1949
  0.342809703,                            !- Field 1950
  Until: 07:00,                           !- Field 1951
  0.250679119,                            !- Field 1952
  Until: 08:00,                           !- Field 1953
  0.29739354,                             !- Field 1954
  Until: 09:00,                           !- Field 1955
  0.440380684,                            !- Field 1956
  Until: 10:00,                           !- Field 1957
  0.509404887,                            !- Field 1958
  Until: 11:00,                           !- Field 1959
  0.445549304,                            !- Field 1960
  Until: 12:00,                           !- Field 1961
  0.49656776,                             !- Field 1962
  Until: 13:00,                           !- Field 1963
  0.503841018,                            !- Field 1964
  Until: 14:00,                           !- Field 1965
  0.537182518,                            !- Field 1966
  Until: 15:00,                           !- Field 1967
  0.407542023,                            !- Field 1968
  Until: 16:00,                           !- Field 1969
  0.475573997,                            !- Field 1970
  Until: 17:00,                           !- Field 1971
  0.373011463,                            !- Field 1972
  Until: 18:00,                           !- Field 1973
  0.153735159,                            !- Field 1974
  Until: 19:00,                           !- Field 1975
  0.175303597,                            !- Field 1976
  Until: 20:00,                           !- Field 1977
  0.198994714,                            !- Field 1978
  Until: 21:00,                           !- Field 1979
  0.350418199,                            !- Field 1980
  Until: 22:00,                           !- Field 1981
  0.526507584,                            !- Field 1982
  Until: 23:00,                           !- Field 1983
  0.542386582,                            !- Field 1984
  Until: 24:00,                           !- Field 1985
  0.54424645,                             !- Field 1986
  Through: 02/10,                         !- Field 1987
  For: AllDays,                           !- Field 1988
  Until: 01:00,                           !- Field 1989
  0.486990892,                            !- Field 1990
  Until: 02:00,                           !- Field 1991
  0.425011936,                            !- Field 1992
  Until: 03:00,                           !- Field 1993
  0.337894468,                            !- Field 1994
  Until: 04:00,                           !- Field 1995
  0.314176028,                            !- Field 1996
  Until: 05:00,                           !- Field 1997
  0.346045778,                            !- Field 1998
  Until: 06:00,                           !- Field 1999
  0.248168843,                            !- Field 2000
  Until: 07:00,                           !- Field 2001
  0.170688583,                            !- Field 2002
  Until: 08:00,                           !- Field 2003
  0.348091809,                            !- Field 2004
  Until: 09:00,                           !- Field 2005
  0.493638156,                            !- Field 2006
  Until: 10:00,                           !- Field 2007
  0.502876523,                            !- Field 2008
  Until: 11:00,                           !- Field 2009
  0.392618163,                            !- Field 2010
  Until: 12:00,                           !- Field 2011
  0.466559042,                            !- Field 2012
  Until: 13:00,                           !- Field 2013
  0.522516258,                            !- Field 2014
  Until: 14:00,                           !- Field 2015
  0.517296769,                            !- Field 2016
  Until: 15:00,                           !- Field 2017
  0.366532144,                            !- Field 2018
  Until: 16:00,                           !- Field 2019
  0.448879453,                            !- Field 2020
  Until: 17:00,                           !- Field 2021
  0.253834366,                            !- Field 2022
  Until: 18:00,                           !- Field 2023
  0.06757538,                             !- Field 2024
  Until: 19:00,                           !- Field 2025
  0.200535686,                            !- Field 2026
  Until: 20:00,                           !- Field 2027
  0.220836052,                            !- Field 2028
  Until: 21:00,                           !- Field 2029
  0.542202782,                            !- Field 2030
  Until: 22:00,                           !- Field 2031
  0.640579189,                            !- Field 2032
  Until: 23:00,                           !- Field 2033
  0.568283527,                            !- Field 2034
  Until: 24:00,                           !- Field 2035
  0.562192195,                            !- Field 2036
  Through: 02/11,                         !- Field 2037
  For: AllDays,                           !- Field 2038
  Until: 01:00,                           !- Field 2039
  0.459923332,                            !- Field 2040
  Until: 02:00,                           !- Field 2041
  0.407402397,                            !- Field 2042
  Until: 03:00,                           !- Field 2043
  0.386659092,                            !- Field 2044
  Until: 04:00,                           !- Field 2045
  0.370820538,                            !- Field 2046
  Until: 05:00,                           !- Field 2047
  0.34608156,                             !- Field 2048
  Until: 06:00,                           !- Field 2049
  0.273430113,                            !- Field 2050
  Until: 07:00,                           !- Field 2051
  0.194653847,                            !- Field 2052
  Until: 08:00,                           !- Field 2053
  0.376893486,                            !- Field 2054
  Until: 09:00,                           !- Field 2055
  0.531560365,                            !- Field 2056
  Until: 10:00,                           !- Field 2057
  0.484382956,                            !- Field 2058
  Until: 11:00,                           !- Field 2059
  0.398776694,                            !- Field 2060
  Until: 12:00,                           !- Field 2061
  0.457086205,                            !- Field 2062
  Until: 13:00,                           !- Field 2063
  0.485637092,                            !- Field 2064
  Until: 14:00,                           !- Field 2065
  0.428322068,                            !- Field 2066
  Until: 15:00,                           !- Field 2067
  0.528934707,                            !- Field 2068
  Until: 16:00,                           !- Field 2069
  0.506600486,                            !- Field 2070
  Until: 17:00,                           !- Field 2071
  0.371451312,                            !- Field 2072
  Until: 18:00,                           !- Field 2073
  0.191098697,                            !- Field 2074
  Until: 19:00,                           !- Field 2075
  0.210638224,                            !- Field 2076
  Until: 20:00,                           !- Field 2077
  0.129025901,                            !- Field 2078
  Until: 21:00,                           !- Field 2079
  0.371731817,                            !- Field 2080
  Until: 22:00,                           !- Field 2081
  0.462667646,                            !- Field 2082
  Until: 23:00,                           !- Field 2083
  0.438907116,                            !- Field 2084
  Until: 24:00,                           !- Field 2085
  0.588441615,                            !- Field 2086
  Through: 02/12,                         !- Field 2087
  For: AllDays,                           !- Field 2088
  Until: 01:00,                           !- Field 2089
  0.52232363,                             !- Field 2090
  Until: 02:00,                           !- Field 2091
  0.478075234,                            !- Field 2092
  Until: 03:00,                           !- Field 2093
  0.426330503,                            !- Field 2094
  Until: 04:00,                           !- Field 2095
  0.413180301,                            !- Field 2096
  Until: 05:00,                           !- Field 2097
  0.380401559,                            !- Field 2098
  Until: 06:00,                           !- Field 2099
  0.321417443,                            !- Field 2100
  Until: 07:00,                           !- Field 2101
  0.198275252,                            !- Field 2102
  Until: 08:00,                           !- Field 2103
  0.355608033,                            !- Field 2104
  Until: 09:00,                           !- Field 2105
  0.449608047,                            !- Field 2106
  Until: 10:00,                           !- Field 2107
  0.550952487,                            !- Field 2108
  Until: 11:00,                           !- Field 2109
  0.368753269,                            !- Field 2110
  Until: 12:00,                           !- Field 2111
  0.464068835,                            !- Field 2112
  Until: 13:00,                           !- Field 2113
  0.335714215,                            !- Field 2114
  Until: 14:00,                           !- Field 2115
  0.431298143,                            !- Field 2116
  Until: 15:00,                           !- Field 2117
  0.417969702,                            !- Field 2118
  Until: 16:00,                           !- Field 2119
  0.481009767,                            !- Field 2120
  Until: 17:00,                           !- Field 2121
  0.25473607,                             !- Field 2122
  Until: 20:00,                           !- Field 2123
  0.06757538,                             !- Field 2124
  Until: 21:00,                           !- Field 2125
  0.416351998,                            !- Field 2126
  Until: 22:00,                           !- Field 2127
  0.438751343,                            !- Field 2128
  Until: 23:00,                           !- Field 2129
  0.548326091,                            !- Field 2130
  Until: 24:00,                           !- Field 2131
  0.525708056,                            !- Field 2132
  Through: 02/13,                         !- Field 2133
  For: AllDays,                           !- Field 2134
  Until: 01:00,                           !- Field 2135
  0.508874581,                            !- Field 2136
  Until: 02:00,                           !- Field 2137
  0.470172442,                            !- Field 2138
  Until: 03:00,                           !- Field 2139
  0.401060925,                            !- Field 2140
  Until: 04:00,                           !- Field 2141
  0.382087543,                            !- Field 2142
  Until: 05:00,                           !- Field 2143
  0.416468142,                            !- Field 2144
  Until: 06:00,                           !- Field 2145
  0.32333488,                             !- Field 2146
  Until: 07:00,                           !- Field 2147
  0.129821989,                            !- Field 2148
  Until: 08:00,                           !- Field 2149
  0.246653289,                            !- Field 2150
  Until: 09:00,                           !- Field 2151
  0.376622671,                            !- Field 2152
  Until: 10:00,                           !- Field 2153
  0.475426287,                            !- Field 2154
  Until: 11:00,                           !- Field 2155
  0.570195928,                            !- Field 2156
  Until: 12:00,                           !- Field 2157
  0.522534358,                            !- Field 2158
  Until: 13:00,                           !- Field 2159
  0.492918733,                            !- Field 2160
  Until: 14:00,                           !- Field 2161
  0.422337673,                            !- Field 2162
  Until: 15:00,                           !- Field 2163
  0.391410745,                            !- Field 2164
  Until: 16:00,                           !- Field 2165
  0.314471135,                            !- Field 2166
  Until: 17:00,                           !- Field 2167
  0.218850701,                            !- Field 2168
  Until: 18:00,                           !- Field 2169
  0.08094988,                             !- Field 2170
  Until: 19:00,                           !- Field 2171
  0.284081089,                            !- Field 2172
  Until: 20:00,                           !- Field 2173
  0.292450249,                            !- Field 2174
  Until: 21:00,                           !- Field 2175
  0.424184453,                            !- Field 2176
  Until: 22:00,                           !- Field 2177
  0.43684798,                             !- Field 2178
  Until: 23:00,                           !- Field 2179
  0.580649855,                            !- Field 2180
  Until: 24:00,                           !- Field 2181
  0.598422481,                            !- Field 2182
  Through: 02/14,                         !- Field 2183
  For: AllDays,                           !- Field 2184
  Until: 01:00,                           !- Field 2185
  0.513412431,                            !- Field 2186
  Until: 02:00,                           !- Field 2187
  0.405497527,                            !- Field 2188
  Until: 03:00,                           !- Field 2189
  0.420326718,                            !- Field 2190
  Until: 04:00,                           !- Field 2191
  0.366495648,                            !- Field 2192
  Until: 05:00,                           !- Field 2193
  0.39403175,                             !- Field 2194
  Until: 06:00,                           !- Field 2195
  0.24653915,                             !- Field 2196
  Until: 07:00,                           !- Field 2197
  0.17839695,                             !- Field 2198
  Until: 08:00,                           !- Field 2199
  0.352371532,                            !- Field 2200
  Until: 09:00,                           !- Field 2201
  0.472184258,                            !- Field 2202
  Until: 10:00,                           !- Field 2203
  0.464614546,                            !- Field 2204
  Until: 11:00,                           !- Field 2205
  0.433397126,                            !- Field 2206
  Until: 12:00,                           !- Field 2207
  0.473433305,                            !- Field 2208
  Until: 13:00,                           !- Field 2209
  0.531781454,                            !- Field 2210
  Until: 14:00,                           !- Field 2211
  0.559701185,                            !- Field 2212
  Until: 15:00,                           !- Field 2213
  0.570273546,                            !- Field 2214
  Until: 16:00,                           !- Field 2215
  0.586971431,                            !- Field 2216
  Until: 17:00,                           !- Field 2217
  0.354565222,                            !- Field 2218
  Until: 18:00,                           !- Field 2219
  0.185155095,                            !- Field 2220
  Until: 19:00,                           !- Field 2221
  0.205659184,                            !- Field 2222
  Until: 20:00,                           !- Field 2223
  0.287439605,                            !- Field 2224
  Until: 21:00,                           !- Field 2225
  0.439752185,                            !- Field 2226
  Until: 22:00,                           !- Field 2227
  0.527658012,                            !- Field 2228
  Until: 23:00,                           !- Field 2229
  0.499539282,                            !- Field 2230
  Until: 24:00,                           !- Field 2231
  0.539344531,                            !- Field 2232
  Through: 02/15,                         !- Field 2233
  For: AllDays,                           !- Field 2234
  Until: 01:00,                           !- Field 2235
  0.476720198,                            !- Field 2236
  Until: 02:00,                           !- Field 2237
  0.359681089,                            !- Field 2238
  Until: 03:00,                           !- Field 2239
  0.389027023,                            !- Field 2240
  Until: 04:00,                           !- Field 2241
  0.342785661,                            !- Field 2242
  Until: 05:00,                           !- Field 2243
  0.379240439,                            !- Field 2244
  Until: 06:00,                           !- Field 2245
  0.270731302,                            !- Field 2246
  Until: 07:00,                           !- Field 2247
  0.215161075,                            !- Field 2248
  Until: 08:00,                           !- Field 2249
  0.371903698,                            !- Field 2250
  Until: 09:00,                           !- Field 2251
  0.420537022,                            !- Field 2252
  Until: 10:00,                           !- Field 2253
  0.489171456,                            !- Field 2254
  Until: 11:00,                           !- Field 2255
  0.443621391,                            !- Field 2256
  Until: 12:00,                           !- Field 2257
  0.489263444,                            !- Field 2258
  Until: 13:00,                           !- Field 2259
  0.440899089,                            !- Field 2260
  Until: 14:00,                           !- Field 2261
  0.476083553,                            !- Field 2262
  Until: 15:00,                           !- Field 2263
  0.42980027,                             !- Field 2264
  Until: 16:00,                           !- Field 2265
  0.554456519,                            !- Field 2266
  Until: 17:00,                           !- Field 2267
  0.340301604,                            !- Field 2268
  Until: 18:00,                           !- Field 2269
  0.126919078,                            !- Field 2270
  Until: 19:00,                           !- Field 2271
  0.374812591,                            !- Field 2272
  Until: 20:00,                           !- Field 2273
  0.344054106,                            !- Field 2274
  Until: 21:00,                           !- Field 2275
  0.539858782,                            !- Field 2276
  Until: 22:00,                           !- Field 2277
  0.560047119,                            !- Field 2278
  Until: 23:00,                           !- Field 2279
  0.546075899,                            !- Field 2280
  Until: 24:00,                           !- Field 2281
  0.644029298,                            !- Field 2282
  Through: 02/16,                         !- Field 2283
  For: AllDays,                           !- Field 2284
  Until: 01:00,                           !- Field 2285
  0.547377704,                            !- Field 2286
  Until: 02:00,                           !- Field 2287
  0.434692082,                            !- Field 2288
  Until: 03:00,                           !- Field 2289
  0.410883317,                            !- Field 2290
  Until: 04:00,                           !- Field 2291
  0.394805725,                            !- Field 2292
  Until: 05:00,                           !- Field 2293
  0.421236747,                            !- Field 2294
  Until: 06:00,                           !- Field 2295
  0.342809703,                            !- Field 2296
  Until: 07:00,                           !- Field 2297
  0.250679119,                            !- Field 2298
  Until: 08:00,                           !- Field 2299
  0.29739354,                             !- Field 2300
  Until: 09:00,                           !- Field 2301
  0.440380684,                            !- Field 2302
  Until: 10:00,                           !- Field 2303
  0.509404887,                            !- Field 2304
  Until: 11:00,                           !- Field 2305
  0.445549304,                            !- Field 2306
  Until: 12:00,                           !- Field 2307
  0.49656776,                             !- Field 2308
  Until: 13:00,                           !- Field 2309
  0.503841018,                            !- Field 2310
  Until: 14:00,                           !- Field 2311
  0.537182518,                            !- Field 2312
  Until: 15:00,                           !- Field 2313
  0.407542023,                            !- Field 2314
  Until: 16:00,                           !- Field 2315
  0.475573997,                            !- Field 2316
  Until: 17:00,                           !- Field 2317
  0.373011463,                            !- Field 2318
  Until: 18:00,                           !- Field 2319
  0.153735159,                            !- Field 2320
  Until: 19:00,                           !- Field 2321
  0.175303597,                            !- Field 2322
  Until: 20:00,                           !- Field 2323
  0.198994714,                            !- Field 2324
  Until: 21:00,                           !- Field 2325
  0.350418199,                            !- Field 2326
  Until: 22:00,                           !- Field 2327
  0.526507584,                            !- Field 2328
  Until: 23:00,                           !- Field 2329
  0.542386582,                            !- Field 2330
  Until: 24:00,                           !- Field 2331
  0.54424645,                             !- Field 2332
  Through: 02/17,                         !- Field 2333
  For: AllDays,                           !- Field 2334
  Until: 01:00,                           !- Field 2335
  0.486990892,                            !- Field 2336
  Until: 02:00,                           !- Field 2337
  0.425011936,                            !- Field 2338
  Until: 03:00,                           !- Field 2339
  0.337894468,                            !- Field 2340
  Until: 04:00,                           !- Field 2341
  0.314176028,                            !- Field 2342
  Until: 05:00,                           !- Field 2343
  0.346045778,                            !- Field 2344
  Until: 06:00,                           !- Field 2345
  0.248168843,                            !- Field 2346
  Until: 07:00,                           !- Field 2347
  0.170688583,                            !- Field 2348
  Until: 08:00,                           !- Field 2349
  0.348091809,                            !- Field 2350
  Until: 09:00,                           !- Field 2351
  0.493638156,                            !- Field 2352
  Until: 10:00,                           !- Field 2353
  0.502876523,                            !- Field 2354
  Until: 11:00,                           !- Field 2355
  0.392618163,                            !- Field 2356
  Until: 12:00,                           !- Field 2357
  0.466559042,                            !- Field 2358
  Until: 13:00,                           !- Field 2359
  0.522516258,                            !- Field 2360
  Until: 14:00,                           !- Field 2361
  0.517296769,                            !- Field 2362
  Until: 15:00,                           !- Field 2363
  0.366532144,                            !- Field 2364
  Until: 16:00,                           !- Field 2365
  0.448879453,                            !- Field 2366
  Until: 17:00,                           !- Field 2367
  0.253834366,                            !- Field 2368
  Until: 18:00,                           !- Field 2369
  0.06757538,                             !- Field 2370
  Until: 19:00,                           !- Field 2371
  0.200535686,                            !- Field 2372
  Until: 20:00,                           !- Field 2373
  0.220836052,                            !- Field 2374
  Until: 21:00,                           !- Field 2375
  0.542202782,                            !- Field 2376
  Until: 22:00,                           !- Field 2377
  0.640579189,                            !- Field 2378
  Until: 23:00,                           !- Field 2379
  0.568283527,                            !- Field 2380
  Until: 24:00,                           !- Field 2381
  0.562192195,                            !- Field 2382
  Through: 02/18,                         !- Field 2383
  For: AllDays,                           !- Field 2384
  Until: 01:00,                           !- Field 2385
  0.459923332,                            !- Field 2386
  Until: 02:00,                           !- Field 2387
  0.407402397,                            !- Field 2388
  Until: 03:00,                           !- Field 2389
  0.386659092,                            !- Field 2390
  Until: 04:00,                           !- Field 2391
  0.370820538,                            !- Field 2392
  Until: 05:00,                           !- Field 2393
  0.34608156,                             !- Field 2394
  Until: 06:00,                           !- Field 2395
  0.273430113,                            !- Field 2396
  Until: 07:00,                           !- Field 2397
  0.194653847,                            !- Field 2398
  Until: 08:00,                           !- Field 2399
  0.376893486,                            !- Field 2400
  Until: 09:00,                           !- Field 2401
  0.531560365,                            !- Field 2402
  Until: 10:00,                           !- Field 2403
  0.484382956,                            !- Field 2404
  Until: 11:00,                           !- Field 2405
  0.398776694,                            !- Field 2406
  Until: 12:00,                           !- Field 2407
  0.457086205,                            !- Field 2408
  Until: 13:00,                           !- Field 2409
  0.485637092,                            !- Field 2410
  Until: 14:00,                           !- Field 2411
  0.428322068,                            !- Field 2412
  Until: 15:00,                           !- Field 2413
  0.528934707,                            !- Field 2414
  Until: 16:00,                           !- Field 2415
  0.506600486,                            !- Field 2416
  Until: 17:00,                           !- Field 2417
  0.371451312,                            !- Field 2418
  Until: 18:00,                           !- Field 2419
  0.191098697,                            !- Field 2420
  Until: 19:00,                           !- Field 2421
  0.210638224,                            !- Field 2422
  Until: 20:00,                           !- Field 2423
  0.129025901,                            !- Field 2424
  Until: 21:00,                           !- Field 2425
  0.371731817,                            !- Field 2426
  Until: 22:00,                           !- Field 2427
  0.462667646,                            !- Field 2428
  Until: 23:00,                           !- Field 2429
  0.438907116,                            !- Field 2430
  Until: 24:00,                           !- Field 2431
  0.588441615,                            !- Field 2432
  Through: 02/19,                         !- Field 2433
  For: AllDays,                           !- Field 2434
  Until: 01:00,                           !- Field 2435
  0.52232363,                             !- Field 2436
  Until: 02:00,                           !- Field 2437
  0.478075234,                            !- Field 2438
  Until: 03:00,                           !- Field 2439
  0.426330503,                            !- Field 2440
  Until: 04:00,                           !- Field 2441
  0.413180301,                            !- Field 2442
  Until: 05:00,                           !- Field 2443
  0.380401559,                            !- Field 2444
  Until: 06:00,                           !- Field 2445
  0.321417443,                            !- Field 2446
  Until: 07:00,                           !- Field 2447
  0.198275252,                            !- Field 2448
  Until: 08:00,                           !- Field 2449
  0.355608033,                            !- Field 2450
  Until: 09:00,                           !- Field 2451
  0.449608047,                            !- Field 2452
  Until: 10:00,                           !- Field 2453
  0.550952487,                            !- Field 2454
  Until: 11:00,                           !- Field 2455
  0.368753269,                            !- Field 2456
  Until: 12:00,                           !- Field 2457
  0.464068835,                            !- Field 2458
  Until: 13:00,                           !- Field 2459
  0.335714215,                            !- Field 2460
  Until: 14:00,                           !- Field 2461
  0.431298143,                            !- Field 2462
  Until: 15:00,                           !- Field 2463
  0.417969702,                            !- Field 2464
  Until: 16:00,                           !- Field 2465
  0.481009767,                            !- Field 2466
  Until: 17:00,                           !- Field 2467
  0.25473607,                             !- Field 2468
  Until: 20:00,                           !- Field 2469
  0.06757538,                             !- Field 2470
  Until: 21:00,                           !- Field 2471
  0.416351998,                            !- Field 2472
  Until: 22:00,                           !- Field 2473
  0.438751343,                            !- Field 2474
  Until: 23:00,                           !- Field 2475
  0.548326091,                            !- Field 2476
  Until: 24:00,                           !- Field 2477
  0.525708056,                            !- Field 2478
  Through: 02/20,                         !- Field 2479
  For: AllDays,                           !- Field 2480
  Until: 01:00,                           !- Field 2481
  0.508874581,                            !- Field 2482
  Until: 02:00,                           !- Field 2483
  0.470172442,                            !- Field 2484
  Until: 03:00,                           !- Field 2485
  0.401060925,                            !- Field 2486
  Until: 04:00,                           !- Field 2487
  0.382087543,                            !- Field 2488
  Until: 05:00,                           !- Field 2489
  0.416468142,                            !- Field 2490
  Until: 06:00,                           !- Field 2491
  0.32333488,                             !- Field 2492
  Until: 07:00,                           !- Field 2493
  0.129821989,                            !- Field 2494
  Until: 08:00,                           !- Field 2495
  0.246653289,                            !- Field 2496
  Until: 09:00,                           !- Field 2497
  0.376622671,                            !- Field 2498
  Until: 10:00,                           !- Field 2499
  0.475426287,                            !- Field 2500
  Until: 11:00,                           !- Field 2501
  0.570195928,                            !- Field 2502
  Until: 12:00,                           !- Field 2503
  0.522534358,                            !- Field 2504
  Until: 13:00,                           !- Field 2505
  0.492918733,                            !- Field 2506
  Until: 14:00,                           !- Field 2507
  0.422337673,                            !- Field 2508
  Until: 15:00,                           !- Field 2509
  0.391410745,                            !- Field 2510
  Until: 16:00,                           !- Field 2511
  0.314471135,                            !- Field 2512
  Until: 17:00,                           !- Field 2513
  0.218850701,                            !- Field 2514
  Until: 18:00,                           !- Field 2515
  0.08094988,                             !- Field 2516
  Until: 19:00,                           !- Field 2517
  0.284081089,                            !- Field 2518
  Until: 20:00,                           !- Field 2519
  0.292450249,                            !- Field 2520
  Until: 21:00,                           !- Field 2521
  0.424184453,                            !- Field 2522
  Until: 22:00,                           !- Field 2523
  0.43684798,                             !- Field 2524
  Until: 23:00,                           !- Field 2525
  0.580649855,                            !- Field 2526
  Until: 24:00,                           !- Field 2527
  0.598422481,                            !- Field 2528
  Through: 02/21,                         !- Field 2529
  For: AllDays,                           !- Field 2530
  Until: 01:00,                           !- Field 2531
  0.513412431,                            !- Field 2532
  Until: 02:00,                           !- Field 2533
  0.405497527,                            !- Field 2534
  Until: 03:00,                           !- Field 2535
  0.420326718,                            !- Field 2536
  Until: 04:00,                           !- Field 2537
  0.366495648,                            !- Field 2538
  Until: 05:00,                           !- Field 2539
  0.39403175,                             !- Field 2540
  Until: 06:00,                           !- Field 2541
  0.24653915,                             !- Field 2542
  Until: 07:00,                           !- Field 2543
  0.17839695,                             !- Field 2544
  Until: 08:00,                           !- Field 2545
  0.352371532,                            !- Field 2546
  Until: 09:00,                           !- Field 2547
  0.472184258,                            !- Field 2548
  Until: 10:00,                           !- Field 2549
  0.464614546,                            !- Field 2550
  Until: 11:00,                           !- Field 2551
  0.433397126,                            !- Field 2552
  Until: 12:00,                           !- Field 2553
  0.473433305,                            !- Field 2554
  Until: 13:00,                           !- Field 2555
  0.531781454,                            !- Field 2556
  Until: 14:00,                           !- Field 2557
  0.559701185,                            !- Field 2558
  Until: 15:00,                           !- Field 2559
  0.570273546,                            !- Field 2560
  Until: 16:00,                           !- Field 2561
  0.586971431,                            !- Field 2562
  Until: 17:00,                           !- Field 2563
  0.354565222,                            !- Field 2564
  Until: 18:00,                           !- Field 2565
  0.185155095,                            !- Field 2566
  Until: 19:00,                           !- Field 2567
  0.205659184,                            !- Field 2568
  Until: 20:00,                           !- Field 2569
  0.287439605,                            !- Field 2570
  Until: 21:00,                           !- Field 2571
  0.439752185,                            !- Field 2572
  Until: 22:00,                           !- Field 2573
  0.527658012,                            !- Field 2574
  Until: 23:00,                           !- Field 2575
  0.499539282,                            !- Field 2576
  Until: 24:00,                           !- Field 2577
  0.539344531,                            !- Field 2578
  Through: 02/22,                         !- Field 2579
  For: AllDays,                           !- Field 2580
  Until: 01:00,                           !- Field 2581
  0.476720198,                            !- Field 2582
  Until: 02:00,                           !- Field 2583
  0.359681089,                            !- Field 2584
  Until: 03:00,                           !- Field 2585
  0.389027023,                            !- Field 2586
  Until: 04:00,                           !- Field 2587
  0.342785661,                            !- Field 2588
  Until: 05:00,                           !- Field 2589
  0.379240439,                            !- Field 2590
  Until: 06:00,                           !- Field 2591
  0.270731302,                            !- Field 2592
  Until: 07:00,                           !- Field 2593
  0.215161075,                            !- Field 2594
  Until: 08:00,                           !- Field 2595
  0.371903698,                            !- Field 2596
  Until: 09:00,                           !- Field 2597
  0.420537022,                            !- Field 2598
  Until: 10:00,                           !- Field 2599
  0.489171456,                            !- Field 2600
  Until: 11:00,                           !- Field 2601
  0.443621391,                            !- Field 2602
  Until: 12:00,                           !- Field 2603
  0.489263444,                            !- Field 2604
  Until: 13:00,                           !- Field 2605
  0.440899089,                            !- Field 2606
  Until: 14:00,                           !- Field 2607
  0.476083553,                            !- Field 2608
  Until: 15:00,                           !- Field 2609
  0.42980027,                             !- Field 2610
  Until: 16:00,                           !- Field 2611
  0.554456519,                            !- Field 2612
  Until: 17:00,                           !- Field 2613
  0.340301604,                            !- Field 2614
  Until: 18:00,                           !- Field 2615
  0.126919078,                            !- Field 2616
  Until: 19:00,                           !- Field 2617
  0.374812591,                            !- Field 2618
  Until: 20:00,                           !- Field 2619
  0.344054106,                            !- Field 2620
  Until: 21:00,                           !- Field 2621
  0.539858782,                            !- Field 2622
  Until: 22:00,                           !- Field 2623
  0.560047119,                            !- Field 2624
  Until: 23:00,                           !- Field 2625
  0.546075899,                            !- Field 2626
  Until: 24:00,                           !- Field 2627
  0.644029298,                            !- Field 2628
  Through: 02/23,                         !- Field 2629
  For: AllDays,                           !- Field 2630
  Until: 01:00,                           !- Field 2631
  0.547377704,                            !- Field 2632
  Until: 02:00,                           !- Field 2633
  0.434692082,                            !- Field 2634
  Until: 03:00,                           !- Field 2635
  0.410883317,                            !- Field 2636
  Until: 04:00,                           !- Field 2637
  0.394805725,                            !- Field 2638
  Until: 05:00,                           !- Field 2639
  0.421236747,                            !- Field 2640
  Until: 06:00,                           !- Field 2641
  0.342809703,                            !- Field 2642
  Until: 07:00,                           !- Field 2643
  0.250679119,                            !- Field 2644
  Until: 08:00,                           !- Field 2645
  0.29739354,                             !- Field 2646
  Until: 09:00,                           !- Field 2647
  0.440380684,                            !- Field 2648
  Until: 10:00,                           !- Field 2649
  0.509404887,                            !- Field 2650
  Until: 11:00,                           !- Field 2651
  0.445549304,                            !- Field 2652
  Until: 12:00,                           !- Field 2653
  0.49656776,                             !- Field 2654
  Until: 13:00,                           !- Field 2655
  0.503841018,                            !- Field 2656
  Until: 14:00,                           !- Field 2657
  0.537182518,                            !- Field 2658
  Until: 15:00,                           !- Field 2659
  0.407542023,                            !- Field 2660
  Until: 16:00,                           !- Field 2661
  0.475573997,                            !- Field 2662
  Until: 17:00,                           !- Field 2663
  0.373011463,                            !- Field 2664
  Until: 18:00,                           !- Field 2665
  0.153735159,                            !- Field 2666
  Until: 19:00,                           !- Field 2667
  0.175303597,                            !- Field 2668
  Until: 20:00,                           !- Field 2669
  0.198994714,                            !- Field 2670
  Until: 21:00,                           !- Field 2671
  0.350418199,                            !- Field 2672
  Until: 22:00,                           !- Field 2673
  0.526507584,                            !- Field 2674
  Until: 23:00,                           !- Field 2675
  0.542386582,                            !- Field 2676
  Until: 24:00,                           !- Field 2677
  0.54424645,                             !- Field 2678
  Through: 02/24,                         !- Field 2679
  For: AllDays,                           !- Field 2680
  Until: 01:00,                           !- Field 2681
  0.486990892,                            !- Field 2682
  Until: 02:00,                           !- Field 2683
  0.425011936,                            !- Field 2684
  Until: 03:00,                           !- Field 2685
  0.337894468,                            !- Field 2686
  Until: 04:00,                           !- Field 2687
  0.314176028,                            !- Field 2688
  Until: 05:00,                           !- Field 2689
  0.346045778,                            !- Field 2690
  Until: 06:00,                           !- Field 2691
  0.248168843,                            !- Field 2692
  Until: 07:00,                           !- Field 2693
  0.170688583,                            !- Field 2694
  Until: 08:00,                           !- Field 2695
  0.348091809,                            !- Field 2696
  Until: 09:00,                           !- Field 2697
  0.493638156,                            !- Field 2698
  Until: 10:00,                           !- Field 2699
  0.502876523,                            !- Field 2700
  Until: 11:00,                           !- Field 2701
  0.392618163,                            !- Field 2702
  Until: 12:00,                           !- Field 2703
  0.466559042,                            !- Field 2704
  Until: 13:00,                           !- Field 2705
  0.522516258,                            !- Field 2706
  Until: 14:00,                           !- Field 2707
  0.517296769,                            !- Field 2708
  Until: 15:00,                           !- Field 2709
  0.366532144,                            !- Field 2710
  Until: 16:00,                           !- Field 2711
  0.448879453,                            !- Field 2712
  Until: 17:00,                           !- Field 2713
  0.253834366,                            !- Field 2714
  Until: 18:00,                           !- Field 2715
  0.06757538,                             !- Field 2716
  Until: 19:00,                           !- Field 2717
  0.200535686,                            !- Field 2718
  Until: 20:00,                           !- Field 2719
  0.220836052,                            !- Field 2720
  Until: 21:00,                           !- Field 2721
  0.542202782,                            !- Field 2722
  Until: 22:00,                           !- Field 2723
  0.640579189,                            !- Field 2724
  Until: 23:00,                           !- Field 2725
  0.568283527,                            !- Field 2726
  Until: 24:00,                           !- Field 2727
  0.562192195,                            !- Field 2728
  Through: 02/25,                         !- Field 2729
  For: AllDays,                           !- Field 2730
  Until: 01:00,                           !- Field 2731
  0.459923332,                            !- Field 2732
  Until: 02:00,                           !- Field 2733
  0.407402397,                            !- Field 2734
  Until: 03:00,                           !- Field 2735
  0.386659092,                            !- Field 2736
  Until: 04:00,                           !- Field 2737
  0.370820538,                            !- Field 2738
  Until: 05:00,                           !- Field 2739
  0.34608156,                             !- Field 2740
  Until: 06:00,                           !- Field 2741
  0.273430113,                            !- Field 2742
  Until: 07:00,                           !- Field 2743
  0.194653847,                            !- Field 2744
  Until: 08:00,                           !- Field 2745
  0.376893486,                            !- Field 2746
  Until: 09:00,                           !- Field 2747
  0.531560365,                            !- Field 2748
  Until: 10:00,                           !- Field 2749
  0.484382956,                            !- Field 2750
  Until: 11:00,                           !- Field 2751
  0.398776694,                            !- Field 2752
  Until: 12:00,                           !- Field 2753
  0.457086205,                            !- Field 2754
  Until: 13:00,                           !- Field 2755
  0.485637092,                            !- Field 2756
  Until: 14:00,                           !- Field 2757
  0.428322068,                            !- Field 2758
  Until: 15:00,                           !- Field 2759
  0.528934707,                            !- Field 2760
  Until: 16:00,                           !- Field 2761
  0.506600486,                            !- Field 2762
  Until: 17:00,                           !- Field 2763
  0.371451312,                            !- Field 2764
  Until: 18:00,                           !- Field 2765
  0.191098697,                            !- Field 2766
  Until: 19:00,                           !- Field 2767
  0.210638224,                            !- Field 2768
  Until: 20:00,                           !- Field 2769
  0.129025901,                            !- Field 2770
  Until: 21:00,                           !- Field 2771
  0.371731817,                            !- Field 2772
  Until: 22:00,                           !- Field 2773
  0.462667646,                            !- Field 2774
  Until: 23:00,                           !- Field 2775
  0.438907116,                            !- Field 2776
  Until: 24:00,                           !- Field 2777
  0.588441615,                            !- Field 2778
  Through: 02/26,                         !- Field 2779
  For: AllDays,                           !- Field 2780
  Until: 01:00,                           !- Field 2781
  0.52232363,                             !- Field 2782
  Until: 02:00,                           !- Field 2783
  0.478075234,                            !- Field 2784
  Until: 03:00,                           !- Field 2785
  0.426330503,                            !- Field 2786
  Until: 04:00,                           !- Field 2787
  0.413180301,                            !- Field 2788
  Until: 05:00,                           !- Field 2789
  0.380401559,                            !- Field 2790
  Until: 06:00,                           !- Field 2791
  0.321417443,                            !- Field 2792
  Until: 07:00,                           !- Field 2793
  0.198275252,                            !- Field 2794
  Until: 08:00,                           !- Field 2795
  0.355608033,                            !- Field 2796
  Until: 09:00,                           !- Field 2797
  0.449608047,                            !- Field 2798
  Until: 10:00,                           !- Field 2799
  0.550952487,                            !- Field 2800
  Until: 11:00,                           !- Field 2801
  0.368753269,                            !- Field 2802
  Until: 12:00,                           !- Field 2803
  0.464068835,                            !- Field 2804
  Until: 13:00,                           !- Field 2805
  0.335714215,                            !- Field 2806
  Until: 14:00,                           !- Field 2807
  0.431298143,                            !- Field 2808
  Until: 15:00,                           !- Field 2809
  0.417969702,                            !- Field 2810
  Until: 16:00,                           !- Field 2811
  0.481009767,                            !- Field 2812
  Until: 17:00,                           !- Field 2813
  0.25473607,                             !- Field 2814
  Until: 20:00,                           !- Field 2815
  0.06757538,                             !- Field 2816
  Until: 21:00,                           !- Field 2817
  0.416351998,                            !- Field 2818
  Until: 22:00,                           !- Field 2819
  0.438751343,                            !- Field 2820
  Until: 23:00,                           !- Field 2821
  0.548326091,                            !- Field 2822
  Until: 24:00,                           !- Field 2823
  0.525708056,                            !- Field 2824
  Through: 02/27,                         !- Field 2825
  For: AllDays,                           !- Field 2826
  Until: 01:00,                           !- Field 2827
  0.508874581,                            !- Field 2828
  Until: 02:00,                           !- Field 2829
  0.470172442,                            !- Field 2830
  Until: 03:00,                           !- Field 2831
  0.401060925,                            !- Field 2832
  Until: 04:00,                           !- Field 2833
  0.382087543,                            !- Field 2834
  Until: 05:00,                           !- Field 2835
  0.416468142,                            !- Field 2836
  Until: 06:00,                           !- Field 2837
  0.32333488,                             !- Field 2838
  Until: 07:00,                           !- Field 2839
  0.129821989,                            !- Field 2840
  Until: 08:00,                           !- Field 2841
  0.246653289,                            !- Field 2842
  Until: 09:00,                           !- Field 2843
  0.376622671,                            !- Field 2844
  Until: 10:00,                           !- Field 2845
  0.475426287,                            !- Field 2846
  Until: 11:00,                           !- Field 2847
  0.570195928,                            !- Field 2848
  Until: 12:00,                           !- Field 2849
  0.522534358,                            !- Field 2850
  Until: 13:00,                           !- Field 2851
  0.492918733,                            !- Field 2852
  Until: 14:00,                           !- Field 2853
  0.422337673,                            !- Field 2854
  Until: 15:00,                           !- Field 2855
  0.391410745,                            !- Field 2856
  Until: 16:00,                           !- Field 2857
  0.314471135,                            !- Field 2858
  Until: 17:00,                           !- Field 2859
  0.218850701,                            !- Field 2860
  Until: 18:00,                           !- Field 2861
