  0.323103321,                            !- Field 10004
  Until: 23:00,                           !- Field 10005
  0.328219738,                            !- Field 10006
  Until: 24:00,                           !- Field 10007
  0.273238883,                            !- Field 10008
  Through: 07/21,                         !- Field 10009
  For: AllDays,                           !- Field 10010
  Until: 01:00,                           !- Field 10011
  0.321169857,                            !- Field 10012
  Until: 02:00,                           !- Field 10013
  0.256599385,                            !- Field 10014
  Until: 03:00,                           !- Field 10015
  0.212212329,                            !- Field 10016
  Until: 04:00,                           !- Field 10017
  0.171138847,                            !- Field 10018
  Until: 05:00,                           !- Field 10019
  0.244279097,                            !- Field 10020
  Until: 06:00,                           !- Field 10021
  0.257249586,                            !- Field 10022
  Until: 07:00,                           !- Field 10023
  0.398505242,                            !- Field 10024
  Until: 08:00,                           !- Field 10025
  0.361573208,                            !- Field 10026
  Until: 09:00,                           !- Field 10027
  0.368706112,                            !- Field 10028
  Until: 10:00,                           !- Field 10029
  0.373262429,                            !- Field 10030
  Until: 11:00,                           !- Field 10031
  0.200552774,                            !- Field 10032
  Until: 12:00,                           !- Field 10033
  0.171473169,                            !- Field 10034
  Until: 13:00,                           !- Field 10035
  0.310623635,                            !- Field 10036
  Until: 14:00,                           !- Field 10037
  0.314794446,                            !- Field 10038
  Until: 15:00,                           !- Field 10039
  0.293666068,                            !- Field 10040
  Until: 16:00,                           !- Field 10041
  0.341282394,                            !- Field 10042
  Until: 17:00,                           !- Field 10043
  0.225280515,                            !- Field 10044
  Until: 18:00,                           !- Field 10045
  0.348824173,                            !- Field 10046
  Until: 19:00,                           !- Field 10047
  0.410267826,                            !- Field 10048
  Until: 20:00,                           !- Field 10049
  0.336634299,                            !- Field 10050
  Until: 21:00,                           !- Field 10051
  0.281832475,                            !- Field 10052
  Until: 22:00,                           !- Field 10053
  0.31956242,                             !- Field 10054
  Until: 23:00,                           !- Field 10055
  0.288991713,                            !- Field 10056
  Until: 24:00,                           !- Field 10057
  0.3447402,                              !- Field 10058
  Through: 07/22,                         !- Field 10059
  For: AllDays,                           !- Field 10060
  Until: 01:00,                           !- Field 10061
  0.270368179,                            !- Field 10062
  Until: 02:00,                           !- Field 10063
  0.282374875,                            !- Field 10064
  Until: 03:00,                           !- Field 10065
  0.250551732,                            !- Field 10066
  Until: 04:00,                           !- Field 10067
  0.231777888,                            !- Field 10068
  Until: 05:00,                           !- Field 10069
  0.247350634,                            !- Field 10070
  Until: 06:00,                           !- Field 10071
  0.254006402,                            !- Field 10072
  Until: 07:00,                           !- Field 10073
  0.3811704,                              !- Field 10074
  Until: 08:00,                           !- Field 10075
  0.348877153,                            !- Field 10076
  Until: 09:00,                           !- Field 10077
  0.343328192,                            !- Field 10078
  Until: 10:00,                           !- Field 10079
  0.237582392,                            !- Field 10080
  Until: 11:00,                           !- Field 10081
  0.217441814,                            !- Field 10082
  Until: 12:00,                           !- Field 10083
  0.223472981,                            !- Field 10084
  Until: 13:00,                           !- Field 10085
  0.254137519,                            !- Field 10086
  Until: 14:00,                           !- Field 10087
  0.267555204,                            !- Field 10088
  Until: 15:00,                           !- Field 10089
  0.318637896,                            !- Field 10090
  Until: 16:00,                           !- Field 10091
  0.244780831,                            !- Field 10092
  Until: 17:00,                           !- Field 10093
  0.365502364,                            !- Field 10094
  Until: 18:00,                           !- Field 10095
  0.368280939,                            !- Field 10096
  Until: 19:00,                           !- Field 10097
  0.480774151,                            !- Field 10098
  Until: 20:00,                           !- Field 10099
  0.247704062,                            !- Field 10100
  Until: 21:00,                           !- Field 10101
  0.190610071,                            !- Field 10102
  Until: 22:00,                           !- Field 10103
  0.253870363,                            !- Field 10104
  Until: 23:00,                           !- Field 10105
  0.289766165,                            !- Field 10106
  Until: 24:00,                           !- Field 10107
  0.383809925,                            !- Field 10108
  Through: 07/23,                         !- Field 10109
  For: AllDays,                           !- Field 10110
  Until: 01:00,                           !- Field 10111
  0.355012644,                            !- Field 10112
  Until: 02:00,                           !- Field 10113
  0.269183331,                            !- Field 10114
  Until: 03:00,                           !- Field 10115
  0.271101314,                            !- Field 10116
  Until: 04:00,                           !- Field 10117
  0.267226431,                            !- Field 10118
  Until: 05:00,                           !- Field 10119
  0.238958766,                            !- Field 10120
  Until: 06:00,                           !- Field 10121
  0.255750174,                            !- Field 10122
  Until: 07:00,                           !- Field 10123
  0.260403288,                            !- Field 10124
  Until: 08:00,                           !- Field 10125
  0.270755995,                            !- Field 10126
  Until: 09:00,                           !- Field 10127
  0.25625945,                             !- Field 10128
  Until: 10:00,                           !- Field 10129
  0.429674385,                            !- Field 10130
  Until: 11:00,                           !- Field 10131
  0.322491639,                            !- Field 10132
  Until: 12:00,                           !- Field 10133
  0.440042207,                            !- Field 10134
  Until: 13:00,                           !- Field 10135
  0.470995462,                            !- Field 10136
  Until: 14:00,                           !- Field 10137
  0.460524784,                            !- Field 10138
  Until: 15:00,                           !- Field 10139
  0.431959429,                            !- Field 10140
  Until: 16:00,                           !- Field 10141
  0.492494174,                            !- Field 10142
  Until: 17:00,                           !- Field 10143
  0.408317387,                            !- Field 10144
  Until: 18:00,                           !- Field 10145
  0.33735009,                             !- Field 10146
  Until: 19:00,                           !- Field 10147
  0.356974431,                            !- Field 10148
  Until: 20:00,                           !- Field 10149
  0.348704689,                            !- Field 10150
  Until: 21:00,                           !- Field 10151
  0.219432693,                            !- Field 10152
  Until: 22:00,                           !- Field 10153
  0.291789572,                            !- Field 10154
  Until: 23:00,                           !- Field 10155
  0.376194184,                            !- Field 10156
  Until: 24:00,                           !- Field 10157
  0.414943762,                            !- Field 10158
  Through: 07/24,                         !- Field 10159
  For: AllDays,                           !- Field 10160
  Until: 01:00,                           !- Field 10161
  0.370413862,                            !- Field 10162
  Until: 02:00,                           !- Field 10163
  0.336834073,                            !- Field 10164
  Until: 03:00,                           !- Field 10165
  0.277325303,                            !- Field 10166
  Until: 04:00,                           !- Field 10167
  0.244728164,                            !- Field 10168
  Until: 05:00,                           !- Field 10169
  0.257813716,                            !- Field 10170
  Until: 06:00,                           !- Field 10171
  0.278046158,                            !- Field 10172
  Until: 07:00,                           !- Field 10173
  0.184837272,                            !- Field 10174
  Until: 08:00,                           !- Field 10175
  0.24576329,                             !- Field 10176
  Until: 09:00,                           !- Field 10177
  0.2341537,                              !- Field 10178
  Until: 10:00,                           !- Field 10179
  0.345885677,                            !- Field 10180
  Until: 11:00,                           !- Field 10181
  0.535250603,                            !- Field 10182
  Until: 12:00,                           !- Field 10183
  0.540046256,                            !- Field 10184
  Until: 13:00,                           !- Field 10185
  0.563799252,                            !- Field 10186
  Until: 14:00,                           !- Field 10187
  0.581461805,                            !- Field 10188
  Until: 15:00,                           !- Field 10189
  0.54937698,                             !- Field 10190
  Until: 16:00,                           !- Field 10191
  0.521000225,                            !- Field 10192
  Until: 17:00,                           !- Field 10193
  0.399217896,                            !- Field 10194
  Until: 18:00,                           !- Field 10195
  0.546727897,                            !- Field 10196
  Until: 19:00,                           !- Field 10197
  0.66258721,                             !- Field 10198
  Until: 20:00,                           !- Field 10199
  0.562099462,                            !- Field 10200
  Until: 21:00,                           !- Field 10201
  0.353735961,                            !- Field 10202
  Until: 22:00,                           !- Field 10203
  0.284697224,                            !- Field 10204
  Until: 23:00,                           !- Field 10205
  0.292153601,                            !- Field 10206
  Until: 24:00,                           !- Field 10207
  0.370480565,                            !- Field 10208
  Through: 07/25,                         !- Field 10209
  For: AllDays,                           !- Field 10210
  Until: 01:00,                           !- Field 10211
  0.301110501,                            !- Field 10212
  Until: 02:00,                           !- Field 10213
  0.294824363,                            !- Field 10214
  Until: 03:00,                           !- Field 10215
  0.250319231,                            !- Field 10216
  Until: 04:00,                           !- Field 10217
  0.267796458,                            !- Field 10218
  Until: 05:00,                           !- Field 10219
  0.275454231,                            !- Field 10220
  Until: 06:00,                           !- Field 10221
  0.252926382,                            !- Field 10222
  Until: 07:00,                           !- Field 10223
  0.347816077,                            !- Field 10224
  Until: 08:00,                           !- Field 10225
  0.403092444,                            !- Field 10226
  Until: 09:00,                           !- Field 10227
  0.393022113,                            !- Field 10228
  Until: 10:00,                           !- Field 10229
  0.29692904,                             !- Field 10230
  Until: 11:00,                           !- Field 10231
  0.334668396,                            !- Field 10232
  Until: 12:00,                           !- Field 10233
  0.333376362,                            !- Field 10234
  Until: 13:00,                           !- Field 10235
  0.325420577,                            !- Field 10236
  Until: 14:00,                           !- Field 10237
  0.385318089,                            !- Field 10238
  Until: 15:00,                           !- Field 10239
  0.388707837,                            !- Field 10240
  Until: 16:00,                           !- Field 10241
  0.33210824,                             !- Field 10242
  Until: 17:00,                           !- Field 10243
  0.356571722,                            !- Field 10244
  Until: 18:00,                           !- Field 10245
  0.434370566,                            !- Field 10246
  Until: 19:00,                           !- Field 10247
  0.548321765,                            !- Field 10248
  Until: 20:00,                           !- Field 10249
  0.493890669,                            !- Field 10250
  Until: 21:00,                           !- Field 10251
  0.278908918,                            !- Field 10252
  Until: 22:00,                           !- Field 10253
  0.185240194,                            !- Field 10254
  Until: 23:00,                           !- Field 10255
  0.315503243,                            !- Field 10256
  Until: 24:00,                           !- Field 10257
  0.375210647,                            !- Field 10258
  Through: 07/26,                         !- Field 10259
  For: AllDays,                           !- Field 10260
  Until: 01:00,                           !- Field 10261
  0.289223137,                            !- Field 10262
  Until: 02:00,                           !- Field 10263
  0.250202244,                            !- Field 10264
  Until: 03:00,                           !- Field 10265
  0.260899624,                            !- Field 10266
  Until: 04:00,                           !- Field 10267
  0.233553844,                            !- Field 10268
  Until: 05:00,                           !- Field 10269
  0.240680144,                            !- Field 10270
  Until: 06:00,                           !- Field 10271
  0.253068216,                            !- Field 10272
  Until: 07:00,                           !- Field 10273
  0.342439851,                            !- Field 10274
  Until: 08:00,                           !- Field 10275
  0.457222663,                            !- Field 10276
  Until: 09:00,                           !- Field 10277
  0.322944461,                            !- Field 10278
  Until: 10:00,                           !- Field 10279
  0.249430049,                            !- Field 10280
  Until: 11:00,                           !- Field 10281
  0.277664827,                            !- Field 10282
  Until: 12:00,                           !- Field 10283
  0.303562347,                            !- Field 10284
  Until: 13:00,                           !- Field 10285
  0.306767956,                            !- Field 10286
  Until: 14:00,                           !- Field 10287
  0.348459672,                            !- Field 10288
  Until: 15:00,                           !- Field 10289
  0.311674791,                            !- Field 10290
  Until: 16:00,                           !- Field 10291
  0.333274553,                            !- Field 10292
  Until: 17:00,                           !- Field 10293
  0.379984655,                            !- Field 10294
  Until: 18:00,                           !- Field 10295
  0.366395144,                            !- Field 10296
  Until: 19:00,                           !- Field 10297
  0.588564007,                            !- Field 10298
  Until: 20:00,                           !- Field 10299
  0.492907673,                            !- Field 10300
  Until: 21:00,                           !- Field 10301
  0.376198489,                            !- Field 10302
  Until: 22:00,                           !- Field 10303
  0.277885092,                            !- Field 10304
  Until: 23:00,                           !- Field 10305
  0.376783691,                            !- Field 10306
  Until: 24:00,                           !- Field 10307
  0.416687832,                            !- Field 10308
  Through: 07/27,                         !- Field 10309
  For: AllDays,                           !- Field 10310
  Until: 01:00,                           !- Field 10311
  0.341758108,                            !- Field 10312
  Until: 02:00,                           !- Field 10313
  0.283449513,                            !- Field 10314
  Until: 03:00,                           !- Field 10315
  0.262037261,                            !- Field 10316
  Until: 04:00,                           !- Field 10317
  0.239018592,                            !- Field 10318
  Until: 05:00,                           !- Field 10319
  0.279290729,                            !- Field 10320
  Until: 06:00,                           !- Field 10321
  0.30600646,                             !- Field 10322
  Until: 07:00,                           !- Field 10323
  0.395531604,                            !- Field 10324
  Until: 08:00,                           !- Field 10325
  0.427455344,                            !- Field 10326
  Until: 09:00,                           !- Field 10327
  0.399072899,                            !- Field 10328
  Until: 10:00,                           !- Field 10329
  0.344647047,                            !- Field 10330
  Until: 11:00,                           !- Field 10331
  0.333970241,                            !- Field 10332
  Until: 12:00,                           !- Field 10333
  0.24841733,                             !- Field 10334
  Until: 13:00,                           !- Field 10335
  0.30727132,                             !- Field 10336
  Until: 14:00,                           !- Field 10337
  0.293020708,                            !- Field 10338
  Until: 15:00,                           !- Field 10339
  0.321985735,                            !- Field 10340
  Until: 16:00,                           !- Field 10341
  0.353033735,                            !- Field 10342
  Until: 17:00,                           !- Field 10343
  0.397756323,                            !- Field 10344
  Until: 18:00,                           !- Field 10345
  0.357466644,                            !- Field 10346
  Until: 19:00,                           !- Field 10347
  0.41080065,                             !- Field 10348
  Until: 20:00,                           !- Field 10349
  0.379022166,                            !- Field 10350
  Until: 21:00,                           !- Field 10351
  0.220970461,                            !- Field 10352
  Until: 22:00,                           !- Field 10353
  0.323103321,                            !- Field 10354
  Until: 23:00,                           !- Field 10355
  0.328219738,                            !- Field 10356
  Until: 24:00,                           !- Field 10357
  0.273238883,                            !- Field 10358
  Through: 07/28,                         !- Field 10359
  For: AllDays,                           !- Field 10360
  Until: 01:00,                           !- Field 10361
  0.321169857,                            !- Field 10362
  Until: 02:00,                           !- Field 10363
  0.256599385,                            !- Field 10364
  Until: 03:00,                           !- Field 10365
  0.212212329,                            !- Field 10366
  Until: 04:00,                           !- Field 10367
  0.171138847,                            !- Field 10368
  Until: 05:00,                           !- Field 10369
  0.244279097,                            !- Field 10370
  Until: 06:00,                           !- Field 10371
  0.257249586,                            !- Field 10372
  Until: 07:00,                           !- Field 10373
  0.398505242,                            !- Field 10374
  Until: 08:00,                           !- Field 10375
  0.361573208,                            !- Field 10376
  Until: 09:00,                           !- Field 10377
  0.368706112,                            !- Field 10378
  Until: 10:00,                           !- Field 10379
  0.373262429,                            !- Field 10380
  Until: 11:00,                           !- Field 10381
  0.200552774,                            !- Field 10382
  Until: 12:00,                           !- Field 10383
  0.171473169,                            !- Field 10384
  Until: 13:00,                           !- Field 10385
  0.310623635,                            !- Field 10386
  Until: 14:00,                           !- Field 10387
  0.314794446,                            !- Field 10388
  Until: 15:00,                           !- Field 10389
  0.293666068,                            !- Field 10390
  Until: 16:00,                           !- Field 10391
  0.341282394,                            !- Field 10392
  Until: 17:00,                           !- Field 10393
  0.225280515,                            !- Field 10394
  Until: 18:00,                           !- Field 10395
  0.348824173,                            !- Field 10396
  Until: 19:00,                           !- Field 10397
  0.410267826,                            !- Field 10398
  Until: 20:00,                           !- Field 10399
  0.336634299,                            !- Field 10400
  Until: 21:00,                           !- Field 10401
  0.281832475,                            !- Field 10402
  Until: 22:00,                           !- Field 10403
  0.31956242,                             !- Field 10404
  Until: 23:00,                           !- Field 10405
  0.288991713,                            !- Field 10406
  Until: 24:00,                           !- Field 10407
  0.3447402,                              !- Field 10408
  Through: 07/29,                         !- Field 10409
  For: AllDays,                           !- Field 10410
  Until: 01:00,                           !- Field 10411
  0.270368179,                            !- Field 10412
  Until: 02:00,                           !- Field 10413
  0.282374875,                            !- Field 10414
  Until: 03:00,                           !- Field 10415
  0.250551732,                            !- Field 10416
  Until: 04:00,                           !- Field 10417
  0.231777888,                            !- Field 10418
  Until: 05:00,                           !- Field 10419
  0.247350634,                            !- Field 10420
  Until: 06:00,                           !- Field 10421
  0.254006402,                            !- Field 10422
  Until: 07:00,                           !- Field 10423
  0.3811704,                              !- Field 10424
  Until: 08:00,                           !- Field 10425
  0.348877153,                            !- Field 10426
  Until: 09:00,                           !- Field 10427
  0.343328192,                            !- Field 10428
  Until: 10:00,                           !- Field 10429
  0.237582392,                            !- Field 10430
  Until: 11:00,                           !- Field 10431
  0.217441814,                            !- Field 10432
  Until: 12:00,                           !- Field 10433
  0.223472981,                            !- Field 10434
  Until: 13:00,                           !- Field 10435
  0.254137519,                            !- Field 10436
  Until: 14:00,                           !- Field 10437
  0.267555204,                            !- Field 10438
  Until: 15:00,                           !- Field 10439
  0.318637896,                            !- Field 10440
  Until: 16:00,                           !- Field 10441
  0.244780831,                            !- Field 10442
  Until: 17:00,                           !- Field 10443
  0.365502364,                            !- Field 10444
  Until: 18:00,                           !- Field 10445
  0.368280939,                            !- Field 10446
  Until: 19:00,                           !- Field 10447
  0.480774151,                            !- Field 10448
  Until: 20:00,                           !- Field 10449
  0.247704062,                            !- Field 10450
  Until: 21:00,                           !- Field 10451
  0.190610071,                            !- Field 10452
  Until: 22:00,                           !- Field 10453
  0.253870363,                            !- Field 10454
  Until: 23:00,                           !- Field 10455
  0.289766165,                            !- Field 10456
  Until: 24:00,                           !- Field 10457
  0.383809925,                            !- Field 10458
  Through: 07/30,                         !- Field 10459
  For: AllDays,                           !- Field 10460
  Until: 01:00,                           !- Field 10461
  0.355012644,                            !- Field 10462
  Until: 02:00,                           !- Field 10463
  0.269183331,                            !- Field 10464
  Until: 03:00,                           !- Field 10465
  0.271101314,                            !- Field 10466
  Until: 04:00,                           !- Field 10467
  0.267226431,                            !- Field 10468
  Until: 05:00,                           !- Field 10469
  0.238958766,                            !- Field 10470
  Until: 06:00,                           !- Field 10471
  0.255750174,                            !- Field 10472
  Until: 07:00,                           !- Field 10473
  0.260403288,                            !- Field 10474
  Until: 08:00,                           !- Field 10475
  0.270755995,                            !- Field 10476
  Until: 09:00,                           !- Field 10477
  0.25625945,                             !- Field 10478
  Until: 10:00,                           !- Field 10479
  0.429674385,                            !- Field 10480
  Until: 11:00,                           !- Field 10481
  0.322491639,                            !- Field 10482
  Until: 12:00,                           !- Field 10483
  0.440042207,                            !- Field 10484
  Until: 13:00,                           !- Field 10485
  0.470995462,                            !- Field 10486
  Until: 14:00,                           !- Field 10487
  0.460524784,                            !- Field 10488
  Until: 15:00,                           !- Field 10489
  0.431959429,                            !- Field 10490
  Until: 16:00,                           !- Field 10491
  0.492494174,                            !- Field 10492
  Until: 17:00,                           !- Field 10493
  0.408317387,                            !- Field 10494
  Until: 18:00,                           !- Field 10495
  0.33735009,                             !- Field 10496
  Until: 19:00,                           !- Field 10497
  0.356974431,                            !- Field 10498
  Until: 20:00,                           !- Field 10499
  0.348704689,                            !- Field 10500
  Until: 21:00,                           !- Field 10501
  0.219432693,                            !- Field 10502
  Until: 22:00,                           !- Field 10503
  0.291789572,                            !- Field 10504
  Until: 23:00,                           !- Field 10505
  0.376194184,                            !- Field 10506
  Until: 24:00,                           !- Field 10507
  0.414943762,                            !- Field 10508
  Through: 07/31,                         !- Field 10509
  For: AllDays,                           !- Field 10510
  Until: 01:00,                           !- Field 10511
  0.370413862,                            !- Field 10512
  Until: 02:00,                           !- Field 10513
  0.336834073,                            !- Field 10514
  Until: 03:00,                           !- Field 10515
  0.277325303,                            !- Field 10516
  Until: 04:00,                           !- Field 10517
  0.244728164,                            !- Field 10518
  Until: 05:00,                           !- Field 10519
  0.257813716,                            !- Field 10520
  Until: 06:00,                           !- Field 10521
  0.278046158,                            !- Field 10522
  Until: 07:00,                           !- Field 10523
  0.184837272,                            !- Field 10524
  Until: 08:00,                           !- Field 10525
  0.24576329,                             !- Field 10526
  Until: 09:00,                           !- Field 10527
  0.2341537,                              !- Field 10528
  Until: 10:00,                           !- Field 10529
  0.345885677,                            !- Field 10530
  Until: 11:00,                           !- Field 10531
  0.535250603,                            !- Field 10532
  Until: 12:00,                           !- Field 10533
  0.540046256,                            !- Field 10534
  Until: 13:00,                           !- Field 10535
  0.563799252,                            !- Field 10536
  Until: 14:00,                           !- Field 10537
  0.581461805,                            !- Field 10538
  Until: 15:00,                           !- Field 10539
  0.54937698,                             !- Field 10540
  Until: 16:00,                           !- Field 10541
  0.521000225,                            !- Field 10542
  Until: 17:00,                           !- Field 10543
  0.399217896,                            !- Field 10544
  Until: 18:00,                           !- Field 10545
  0.546727897,                            !- Field 10546
  Until: 19:00,                           !- Field 10547
  0.66258721,                             !- Field 10548
  Until: 20:00,                           !- Field 10549
  0.562099462,                            !- Field 10550
  Until: 21:00,                           !- Field 10551
  0.353735961,                            !- Field 10552
  Until: 22:00,                           !- Field 10553
  0.284697224,                            !- Field 10554
  Until: 23:00,                           !- Field 10555
  0.292153601,                            !- Field 10556
  Until: 24:00,                           !- Field 10557
  0.370480565,                            !- Field 10558
  Through: 08/01,                         !- Field 10559
  For: AllDays,                           !- Field 10560
  Until: 01:00,                           !- Field 10561
  0.330640815,                            !- Field 10562
  Until: 02:00,                           !- Field 10563
  0.275927957,                            !- Field 10564
  Until: 03:00,                           !- Field 10565
  0.268606948,                            !- Field 10566
  Until: 04:00,                           !- Field 10567
  0.248819995,                            !- Field 10568
  Until: 05:00,                           !- Field 10569
  0.264232571,                            !- Field 10570
  Until: 06:00,                           !- Field 10571
  0.250941775,                            !- Field 10572
  Until: 07:00,                           !- Field 10573
  0.341704515,                            !- Field 10574
  Until: 08:00,                           !- Field 10575
  0.430637748,                            !- Field 10576
  Until: 09:00,                           !- Field 10577
  0.357575587,                            !- Field 10578
  Until: 10:00,                           !- Field 10579
  0.279047959,                            !- Field 10580
  Until: 11:00,                           !- Field 10581
  0.356180139,                            !- Field 10582
  Until: 12:00,                           !- Field 10583
  0.292679432,                            !- Field 10584
  Until: 13:00,                           !- Field 10585
  0.271406044,                            !- Field 10586
  Until: 14:00,                           !- Field 10587
  0.331725343,                            !- Field 10588
  Until: 15:00,                           !- Field 10589
  0.344157022,                            !- Field 10590
  Until: 16:00,                           !- Field 10591
  0.330103919,                            !- Field 10592
  Until: 17:00,                           !- Field 10593
  0.425760413,                            !- Field 10594
  Until: 18:00,                           !- Field 10595
  0.338680924,                            !- Field 10596
  Until: 19:00,                           !- Field 10597
  0.406888237,                            !- Field 10598
  Until: 20:00,                           !- Field 10599
  0.415729363,                            !- Field 10600
  Until: 21:00,                           !- Field 10601
  0.189818234,                            !- Field 10602
  Until: 22:00,                           !- Field 10603
  0.277381379,                            !- Field 10604
  Until: 23:00,                           !- Field 10605
  0.400571713,                            !- Field 10606
  Until: 24:00,                           !- Field 10607
  0.343761835,                            !- Field 10608
  Through: 08/02,                         !- Field 10609
  For: AllDays,                           !- Field 10610
  Until: 01:00,                           !- Field 10611
  0.29197506,                             !- Field 10612
  Until: 02:00,                           !- Field 10613
  0.239013463,                            !- Field 10614
  Until: 03:00,                           !- Field 10615
  0.257961633,                            !- Field 10616
  Until: 04:00,                           !- Field 10617
  0.204544528,                            !- Field 10618
  Until: 05:00,                           !- Field 10619
  0.278765437,                            !- Field 10620
  Until: 06:00,                           !- Field 10621
  0.270779424,                            !- Field 10622
  Until: 07:00,                           !- Field 10623
  0.348012075,                            !- Field 10624
  Until: 08:00,                           !- Field 10625
  0.411602851,                            !- Field 10626
  Until: 09:00,                           !- Field 10627
  0.343341025,                            !- Field 10628
  Until: 10:00,                           !- Field 10629
  0.269404318,                            !- Field 10630
  Until: 11:00,                           !- Field 10631
  0.227888337,                            !- Field 10632
  Until: 12:00,                           !- Field 10633
  0.313339549,                            !- Field 10634
  Until: 13:00,                           !- Field 10635
  0.404584911,                            !- Field 10636
  Until: 14:00,                           !- Field 10637
  0.341583888,                            !- Field 10638
  Until: 15:00,                           !- Field 10639
  0.279626153,                            !- Field 10640
  Until: 16:00,                           !- Field 10641
  0.3395219,                              !- Field 10642
  Until: 17:00,                           !- Field 10643
  0.413987179,                            !- Field 10644
  Until: 18:00,                           !- Field 10645
  0.347326512,                            !- Field 10646
  Until: 19:00,                           !- Field 10647
  0.563502096,                            !- Field 10648
  Until: 20:00,                           !- Field 10649
  0.435133263,                            !- Field 10650
  Until: 21:00,                           !- Field 10651
  0.238109475,                            !- Field 10652
  Until: 22:00,                           !- Field 10653
  0.318446418,                            !- Field 10654
  Until: 23:00,                           !- Field 10655
  0.41362217,                             !- Field 10656
  Until: 24:00,                           !- Field 10657
  0.435360672,                            !- Field 10658
  Through: 08/03,                         !- Field 10659
  For: AllDays,                           !- Field 10660
  Until: 01:00,                           !- Field 10661
  0.320809819,                            !- Field 10662
  Until: 02:00,                           !- Field 10663
  0.303624061,                            !- Field 10664
  Until: 03:00,                           !- Field 10665
  0.291452941,                            !- Field 10666
  Until: 04:00,                           !- Field 10667
  0.262787581,                            !- Field 10668
  Until: 05:00,                           !- Field 10669
  0.290969286,                            !- Field 10670
  Until: 06:00,                           !- Field 10671
  0.308800151,                            !- Field 10672
  Until: 07:00,                           !- Field 10673
  0.417663669,                            !- Field 10674
  Until: 08:00,                           !- Field 10675
  0.41723486,                             !- Field 10676
  Until: 09:00,                           !- Field 10677
  0.398099053,                            !- Field 10678
  Until: 10:00,                           !- Field 10679
  0.381845756,                            !- Field 10680
  Until: 11:00,                           !- Field 10681
  0.304345591,                            !- Field 10682
  Until: 12:00,                           !- Field 10683
  0.289709028,                            !- Field 10684
  Until: 13:00,                           !- Field 10685
  0.294001556,                            !- Field 10686
  Until: 14:00,                           !- Field 10687
  0.376746206,                            !- Field 10688
  Until: 15:00,                           !- Field 10689
  0.353897557,                            !- Field 10690
  Until: 16:00,                           !- Field 10691
  0.367812675,                            !- Field 10692
  Until: 17:00,                           !- Field 10693
  0.437045082,                            !- Field 10694
  Until: 18:00,                           !- Field 10695
  0.361932892,                            !- Field 10696
  Until: 19:00,                           !- Field 10697
  0.399359947,                            !- Field 10698
  Until: 20:00,                           !- Field 10699
  0.355472863,                            !- Field 10700
  Until: 21:00,                           !- Field 10701
  0.291463338,                            !- Field 10702
  Until: 22:00,                           !- Field 10703
  0.261661915,                            !- Field 10704
  Until: 23:00,                           !- Field 10705
  0.359103519,                            !- Field 10706
  Until: 24:00,                           !- Field 10707
  0.417886069,                            !- Field 10708
  Through: 08/04,                         !- Field 10709
  For: AllDays,                           !- Field 10710
  Until: 01:00,                           !- Field 10711
  0.331273789,                            !- Field 10712
  Until: 02:00,                           !- Field 10713
  0.274883826,                            !- Field 10714
  Until: 03:00,                           !- Field 10715
  0.211433016,                            !- Field 10716
  Until: 04:00,                           !- Field 10717
  0.201938936,                            !- Field 10718
  Until: 05:00,                           !- Field 10719
  0.242511375,                            !- Field 10720
  Until: 06:00,                           !- Field 10721
  0.273372573,                            !- Field 10722
  Until: 07:00,                           !- Field 10723
  0.350801449,                            !- Field 10724
  Until: 08:00,                           !- Field 10725
  0.435376892,                            !- Field 10726
  Until: 09:00,                           !- Field 10727
  0.350904954,                            !- Field 10728
  Until: 10:00,                           !- Field 10729
  0.354065983,                            !- Field 10730
  Until: 11:00,                           !- Field 10731
  0.239265101,                            !- Field 10732
  Until: 12:00,                           !- Field 10733
  0.222206023,                            !- Field 10734
  Until: 13:00,                           !- Field 10735
  0.326940122,                            !- Field 10736
  Until: 14:00,                           !- Field 10737
  0.351885392,                            !- Field 10738
  Until: 15:00,                           !- Field 10739
  0.285536162,                            !- Field 10740
  Until: 16:00,                           !- Field 10741
  0.335391174,                            !- Field 10742
  Until: 17:00,                           !- Field 10743
  0.320938275,                            !- Field 10744
  Until: 18:00,                           !- Field 10745
  0.334044367,                            !- Field 10746
  Until: 19:00,                           !- Field 10747
  0.263718794,                            !- Field 10748
  Until: 20:00,                           !- Field 10749
  0.3592421,                              !- Field 10750
  Until: 21:00,                           !- Field 10751
  0.273862128,                            !- Field 10752
  Until: 22:00,                           !- Field 10753
  0.284507179,                            !- Field 10754
  Until: 23:00,                           !- Field 10755
  0.323256047,                            !- Field 10756
  Until: 24:00,                           !- Field 10757
  0.368129767,                            !- Field 10758
  Through: 08/05,                         !- Field 10759
  For: AllDays,                           !- Field 10760
  Until: 01:00,                           !- Field 10761
  0.284997848,                            !- Field 10762
  Until: 02:00,                           !- Field 10763
  0.233814948,                            !- Field 10764
  Until: 03:00,                           !- Field 10765
  0.229544273,                            !- Field 10766
  Until: 04:00,                           !- Field 10767
  0.215896365,                            !- Field 10768
  Until: 05:00,                           !- Field 10769
  0.220816131,                            !- Field 10770
  Until: 06:00,                           !- Field 10771
  0.294178722,                            !- Field 10772
  Until: 07:00,                           !- Field 10773
  0.369848899,                            !- Field 10774
  Until: 08:00,                           !- Field 10775
  0.293697162,                            !- Field 10776
  Until: 09:00,                           !- Field 10777
  0.373018464,                            !- Field 10778
  Until: 10:00,                           !- Field 10779
  0.262901206,                            !- Field 10780
  Until: 11:00,                           !- Field 10781
  0.339910145,                            !- Field 10782
  Until: 12:00,                           !- Field 10783
  0.301004447,                            !- Field 10784
  Until: 13:00,                           !- Field 10785
  0.362455219,                            !- Field 10786
  Until: 14:00,                           !- Field 10787
  0.352353307,                            !- Field 10788
  Until: 15:00,                           !- Field 10789
  0.341669165,                            !- Field 10790
  Until: 16:00,                           !- Field 10791
  0.298081121,                            !- Field 10792
  Until: 17:00,                           !- Field 10793
  0.452388961,                            !- Field 10794
  Until: 18:00,                           !- Field 10795
  0.367869471,                            !- Field 10796
  Until: 19:00,                           !- Field 10797
  0.429907635,                            !- Field 10798
  Until: 20:00,                           !- Field 10799
  0.362206295,                            !- Field 10800
  Until: 21:00,                           !- Field 10801
  0.199146684,                            !- Field 10802
  Until: 22:00,                           !- Field 10803
  0.179373482,                            !- Field 10804
  Until: 23:00,                           !- Field 10805
  0.289009606,                            !- Field 10806
  Until: 24:00,                           !- Field 10807
  0.440076261,                            !- Field 10808
  Through: 08/06,                         !- Field 10809
  For: AllDays,                           !- Field 10810
  Until: 01:00,                           !- Field 10811
  0.335613068,                            !- Field 10812
  Until: 02:00,                           !- Field 10813
  0.279976853,                            !- Field 10814
  Until: 03:00,                           !- Field 10815
  0.280027655,                            !- Field 10816
  Until: 04:00,                           !- Field 10817
  0.278717571,                            !- Field 10818
  Until: 05:00,                           !- Field 10819
  0.256440694,                            !- Field 10820
  Until: 06:00,                           !- Field 10821
  0.268370618,                            !- Field 10822
  Until: 07:00,                           !- Field 10823
  0.274406742,                            !- Field 10824
  Until: 08:00,                           !- Field 10825
  0.19680508,                             !- Field 10826
  Until: 09:00,                           !- Field 10827
  0.212371194,                            !- Field 10828
  Until: 10:00,                           !- Field 10829
  0.338624062,                            !- Field 10830
  Until: 11:00,                           !- Field 10831
  0.47036193,                             !- Field 10832
  Until: 12:00,                           !- Field 10833
  0.388222821,                            !- Field 10834
  Until: 13:00,                           !- Field 10835
  0.435727695,                            !- Field 10836
  Until: 14:00,                           !- Field 10837
  0.42677341,                             !- Field 10838
  Until: 15:00,                           !- Field 10839
  0.442468454,                            !- Field 10840
  Until: 16:00,                           !- Field 10841
  0.462430633,                            !- Field 10842
  Until: 17:00,                           !- Field 10843
  0.407908235,                            !- Field 10844
  Until: 18:00,                           !- Field 10845
  0.341379845,                            !- Field 10846
  Until: 19:00,                           !- Field 10847
  0.336121342,                            !- Field 10848
  Until: 20:00,                           !- Field 10849
  0.250978817,                            !- Field 10850
  Until: 21:00,                           !- Field 10851
  0.217083361,                            !- Field 10852
  Until: 22:00,                           !- Field 10853
  0.298265986,                            !- Field 10854
  Until: 23:00,                           !- Field 10855
  0.317532612,                            !- Field 10856
  Until: 24:00,                           !- Field 10857
  0.430756591,                            !- Field 10858
  Through: 08/07,                         !- Field 10859
  For: AllDays,                           !- Field 10860
  Until: 01:00,                           !- Field 10861
  0.352961908,                            !- Field 10862
  Until: 02:00,                           !- Field 10863
  0.326093184,                            !- Field 10864
  Until: 03:00,                           !- Field 10865
  0.266601528,                            !- Field 10866
  Until: 04:00,                           !- Field 10867
  0.255493749,                            !- Field 10868
  Until: 05:00,                           !- Field 10869
  0.239942551,                            !- Field 10870
  Until: 06:00,                           !- Field 10871
  0.263456366,                            !- Field 10872
  Until: 07:00,                           !- Field 10873
  0.237614686,                            !- Field 10874
  Until: 08:00,                           !- Field 10875
  0.252865759,                            !- Field 10876
  Until: 09:00,                           !- Field 10877
  0.255844512,                            !- Field 10878
  Until: 10:00,                           !- Field 10879
  0.330893257,                            !- Field 10880
  Until: 11:00,                           !- Field 10881
  0.587244029,                            !- Field 10882
  Until: 12:00,                           !- Field 10883
  0.441384074,                            !- Field 10884
  Until: 13:00,                           !- Field 10885
  0.530475522,                            !- Field 10886
  Until: 14:00,                           !- Field 10887
  0.485155396,                            !- Field 10888
  Until: 15:00,                           !- Field 10889
  0.459646311,                            !- Field 10890
  Until: 16:00,                           !- Field 10891
  0.430944184,                            !- Field 10892
  Until: 17:00,                           !- Field 10893
  0.392051774,                            !- Field 10894
  Until: 18:00,                           !- Field 10895
  0.486739736,                            !- Field 10896
  Until: 19:00,                           !- Field 10897
  0.544798791,                            !- Field 10898
  Until: 20:00,                           !- Field 10899
  0.442660833,                            !- Field 10900
  Until: 21:00,                           !- Field 10901
  0.345081312,                            !- Field 10902
  Until: 22:00,                           !- Field 10903
  0.285831007,                            !- Field 10904
  Until: 23:00,                           !- Field 10905
  0.368760974,                            !- Field 10906
  Until: 24:00,                           !- Field 10907
  0.40544905,                             !- Field 10908
  Through: 08/08,                         !- Field 10909
  For: AllDays,                           !- Field 10910
  Until: 01:00,                           !- Field 10911
  0.330640815,                            !- Field 10912
  Until: 02:00,                           !- Field 10913
  0.275927957,                            !- Field 10914
  Until: 03:00,                           !- Field 10915
  0.268606948,                            !- Field 10916
  Until: 04:00,                           !- Field 10917
  0.248819995,                            !- Field 10918
  Until: 05:00,                           !- Field 10919
  0.264232571,                            !- Field 10920
  Until: 06:00,                           !- Field 10921
  0.250941775,                            !- Field 10922
  Until: 07:00,                           !- Field 10923
  0.341704515,                            !- Field 10924
  Until: 08:00,                           !- Field 10925
  0.430637748,                            !- Field 10926
  Until: 09:00,                           !- Field 10927
  0.357575587,                            !- Field 10928
  Until: 10:00,                           !- Field 10929
  0.279047959,                            !- Field 10930
  Until: 11:00,                           !- Field 10931
  0.356180139,                            !- Field 10932
  Until: 12:00,                           !- Field 10933
  0.292679432,                            !- Field 10934
  Until: 13:00,                           !- Field 10935
  0.271406044,                            !- Field 10936
  Until: 14:00,                           !- Field 10937
  0.331725343,                            !- Field 10938
  Until: 15:00,                           !- Field 10939
  0.344157022,                            !- Field 10940
  Until: 16:00,                           !- Field 10941
  0.330103919,                            !- Field 10942
  Until: 17:00,                           !- Field 10943
  0.425760413,                            !- Field 10944
  Until: 18:00,                           !- Field 10945
  0.338680924,                            !- Field 10946
  Until: 19:00,                           !- Field 10947
  0.406888237,                            !- Field 10948
  Until: 20:00,                           !- Field 10949
  0.415729363,                            !- Field 10950
  Until: 21:00,                           !- Field 10951
  0.189818234,                            !- Field 10952
  Until: 22:00,                           !- Field 10953
  0.277381379,                            !- Field 10954
  Until: 23:00,                           !- Field 10955
  0.400571713,                            !- Field 10956
  Until: 24:00,                           !- Field 10957
  0.343761835,                            !- Field 10958
  Through: 08/09,                         !- Field 10959
  For: AllDays,                           !- Field 10960
  Until: 01:00,                           !- Field 10961
  0.29197506,                             !- Field 10962
  Until: 02:00,                           !- Field 10963
  0.239013463,                            !- Field 10964
  Until: 03:00,                           !- Field 10965
  0.257961633,                            !- Field 10966
  Until: 04:00,                           !- Field 10967
  0.204544528,                            !- Field 10968
  Until: 05:00,                           !- Field 10969
  0.278765437,                            !- Field 10970
  Until: 06:00,                           !- Field 10971
  0.270779424,                            !- Field 10972
  Until: 07:00,                           !- Field 10973
  0.348012075,                            !- Field 10974
  Until: 08:00,                           !- Field 10975
  0.411602851,                            !- Field 10976
  Until: 09:00,                           !- Field 10977
  0.343341025,                            !- Field 10978
  Until: 10:00,                           !- Field 10979
  0.269404318,                            !- Field 10980
  Until: 11:00,                           !- Field 10981
  0.227888337,                            !- Field 10982
  Until: 12:00,                           !- Field 10983
  0.313339549,                            !- Field 10984
  Until: 13:00,                           !- Field 10985
  0.404584911,                            !- Field 10986
  Until: 14:00,                           !- Field 10987
  0.341583888,                            !- Field 10988
  Until: 15:00,                           !- Field 10989
  0.279626153,                            !- Field 10990
  Until: 16:00,                           !- Field 10991
  0.3395219,                              !- Field 10992
  Until: 17:00,                           !- Field 10993
  0.413987179,                            !- Field 10994
  Until: 18:00,                           !- Field 10995
  0.347326512,                            !- Field 10996
  Until: 19:00,                           !- Field 10997
  0.563502096,                            !- Field 10998
  Until: 20:00,                           !- Field 10999
  0.435133263,                            !- Field 11000
  Until: 21:00,                           !- Field 11001
  0.238109475,                            !- Field 11002
  Until: 22:00,                           !- Field 11003
  0.318446418,                            !- Field 11004
  Until: 23:00,                           !- Field 11005
  0.41362217,                             !- Field 11006
  Until: 24:00,                           !- Field 11007
  0.435360672,                            !- Field 11008
  Through: 08/10,                         !- Field 11009
  For: AllDays,                           !- Field 11010
  Until: 01:00,                           !- Field 11011
  0.320809819,                            !- Field 11012
  Until: 02:00,                           !- Field 11013
  0.303624061,                            !- Field 11014
  Until: 03:00,                           !- Field 11015
  0.291452941,                            !- Field 11016
  Until: 04:00,                           !- Field 11017
  0.262787581,                            !- Field 11018
  Until: 05:00,                           !- Field 11019
  0.290969286,                            !- Field 11020
  Until: 06:00,                           !- Field 11021
  0.308800151,                            !- Field 11022
  Until: 07:00,                           !- Field 11023
  0.417663669,                            !- Field 11024
  Until: 08:00,                           !- Field 11025
  0.41723486,                             !- Field 11026
  Until: 09:00,                           !- Field 11027
  0.398099053,                            !- Field 11028
  Until: 10:00,                           !- Field 11029
  0.381845756,                            !- Field 11030
  Until: 11:00,                           !- Field 11031
  0.304345591,                            !- Field 11032
  Until: 12:00,                           !- Field 11033
  0.289709028,                            !- Field 11034
  Until: 13:00,                           !- Field 11035
  0.294001556,                            !- Field 11036
  Until: 14:00,                           !- Field 11037
  0.376746206,                            !- Field 11038
  Until: 15:00,                           !- Field 11039
  0.353897557,                            !- Field 11040
  Until: 16:00,                           !- Field 11041
  0.367812675,                            !- Field 11042
  Until: 17:00,                           !- Field 11043
  0.437045082,                            !- Field 11044
  Until: 18:00,                           !- Field 11045
  0.361932892,                            !- Field 11046
  Until: 19:00,                           !- Field 11047
  0.399359947,                            !- Field 11048
  Until: 20:00,                           !- Field 11049
  0.355472863,                            !- Field 11050
  Until: 21:00,                           !- Field 11051
  0.291463338,                            !- Field 11052
  Until: 22:00,                           !- Field 11053
  0.261661915,                            !- Field 11054
  Until: 23:00,                           !- Field 11055
  0.359103519,                            !- Field 11056
  Until: 24:00,                           !- Field 11057
  0.417886069,                            !- Field 11058
  Through: 08/11,                         !- Field 11059
  For: AllDays,                           !- Field 11060
  Until: 01:00,                           !- Field 11061
  0.331273789,                            !- Field 11062
  Until: 02:00,                           !- Field 11063
  0.274883826,                            !- Field 11064
  Until: 03:00,                           !- Field 11065
  0.211433016,                            !- Field 11066
  Until: 04:00,                           !- Field 11067
  0.201938936,                            !- Field 11068
  Until: 05:00,                           !- Field 11069
  0.242511375,                            !- Field 11070
  Until: 06:00,                           !- Field 11071
  0.273372573,                            !- Field 11072
  Until: 07:00,                           !- Field 11073
  0.350801449,                            !- Field 11074
  Until: 08:00,                           !- Field 11075
  0.435376892,                            !- Field 11076
  Until: 09:00,                           !- Field 11077
  0.350904954,                            !- Field 11078
  Until: 10:00,                           !- Field 11079
  0.354065983,                            !- Field 11080
  Until: 11:00,                           !- Field 11081
  0.239265101,                            !- Field 11082
  Until: 12:00,                           !- Field 11083
  0.222206023,                            !- Field 11084
  Until: 13:00,                           !- Field 11085
  0.326940122,                            !- Field 11086
  Until: 14:00,                           !- Field 11087
  0.351885392,                            !- Field 11088
  Until: 15:00,                           !- Field 11089
  0.285536162,                            !- Field 11090
  Until: 16:00,                           !- Field 11091
  0.335391174,                            !- Field 11092
  Until: 17:00,                           !- Field 11093
  0.320938275,                            !- Field 11094
  Until: 18:00,                           !- Field 11095
  0.334044367,                            !- Field 11096
  Until: 19:00,                           !- Field 11097
  0.263718794,                            !- Field 11098
  Until: 20:00,                           !- Field 11099
  0.3592421,                              !- Field 11100
  Until: 21:00,                           !- Field 11101
  0.273862128,                            !- Field 11102
  Until: 22:00,                           !- Field 11103
  0.284507179,                            !- Field 11104
  Until: 23:00,                           !- Field 11105
  0.323256047,                            !- Field 11106
  Until: 24:00,                           !- Field 11107
  0.368129767,                            !- Field 11108
  Through: 08/12,                         !- Field 11109
  For: AllDays,                           !- Field 11110
  Until: 01:00,                           !- Field 11111
  0.284997848,                            !- Field 11112
  Until: 02:00,                           !- Field 11113
  0.233814948,                            !- Field 11114
  Until: 03:00,                           !- Field 11115
  0.229544273,                            !- Field 11116
  Until: 04:00,                           !- Field 11117
  0.215896365,                            !- Field 11118
  Until: 05:00,                           !- Field 11119
  0.220816131,                            !- Field 11120
  Until: 06:00,                           !- Field 11121
  0.294178722,                            !- Field 11122
  Until: 07:00,                           !- Field 11123
  0.369848899,                            !- Field 11124
  Until: 08:00,                           !- Field 11125
  0.293697162,                            !- Field 11126
  Until: 09:00,                           !- Field 11127
  0.373018464,                            !- Field 11128
  Until: 10:00,                           !- Field 11129
  0.262901206,                            !- Field 11130
  Until: 11:00,                           !- Field 11131
  0.339910145,                            !- Field 11132
  Until: 12:00,                           !- Field 11133
  0.301004447,                            !- Field 11134
  Until: 13:00,                           !- Field 11135
  0.362455219,                            !- Field 11136
  Until: 14:00,                           !- Field 11137
  0.352353307,                            !- Field 11138
  Until: 15:00,                           !- Field 11139
  0.341669165,                            !- Field 11140
  Until: 16:00,                           !- Field 11141
  0.298081121,                            !- Field 11142
  Until: 17:00,                           !- Field 11143
  0.452388961,                            !- Field 11144
  Until: 18:00,                           !- Field 11145
  0.367869471,                            !- Field 11146
  Until: 19:00,                           !- Field 11147
  0.429907635,                            !- Field 11148
  Until: 20:00,                           !- Field 11149
  0.362206295,                            !- Field 11150
  Until: 21:00,                           !- Field 11151
  0.199146684,                            !- Field 11152
  Until: 22:00,                           !- Field 11153
  0.179373482,                            !- Field 11154
  Until: 23:00,                           !- Field 11155
  0.289009606,                            !- Field 11156
  Until: 24:00,                           !- Field 11157
  0.440076261,                            !- Field 11158
  Through: 08/13,                         !- Field 11159
  For: AllDays,                           !- Field 11160
  Until: 01:00,                           !- Field 11161
  0.335613068,                            !- Field 11162
  Until: 02:00,                           !- Field 11163
  0.279976853,                            !- Field 11164
  Until: 03:00,                           !- Field 11165
  0.280027655,                            !- Field 11166
  Until: 04:00,                           !- Field 11167
  0.278717571,                            !- Field 11168
  Until: 05:00,                           !- Field 11169
  0.256440694,                            !- Field 11170
  Until: 06:00,                           !- Field 11171
  0.268370618,                            !- Field 11172
  Until: 07:00,                           !- Field 11173
  0.274406742,                            !- Field 11174
  Until: 08:00,                           !- Field 11175
  0.19680508,                             !- Field 11176
  Until: 09:00,                           !- Field 11177
  0.212371194,                            !- Field 11178
  Until: 10:00,                           !- Field 11179
  0.338624062,                            !- Field 11180
  Until: 11:00,                           !- Field 11181
  0.47036193,                             !- Field 11182
  Until: 12:00,                           !- Field 11183
  0.388222821,                            !- Field 11184
  Until: 13:00,                           !- Field 11185
  0.435727695,                            !- Field 11186
  Until: 14:00,                           !- Field 11187
  0.42677341,                             !- Field 11188
  Until: 15:00,                           !- Field 11189
  0.442468454,                            !- Field 11190
  Until: 16:00,                           !- Field 11191
  0.462430633,                            !- Field 11192
  Until: 17:00,                           !- Field 11193
  0.407908235,                            !- Field 11194
  Until: 18:00,                           !- Field 11195
  0.341379845,                            !- Field 11196
  Until: 19:00,                           !- Field 11197
  0.336121342,                            !- Field 11198
  Until: 20:00,                           !- Field 11199
  0.250978817,                            !- Field 11200
  Until: 21:00,                           !- Field 11201
  0.217083361,                            !- Field 11202
  Until: 22:00,                           !- Field 11203
  0.298265986,                            !- Field 11204
  Until: 23:00,                           !- Field 11205
  0.317532612,                            !- Field 11206
  Until: 24:00,                           !- Field 11207
  0.430756591,                            !- Field 11208
  Through: 08/14,                         !- Field 11209
  For: AllDays,                           !- Field 11210
  Until: 01:00,                           !- Field 11211
  0.352961908,                            !- Field 11212
  Until: 02:00,                           !- Field 11213
  0.326093184,                            !- Field 11214
  Until: 03:00,                           !- Field 11215
  0.266601528,                            !- Field 11216
  Until: 04:00,                           !- Field 11217
  0.255493749,                            !- Field 11218
  Until: 05:00,                           !- Field 11219
  0.239942551,                            !- Field 11220
  Until: 06:00,                           !- Field 11221
  0.263456366,                            !- Field 11222
  Until: 07:00,                           !- Field 11223
  0.237614686,                            !- Field 11224
  Until: 08:00,                           !- Field 11225
  0.252865759,                            !- Field 11226
  Until: 09:00,                           !- Field 11227
  0.255844512,                            !- Field 11228
  Until: 10:00,                           !- Field 11229
  0.330893257,                            !- Field 11230
  Until: 11:00,                           !- Field 11231
  0.587244029,                            !- Field 11232
  Until: 12:00,                           !- Field 11233
  0.441384074,                            !- Field 11234
  Until: 13:00,                           !- Field 11235
  0.530475522,                            !- Field 11236
  Until: 14:00,                           !- Field 11237
  0.485155396,                            !- Field 11238
  Until: 15:00,                           !- Field 11239
  0.459646311,                            !- Field 11240
  Until: 16:00,                           !- Field 11241
  0.430944184,                            !- Field 11242
  Until: 17:00,                           !- Field 11243
  0.392051774,                            !- Field 11244
  Until: 18:00,                           !- Field 11245
  0.486739736,                            !- Field 11246
  Until: 19:00,                           !- Field 11247
  0.544798791,                            !- Field 11248
  Until: 20:00,                           !- Field 11249
  0.442660833,                            !- Field 11250
  Until: 21:00,                           !- Field 11251
  0.345081312,                            !- Field 11252
  Until: 22:00,                           !- Field 11253
  0.285831007,                            !- Field 11254
  Until: 23:00,                           !- Field 11255
  0.368760974,                            !- Field 11256
  Until: 24:00,                           !- Field 11257
  0.40544905,                             !- Field 11258
  Through: 08/15,                         !- Field 11259
  For: AllDays,                           !- Field 11260
  Until: 01:00,                           !- Field 11261
  0.330640815,                            !- Field 11262
  Until: 02:00,                           !- Field 11263
  0.275927957,                            !- Field 11264
  Until: 03:00,                           !- Field 11265
  0.268606948,                            !- Field 11266
  Until: 04:00,                           !- Field 11267
  0.248819995,                            !- Field 11268
  Until: 05:00,                           !- Field 11269
  0.264232571,                            !- Field 11270
  Until: 06:00,                           !- Field 11271
  0.250941775,                            !- Field 11272
  Until: 07:00,                           !- Field 11273
  0.341704515,                            !- Field 11274
  Until: 08:00,                           !- Field 11275
  0.430637748,                            !- Field 11276
  Until: 09:00,                           !- Field 11277
  0.357575587,                            !- Field 11278
  Until: 10:00,                           !- Field 11279
  0.279047959,                            !- Field 11280
  Until: 11:00,                           !- Field 11281
  0.356180139,                            !- Field 11282
  Until: 12:00,                           !- Field 11283
  0.292679432,                            !- Field 11284
  Until: 13:00,                           !- Field 11285
  0.271406044,                            !- Field 11286
  Until: 14:00,                           !- Field 11287
  0.331725343,                            !- Field 11288
  Until: 15:00,                           !- Field 11289
  0.344157022,                            !- Field 11290
  Until: 16:00,                           !- Field 11291
  0.330103919,                            !- Field 11292
  Until: 17:00,                           !- Field 11293
  0.425760413,                            !- Field 11294
  Until: 18:00,                           !- Field 11295
  0.338680924,                            !- Field 11296
  Until: 19:00,                           !- Field 11297
  0.406888237,                            !- Field 11298
  Until: 20:00,                           !- Field 11299
  0.415729363,                            !- Field 11300
  Until: 21:00,                           !- Field 11301
  0.189818234,                            !- Field 11302
  Until: 22:00,                           !- Field 11303
  0.277381379,                            !- Field 11304
  Until: 23:00,                           !- Field 11305
  0.400571713,                            !- Field 11306
  Until: 24:00,                           !- Field 11307
  0.343761835,                            !- Field 11308
  Through: 08/16,                         !- Field 11309
  For: AllDays,                           !- Field 11310
  Until: 01:00,                           !- Field 11311
  0.29197506,                             !- Field 11312
  Until: 02:00,                           !- Field 11313
  0.239013463,                            !- Field 11314
  Until: 03:00,                           !- Field 11315
  0.257961633,                            !- Field 11316
  Until: 04:00,                           !- Field 11317
  0.204544528,                            !- Field 11318
  Until: 05:00,                           !- Field 11319
  0.278765437,                            !- Field 11320
  Until: 06:00,                           !- Field 11321
  0.270779424,                            !- Field 11322
  Until: 07:00,                           !- Field 11323
  0.348012075,                            !- Field 11324
  Until: 08:00,                           !- Field 11325
  0.411602851,                            !- Field 11326
  Until: 09:00,                           !- Field 11327
  0.343341025,                            !- Field 11328
  Until: 10:00,                           !- Field 11329
  0.269404318,                            !- Field 11330
  Until: 11:00,                           !- Field 11331
  0.227888337,                            !- Field 11332
  Until: 12:00,                           !- Field 11333
  0.313339549,                            !- Field 11334
  Until: 13:00,                           !- Field 11335
  0.404584911,                            !- Field 11336
  Until: 14:00,                           !- Field 11337
  0.341583888,                            !- Field 11338
  Until: 15:00,                           !- Field 11339
  0.279626153,                            !- Field 11340
  Until: 16:00,                           !- Field 11341
  0.3395219,                              !- Field 11342
  Until: 17:00,                           !- Field 11343
  0.413987179,                            !- Field 11344
  Until: 18:00,                           !- Field 11345
  0.347326512,                            !- Field 11346
  Until: 19:00,                           !- Field 11347
  0.563502096,                            !- Field 11348
  Until: 20:00,                           !- Field 11349
  0.435133263,                            !- Field 11350
  Until: 21:00,                           !- Field 11351
  0.238109475,                            !- Field 11352
  Until: 22:00,                           !- Field 11353
  0.318446418,                            !- Field 11354
  Until: 23:00,                           !- Field 11355
  0.41362217,                             !- Field 11356
  Until: 24:00,                           !- Field 11357
  0.435360672,                            !- Field 11358
  Through: 08/17,                         !- Field 11359
  For: AllDays,                           !- Field 11360
  Until: 01:00,                           !- Field 11361
  0.320809819,                            !- Field 11362
  Until: 02:00,                           !- Field 11363
  0.303624061,                            !- Field 11364
  Until: 03:00,                           !- Field 11365
  0.291452941,                            !- Field 11366
  Until: 04:00,                           !- Field 11367
  0.262787581,                            !- Field 11368
  Until: 05:00,                           !- Field 11369
  0.290969286,                            !- Field 11370
  Until: 06:00,                           !- Field 11371
  0.308800151,                            !- Field 11372
  Until: 07:00,                           !- Field 11373
  0.417663669,                            !- Field 11374
  Until: 08:00,                           !- Field 11375
  0.41723486,                             !- Field 11376
  Until: 09:00,                           !- Field 11377
  0.398099053,                            !- Field 11378
  Until: 10:00,                           !- Field 11379
  0.381845756,                            !- Field 11380
  Until: 11:00,                           !- Field 11381
  0.304345591,                            !- Field 11382
  Until: 12:00,                           !- Field 11383
  0.289709028,                            !- Field 11384
  Until: 13:00,                           !- Field 11385
  0.294001556,                            !- Field 11386
  Until: 14:00,                           !- Field 11387
  0.376746206,                            !- Field 11388
  Until: 15:00,                           !- Field 11389
  0.353897557,                            !- Field 11390
  Until: 16:00,                           !- Field 11391
  0.367812675,                            !- Field 11392
  Until: 17:00,                           !- Field 11393
  0.437045082,                            !- Field 11394
  Until: 18:00,                           !- Field 11395
  0.361932892,                            !- Field 11396
  Until: 19:00,                           !- Field 11397
  0.399359947,                            !- Field 11398
  Until: 20:00,                           !- Field 11399
  0.355472863,                            !- Field 11400
  Until: 21:00,                           !- Field 11401
  0.291463338,                            !- Field 11402
  Until: 22:00,                           !- Field 11403
  0.261661915,                            !- Field 11404
  Until: 23:00,                           !- Field 11405
  0.359103519,                            !- Field 11406
  Until: 24:00,                           !- Field 11407
  0.417886069,                            !- Field 11408
  Through: 08/18,                         !- Field 11409
  For: AllDays,                           !- Field 11410
  Until: 01:00,                           !- Field 11411
  0.331273789,                            !- Field 11412
  Until: 02:00,                           !- Field 11413
  0.274883826,                            !- Field 11414
  Until: 03:00,                           !- Field 11415
  0.211433016,                            !- Field 11416
  Until: 04:00,                           !- Field 11417
  0.201938936,                            !- Field 11418
  Until: 05:00,                           !- Field 11419
  0.242511375,                            !- Field 11420
  Until: 06:00,                           !- Field 11421
  0.273372573,                            !- Field 11422
  Until: 07:00,                           !- Field 11423
  0.350801449,                            !- Field 11424
  Until: 08:00,                           !- Field 11425
  0.435376892,                            !- Field 11426
  Until: 09:00,                           !- Field 11427
  0.350904954,                            !- Field 11428
  Until: 10:00,                           !- Field 11429
  0.354065983,                            !- Field 11430
  Until: 11:00,                           !- Field 11431
  0.239265101,                            !- Field 11432
  Until: 12:00,                           !- Field 11433
  0.222206023,                            !- Field 11434
  Until: 13:00,                           !- Field 11435
  0.326940122,                            !- Field 11436
  Until: 14:00,                           !- Field 11437
  0.351885392,                            !- Field 11438
  Until: 15:00,                           !- Field 11439
  0.285536162,                            !- Field 11440
  Until: 16:00,                           !- Field 11441
  0.335391174,                            !- Field 11442
  Until: 17:00,                           !- Field 11443
  0.320938275,                            !- Field 11444
  Until: 18:00,                           !- Field 11445
  0.334044367,                            !- Field 11446
  Until: 19:00,                           !- Field 11447
  0.263718794,                            !- Field 11448
  Until: 20:00,                           !- Field 11449
  0.3592421,                              !- Field 11450
  Until: 21:00,                           !- Field 11451
  0.273862128,                            !- Field 11452
  Until: 22:00,                           !- Field 11453
  0.284507179,                            !- Field 11454
  Until: 23:00,                           !- Field 11455
  0.323256047,                            !- Field 11456
  Until: 24:00,                           !- Field 11457
  0.368129767,                            !- Field 11458
  Through: 08/19,                         !- Field 11459
  For: AllDays,                           !- Field 11460
  Until: 01:00,                           !- Field 11461
  0.284997848,                            !- Field 11462
  Until: 02:00,                           !- Field 11463
  0.233814948,                            !- Field 11464
  Until: 03:00,                           !- Field 11465
  0.229544273,                            !- Field 11466
  Until: 04:00,                           !- Field 11467
  0.215896365,                            !- Field 11468
  Until: 05:00,                           !- Field 11469
  0.220816131,                            !- Field 11470
  Until: 06:00,                           !- Field 11471
  0.294178722,                            !- Field 11472
  Until: 07:00,                           !- Field 11473
  0.369848899,                            !- Field 11474
  Until: 08:00,                           !- Field 11475
  0.293697162,                            !- Field 11476
  Until: 09:00,                           !- Field 11477
  0.373018464,                            !- Field 11478
  Until: 10:00,                           !- Field 11479
  0.262901206,                            !- Field 11480
  Until: 11:00,                           !- Field 11481
  0.339910145,                            !- Field 11482
  Until: 12:00,                           !- Field 11483
  0.301004447,                            !- Field 11484
  Until: 13:00,                           !- Field 11485
  0.362455219,                            !- Field 11486
  Until: 14:00,                           !- Field 11487
  0.352353307,                            !- Field 11488
  Until: 15:00,                           !- Field 11489
  0.341669165,                            !- Field 11490
  Until: 16:00,                           !- Field 11491
  0.298081121,                            !- Field 11492
  Until: 17:00,                           !- Field 11493
  0.452388961,                            !- Field 11494
  Until: 18:00,                           !- Field 11495
  0.367869471,                            !- Field 11496
  Until: 19:00,                           !- Field 11497
  0.429907635,                            !- Field 11498
  Until: 20:00,                           !- Field 11499
  0.362206295,                            !- Field 11500
  Until: 21:00,                           !- Field 11501
  0.199146684,                            !- Field 11502
  Until: 22:00,                           !- Field 11503
  0.179373482,                            !- Field 11504
  Until: 23:00,                           !- Field 11505
  0.289009606,                            !- Field 11506
  Until: 24:00,                           !- Field 11507
  0.440076261,                            !- Field 11508
  Through: 08/20,                         !- Field 11509
  For: AllDays,                           !- Field 11510
  Until: 01:00,                           !- Field 11511
  0.335613068,                            !- Field 11512
  Until: 02:00,                           !- Field 11513
  0.279976853,                            !- Field 11514
  Until: 03:00,                           !- Field 11515
  0.280027655,                            !- Field 11516
  Until: 04:00,                           !- Field 11517
  0.278717571,                            !- Field 11518
  Until: 05:00,                           !- Field 11519
  0.256440694,                            !- Field 11520
  Until: 06:00,                           !- Field 11521
  0.268370618,                            !- Field 11522
  Until: 07:00,                           !- Field 11523
  0.274406742,                            !- Field 11524
  Until: 08:00,                           !- Field 11525
  0.19680508,                             !- Field 11526
  Until: 09:00,                           !- Field 11527
  0.212371194,                            !- Field 11528
  Until: 10:00,                           !- Field 11529
  0.338624062,                            !- Field 11530
  Until: 11:00,                           !- Field 11531
  0.47036193,                             !- Field 11532
  Until: 12:00,                           !- Field 11533
  0.388222821,                            !- Field 11534
  Until: 13:00,                           !- Field 11535
  0.435727695,                            !- Field 11536
  Until: 14:00,                           !- Field 11537
  0.42677341,                             !- Field 11538
  Until: 15:00,                           !- Field 11539
  0.442468454,                            !- Field 11540
  Until: 16:00,                           !- Field 11541
  0.462430633,                            !- Field 11542
  Until: 17:00,                           !- Field 11543
  0.407908235,                            !- Field 11544
  Until: 18:00,                           !- Field 11545
  0.341379845,                            !- Field 11546
  Until: 19:00,                           !- Field 11547
  0.336121342,                            !- Field 11548
  Until: 20:00,                           !- Field 11549
  0.250978817,                            !- Field 11550
  Until: 21:00,                           !- Field 11551
  0.217083361,                            !- Field 11552
  Until: 22:00,                           !- Field 11553
  0.298265986,                            !- Field 11554
  Until: 23:00,                           !- Field 11555
  0.317532612,                            !- Field 11556
  Until: 24:00,                           !- Field 11557
  0.430756591,                            !- Field 11558
  Through: 08/21,                         !- Field 11559
  For: AllDays,                           !- Field 11560
  Until: 01:00,                           !- Field 11561
  0.352961908,                            !- Field 11562
  Until: 02:00,                           !- Field 11563
  0.326093184,                            !- Field 11564
  Until: 03:00,                           !- Field 11565
  0.266601528,                            !- Field 11566
  Until: 04:00,                           !- Field 11567
  0.255493749,                            !- Field 11568
  Until: 05:00,                           !- Field 11569
  0.239942551,                            !- Field 11570
  Until: 06:00,                           !- Field 11571
  0.263456366,                            !- Field 11572
  Until: 07:00,                           !- Field 11573
  0.237614686,                            !- Field 11574
  Until: 08:00,                           !- Field 11575
  0.252865759,                            !- Field 11576
  Until: 09:00,                           !- Field 11577
  0.255844512,                            !- Field 11578
  Until: 10:00,                           !- Field 11579
  0.330893257,                            !- Field 11580
  Until: 11:00,                           !- Field 11581
  0.587244029,                            !- Field 11582
  Until: 12:00,                           !- Field 11583
  0.441384074,                            !- Field 11584
  Until: 13:00,                           !- Field 11585
  0.530475522,                            !- Field 11586
  Until: 14:00,                           !- Field 11587
  0.485155396,                            !- Field 11588
  Until: 15:00,                           !- Field 11589
  0.459646311,                            !- Field 11590
  Until: 16:00,                           !- Field 11591
  0.430944184,                            !- Field 11592
  Until: 17:00,                           !- Field 11593
  0.392051774,                            !- Field 11594
  Until: 18:00,                           !- Field 11595
  0.486739736,                            !- Field 11596
  Until: 19:00,                           !- Field 11597
  0.544798791,                            !- Field 11598
  Until: 20:00,                           !- Field 11599
  0.442660833,                            !- Field 11600
  Until: 21:00,                           !- Field 11601
  0.345081312,                            !- Field 11602
  Until: 22:00,                           !- Field 11603
  0.285831007,                            !- Field 11604
  Until: 23:00,                           !- Field 11605
  0.368760974,                            !- Field 11606
  Until: 24:00,                           !- Field 11607
  0.40544905,                             !- Field 11608
  Through: 08/22,                         !- Field 11609
  For: AllDays,                           !- Field 11610
  Until: 01:00,                           !- Field 11611
  0.330640815,                            !- Field 11612
  Until: 02:00,                           !- Field 11613
  0.275927957,                            !- Field 11614
  Until: 03:00,                           !- Field 11615
  0.268606948,                            !- Field 11616
  Until: 04:00,                           !- Field 11617
  0.248819995,                            !- Field 11618
  Until: 05:00,                           !- Field 11619
  0.264232571,                            !- Field 11620
  Until: 06:00,                           !- Field 11621
  0.250941775,                            !- Field 11622
  Until: 07:00,                           !- Field 11623
  0.341704515,                            !- Field 11624
  Until: 08:00,                           !- Field 11625
  0.430637748,                            !- Field 11626
  Until: 09:00,                           !- Field 11627
  0.357575587,                            !- Field 11628
  Until: 10:00,                           !- Field 11629
  0.279047959,                            !- Field 11630
  Until: 11:00,                           !- Field 11631
  0.356180139,                            !- Field 11632
  Until: 12:00,                           !- Field 11633
  0.292679432,                            !- Field 11634
  Until: 13:00,                           !- Field 11635
  0.271406044,                            !- Field 11636
  Until: 14:00,                           !- Field 11637
  0.331725343,                            !- Field 11638
  Until: 15:00,                           !- Field 11639
  0.344157022,                            !- Field 11640
  Until: 16:00,                           !- Field 11641
  0.330103919,                            !- Field 11642
  Until: 17:00,                           !- Field 11643
  0.425760413,                            !- Field 11644
  Until: 18:00,                           !- Field 11645
  0.338680924,                            !- Field 11646
  Until: 19:00,                           !- Field 11647
  0.406888237,                            !- Field 11648
  Until: 20:00,                           !- Field 11649
  0.415729363,                            !- Field 11650
  Until: 21:00,                           !- Field 11651
  0.189818234,                            !- Field 11652
  Until: 22:00,                           !- Field 11653
  0.277381379,                            !- Field 11654
  Until: 23:00,                           !- Field 11655
  0.400571713,                            !- Field 11656
  Until: 24:00,                           !- Field 11657
  0.343761835,                            !- Field 11658
  Through: 08/23,                         !- Field 11659
  For: AllDays,                           !- Field 11660
  Until: 01:00,                           !- Field 11661
  0.29197506,                             !- Field 11662
  Until: 02:00,                           !- Field 11663
  0.239013463,                            !- Field 11664
  Until: 03:00,                           !- Field 11665
  0.257961633,                            !- Field 11666
  Until: 04:00,                           !- Field 11667
  0.204544528,                            !- Field 11668
  Until: 05:00,                           !- Field 11669
  0.278765437,                            !- Field 11670
  Until: 06:00,                           !- Field 11671
  0.270779424,                            !- Field 11672
  Until: 07:00,                           !- Field 11673
  0.348012075,                            !- Field 11674
  Until: 08:00,                           !- Field 11675
  0.411602851,                            !- Field 11676
  Until: 09:00,                           !- Field 11677
  0.343341025,                            !- Field 11678
  Until: 10:00,                           !- Field 11679
  0.269404318,                            !- Field 11680
  Until: 11:00,                           !- Field 11681
  0.227888337,                            !- Field 11682
  Until: 12:00,                           !- Field 11683
  0.313339549,                            !- Field 11684
  Until: 13:00,                           !- Field 11685
  0.404584911,                            !- Field 11686
  Until: 14:00,                           !- Field 11687
  0.341583888,                            !- Field 11688
  Until: 15:00,                           !- Field 11689
  0.279626153,                            !- Field 11690
  Until: 16:00,                           !- Field 11691
  0.3395219,                              !- Field 11692
  Until: 17:00,                           !- Field 11693
  0.413987179,                            !- Field 11694
  Until: 18:00,                           !- Field 11695
  0.347326512,                            !- Field 11696
  Until: 19:00,                           !- Field 11697
  0.563502096,                            !- Field 11698
  Until: 20:00,                           !- Field 11699
  0.435133263,                            !- Field 11700
  Until: 21:00,                           !- Field 11701
  0.238109475,                            !- Field 11702
  Until: 22:00,                           !- Field 11703
  0.318446418,                            !- Field 11704
  Until: 23:00,                           !- Field 11705
  0.41362217,                             !- Field 11706
  Until: 24:00,                           !- Field 11707
  0.435360672,                            !- Field 11708
  Through: 08/24,                         !- Field 11709
  For: AllDays,                           !- Field 11710
  Until: 01:00,                           !- Field 11711
  0.320809819,                            !- Field 11712
  Until: 02:00,                           !- Field 11713
  0.303624061,                            !- Field 11714
  Until: 03:00,                           !- Field 11715
  0.291452941,                            !- Field 11716
  Until: 04:00,                           !- Field 11717
  0.262787581,                            !- Field 11718
  Until: 05:00,                           !- Field 11719
  0.290969286,                            !- Field 11720
  Until: 06:00,                           !- Field 11721
  0.308800151,                            !- Field 11722
  Until: 07:00,                           !- Field 11723
  0.417663669,                            !- Field 11724
  Until: 08:00,                           !- Field 11725
  0.41723486,                             !- Field 11726
  Until: 09:00,                           !- Field 11727
  0.398099053,                            !- Field 11728
  Until: 10:00,                           !- Field 11729
  0.381845756,                            !- Field 11730
  Until: 11:00,                           !- Field 11731
  0.304345591,                            !- Field 11732
  Until: 12:00,                           !- Field 11733
  0.289709028,                            !- Field 11734
  Until: 13:00,                           !- Field 11735
  0.294001556,                            !- Field 11736
  Until: 14:00,                           !- Field 11737
  0.376746206,                            !- Field 11738
  Until: 15:00,                           !- Field 11739
  0.353897557,                            !- Field 11740
  Until: 16:00,                           !- Field 11741
  0.367812675,                            !- Field 11742
  Until: 17:00,                           !- Field 11743
  0.437045082,                            !- Field 11744
  Until: 18:00,                           !- Field 11745
  0.361932892,                            !- Field 11746
  Until: 19:00,                           !- Field 11747
  0.399359947,                            !- Field 11748
  Until: 20:00,                           !- Field 11749
  0.355472863,                            !- Field 11750
  Until: 21:00,                           !- Field 11751
  0.291463338,                            !- Field 11752
  Until: 22:00,                           !- Field 11753
  0.261661915,                            !- Field 11754
  Until: 23:00,                           !- Field 11755
  0.359103519,                            !- Field 11756
  Until: 24:00,                           !- Field 11757
  0.417886069,                            !- Field 11758
  Through: 08/25,                         !- Field 11759
  For: AllDays,                           !- Field 11760
  Until: 01:00,                           !- Field 11761
  0.331273789,                            !- Field 11762
  Until: 02:00,                           !- Field 11763
  0.274883826,                            !- Field 11764
  Until: 03:00,                           !- Field 11765
  0.211433016,                            !- Field 11766
  Until: 04:00,                           !- Field 11767
  0.201938936,                            !- Field 11768
  Until: 05:00,                           !- Field 11769
  0.242511375,                            !- Field 11770
  Until: 06:00,                           !- Field 11771
  0.273372573,                            !- Field 11772
  Until: 07:00,                           !- Field 11773
  0.350801449,                            !- Field 11774
  Until: 08:00,                           !- Field 11775
  0.435376892,                            !- Field 11776
  Until: 09:00,                           !- Field 11777
  0.350904954,                            !- Field 11778
  Until: 10:00,                           !- Field 11779
  0.354065983,                            !- Field 11780
  Until: 11:00,                           !- Field 11781
  0.239265101,                            !- Field 11782
  Until: 12:00,                           !- Field 11783
  0.222206023,                            !- Field 11784
  Until: 13:00,                           !- Field 11785
  0.326940122,                            !- Field 11786
  Until: 14:00,                           !- Field 11787
  0.351885392,                            !- Field 11788
  Until: 15:00,                           !- Field 11789
  0.285536162,                            !- Field 11790
  Until: 16:00,                           !- Field 11791
  0.335391174,                            !- Field 11792
  Until: 17:00,                           !- Field 11793
  0.320938275,                            !- Field 11794
  Until: 18:00,                           !- Field 11795
  0.334044367,                            !- Field 11796
  Until: 19:00,                           !- Field 11797
  0.263718794,                            !- Field 11798
  Until: 20:00,                           !- Field 11799
  0.3592421,                              !- Field 11800
  Until: 21:00,                           !- Field 11801
  0.273862128,                            !- Field 11802
  Until: 22:00,                           !- Field 11803
  0.284507179,                            !- Field 11804
  Until: 23:00,                           !- Field 11805
  0.323256047,                            !- Field 11806
  Until: 24:00,                           !- Field 11807
  0.368129767,                            !- Field 11808
  Through: 08/26,                         !- Field 11809
  For: AllDays,                           !- Field 11810
  Until: 01:00,                           !- Field 11811
  0.284997848,                            !- Field 11812
  Until: 02:00,                           !- Field 11813
  0.233814948,                            !- Field 11814
  Until: 03:00,                           !- Field 11815
  0.229544273,                            !- Field 11816
  Until: 04:00,                           !- Field 11817
  0.215896365,                            !- Field 11818
  Until: 05:00,                           !- Field 11819
  0.220816131,                            !- Field 11820
  Until: 06:00,                           !- Field 11821
  0.294178722,                            !- Field 11822
  Until: 07:00,                           !- Field 11823
  0.369848899,                            !- Field 11824
  Until: 08:00,                           !- Field 11825
  0.293697162,                            !- Field 11826
  Until: 09:00,                           !- Field 11827
  0.373018464,                            !- Field 11828
  Until: 10:00,                           !- Field 11829
  0.262901206,                            !- Field 11830
  Until: 11:00,                           !- Field 11831
  0.339910145,                            !- Field 11832
  Until: 12:00,                           !- Field 11833
  0.301004447,                            !- Field 11834
  Until: 13:00,                           !- Field 11835
  0.362455219,                            !- Field 11836
  Until: 14:00,                           !- Field 11837
  0.352353307,                            !- Field 11838
  Until: 15:00,                           !- Field 11839
  0.341669165,                            !- Field 11840
  Until: 16:00,                           !- Field 11841
  0.298081121,                            !- Field 11842
  Until: 17:00,                           !- Field 11843
  0.452388961,                            !- Field 11844
  Until: 18:00,                           !- Field 11845
  0.367869471,                            !- Field 11846
  Until: 19:00,                           !- Field 11847
  0.429907635,                            !- Field 11848
  Until: 20:00,                           !- Field 11849
  0.362206295,                            !- Field 11850
  Until: 21:00,                           !- Field 11851
  0.199146684,                            !- Field 11852
  Until: 22:00,                           !- Field 11853
  0.179373482,                            !- Field 11854
  Until: 23:00,                           !- Field 11855
  0.289009606,                            !- Field 11856
  Until: 24:00,                           !- Field 11857
  0.440076261,                            !- Field 11858
  Through: 08/27,                         !- Field 11859
  For: AllDays,                           !- Field 11860
  Until: 01:00,                           !- Field 11861
  0.335613068,                            !- Field 11862
  Until: 02:00,                           !- Field 11863
  0.279976853,                            !- Field 11864
  Until: 03:00,                           !- Field 11865
  0.280027655,                            !- Field 11866
  Until: 04:00,                           !- Field 11867
  0.278717571,                            !- Field 11868
  Until: 05:00,                           !- Field 11869
  0.256440694,                            !- Field 11870
  Until: 06:00,                           !- Field 11871
  0.268370618,                            !- Field 11872
  Until: 07:00,                           !- Field 11873
  0.274406742,                            !- Field 11874
  Until: 08:00,                           !- Field 11875
  0.19680508,                             !- Field 11876
  Until: 09:00,                           !- Field 11877
  0.212371194,                            !- Field 11878
  Until: 10:00,                           !- Field 11879
  0.338624062,                            !- Field 11880
  Until: 11:00,                           !- Field 11881
  0.47036193,                             !- Field 11882
  Until: 12:00,                           !- Field 11883
  0.388222821,                            !- Field 11884
  Until: 13:00,                           !- Field 11885
  0.435727695,                            !- Field 11886
  Until: 14:00,                           !- Field 11887
  0.42677341,                             !- Field 11888
  Until: 15:00,                           !- Field 11889
  0.442468454,                            !- Field 11890
  Until: 16:00,                           !- Field 11891
  0.462430633,                            !- Field 11892
  Until: 17:00,                           !- Field 11893
  0.407908235,                            !- Field 11894
  Until: 18:00,                           !- Field 11895
  0.341379845,                            !- Field 11896
  Until: 19:00,                           !- Field 11897
  0.336121342,                            !- Field 11898
  Until: 20:00,                           !- Field 11899
  0.250978817,                            !- Field 11900
  Until: 21:00,                           !- Field 11901
  0.217083361,                            !- Field 11902
  Until: 22:00,                           !- Field 11903
  0.298265986,                            !- Field 11904
  Until: 23:00,                           !- Field 11905
  0.317532612,                            !- Field 11906
  Until: 24:00,                           !- Field 11907
  0.430756591,                            !- Field 11908
  Through: 08/28,                         !- Field 11909
  For: AllDays,                           !- Field 11910
  Until: 01:00,                           !- Field 11911
  0.352961908,                            !- Field 11912
  Until: 02:00,                           !- Field 11913
  0.326093184,                            !- Field 11914
  Until: 03:00,                           !- Field 11915
  0.266601528,                            !- Field 11916
  Until: 04:00,                           !- Field 11917
  0.255493749,                            !- Field 11918
  Until: 05:00,                           !- Field 11919
  0.239942551,                            !- Field 11920
  Until: 06:00,                           !- Field 11921
  0.263456366,                            !- Field 11922
  Until: 07:00,                           !- Field 11923
  0.237614686,                            !- Field 11924
  Until: 08:00,                           !- Field 11925
  0.252865759,                            !- Field 11926
  Until: 09:00,                           !- Field 11927
  0.255844512,                            !- Field 11928
  Until: 10:00,                           !- Field 11929
  0.330893257,                            !- Field 11930
  Until: 11:00,                           !- Field 11931
  0.587244029,                            !- Field 11932
  Until: 12:00,                           !- Field 11933
  0.441384074,                            !- Field 11934
  Until: 13:00,                           !- Field 11935
  0.530475522,                            !- Field 11936
  Until: 14:00,                           !- Field 11937
  0.485155396,                            !- Field 11938
  Until: 15:00,                           !- Field 11939
  0.459646311,                            !- Field 11940
  Until: 16:00,                           !- Field 11941
  0.430944184,                            !- Field 11942
  Until: 17:00,                           !- Field 11943
  0.392051774,                            !- Field 11944
  Until: 18:00,                           !- Field 11945
  0.486739736,                            !- Field 11946
  Until: 19:00,                           !- Field 11947
  0.544798791,                            !- Field 11948
  Until: 20:00,                           !- Field 11949
  0.442660833,                            !- Field 11950
  Until: 21:00,                           !- Field 11951
  0.345081312,                            !- Field 11952
  Until: 22:00,                           !- Field 11953
  0.285831007,                            !- Field 11954
  Until: 23:00,                           !- Field 11955
  0.368760974,                            !- Field 11956
  Until: 24:00,                           !- Field 11957
  0.40544905,                             !- Field 11958
  Through: 08/29,                         !- Field 11959
  For: AllDays,                           !- Field 11960
  Until: 01:00,                           !- Field 11961
  0.330640815,                            !- Field 11962
  Until: 02:00,                           !- Field 11963
  0.275927957,                            !- Field 11964
  Until: 03:00,                           !- Field 11965
  0.268606948,                            !- Field 11966
  Until: 04:00,                           !- Field 11967
  0.248819995,                            !- Field 11968
  Until: 05:00,                           !- Field 11969
  0.264232571,                            !- Field 11970
  Until: 06:00,                           !- Field 11971
  0.250941775,                            !- Field 11972
  Until: 07:00,                           !- Field 11973
  0.341704515,                            !- Field 11974
  Until: 08:00,                           !- Field 11975
  0.430637748,                            !- Field 11976
  Until: 09:00,                           !- Field 11977
  0.357575587,                            !- Field 11978
  Until: 10:00,                           !- Field 11979
  0.279047959,                            !- Field 11980
  Until: 11:00,                           !- Field 11981
  0.356180139,                            !- Field 11982
  Until: 12:00,                           !- Field 11983
  0.292679432,                            !- Field 11984
  Until: 13:00,                           !- Field 11985
  0.271406044,                            !- Field 11986
  Until: 14:00,                           !- Field 11987
  0.331725343,                            !- Field 11988
  Until: 15:00,                           !- Field 11989
  0.344157022,                            !- Field 11990
  Until: 16:00,                           !- Field 11991
  0.330103919,                            !- Field 11992
  Until: 17:00,                           !- Field 11993
  0.425760413,                            !- Field 11994
  Until: 18:00,                           !- Field 11995
  0.338680924,                            !- Field 11996
  Until: 19:00,                           !- Field 11997
  0.406888237,                            !- Field 11998
  Until: 20:00,                           !- Field 11999
  0.415729363,                            !- Field 12000
  Until: 21:00,                           !- Field 12001
  0.189818234,                            !- Field 12002
  Until: 22:00,                           !- Field 12003
  0.277381379,                            !- Field 12004
  Until: 23:00,                           !- Field 12005
  0.400571713,                            !- Field 12006
  Until: 24:00,                           !- Field 12007
  0.343761835,                            !- Field 12008
  Through: 08/30,                         !- Field 12009
  For: AllDays,                           !- Field 12010
  Until: 01:00,                           !- Field 12011
  0.29197506,                             !- Field 12012
  Until: 02:00,                           !- Field 12013
  0.239013463,                            !- Field 12014
  Until: 03:00,                           !- Field 12015
  0.257961633,                            !- Field 12016
  Until: 04:00,                           !- Field 12017
  0.204544528,                            !- Field 12018
  Until: 05:00,                           !- Field 12019
  0.278765437,                            !- Field 12020
  Until: 06:00,                           !- Field 12021
  0.270779424,                            !- Field 12022
  Until: 07:00,                           !- Field 12023
  0.348012075,                            !- Field 12024
  Until: 08:00,                           !- Field 12025
  0.411602851,                            !- Field 12026
  Until: 09:00,                           !- Field 12027
  0.343341025,                            !- Field 12028
  Until: 10:00,                           !- Field 12029
  0.269404318,                            !- Field 12030
  Until: 11:00,                           !- Field 12031
  0.227888337,                            !- Field 12032
  Until: 12:00,                           !- Field 12033
  0.313339549,                            !- Field 12034
  Until: 13:00,                           !- Field 12035
  0.404584911,                            !- Field 12036
  Until: 14:00,                           !- Field 12037
  0.341583888,                            !- Field 12038
  Until: 15:00,                           !- Field 12039
  0.279626153,                            !- Field 12040
  Until: 16:00,                           !- Field 12041
  0.3395219,                              !- Field 12042
  Until: 17:00,                           !- Field 12043
  0.413987179,                            !- Field 12044
  Until: 18:00,                           !- Field 12045
  0.347326512,                            !- Field 12046
  Until: 19:00,                           !- Field 12047
  0.563502096,                            !- Field 12048
  Until: 20:00,                           !- Field 12049
  0.435133263,                            !- Field 12050
  Until: 21:00,                           !- Field 12051
  0.238109475,                            !- Field 12052
  Until: 22:00,                           !- Field 12053
  0.318446418,                            !- Field 12054
  Until: 23:00,                           !- Field 12055
  0.41362217,                             !- Field 12056
  Until: 24:00,                           !- Field 12057
  0.435360672,                            !- Field 12058
  Through: 08/31,                         !- Field 12059
  For: AllDays,                           !- Field 12060
  Until: 01:00,                           !- Field 12061
  0.320809819,                            !- Field 12062
  Until: 02:00,                           !- Field 12063
  0.303624061,                            !- Field 12064
  Until: 03:00,                           !- Field 12065
  0.291452941,                            !- Field 12066
  Until: 04:00,                           !- Field 12067
  0.262787581,                            !- Field 12068
  Until: 05:00,                           !- Field 12069
  0.290969286,                            !- Field 12070
  Until: 06:00,                           !- Field 12071
  0.308800151,                            !- Field 12072
  Until: 07:00,                           !- Field 12073
  0.417663669,                            !- Field 12074
  Until: 08:00,                           !- Field 12075
  0.41723486,                             !- Field 12076
  Until: 09:00,                           !- Field 12077
  0.398099053,                            !- Field 12078
  Until: 10:00,                           !- Field 12079
  0.381845756,                            !- Field 12080
  Until: 11:00,                           !- Field 12081
  0.304345591,                            !- Field 12082
  Until: 12:00,                           !- Field 12083
  0.289709028,                            !- Field 12084
  Until: 13:00,                           !- Field 12085
  0.294001556,                            !- Field 12086
  Until: 14:00,                           !- Field 12087
  0.376746206,                            !- Field 12088
  Until: 15:00,                           !- Field 12089
  0.353897557,                            !- Field 12090
  Until: 16:00,                           !- Field 12091
  0.367812675,                            !- Field 12092
  Until: 17:00,                           !- Field 12093
  0.437045082,                            !- Field 12094
  Until: 18:00,                           !- Field 12095
  0.361932892,                            !- Field 12096
  Until: 19:00,                           !- Field 12097
  0.399359947,                            !- Field 12098
  Until: 20:00,                           !- Field 12099
  0.355472863,                            !- Field 12100
  Until: 21:00,                           !- Field 12101
  0.291463338,                            !- Field 12102
  Until: 22:00,                           !- Field 12103
  0.261661915,                            !- Field 12104
  Until: 23:00,                           !- Field 12105
  0.359103519,                            !- Field 12106
  Until: 24:00,                           !- Field 12107
  0.417886069,                            !- Field 12108
  Through: 09/01,                         !- Field 12109
  For: AllDays,                           !- Field 12110
  Until: 01:00,                           !- Field 12111
  0.326044777,                            !- Field 12112
  Until: 02:00,                           !- Field 12113
  0.260335735,                            !- Field 12114
  Until: 03:00,                           !- Field 12115
  0.195382526,                            !- Field 12116
  Until: 04:00,                           !- Field 12117
  0.214591083,                            !- Field 12118
  Until: 05:00,                           !- Field 12119
  0.232889672,                            !- Field 12120
  Until: 06:00,                           !- Field 12121
  0.143984321,                            !- Field 12122
  Until: 07:00,                           !- Field 12123
  0.284597708,                            !- Field 12124
  Until: 08:00,                           !- Field 12125
  0.335223419,                            !- Field 12126
  Until: 09:00,                           !- Field 12127
  0.308571455,                            !- Field 12128
  Until: 10:00,                           !- Field 12129
  0.300235239,                            !- Field 12130
  Until: 11:00,                           !- Field 12131
  0.277654969,                            !- Field 12132
  Until: 12:00,                           !- Field 12133
  0.310405197,                            !- Field 12134
  Until: 13:00,                           !- Field 12135
  0.424496364,                            !- Field 12136
  Until: 14:00,                           !- Field 12137
  0.379377097,                            !- Field 12138
  Until: 15:00,                           !- Field 12139
  0.292374852,                            !- Field 12140
  Until: 16:00,                           !- Field 12141
  0.425875282,                            !- Field 12142
  Until: 17:00,                           !- Field 12143
  0.277683448,                            !- Field 12144
  Until: 18:00,                           !- Field 12145
  0.235907378,                            !- Field 12146
  Until: 19:00,                           !- Field 12147
  0.229612678,                            !- Field 12148
  Until: 20:00,                           !- Field 12149
  0.079190633,                            !- Field 12150
  Until: 21:00,                           !- Field 12151
  0.205283368,                            !- Field 12152
  Until: 22:00,                           !- Field 12153
  0.222431092,                            !- Field 12154
  Until: 23:00,                           !- Field 12155
  0.331168058,                            !- Field 12156
  Until: 24:00,                           !- Field 12157
  0.373346176,                            !- Field 12158
  Through: 09/02,                         !- Field 12159
  For: AllDays,                           !- Field 12160
  Until: 01:00,                           !- Field 12161
  0.318698888,                            !- Field 12162
  Until: 02:00,                           !- Field 12163
  0.267287588,                            !- Field 12164
  Until: 03:00,                           !- Field 12165
  0.234765603,                            !- Field 12166
  Until: 04:00,                           !- Field 12167
  0.216439702,                            !- Field 12168
  Until: 05:00,                           !- Field 12169
  0.232227999,                            !- Field 12170
  Until: 06:00,                           !- Field 12171
  0.140610784,                            !- Field 12172
  Until: 07:00,                           !- Field 12173
  0.302477421,                            !- Field 12174
  Until: 08:00,                           !- Field 12175
  0.289716925,                            !- Field 12176
  Until: 09:00,                           !- Field 12177
  0.314719527,                            !- Field 12178
  Until: 10:00,                           !- Field 12179
  0.282262501,                            !- Field 12180
  Until: 11:00,                           !- Field 12181
  0.29206657,                             !- Field 12182
  Until: 12:00,                           !- Field 12183
  0.279330277,                            !- Field 12184
  Until: 13:00,                           !- Field 12185
  0.315006221,                            !- Field 12186
  Until: 14:00,                           !- Field 12187
  0.32587989,                             !- Field 12188
  Until: 15:00,                           !- Field 12189
  0.316217493,                            !- Field 12190
  Until: 16:00,                           !- Field 12191
  0.382250782,                            !- Field 12192
  Until: 17:00,                           !- Field 12193
  0.422105317,                            !- Field 12194
  Until: 18:00,                           !- Field 12195
  0.340511281,                            !- Field 12196
  Until: 19:00,                           !- Field 12197
  0.276264076,                            !- Field 12198
  Until: 20:00,                           !- Field 12199
  0.068688418,                            !- Field 12200
  Until: 21:00,                           !- Field 12201
  0.1569142,                              !- Field 12202
  Until: 22:00,                           !- Field 12203
  0.264825241,                            !- Field 12204
  Until: 23:00,                           !- Field 12205
  0.252652515,                            !- Field 12206
  Until: 24:00,                           !- Field 12207
  0.334128029,                            !- Field 12208
  Through: 09/03,                         !- Field 12209
  For: AllDays,                           !- Field 12210
  Until: 01:00,                           !- Field 12211
  0.417321921,                            !- Field 12212
  Until: 02:00,                           !- Field 12213
  0.320026341,                            !- Field 12214
  Until: 03:00,                           !- Field 12215
  0.264122032,                            !- Field 12216
  Until: 04:00,                           !- Field 12217
  0.266736922,                            !- Field 12218
  Until: 05:00,                           !- Field 12219
  0.245315397,                            !- Field 12220
  Until: 06:00,                           !- Field 12221
  0.168348466,                            !- Field 12222
  Until: 07:00,                           !- Field 12223
  0.257606984,                            !- Field 12224
  Until: 08:00,                           !- Field 12225
  0.244794382,                            !- Field 12226
  Until: 09:00,                           !- Field 12227
  0.185563855,                            !- Field 12228
  Until: 10:00,                           !- Field 12229
  0.334402723,                            !- Field 12230
  Until: 11:00,                           !- Field 12231
  0.379253303,                            !- Field 12232
  Until: 12:00,                           !- Field 12233
  0.41743432,                             !- Field 12234
  Until: 13:00,                           !- Field 12235
  0.573036329,                            !- Field 12236
  Until: 14:00,                           !- Field 12237
  0.455184201,                            !- Field 12238
  Until: 15:00,                           !- Field 12239
  0.353031693,                            !- Field 12240
  Until: 16:00,                           !- Field 12241
  0.364771021,                            !- Field 12242
  Until: 17:00,                           !- Field 12243
  0.488394143,                            !- Field 12244
  Until: 18:00,                           !- Field 12245
  0.325079854,                            !- Field 12246
  Until: 19:00,                           !- Field 12247
  0.249533899,                            !- Field 12248
  Until: 20:00,                           !- Field 12249
  0.147696694,                            !- Field 12250
  Until: 21:00,                           !- Field 12251
  0.110254414,                            !- Field 12252
  Until: 22:00,                           !- Field 12253
  0.230915008,                            !- Field 12254
  Until: 23:00,                           !- Field 12255
  0.391366285,                            !- Field 12256
  Until: 24:00,                           !- Field 12257
  0.429536408,                            !- Field 12258
  Through: 09/04,                         !- Field 12259
  For: AllDays,                           !- Field 12260
  Until: 01:00,                           !- Field 12261
  0.353726834,                            !- Field 12262
  Until: 02:00,                           !- Field 12263
  0.312273917,                            !- Field 12264
  Until: 03:00,                           !- Field 12265
  0.27008458,                             !- Field 12266
  Until: 04:00,                           !- Field 12267
  0.255888624,                            !- Field 12268
  Until: 05:00,                           !- Field 12269
  0.248791212,                            !- Field 12270
  Until: 06:00,                           !- Field 12271
  0.192948463,                            !- Field 12272
  Until: 07:00,                           !- Field 12273
  0.233105224,                            !- Field 12274
  Until: 08:00,                           !- Field 12275
  0.205949596,                            !- Field 12276
  Until: 09:00,                           !- Field 12277
  0.110284628,                            !- Field 12278
  Until: 10:00,                           !- Field 12279
  0.257813788,                            !- Field 12280
  Until: 11:00,                           !- Field 12281
  0.425803499,                            !- Field 12282
  Until: 12:00,                           !- Field 12283
  0.464626655,                            !- Field 12284
  Until: 13:00,                           !- Field 12285
  0.414809375,                            !- Field 12286
  Until: 14:00,                           !- Field 12287
  0.331727154,                            !- Field 12288
  Until: 15:00,                           !- Field 12289
  0.331559444,                            !- Field 12290
  Until: 16:00,                           !- Field 12291
  0.35682822,                             !- Field 12292
  Until: 17:00,                           !- Field 12293
  0.364248987,                            !- Field 12294
  Until: 18:00,                           !- Field 12295
  0.361642769,                            !- Field 12296
  Until: 19:00,                           !- Field 12297
  0.327575266,                            !- Field 12298
  Until: 20:00,                           !- Field 12299
  0.284762627,                            !- Field 12300
  Until: 21:00,                           !- Field 12301
  0.40509546,                             !- Field 12302
  Until: 22:00,                           !- Field 12303
  0.378796998,                            !- Field 12304
  Until: 23:00,                           !- Field 12305
  0.380716804,                            !- Field 12306
  Until: 24:00,                           !- Field 12307
  0.371738233,                            !- Field 12308
  Through: 09/05,                         !- Field 12309
  For: AllDays,                           !- Field 12310
  Until: 01:00,                           !- Field 12311
  0.362274079,                            !- Field 12312
  Until: 02:00,                           !- Field 12313
  0.27447933,                             !- Field 12314
  Until: 03:00,                           !- Field 12315
  0.261640657,                            !- Field 12316
  Until: 04:00,                           !- Field 12317
  0.246129151,                            !- Field 12318
  Until: 05:00,                           !- Field 12319
  0.259065841,                            !- Field 12320
  Until: 06:00,                           !- Field 12321
  0.141547368,                            !- Field 12322
  Until: 07:00,                           !- Field 12323
  0.318102316,                            !- Field 12324
  Until: 08:00,                           !- Field 12325
  0.400459362,                            !- Field 12326
  Until: 09:00,                           !- Field 12327
  0.359847331,                            !- Field 12328
  Until: 10:00,                           !- Field 12329
  0.294131916,                            !- Field 12330
  Until: 11:00,                           !- Field 12331
  0.275126309,                            !- Field 12332
  Until: 12:00,                           !- Field 12333
  0.320666734,                            !- Field 12334
  Until: 13:00,                           !- Field 12335
  0.247902447,                            !- Field 12336
  Until: 14:00,                           !- Field 12337
  0.296499468,                            !- Field 12338
  Until: 15:00,                           !- Field 12339
  0.305698369,                            !- Field 12340
  Until: 16:00,                           !- Field 12341
  0.277305951,                            !- Field 12342
  Until: 17:00,                           !- Field 12343
  0.308610833,                            !- Field 12344
  Until: 18:00,                           !- Field 12345
  0.274932789,                            !- Field 12346
  Until: 19:00,                           !- Field 12347
  0.260137885,                            !- Field 12348
  Until: 20:00,                           !- Field 12349
  0.183026514,                            !- Field 12350
  Until: 21:00,                           !- Field 12351
  0.195216905,                            !- Field 12352
  Until: 22:00,                           !- Field 12353
  0.241314598,                            !- Field 12354
  Until: 23:00,                           !- Field 12355
  0.401372958,                            !- Field 12356
  Until: 24:00,                           !- Field 12357
  0.354028618,                            !- Field 12358
  Through: 09/06,                         !- Field 12359
  For: AllDays,                           !- Field 12360
  Until: 01:00,                           !- Field 12361
  0.279734609,                            !- Field 12362
  Until: 02:00,                           !- Field 12363
  0.250516729,                            !- Field 12364
  Until: 03:00,                           !- Field 12365
  0.206157106,                            !- Field 12366
  Until: 04:00,                           !- Field 12367
  0.201770722,                            !- Field 12368
  Until: 05:00,                           !- Field 12369
  0.254607179,                            !- Field 12370
  Until: 06:00,                           !- Field 12371
  0.115779998,                            !- Field 12372
  Until: 07:00,                           !- Field 12373
  0.203104439,                            !- Field 12374
  Until: 08:00,                           !- Field 12375
  0.371558652,                            !- Field 12376
  Until: 09:00,                           !- Field 12377
  0.336751918,                            !- Field 12378
  Until: 10:00,                           !- Field 12379
  0.401258865,                            !- Field 12380
  Until: 11:00,                           !- Field 12381
  0.362754959,                            !- Field 12382
  Until: 12:00,                           !- Field 12383
  0.377175895,                            !- Field 12384
  Until: 13:00,                           !- Field 12385
  0.398815083,                            !- Field 12386
  Until: 14:00,                           !- Field 12387
  0.335224503,                            !- Field 12388
  Until: 15:00,                           !- Field 12389
  0.296266055,                            !- Field 12390
  Until: 16:00,                           !- Field 12391
  0.404595028,                            !- Field 12392
  Until: 17:00,                           !- Field 12393
  0.360317566,                            !- Field 12394
  Until: 18:00,                           !- Field 12395
  0.299484254,                            !- Field 12396
  Until: 19:00,                           !- Field 12397
  0.415334156,                            !- Field 12398
  Until: 20:00,                           !- Field 12399
  0.271263205,                            !- Field 12400
  Until: 21:00,                           !- Field 12401
  0.304614488,                            !- Field 12402
  Until: 22:00,                           !- Field 12403
  0.340973555,                            !- Field 12404
  Until: 23:00,                           !- Field 12405
  0.439044074,                            !- Field 12406
  Until: 24:00,                           !- Field 12407
  0.38478843,                             !- Field 12408
  Through: 09/07,                         !- Field 12409
  For: AllDays,                           !- Field 12410
  Until: 01:00,                           !- Field 12411
  0.379679018,                            !- Field 12412
  Until: 02:00,                           !- Field 12413
  0.316261975,                            !- Field 12414
  Until: 03:00,                           !- Field 12415
  0.297276767,                            !- Field 12416
  Until: 04:00,                           !- Field 12417
  0.268782782,                            !- Field 12418
  Until: 05:00,                           !- Field 12419
  0.272986541,                            !- Field 12420
  Until: 06:00,                           !- Field 12421
  0.194459144,                            !- Field 12422
  Until: 07:00,                           !- Field 12423
  0.314805655,                            !- Field 12424
  Until: 08:00,                           !- Field 12425
  0.409892114,                            !- Field 12426
  Until: 09:00,                           !- Field 12427
  0.407080025,                            !- Field 12428
  Until: 10:00,                           !- Field 12429
  0.343313124,                            !- Field 12430
  Until: 11:00,                           !- Field 12431
  0.337906485,                            !- Field 12432
  Until: 12:00,                           !- Field 12433
  0.303747333,                            !- Field 12434
  Until: 13:00,                           !- Field 12435
  0.430043536,                            !- Field 12436
  Until: 14:00,                           !- Field 12437
  0.336850917,                            !- Field 12438
  Until: 15:00,                           !- Field 12439
  0.312660239,                            !- Field 12440
  Until: 16:00,                           !- Field 12441
  0.335650009,                            !- Field 12442
  Until: 17:00,                           !- Field 12443
  0.297217351,                            !- Field 12444
  Until: 18:00,                           !- Field 12445
  0.281763187,                            !- Field 12446
  Until: 19:00,                           !- Field 12447
  0.246971083,                            !- Field 12448
  Until: 20:00,                           !- Field 12449
  0.098575877,                            !- Field 12450
  Until: 21:00,                           !- Field 12451
  0.234730519,                            !- Field 12452
  Until: 22:00,                           !- Field 12453
  0.302789552,                            !- Field 12454
  Until: 23:00,                           !- Field 12455
  0.395071223,                            !- Field 12456
  Until: 24:00,                           !- Field 12457
  0.377507667,                            !- Field 12458
  Through: 09/08,                         !- Field 12459
  For: AllDays,                           !- Field 12460
  Until: 01:00,                           !- Field 12461
  0.326044777,                            !- Field 12462
  Until: 02:00,                           !- Field 12463
  0.260335735,                            !- Field 12464
  Until: 03:00,                           !- Field 12465
  0.195382526,                            !- Field 12466
  Until: 04:00,                           !- Field 12467
  0.214591083,                            !- Field 12468
  Until: 05:00,                           !- Field 12469
  0.232889672,                            !- Field 12470
  Until: 06:00,                           !- Field 12471
  0.143984321,                            !- Field 12472
  Until: 07:00,                           !- Field 12473
  0.284597708,                            !- Field 12474
  Until: 08:00,                           !- Field 12475
  0.335223419,                            !- Field 12476
  Until: 09:00,                           !- Field 12477
  0.308571455,                            !- Field 12478
  Until: 10:00,                           !- Field 12479
  0.300235239,                            !- Field 12480
  Until: 11:00,                           !- Field 12481
  0.277654969,                            !- Field 12482
  Until: 12:00,                           !- Field 12483
  0.310405197,                            !- Field 12484
  Until: 13:00,                           !- Field 12485
  0.424496364,                            !- Field 12486
  Until: 14:00,                           !- Field 12487
  0.379377097,                            !- Field 12488
  Until: 15:00,                           !- Field 12489
  0.292374852,                            !- Field 12490
  Until: 16:00,                           !- Field 12491
  0.425875282,                            !- Field 12492
  Until: 17:00,                           !- Field 12493
  0.277683448,                            !- Field 12494
  Until: 18:00,                           !- Field 12495
  0.235907378,                            !- Field 12496
  Until: 19:00,                           !- Field 12497
  0.229612678,                            !- Field 12498
  Until: 20:00,                           !- Field 12499
  0.079190633,                            !- Field 12500
  Until: 21:00,                           !- Field 12501
  0.205283368,                            !- Field 12502
  Until: 22:00,                           !- Field 12503
  0.222431092,                            !- Field 12504
  Until: 23:00,                           !- Field 12505
  0.331168058,                            !- Field 12506
  Until: 24:00,                           !- Field 12507
  0.373346176,                            !- Field 12508
  Through: 09/09,                         !- Field 12509
  For: AllDays,                           !- Field 12510
  Until: 01:00,                           !- Field 12511
  0.318698888,                            !- Field 12512
  Until: 02:00,                           !- Field 12513
  0.267287588,                            !- Field 12514
  Until: 03:00,                           !- Field 12515
  0.234765603,                            !- Field 12516
  Until: 04:00,                           !- Field 12517
  0.216439702,                            !- Field 12518
  Until: 05:00,                           !- Field 12519
  0.232227999,                            !- Field 12520
  Until: 06:00,                           !- Field 12521
  0.140610784,                            !- Field 12522
  Until: 07:00,                           !- Field 12523
  0.302477421,                            !- Field 12524
  Until: 08:00,                           !- Field 12525
  0.289716925,                            !- Field 12526
  Until: 09:00,                           !- Field 12527
  0.314719527,                            !- Field 12528
  Until: 10:00,                           !- Field 12529
  0.282262501,                            !- Field 12530
  Until: 11:00,                           !- Field 12531
  0.29206657,                             !- Field 12532
  Until: 12:00,                           !- Field 12533
  0.279330277,                            !- Field 12534
  Until: 13:00,                           !- Field 12535
  0.315006221,                            !- Field 12536
  Until: 14:00,                           !- Field 12537
  0.32587989,                             !- Field 12538
  Until: 15:00,                           !- Field 12539
  0.316217493,                            !- Field 12540
  Until: 16:00,                           !- Field 12541
  0.382250782,                            !- Field 12542
  Until: 17:00,                           !- Field 12543
  0.422105317,                            !- Field 12544
  Until: 18:00,                           !- Field 12545
  0.340511281,                            !- Field 12546
  Until: 19:00,                           !- Field 12547
  0.276264076,                            !- Field 12548
  Until: 20:00,                           !- Field 12549
  0.068688418,                            !- Field 12550
  Until: 21:00,                           !- Field 12551
  0.1569142,                              !- Field 12552
  Until: 22:00,                           !- Field 12553
  0.264825241,                            !- Field 12554
  Until: 23:00,                           !- Field 12555
  0.252652515,                            !- Field 12556
  Until: 24:00,                           !- Field 12557
  0.334128029,                            !- Field 12558
  Through: 09/10,                         !- Field 12559
  For: AllDays,                           !- Field 12560
  Until: 01:00,                           !- Field 12561
  0.417321921,                            !- Field 12562
  Until: 02:00,                           !- Field 12563
  0.320026341,                            !- Field 12564
  Until: 03:00,                           !- Field 12565
  0.264122032,                            !- Field 12566
  Until: 04:00,                           !- Field 12567
  0.266736922,                            !- Field 12568
  Until: 05:00,                           !- Field 12569
  0.245315397,                            !- Field 12570
  Until: 06:00,                           !- Field 12571
  0.168348466,                            !- Field 12572
  Until: 07:00,                           !- Field 12573
  0.257606984,                            !- Field 12574
  Until: 08:00,                           !- Field 12575
  0.244794382,                            !- Field 12576
  Until: 09:00,                           !- Field 12577
  0.185563855,                            !- Field 12578
  Until: 10:00,                           !- Field 12579
  0.334402723,                            !- Field 12580
  Until: 11:00,                           !- Field 12581
  0.379253303,                            !- Field 12582
  Until: 12:00,                           !- Field 12583
  0.41743432,                             !- Field 12584
  Until: 13:00,                           !- Field 12585
  0.573036329,                            !- Field 12586
  Until: 14:00,                           !- Field 12587
  0.455184201,                            !- Field 12588
  Until: 15:00,                           !- Field 12589
  0.353031693,                            !- Field 12590
  Until: 16:00,                           !- Field 12591
  0.364771021,                            !- Field 12592
  Until: 17:00,                           !- Field 12593
  0.488394143,                            !- Field 12594
  Until: 18:00,                           !- Field 12595
  0.325079854,                            !- Field 12596
  Until: 19:00,                           !- Field 12597
  0.249533899,                            !- Field 12598
  Until: 20:00,                           !- Field 12599
  0.147696694,                            !- Field 12600
  Until: 21:00,                           !- Field 12601
  0.110254414,                            !- Field 12602
  Until: 22:00,                           !- Field 12603
  0.230915008,                            !- Field 12604
  Until: 23:00,                           !- Field 12605
  0.391366285,                            !- Field 12606
  Until: 24:00,                           !- Field 12607
  0.429536408,                            !- Field 12608
  Through: 09/11,                         !- Field 12609
  For: AllDays,                           !- Field 12610
  Until: 01:00,                           !- Field 12611
  0.353726834,                            !- Field 12612
  Until: 02:00,                           !- Field 12613
  0.312273917,                            !- Field 12614
  Until: 03:00,                           !- Field 12615
  0.27008458,                             !- Field 12616
  Until: 04:00,                           !- Field 12617
  0.255888624,                            !- Field 12618
  Until: 05:00,                           !- Field 12619
  0.248791212,                            !- Field 12620
  Until: 06:00,                           !- Field 12621
  0.192948463,                            !- Field 12622
  Until: 07:00,                           !- Field 12623
  0.233105224,                            !- Field 12624
  Until: 08:00,                           !- Field 12625
  0.205949596,                            !- Field 12626
  Until: 09:00,                           !- Field 12627
  0.110284628,                            !- Field 12628
  Until: 10:00,                           !- Field 12629
  0.257813788,                            !- Field 12630
  Until: 11:00,                           !- Field 12631
  0.425803499,                            !- Field 12632
  Until: 12:00,                           !- Field 12633
  0.464626655,                            !- Field 12634
  Until: 13:00,                           !- Field 12635
  0.414809375,                            !- Field 12636
  Until: 14:00,                           !- Field 12637
  0.331727154,                            !- Field 12638
  Until: 15:00,                           !- Field 12639
  0.331559444,                            !- Field 12640
  Until: 16:00,                           !- Field 12641
  0.35682822,                             !- Field 12642
  Until: 17:00,                           !- Field 12643
  0.364248987,                            !- Field 12644
  Until: 18:00,                           !- Field 12645
  0.361642769,                            !- Field 12646
  Until: 19:00,                           !- Field 12647
  0.327575266,                            !- Field 12648
  Until: 20:00,                           !- Field 12649
  0.284762627,                            !- Field 12650
  Until: 21:00,                           !- Field 12651
  0.40509546,                             !- Field 12652
  Until: 22:00,                           !- Field 12653
  0.378796998,                            !- Field 12654
  Until: 23:00,                           !- Field 12655
  0.380716804,                            !- Field 12656
  Until: 24:00,                           !- Field 12657
  0.371738233,                            !- Field 12658
  Through: 09/12,                         !- Field 12659
  For: AllDays,                           !- Field 12660
  Until: 01:00,                           !- Field 12661
  0.362274079,                            !- Field 12662
  Until: 02:00,                           !- Field 12663
  0.27447933,                             !- Field 12664
  Until: 03:00,                           !- Field 12665
  0.261640657,                            !- Field 12666
  Until: 04:00,                           !- Field 12667
  0.246129151,                            !- Field 12668
  Until: 05:00,                           !- Field 12669
  0.259065841,                            !- Field 12670
  Until: 06:00,                           !- Field 12671
  0.141547368,                            !- Field 12672
  Until: 07:00,                           !- Field 12673
  0.318102316,                            !- Field 12674
  Until: 08:00,                           !- Field 12675
  0.400459362,                            !- Field 12676
  Until: 09:00,                           !- Field 12677
  0.359847331,                            !- Field 12678
  Until: 10:00,                           !- Field 12679
  0.294131916,                            !- Field 12680
  Until: 11:00,                           !- Field 12681
  0.275126309,                            !- Field 12682
  Until: 12:00,                           !- Field 12683
  0.320666734,                            !- Field 12684
  Until: 13:00,                           !- Field 12685
  0.247902447,                            !- Field 12686
  Until: 14:00,                           !- Field 12687
  0.296499468,                            !- Field 12688
  Until: 15:00,                           !- Field 12689
  0.305698369,                            !- Field 12690
  Until: 16:00,                           !- Field 12691
  0.277305951,                            !- Field 12692
  Until: 17:00,                           !- Field 12693
  0.308610833,                            !- Field 12694
  Until: 18:00,                           !- Field 12695
  0.274932789,                            !- Field 12696
  Until: 19:00,                           !- Field 12697
  0.260137885,                            !- Field 12698
  Until: 20:00,                           !- Field 12699
  0.183026514,                            !- Field 12700
  Until: 21:00,                           !- Field 12701
  0.195216905,                            !- Field 12702
  Until: 22:00,                           !- Field 12703
  0.241314598,                            !- Field 12704
  Until: 23:00,                           !- Field 12705
  0.401372958,                            !- Field 12706
  Until: 24:00,                           !- Field 12707
  0.354028618,                            !- Field 12708
  Through: 09/13,                         !- Field 12709
  For: AllDays,                           !- Field 12710
  Until: 01:00,                           !- Field 12711
  0.279734609,                            !- Field 12712
  Until: 02:00,                           !- Field 12713
  0.250516729,                            !- Field 12714
  Until: 03:00,                           !- Field 12715
  0.206157106,                            !- Field 12716
  Until: 04:00,                           !- Field 12717
  0.201770722,                            !- Field 12718
  Until: 05:00,                           !- Field 12719
  0.254607179,                            !- Field 12720
  Until: 06:00,                           !- Field 12721
  0.115779998,                            !- Field 12722
  Until: 07:00,                           !- Field 12723
  0.203104439,                            !- Field 12724
  Until: 08:00,                           !- Field 12725
  0.371558652,                            !- Field 12726
  Until: 09:00,                           !- Field 12727
  0.336751918,                            !- Field 12728
  Until: 10:00,                           !- Field 12729
  0.401258865,                            !- Field 12730
  Until: 11:00,                           !- Field 12731
  0.362754959,                            !- Field 12732
  Until: 12:00,                           !- Field 12733
  0.377175895,                            !- Field 12734
  Until: 13:00,                           !- Field 12735
  0.398815083,                            !- Field 12736
  Until: 14:00,                           !- Field 12737
  0.335224503,                            !- Field 12738
  Until: 15:00,                           !- Field 12739
  0.296266055,                            !- Field 12740
  Until: 16:00,                           !- Field 12741
  0.404595028,                            !- Field 12742
  Until: 17:00,                           !- Field 12743
  0.360317566,                            !- Field 12744
  Until: 18:00,                           !- Field 12745
  0.299484254,                            !- Field 12746
  Until: 19:00,                           !- Field 12747
  0.415334156,                            !- Field 12748
  Until: 20:00,                           !- Field 12749
  0.271263205,                            !- Field 12750
  Until: 21:00,                           !- Field 12751
  0.304614488,                            !- Field 12752
  Until: 22:00,                           !- Field 12753
  0.340973555,                            !- Field 12754
  Until: 23:00,                           !- Field 12755
  0.439044074,                            !- Field 12756
  Until: 24:00,                           !- Field 12757
  0.38478843,                             !- Field 12758
  Through: 09/14,                         !- Field 12759
  For: AllDays,                           !- Field 12760
  Until: 01:00,                           !- Field 12761
  0.379679018,                            !- Field 12762
  Until: 02:00,                           !- Field 12763
  0.316261975,                            !- Field 12764
  Until: 03:00,                           !- Field 12765
  0.297276767,                            !- Field 12766
  Until: 04:00,                           !- Field 12767
  0.268782782,                            !- Field 12768
  Until: 05:00,                           !- Field 12769
  0.272986541,                            !- Field 12770
  Until: 06:00,                           !- Field 12771
  0.194459144,                            !- Field 12772
  Until: 07:00,                           !- Field 12773
  0.314805655,                            !- Field 12774
  Until: 08:00,                           !- Field 12775
  0.409892114,                            !- Field 12776
  Until: 09:00,                           !- Field 12777
  0.407080025,                            !- Field 12778
  Until: 10:00,                           !- Field 12779
  0.343313124,                            !- Field 12780
  Until: 11:00,                           !- Field 12781
  0.337906485,                            !- Field 12782
  Until: 12:00,                           !- Field 12783
  0.303747333,                            !- Field 12784
  Until: 13:00,                           !- Field 12785
  0.430043536,                            !- Field 12786
  Until: 14:00,                           !- Field 12787
  0.336850917,                            !- Field 12788
  Until: 15:00,                           !- Field 12789
  0.312660239,                            !- Field 12790
  Until: 16:00,                           !- Field 12791
  0.335650009,                            !- Field 12792
  Until: 17:00,                           !- Field 12793
  0.297217351,                            !- Field 12794
  Until: 18:00,                           !- Field 12795
  0.281763187,                            !- Field 12796
  Until: 19:00,                           !- Field 12797
  0.246971083,                            !- Field 12798
  Until: 20:00,                           !- Field 12799
  0.098575877,                            !- Field 12800
  Until: 21:00,                           !- Field 12801
  0.234730519,                            !- Field 12802
  Until: 22:00,                           !- Field 12803
  0.302789552,                            !- Field 12804
  Until: 23:00,                           !- Field 12805
  0.395071223,                            !- Field 12806
  Until: 24:00,                           !- Field 12807
  0.377507667,                            !- Field 12808
  Through: 09/15,                         !- Field 12809
  For: AllDays,                           !- Field 12810
  Until: 01:00,                           !- Field 12811
  0.326044777,                            !- Field 12812
  Until: 02:00,                           !- Field 12813
  0.260335735,                            !- Field 12814
  Until: 03:00,                           !- Field 12815
  0.195382526,                            !- Field 12816
  Until: 04:00,                           !- Field 12817
  0.214591083,                            !- Field 12818
  Until: 05:00,                           !- Field 12819
  0.232889672,                            !- Field 12820
  Until: 06:00,                           !- Field 12821
  0.143984321,                            !- Field 12822
  Until: 07:00,                           !- Field 12823
  0.284597708,                            !- Field 12824
  Until: 08:00,                           !- Field 12825
  0.335223419,                            !- Field 12826
  Until: 09:00,                           !- Field 12827
  0.308571455,                            !- Field 12828
  Until: 10:00,                           !- Field 12829
  0.300235239,                            !- Field 12830
  Until: 11:00,                           !- Field 12831
  0.277654969,                            !- Field 12832
  Until: 12:00,                           !- Field 12833
  0.310405197,                            !- Field 12834
  Until: 13:00,                           !- Field 12835
  0.424496364,                            !- Field 12836
  Until: 14:00,                           !- Field 12837
  0.379377097,                            !- Field 12838
  Until: 15:00,                           !- Field 12839
  0.292374852,                            !- Field 12840
  Until: 16:00,                           !- Field 12841
  0.425875282,                            !- Field 12842
  Until: 17:00,                           !- Field 12843
  0.277683448,                            !- Field 12844
  Until: 18:00,                           !- Field 12845
  0.235907378,                            !- Field 12846
  Until: 19:00,                           !- Field 12847
  0.229612678,                            !- Field 12848
  Until: 20:00,                           !- Field 12849
  0.079190633,                            !- Field 12850
  Until: 21:00,                           !- Field 12851
  0.205283368,                            !- Field 12852
  Until: 22:00,                           !- Field 12853
  0.222431092,                            !- Field 12854
  Until: 23:00,                           !- Field 12855
  0.331168058,                            !- Field 12856
  Until: 24:00,                           !- Field 12857
  0.373346176,                            !- Field 12858
  Through: 09/16,                         !- Field 12859
  For: AllDays,                           !- Field 12860
  Until: 01:00,                           !- Field 12861
  0.318698888,                            !- Field 12862
  Until: 02:00,                           !- Field 12863
  0.267287588,                            !- Field 12864
  Until: 03:00,                           !- Field 12865
  0.234765603,                            !- Field 12866
  Until: 04:00,                           !- Field 12867
  0.216439702,                            !- Field 12868
  Until: 05:00,                           !- Field 12869
  0.232227999,                            !- Field 12870
  Until: 06:00,                           !- Field 12871
  0.140610784,                            !- Field 12872
  Until: 07:00,                           !- Field 12873
  0.302477421,                            !- Field 12874
  Until: 08:00,                           !- Field 12875
  0.289716925,                            !- Field 12876
  Until: 09:00,                           !- Field 12877
  0.314719527,                            !- Field 12878
  Until: 10:00,                           !- Field 12879
  0.282262501,                            !- Field 12880
  Until: 11:00,                           !- Field 12881
  0.29206657,                             !- Field 12882
  Until: 12:00,                           !- Field 12883
  0.279330277,                            !- Field 12884
  Until: 13:00,                           !- Field 12885
  0.315006221,                            !- Field 12886
  Until: 14:00,                           !- Field 12887
  0.32587989,                             !- Field 12888
  Until: 15:00,                           !- Field 12889
  0.316217493,                            !- Field 12890
  Until: 16:00,                           !- Field 12891
  0.382250782,                            !- Field 12892
  Until: 17:00,                           !- Field 12893
  0.422105317,                            !- Field 12894
  Until: 18:00,                           !- Field 12895
  0.340511281,                            !- Field 12896
  Until: 19:00,                           !- Field 12897
  0.276264076,                            !- Field 12898
  Until: 20:00,                           !- Field 12899
  0.068688418,                            !- Field 12900
  Until: 21:00,                           !- Field 12901
  0.1569142,                              !- Field 12902
  Until: 22:00,                           !- Field 12903
  0.264825241,                            !- Field 12904
  Until: 23:00,                           !- Field 12905
  0.252652515,                            !- Field 12906
  Until: 24:00,                           !- Field 12907
  0.334128029,                            !- Field 12908
  Through: 09/17,                         !- Field 12909
  For: AllDays,                           !- Field 12910
  Until: 01:00,                           !- Field 12911
  0.417321921,                            !- Field 12912
  Until: 02:00,                           !- Field 12913
  0.320026341,                            !- Field 12914
  Until: 03:00,                           !- Field 12915
  0.264122032,                            !- Field 12916
  Until: 04:00,                           !- Field 12917
  0.266736922,                            !- Field 12918
  Until: 05:00,                           !- Field 12919
  0.245315397,                            !- Field 12920
  Until: 06:00,                           !- Field 12921
  0.168348466,                            !- Field 12922
  Until: 07:00,                           !- Field 12923
  0.257606984,                            !- Field 12924
  Until: 08:00,                           !- Field 12925
  0.244794382,                            !- Field 12926
  Until: 09:00,                           !- Field 12927
  0.185563855,                            !- Field 12928
  Until: 10:00,                           !- Field 12929
  0.334402723,                            !- Field 12930
  Until: 11:00,                           !- Field 12931
  0.379253303,                            !- Field 12932
  Until: 12:00,                           !- Field 12933
  0.41743432,                             !- Field 12934
  Until: 13:00,                           !- Field 12935
  0.573036329,                            !- Field 12936
  Until: 14:00,                           !- Field 12937
  0.455184201,                            !- Field 12938
  Until: 15:00,                           !- Field 12939
  0.353031693,                            !- Field 12940
  Until: 16:00,                           !- Field 12941
  0.364771021,                            !- Field 12942
  Until: 17:00,                           !- Field 12943
  0.488394143,                            !- Field 12944
  Until: 18:00,                           !- Field 12945
  0.325079854,                            !- Field 12946
  Until: 19:00,                           !- Field 12947
  0.249533899,                            !- Field 12948
  Until: 20:00,                           !- Field 12949
  0.147696694,                            !- Field 12950
  Until: 21:00,                           !- Field 12951
  0.110254414,                            !- Field 12952
  Until: 22:00,                           !- Field 12953
  0.230915008,                            !- Field 12954
  Until: 23:00,                           !- Field 12955
  0.391366285,                            !- Field 12956
  Until: 24:00,                           !- Field 12957
  0.429536408,                            !- Field 12958
  Through: 09/18,                         !- Field 12959
  For: AllDays,                           !- Field 12960
  Until: 01:00,                           !- Field 12961
  0.353726834,                            !- Field 12962
  Until: 02:00,                           !- Field 12963
  0.312273917,                            !- Field 12964
  Until: 03:00,                           !- Field 12965
  0.27008458,                             !- Field 12966
  Until: 04:00,                           !- Field 12967
  0.255888624,                            !- Field 12968
  Until: 05:00,                           !- Field 12969
  0.248791212,                            !- Field 12970
  Until: 06:00,                           !- Field 12971
  0.192948463,                            !- Field 12972
  Until: 07:00,                           !- Field 12973
  0.233105224,                            !- Field 12974
  Until: 08:00,                           !- Field 12975
  0.205949596,                            !- Field 12976
  Until: 09:00,                           !- Field 12977
  0.110284628,                            !- Field 12978
  Until: 10:00,                           !- Field 12979
  0.257813788,                            !- Field 12980
  Until: 11:00,                           !- Field 12981
  0.425803499,                            !- Field 12982
  Until: 12:00,                           !- Field 12983
  0.464626655,                            !- Field 12984
  Until: 13:00,                           !- Field 12985
  0.414809375,                            !- Field 12986
  Until: 14:00,                           !- Field 12987
  0.331727154,                            !- Field 12988
  Until: 15:00,                           !- Field 12989
  0.331559444,                            !- Field 12990
  Until: 16:00,                           !- Field 12991
  0.35682822,                             !- Field 12992
  Until: 17:00,                           !- Field 12993
  0.364248987,                            !- Field 12994
  Until: 18:00,                           !- Field 12995
  0.361642769,                            !- Field 12996
  Until: 19:00,                           !- Field 12997
  0.327575266,                            !- Field 12998
  Until: 20:00,                           !- Field 12999
  0.284762627,                            !- Field 13000
  Until: 21:00,                           !- Field 13001
  0.40509546,                             !- Field 13002
  Until: 22:00,                           !- Field 13003
  0.378796998,                            !- Field 13004
  Until: 23:00,                           !- Field 13005
  0.380716804,                            !- Field 13006
  Until: 24:00,                           !- Field 13007
  0.371738233,                            !- Field 13008
  Through: 09/19,                         !- Field 13009
  For: AllDays,                           !- Field 13010
  Until: 01:00,                           !- Field 13011
  0.362274079,                            !- Field 13012
  Until: 02:00,                           !- Field 13013
  0.27447933,                             !- Field 13014
  Until: 03:00,                           !- Field 13015
  0.261640657,                            !- Field 13016
  Until: 04:00,                           !- Field 13017
  0.246129151,                            !- Field 13018
  Until: 05:00,                           !- Field 13019
  0.259065841,                            !- Field 13020
  Until: 06:00,                           !- Field 13021
  0.141547368,                            !- Field 13022
  Until: 07:00,                           !- Field 13023
  0.318102316,                            !- Field 13024
  Until: 08:00,                           !- Field 13025
  0.400459362,                            !- Field 13026
  Until: 09:00,                           !- Field 13027
  0.359847331,                            !- Field 13028
  Until: 10:00,                           !- Field 13029
  0.294131916,                            !- Field 13030
  Until: 11:00,                           !- Field 13031
  0.275126309,                            !- Field 13032
  Until: 12:00,                           !- Field 13033
  0.320666734,                            !- Field 13034
  Until: 13:00,                           !- Field 13035
  0.247902447,                            !- Field 13036
  Until: 14:00,                           !- Field 13037
  0.296499468,                            !- Field 13038
  Until: 15:00,                           !- Field 13039
  0.305698369,                            !- Field 13040
  Until: 16:00,                           !- Field 13041
  0.277305951,                            !- Field 13042
  Until: 17:00,                           !- Field 13043
  0.308610833,                            !- Field 13044
  Until: 18:00,                           !- Field 13045
  0.274932789,                            !- Field 13046
  Until: 19:00,                           !- Field 13047
  0.260137885,                            !- Field 13048
  Until: 20:00,                           !- Field 13049
  0.183026514,                            !- Field 13050
  Until: 21:00,                           !- Field 13051
  0.195216905,                            !- Field 13052
  Until: 22:00,                           !- Field 13053
  0.241314598,                            !- Field 13054
  Until: 23:00,                           !- Field 13055
  0.401372958,                            !- Field 13056
  Until: 24:00,                           !- Field 13057
  0.354028618,                            !- Field 13058
  Through: 09/20,                         !- Field 13059
  For: AllDays,                           !- Field 13060
  Until: 01:00,                           !- Field 13061
  0.279734609,                            !- Field 13062
  Until: 02:00,                           !- Field 13063
  0.250516729,                            !- Field 13064
  Until: 03:00,                           !- Field 13065
  0.206157106,                            !- Field 13066
  Until: 04:00,                           !- Field 13067
  0.201770722,                            !- Field 13068
  Until: 05:00,                           !- Field 13069
  0.254607179,                            !- Field 13070
  Until: 06:00,                           !- Field 13071
  0.115779998,                            !- Field 13072
  Until: 07:00,                           !- Field 13073
  0.203104439,                            !- Field 13074
  Until: 08:00,                           !- Field 13075
  0.371558652,                            !- Field 13076
  Until: 09:00,                           !- Field 13077
  0.336751918,                            !- Field 13078
  Until: 10:00,                           !- Field 13079
  0.401258865,                            !- Field 13080
  Until: 11:00,                           !- Field 13081
  0.362754959,                            !- Field 13082
  Until: 12:00,                           !- Field 13083
  0.377175895,                            !- Field 13084
  Until: 13:00,                           !- Field 13085
  0.398815083,                            !- Field 13086
  Until: 14:00,                           !- Field 13087
  0.335224503,                            !- Field 13088
  Until: 15:00,                           !- Field 13089
  0.296266055,                            !- Field 13090
  Until: 16:00,                           !- Field 13091
  0.404595028,                            !- Field 13092
  Until: 17:00,                           !- Field 13093
  0.360317566,                            !- Field 13094
  Until: 18:00,                           !- Field 13095
  0.299484254,                            !- Field 13096
  Until: 19:00,                           !- Field 13097
  0.415334156,                            !- Field 13098
  Until: 20:00,                           !- Field 13099
  0.271263205,                            !- Field 13100
  Until: 21:00,                           !- Field 13101
  0.304614488,                            !- Field 13102
  Until: 22:00,                           !- Field 13103
  0.340973555,                            !- Field 13104
  Until: 23:00,                           !- Field 13105
  0.439044074,                            !- Field 13106
  Until: 24:00,                           !- Field 13107
  0.38478843,                             !- Field 13108
  Through: 09/21,                         !- Field 13109
  For: AllDays,                           !- Field 13110
  Until: 01:00,                           !- Field 13111
  0.379679018,                            !- Field 13112
  Until: 02:00,                           !- Field 13113
  0.316261975,                            !- Field 13114
  Until: 03:00,                           !- Field 13115
  0.297276767,                            !- Field 13116
  Until: 04:00,                           !- Field 13117
  0.268782782,                            !- Field 13118
  Until: 05:00,                           !- Field 13119
  0.272986541,                            !- Field 13120
  Until: 06:00,                           !- Field 13121
  0.194459144,                            !- Field 13122
  Until: 07:00,                           !- Field 13123
  0.314805655,                            !- Field 13124
  Until: 08:00,                           !- Field 13125
  0.409892114,                            !- Field 13126
  Until: 09:00,                           !- Field 13127
  0.407080025,                            !- Field 13128
  Until: 10:00,                           !- Field 13129
  0.343313124,                            !- Field 13130
  Until: 11:00,                           !- Field 13131
  0.337906485,                            !- Field 13132
  Until: 12:00,                           !- Field 13133
  0.303747333,                            !- Field 13134
  Until: 13:00,                           !- Field 13135
  0.430043536,                            !- Field 13136
  Until: 14:00,                           !- Field 13137
  0.336850917,                            !- Field 13138
  Until: 15:00,                           !- Field 13139
  0.312660239,                            !- Field 13140
  Until: 16:00,                           !- Field 13141
  0.335650009,                            !- Field 13142
  Until: 17:00,                           !- Field 13143
  0.297217351,                            !- Field 13144
  Until: 18:00,                           !- Field 13145
  0.281763187,                            !- Field 13146
  Until: 19:00,                           !- Field 13147
  0.246971083,                            !- Field 13148
  Until: 20:00,                           !- Field 13149
  0.098575877,                            !- Field 13150
  Until: 21:00,                           !- Field 13151
  0.234730519,                            !- Field 13152
  Until: 22:00,                           !- Field 13153
  0.302789552,                            !- Field 13154
  Until: 23:00,                           !- Field 13155
  0.395071223,                            !- Field 13156
  Until: 24:00,                           !- Field 13157
  0.377507667,                            !- Field 13158
  Through: 09/22,                         !- Field 13159
  For: AllDays,                           !- Field 13160
  Until: 01:00,                           !- Field 13161
  0.326044777,                            !- Field 13162
  Until: 02:00,                           !- Field 13163
  0.260335735,                            !- Field 13164
  Until: 03:00,                           !- Field 13165
  0.195382526,                            !- Field 13166
  Until: 04:00,                           !- Field 13167
  0.214591083,                            !- Field 13168
  Until: 05:00,                           !- Field 13169
  0.232889672,                            !- Field 13170
  Until: 06:00,                           !- Field 13171
  0.143984321,                            !- Field 13172
  Until: 07:00,                           !- Field 13173
  0.284597708,                            !- Field 13174
  Until: 08:00,                           !- Field 13175
  0.335223419,                            !- Field 13176
  Until: 09:00,                           !- Field 13177
  0.308571455,                            !- Field 13178
  Until: 10:00,                           !- Field 13179
  0.300235239,                            !- Field 13180
  Until: 11:00,                           !- Field 13181
  0.277654969,                            !- Field 13182
  Until: 12:00,                           !- Field 13183
  0.310405197,                            !- Field 13184
  Until: 13:00,                           !- Field 13185
  0.424496364,                            !- Field 13186
  Until: 14:00,                           !- Field 13187
  0.379377097,                            !- Field 13188
  Until: 15:00,                           !- Field 13189
  0.292374852,                            !- Field 13190
  Until: 16:00,                           !- Field 13191
  0.425875282,                            !- Field 13192
  Until: 17:00,                           !- Field 13193
  0.277683448,                            !- Field 13194
  Until: 18:00,                           !- Field 13195
  0.235907378,                            !- Field 13196
  Until: 19:00,                           !- Field 13197
  0.229612678,                            !- Field 13198
  Until: 20:00,                           !- Field 13199
  0.079190633,                            !- Field 13200
  Until: 21:00,                           !- Field 13201
  0.205283368,                            !- Field 13202
  Until: 22:00,                           !- Field 13203
  0.222431092,                            !- Field 13204
  Until: 23:00,                           !- Field 13205
  0.331168058,                            !- Field 13206
  Until: 24:00,                           !- Field 13207
  0.373346176,                            !- Field 13208
  Through: 09/23,                         !- Field 13209
  For: AllDays,                           !- Field 13210
  Until: 01:00,                           !- Field 13211
  0.318698888,                            !- Field 13212
  Until: 02:00,                           !- Field 13213
  0.267287588,                            !- Field 13214
  Until: 03:00,                           !- Field 13215
  0.234765603,                            !- Field 13216
  Until: 04:00,                           !- Field 13217
  0.216439702,                            !- Field 13218
  Until: 05:00,                           !- Field 13219
  0.232227999,                            !- Field 13220
  Until: 06:00,                           !- Field 13221
  0.140610784,                            !- Field 13222
  Until: 07:00,                           !- Field 13223
  0.302477421,                            !- Field 13224
  Until: 08:00,                           !- Field 13225
  0.289716925,                            !- Field 13226
  Until: 09:00,                           !- Field 13227
  0.314719527,                            !- Field 13228
  Until: 10:00,                           !- Field 13229
  0.282262501,                            !- Field 13230
  Until: 11:00,                           !- Field 13231
  0.29206657,                             !- Field 13232
  Until: 12:00,                           !- Field 13233
  0.279330277,                            !- Field 13234
  Until: 13:00,                           !- Field 13235
  0.315006221,                            !- Field 13236
  Until: 14:00,                           !- Field 13237
  0.32587989,                             !- Field 13238
  Until: 15:00,                           !- Field 13239
  0.316217493,                            !- Field 13240
  Until: 16:00,                           !- Field 13241
  0.382250782,                            !- Field 13242
  Until: 17:00,                           !- Field 13243
  0.422105317,                            !- Field 13244
  Until: 18:00,                           !- Field 13245
  0.340511281,                            !- Field 13246
  Until: 19:00,                           !- Field 13247
  0.276264076,                            !- Field 13248
  Until: 20:00,                           !- Field 13249
  0.068688418,                            !- Field 13250
  Until: 21:00,                           !- Field 13251
  0.1569142,                              !- Field 13252
  Until: 22:00,                           !- Field 13253
  0.264825241,                            !- Field 13254
  Until: 23:00,                           !- Field 13255
  0.252652515,                            !- Field 13256
  Until: 24:00,                           !- Field 13257
  0.334128029,                            !- Field 13258
  Through: 09/24,                         !- Field 13259
  For: AllDays,                           !- Field 13260
  Until: 01:00,                           !- Field 13261
  0.417321921,                            !- Field 13262
  Until: 02:00,                           !- Field 13263
  0.320026341,                            !- Field 13264
  Until: 03:00,                           !- Field 13265
  0.264122032,                            !- Field 13266
  Until: 04:00,                           !- Field 13267
  0.266736922,                            !- Field 13268
  Until: 05:00,                           !- Field 13269
  0.245315397,                            !- Field 13270
  Until: 06:00,                           !- Field 13271
  0.168348466,                            !- Field 13272
  Until: 07:00,                           !- Field 13273
  0.257606984,                            !- Field 13274
  Until: 08:00,                           !- Field 13275
  0.244794382,                            !- Field 13276
  Until: 09:00,                           !- Field 13277
  0.185563855,                            !- Field 13278
  Until: 10:00,                           !- Field 13279
  0.334402723,                            !- Field 13280
  Until: 11:00,                           !- Field 13281
  0.379253303,                            !- Field 13282
  Until: 12:00,                           !- Field 13283
  0.41743432,                             !- Field 13284
  Until: 13:00,                           !- Field 13285
  0.573036329,                            !- Field 13286
  Until: 14:00,                           !- Field 13287
  0.455184201,                            !- Field 13288
  Until: 15:00,                           !- Field 13289
  0.353031693,                            !- Field 13290
  Until: 16:00,                           !- Field 13291
  0.364771021,                            !- Field 13292
  Until: 17:00,                           !- Field 13293
  0.488394143,                            !- Field 13294
  Until: 18:00,                           !- Field 13295
  0.325079854,                            !- Field 13296
  Until: 19:00,                           !- Field 13297
  0.249533899,                            !- Field 13298
  Until: 20:00,                           !- Field 13299
  0.147696694,                            !- Field 13300
  Until: 21:00,                           !- Field 13301
  0.110254414,                            !- Field 13302
  Until: 22:00,                           !- Field 13303
  0.230915008,                            !- Field 13304
  Until: 23:00,                           !- Field 13305
  0.391366285,                            !- Field 13306
  Until: 24:00,                           !- Field 13307
  0.429536408,                            !- Field 13308
  Through: 09/25,                         !- Field 13309
  For: AllDays,                           !- Field 13310
  Until: 01:00,                           !- Field 13311
  0.353726834,                            !- Field 13312
  Until: 02:00,                           !- Field 13313
  0.312273917,                            !- Field 13314
  Until: 03:00,                           !- Field 13315
  0.27008458,                             !- Field 13316
  Until: 04:00,                           !- Field 13317
  0.255888624,                            !- Field 13318
  Until: 05:00,                           !- Field 13319
  0.248791212,                            !- Field 13320
  Until: 06:00,                           !- Field 13321
  0.192948463,                            !- Field 13322
  Until: 07:00,                           !- Field 13323
  0.233105224,                            !- Field 13324
  Until: 08:00,                           !- Field 13325
  0.205949596,                            !- Field 13326
  Until: 09:00,                           !- Field 13327
  0.110284628,                            !- Field 13328
  Until: 10:00,                           !- Field 13329
  0.257813788,                            !- Field 13330
  Until: 11:00,                           !- Field 13331
  0.425803499,                            !- Field 13332
  Until: 12:00,                           !- Field 13333
  0.464626655,                            !- Field 13334
  Until: 13:00,                           !- Field 13335
  0.414809375,                            !- Field 13336
  Until: 14:00,                           !- Field 13337
  0.331727154,                            !- Field 13338
  Until: 15:00,                           !- Field 13339
  0.331559444,                            !- Field 13340
  Until: 16:00,                           !- Field 13341
  0.35682822,                             !- Field 13342
  Until: 17:00,                           !- Field 13343
  0.364248987,                            !- Field 13344
  Until: 18:00,                           !- Field 13345
  0.361642769,                            !- Field 13346
  Until: 19:00,                           !- Field 13347
  0.327575266,                            !- Field 13348
  Until: 20:00,                           !- Field 13349
  0.284762627,                            !- Field 13350
  Until: 21:00,                           !- Field 13351
  0.40509546,                             !- Field 13352
  Until: 22:00,                           !- Field 13353
  0.378796998,                            !- Field 13354
  Until: 23:00,                           !- Field 13355
  0.380716804,                            !- Field 13356
  Until: 24:00,                           !- Field 13357
  0.371738233,                            !- Field 13358
  Through: 09/26,                         !- Field 13359
  For: AllDays,                           !- Field 13360
  Until: 01:00,                           !- Field 13361
  0.362274079,                            !- Field 13362
  Until: 02:00,                           !- Field 13363
  0.27447933,                             !- Field 13364
  Until: 03:00,                           !- Field 13365
  0.261640657,                            !- Field 13366
  Until: 04:00,                           !- Field 13367
  0.246129151,                            !- Field 13368
  Until: 05:00,                           !- Field 13369
  0.259065841,                            !- Field 13370
  Until: 06:00,                           !- Field 13371
  0.141547368,                            !- Field 13372
  Until: 07:00,                           !- Field 13373
  0.318102316,                            !- Field 13374
  Until: 08:00,                           !- Field 13375
  0.400459362,                            !- Field 13376
  Until: 09:00,                           !- Field 13377
  0.359847331,                            !- Field 13378
  Until: 10:00,                           !- Field 13379
  0.294131916,                            !- Field 13380
  Until: 11:00,                           !- Field 13381
  0.275126309,                            !- Field 13382
  Until: 12:00,                           !- Field 13383
  0.320666734,                            !- Field 13384
  Until: 13:00,                           !- Field 13385
  0.247902447,                            !- Field 13386
  Until: 14:00,                           !- Field 13387
  0.296499468,                            !- Field 13388
  Until: 15:00,                           !- Field 13389
  0.305698369,                            !- Field 13390
  Until: 16:00,                           !- Field 13391
  0.277305951,                            !- Field 13392
  Until: 17:00,                           !- Field 13393
  0.308610833,                            !- Field 13394
  Until: 18:00,                           !- Field 13395
  0.274932789,                            !- Field 13396
  Until: 19:00,                           !- Field 13397
  0.260137885,                            !- Field 13398
  Until: 20:00,                           !- Field 13399
  0.183026514,                            !- Field 13400
  Until: 21:00,                           !- Field 13401
  0.195216905,                            !- Field 13402
  Until: 22:00,                           !- Field 13403
  0.241314598,                            !- Field 13404
  Until: 23:00,                           !- Field 13405
  0.401372958,                            !- Field 13406
  Until: 24:00,                           !- Field 13407
  0.354028618,                            !- Field 13408
  Through: 09/27,                         !- Field 13409
  For: AllDays,                           !- Field 13410
  Until: 01:00,                           !- Field 13411
  0.279734609,                            !- Field 13412
  Until: 02:00,                           !- Field 13413
  0.250516729,                            !- Field 13414
  Until: 03:00,                           !- Field 13415
  0.206157106,                            !- Field 13416
  Until: 04:00,                           !- Field 13417
  0.201770722,                            !- Field 13418
  Until: 05:00,                           !- Field 13419
  0.254607179,                            !- Field 13420
  Until: 06:00,                           !- Field 13421
  0.115779998,                            !- Field 13422
  Until: 07:00,                           !- Field 13423
  0.203104439,                            !- Field 13424
  Until: 08:00,                           !- Field 13425
  0.371558652,                            !- Field 13426
  Until: 09:00,                           !- Field 13427
  0.336751918,                            !- Field 13428
  Until: 10:00,                           !- Field 13429
  0.401258865,                            !- Field 13430
  Until: 11:00,                           !- Field 13431
  0.362754959,                            !- Field 13432
  Until: 12:00,                           !- Field 13433
  0.377175895,                            !- Field 13434
  Until: 13:00,                           !- Field 13435
  0.398815083,                            !- Field 13436
  Until: 14:00,                           !- Field 13437
  0.335224503,                            !- Field 13438
  Until: 15:00,                           !- Field 13439
  0.296266055,                            !- Field 13440
  Until: 16:00,                           !- Field 13441
  0.404595028,                            !- Field 13442
  Until: 17:00,                           !- Field 13443
  0.360317566,                            !- Field 13444
  Until: 18:00,                           !- Field 13445
  0.299484254,                            !- Field 13446
  Until: 19:00,                           !- Field 13447
  0.415334156,                            !- Field 13448
  Until: 20:00,                           !- Field 13449
  0.271263205,                            !- Field 13450
  Until: 21:00,                           !- Field 13451
  0.304614488,                            !- Field 13452
  Until: 22:00,                           !- Field 13453
  0.340973555,                            !- Field 13454
  Until: 23:00,                           !- Field 13455
  0.439044074,                            !- Field 13456
  Until: 24:00,                           !- Field 13457
  0.38478843,                             !- Field 13458
  Through: 09/28,                         !- Field 13459
  For: AllDays,                           !- Field 13460
  Until: 01:00,                           !- Field 13461
  0.379679018,                            !- Field 13462
  Until: 02:00,                           !- Field 13463
  0.316261975,                            !- Field 13464
  Until: 03:00,                           !- Field 13465
  0.297276767,                            !- Field 13466
  Until: 04:00,                           !- Field 13467
  0.268782782,                            !- Field 13468
  Until: 05:00,                           !- Field 13469
  0.272986541,                            !- Field 13470
  Until: 06:00,                           !- Field 13471
  0.194459144,                            !- Field 13472
  Until: 07:00,                           !- Field 13473
  0.314805655,                            !- Field 13474
  Until: 08:00,                           !- Field 13475
  0.409892114,                            !- Field 13476
  Until: 09:00,                           !- Field 13477
  0.407080025,                            !- Field 13478
  Until: 10:00,                           !- Field 13479
  0.343313124,                            !- Field 13480
  Until: 11:00,                           !- Field 13481
  0.337906485,                            !- Field 13482
  Until: 12:00,                           !- Field 13483
  0.303747333,                            !- Field 13484
  Until: 13:00,                           !- Field 13485
  0.430043536,                            !- Field 13486
  Until: 14:00,                           !- Field 13487
  0.336850917,                            !- Field 13488
  Until: 15:00,                           !- Field 13489
  0.312660239,                            !- Field 13490
  Until: 16:00,                           !- Field 13491
  0.335650009,                            !- Field 13492
  Until: 17:00,                           !- Field 13493
  0.297217351,                            !- Field 13494
  Until: 18:00,                           !- Field 13495
  0.281763187,                            !- Field 13496
  Until: 19:00,                           !- Field 13497
  0.246971083,                            !- Field 13498
  Until: 20:00,                           !- Field 13499
  0.098575877,                            !- Field 13500
  Until: 21:00,                           !- Field 13501
  0.234730519,                            !- Field 13502
  Until: 22:00,                           !- Field 13503
  0.302789552,                            !- Field 13504
  Until: 23:00,                           !- Field 13505
  0.395071223,                            !- Field 13506
  Until: 24:00,                           !- Field 13507
  0.377507667,                            !- Field 13508
  Through: 09/29,                         !- Field 13509
  For: AllDays,                           !- Field 13510
  Until: 01:00,                           !- Field 13511
  0.326044777,                            !- Field 13512
  Until: 02:00,                           !- Field 13513
  0.260335735,                            !- Field 13514
  Until: 03:00,                           !- Field 13515
  0.195382526,                            !- Field 13516
  Until: 04:00,                           !- Field 13517
  0.214591083,                            !- Field 13518
  Until: 05:00,                           !- Field 13519
  0.232889672,                            !- Field 13520
  Until: 06:00,                           !- Field 13521
  0.143984321,                            !- Field 13522
  Until: 07:00,                           !- Field 13523
  0.284597708,                            !- Field 13524
  Until: 08:00,                           !- Field 13525
  0.335223419,                            !- Field 13526
  Until: 09:00,                           !- Field 13527
  0.308571455,                            !- Field 13528
  Until: 10:00,                           !- Field 13529
  0.300235239,                            !- Field 13530
  Until: 11:00,                           !- Field 13531
  0.277654969,                            !- Field 13532
  Until: 12:00,                           !- Field 13533
  0.310405197,                            !- Field 13534
  Until: 13:00,                           !- Field 13535
  0.424496364,                            !- Field 13536
  Until: 14:00,                           !- Field 13537
  0.379377097,                            !- Field 13538
  Until: 15:00,                           !- Field 13539
  0.292374852,                            !- Field 13540
  Until: 16:00,                           !- Field 13541
  0.425875282,                            !- Field 13542
  Until: 17:00,                           !- Field 13543
  0.277683448,                            !- Field 13544
  Until: 18:00,                           !- Field 13545
  0.235907378,                            !- Field 13546
  Until: 19:00,                           !- Field 13547
  0.229612678,                            !- Field 13548
  Until: 20:00,                           !- Field 13549
  0.079190633,                            !- Field 13550
  Until: 21:00,                           !- Field 13551
  0.205283368,                            !- Field 13552
  Until: 22:00,                           !- Field 13553
  0.222431092,                            !- Field 13554
  Until: 23:00,                           !- Field 13555
  0.331168058,                            !- Field 13556
  Until: 24:00,                           !- Field 13557
  0.373346176,                            !- Field 13558
  Through: 09/30,                         !- Field 13559
  For: AllDays,                           !- Field 13560
  Until: 01:00,                           !- Field 13561
  0.318698888,                            !- Field 13562
  Until: 02:00,                           !- Field 13563
  0.267287588,                            !- Field 13564
  Until: 03:00,                           !- Field 13565
  0.234765603,                            !- Field 13566
  Until: 04:00,                           !- Field 13567
  0.216439702,                            !- Field 13568
  Until: 05:00,                           !- Field 13569
  0.232227999,                            !- Field 13570
  Until: 06:00,                           !- Field 13571
  0.140610784,                            !- Field 13572
  Until: 07:00,                           !- Field 13573
  0.302477421,                            !- Field 13574
  Until: 08:00,                           !- Field 13575
  0.289716925,                            !- Field 13576
  Until: 09:00,                           !- Field 13577
  0.314719527,                            !- Field 13578
  Until: 10:00,                           !- Field 13579
  0.282262501,                            !- Field 13580
  Until: 11:00,                           !- Field 13581
  0.29206657,                             !- Field 13582
  Until: 12:00,                           !- Field 13583
  0.279330277,                            !- Field 13584
  Until: 13:00,                           !- Field 13585
  0.315006221,                            !- Field 13586
  Until: 14:00,                           !- Field 13587
  0.32587989,                             !- Field 13588
  Until: 15:00,                           !- Field 13589
  0.316217493,                            !- Field 13590
  Until: 16:00,                           !- Field 13591
  0.382250782,                            !- Field 13592
  Until: 17:00,                           !- Field 13593
  0.422105317,                            !- Field 13594
  Until: 18:00,                           !- Field 13595
  0.340511281,                            !- Field 13596
  Until: 19:00,                           !- Field 13597
  0.276264076,                            !- Field 13598
  Until: 20:00,                           !- Field 13599
  0.068688418,                            !- Field 13600
  Until: 21:00,                           !- Field 13601
  0.1569142,                              !- Field 13602
  Until: 22:00,                           !- Field 13603
  0.264825241,                            !- Field 13604
  Until: 23:00,                           !- Field 13605
  0.252652515,                            !- Field 13606
  Until: 24:00,                           !- Field 13607
  0.334128029,                            !- Field 13608
  Through: 10/01,                         !- Field 13609
  For: AllDays,                           !- Field 13610
  Until: 01:00,                           !- Field 13611
  0.373166981,                            !- Field 13612
  Until: 02:00,                           !- Field 13613
  0.323430496,                            !- Field 13614
  Until: 03:00,                           !- Field 13615
  0.309867591,                            !- Field 13616
  Until: 04:00,                           !- Field 13617
  0.263430817,                            !- Field 13618
  Until: 05:00,                           !- Field 13619
  0.258528158,                            !- Field 13620
  Until: 06:00,                           !- Field 13621
  0.168908773,                            !- Field 13622
  Until: 07:00,                           !- Field 13623
  0.06757538,                             !- Field 13624
  Until: 08:00,                           !- Field 13625
  0.268904275,                            !- Field 13626
  Until: 09:00,                           !- Field 13627
  0.32407987,                             !- Field 13628
  Until: 10:00,                           !- Field 13629
  0.383425998,                            !- Field 13630
  Until: 11:00,                           !- Field 13631
  0.319241915,                            !- Field 13632
  Until: 12:00,                           !- Field 13633
  0.447296188,                            !- Field 13634
  Until: 13:00,                           !- Field 13635
  0.353769872,                            !- Field 13636
  Until: 14:00,                           !- Field 13637
  0.276776575,                            !- Field 13638
  Until: 15:00,                           !- Field 13639
  0.244277181,                            !- Field 13640
  Until: 16:00,                           !- Field 13641
  0.318737436,                            !- Field 13642
  Until: 17:00,                           !- Field 13643
  0.275141324,                            !- Field 13644
  Until: 20:00,                           !- Field 13645
  0.06757538,                             !- Field 13646
  Until: 21:00,                           !- Field 13647
  0.158554322,                            !- Field 13648
  Until: 22:00,                           !- Field 13649
  0.342850635,                            !- Field 13650
  Until: 23:00,                           !- Field 13651
  0.394152265,                            !- Field 13652
  Until: 24:00,                           !- Field 13653
  0.421986145,                            !- Field 13654
  Through: 10/02,                         !- Field 13655
  For: AllDays,                           !- Field 13656
  Until: 01:00,                           !- Field 13657
  0.358644007,                            !- Field 13658
  Until: 02:00,                           !- Field 13659
  0.310264842,                            !- Field 13660
  Until: 03:00,                           !- Field 13661
  0.287094439,                            !- Field 13662
  Until: 04:00,                           !- Field 13663
  0.270418765,                            !- Field 13664
  Until: 05:00,                           !- Field 13665
  0.261955107,                            !- Field 13666
  Until: 06:00,                           !- Field 13667
  0.147694407,                            !- Field 13668
  Until: 07:00,                           !- Field 13669
  0.06757538,                             !- Field 13670
  Until: 08:00,                           !- Field 13671
  0.195140016,                            !- Field 13672
  Until: 09:00,                           !- Field 13673
  0.174225891,                            !- Field 13674
  Until: 10:00,                           !- Field 13675
  0.276380992,                            !- Field 13676
  Until: 11:00,                           !- Field 13677
  0.392052315,                            !- Field 13678
  Until: 12:00,                           !- Field 13679
  0.362778486,                            !- Field 13680
  Until: 13:00,                           !- Field 13681
  0.26088813,                             !- Field 13682
  Until: 14:00,                           !- Field 13683
  0.318995021,                            !- Field 13684
  Until: 15:00,                           !- Field 13685
  0.336250998,                            !- Field 13686
  Until: 16:00,                           !- Field 13687
  0.267356998,                            !- Field 13688
  Until: 17:00,                           !- Field 13689
  0.316172335,                            !- Field 13690
  Until: 18:00,                           !- Field 13691
  0.072985238,                            !- Field 13692
  Until: 19:00,                           !- Field 13693
  0.06757538,                             !- Field 13694
  Until: 20:00,                           !- Field 13695
  0.094003628,                            !- Field 13696
  Until: 21:00,                           !- Field 13697
  0.255245962,                            !- Field 13698
  Until: 22:00,                           !- Field 13699
  0.363083046,                            !- Field 13700
  Until: 23:00,                           !- Field 13701
  0.336464163,                            !- Field 13702
  Until: 24:00,                           !- Field 13703
  0.355157355,                            !- Field 13704
  Through: 10/03,                         !- Field 13705
  For: AllDays,                           !- Field 13706
  Until: 01:00,                           !- Field 13707
  0.352269967,                            !- Field 13708
  Until: 02:00,                           !- Field 13709
  0.26892929,                             !- Field 13710
  Until: 03:00,                           !- Field 13711
  0.267467981,                            !- Field 13712
  Until: 04:00,                           !- Field 13713
  0.272480436,                            !- Field 13714
  Until: 05:00,                           !- Field 13715
  0.268743045,                            !- Field 13716
  Until: 06:00,                           !- Field 13717
  0.143638435,                            !- Field 13718
  Until: 07:00,                           !- Field 13719
  0.124815338,                            !- Field 13720
  Until: 08:00,                           !- Field 13721
  0.377707541,                            !- Field 13722
  Until: 09:00,                           !- Field 13723
  0.329391226,                            !- Field 13724
  Until: 10:00,                           !- Field 13725
  0.278145034,                            !- Field 13726
  Until: 11:00,                           !- Field 13727
  0.127608179,                            !- Field 13728
  Until: 12:00,                           !- Field 13729
  0.135999761,                            !- Field 13730
  Until: 13:00,                           !- Field 13731
  0.235975716,                            !- Field 13732
  Until: 14:00,                           !- Field 13733
  0.209481725,                            !- Field 13734
  Until: 15:00,                           !- Field 13735
  0.27688578,                             !- Field 13736
  Until: 16:00,                           !- Field 13737
  0.256889332,                            !- Field 13738
  Until: 17:00,                           !- Field 13739
  0.235277691,                            !- Field 13740
  Until: 18:00,                           !- Field 13741
  0.101740808,                            !- Field 13742
  Until: 19:00,                           !- Field 13743
  0.140881907,                            !- Field 13744
  Until: 20:00,                           !- Field 13745
  0.147355018,                            !- Field 13746
  Until: 21:00,                           !- Field 13747
  0.163559861,                            !- Field 13748
  Until: 22:00,                           !- Field 13749
  0.239890099,                            !- Field 13750
  Until: 23:00,                           !- Field 13751
  0.352190169,                            !- Field 13752
  Until: 24:00,                           !- Field 13753
  0.359076805,                            !- Field 13754
  Through: 10/04,                         !- Field 13755
  For: AllDays,                           !- Field 13756
  Until: 01:00,                           !- Field 13757
  0.33645615,                             !- Field 13758
  Until: 02:00,                           !- Field 13759
  0.251788157,                            !- Field 13760
  Until: 03:00,                           !- Field 13761
  0.253184079,                            !- Field 13762
  Until: 04:00,                           !- Field 13763
  0.23573466,                             !- Field 13764
  Until: 05:00,                           !- Field 13765
  0.278538094,                            !- Field 13766
  Until: 06:00,                           !- Field 13767
  0.152326962,                            !- Field 13768
  Until: 07:00,                           !- Field 13769
  0.06757538,                             !- Field 13770
  Until: 08:00,                           !- Field 13771
  0.35448455,                             !- Field 13772
  Until: 09:00,                           !- Field 13773
  0.300587227,                            !- Field 13774
  Until: 10:00,                           !- Field 13775
  0.403790641,                            !- Field 13776
  Until: 11:00,                           !- Field 13777
  0.291975504,                            !- Field 13778
  Until: 12:00,                           !- Field 13779
  0.345827761,                            !- Field 13780
  Until: 13:00,                           !- Field 13781
  0.31427573,                             !- Field 13782
  Until: 14:00,                           !- Field 13783
  0.305835737,                            !- Field 13784
  Until: 15:00,                           !- Field 13785
  0.265863626,                            !- Field 13786
  Until: 16:00,                           !- Field 13787
  0.397516984,                            !- Field 13788
  Until: 17:00,                           !- Field 13789
  0.30417762,                             !- Field 13790
  Until: 18:00,                           !- Field 13791
  0.120367947,                            !- Field 13792
  Until: 19:00,                           !- Field 13793
  0.148024053,                            !- Field 13794
  Until: 20:00,                           !- Field 13795
  0.208994503,                            !- Field 13796
  Until: 21:00,                           !- Field 13797
  0.256948416,                            !- Field 13798
  Until: 22:00,                           !- Field 13799
  0.339450712,                            !- Field 13800
  Until: 23:00,                           !- Field 13801
  0.331713954,                            !- Field 13802
  Until: 24:00,                           !- Field 13803
  0.421167512,                            !- Field 13804
  Through: 10/05,                         !- Field 13805
  For: AllDays,                           !- Field 13806
  Until: 01:00,                           !- Field 13807
  0.355345687,                            !- Field 13808
  Until: 02:00,                           !- Field 13809
  0.297786493,                            !- Field 13810
  Until: 03:00,                           !- Field 13811
  0.269906568,                            !- Field 13812
  Until: 04:00,                           !- Field 13813
  0.287060605,                            !- Field 13814
  Until: 05:00,                           !- Field 13815
  0.279194075,                            !- Field 13816
  Until: 06:00,                           !- Field 13817
  0.150757755,                            !- Field 13818
  Until: 07:00,                           !- Field 13819
  0.076888489,                            !- Field 13820
  Until: 08:00,                           !- Field 13821
  0.378873654,                            !- Field 13822
  Until: 09:00,                           !- Field 13823
  0.341912922,                            !- Field 13824
  Until: 10:00,                           !- Field 13825
  0.392788249,                            !- Field 13826
  Until: 11:00,                           !- Field 13827
  0.388357001,                            !- Field 13828
  Until: 12:00,                           !- Field 13829
  0.374858396,                            !- Field 13830
  Until: 13:00,                           !- Field 13831
  0.350611582,                            !- Field 13832
  Until: 14:00,                           !- Field 13833
  0.29942797,                             !- Field 13834
  Until: 15:00,                           !- Field 13835
  0.374693919,                            !- Field 13836
  Until: 16:00,                           !- Field 13837
  0.374365221,                            !- Field 13838
  Until: 17:00,                           !- Field 13839
  0.199911508,                            !- Field 13840
  Until: 18:00,                           !- Field 13841
  0.093158749,                            !- Field 13842
  Until: 19:00,                           !- Field 13843
  0.09188822,                             !- Field 13844
  Until: 20:00,                           !- Field 13845
  0.06757538,                             !- Field 13846
  Until: 21:00,                           !- Field 13847
  0.265418543,                            !- Field 13848
  Until: 22:00,                           !- Field 13849
  0.276869415,                            !- Field 13850
  Until: 23:00,                           !- Field 13851
  0.304234147,                            !- Field 13852
  Until: 24:00,                           !- Field 13853
  0.358763205,                            !- Field 13854
  Through: 10/06,                         !- Field 13855
  For: AllDays,                           !- Field 13856
  Until: 01:00,                           !- Field 13857
  0.375243072,                            !- Field 13858
  Until: 02:00,                           !- Field 13859
  0.253378131,                            !- Field 13860
  Until: 03:00,                           !- Field 13861
  0.218678387,                            !- Field 13862
  Until: 04:00,                           !- Field 13863
  0.240421905,                            !- Field 13864
  Until: 05:00,                           !- Field 13865
  0.241106911,                            !- Field 13866
  Until: 06:00,                           !- Field 13867
  0.123282549,                            !- Field 13868
  Until: 07:00,                           !- Field 13869
  0.06757538,                             !- Field 13870
  Until: 08:00,                           !- Field 13871
  0.339854577,                            !- Field 13872
  Until: 09:00,                           !- Field 13873
  0.284192627,                            !- Field 13874
  Until: 10:00,                           !- Field 13875
  0.342026607,                            !- Field 13876
  Until: 11:00,                           !- Field 13877
  0.3044632,                              !- Field 13878
  Until: 12:00,                           !- Field 13879
  0.277443377,                            !- Field 13880
  Until: 13:00,                           !- Field 13881
  0.331105304,                            !- Field 13882
  Until: 14:00,                           !- Field 13883
  0.419890644,                            !- Field 13884
  Until: 15:00,                           !- Field 13885
  0.345234894,                            !- Field 13886
  Until: 16:00,                           !- Field 13887
  0.35811698,                             !- Field 13888
  Until: 17:00,                           !- Field 13889
  0.16757996,                             !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.06757538,                             !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.244640868,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.29555247,                             !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.372181196,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.399059842,                            !- Field 13900
  Through: 10/07,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.336342348,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.276279095,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.200263184,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.216533856,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.237282771,                            !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.145062909,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.06757538,                             !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.306679221,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.31008966,                             !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.22057391,                             !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.154019423,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.28885834,                             !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.355531473,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.355697841,                            !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.413896514,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.392326288,                            !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.364994175,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.161391519,                            !- Field 13938
  Until: 20:00,                           !- Field 13939
  0.06757538,                             !- Field 13940
  Until: 21:00,                           !- Field 13941
  0.236170314,                            !- Field 13942
  Until: 22:00,                           !- Field 13943
  0.274751847,                            !- Field 13944
  Until: 23:00,                           !- Field 13945
  0.31152926,                             !- Field 13946
  Until: 24:00,                           !- Field 13947
  0.406869126,                            !- Field 13948
  Through: 10/08,                         !- Field 13949
  For: AllDays,                           !- Field 13950
  Until: 01:00,                           !- Field 13951
  0.373166981,                            !- Field 13952
  Until: 02:00,                           !- Field 13953
  0.323430496,                            !- Field 13954
  Until: 03:00,                           !- Field 13955
  0.309867591,                            !- Field 13956
  Until: 04:00,                           !- Field 13957
  0.263430817,                            !- Field 13958
  Until: 05:00,                           !- Field 13959
  0.258528158,                            !- Field 13960
  Until: 06:00,                           !- Field 13961
  0.168908773,                            !- Field 13962
  Until: 07:00,                           !- Field 13963
  0.06757538,                             !- Field 13964
  Until: 08:00,                           !- Field 13965
  0.268904275,                            !- Field 13966
  Until: 09:00,                           !- Field 13967
  0.32407987,                             !- Field 13968
  Until: 10:00,                           !- Field 13969
  0.383425998,                            !- Field 13970
  Until: 11:00,                           !- Field 13971
  0.319241915,                            !- Field 13972
  Until: 12:00,                           !- Field 13973
  0.447296188,                            !- Field 13974
  Until: 13:00,                           !- Field 13975
  0.353769872,                            !- Field 13976
  Until: 14:00,                           !- Field 13977
  0.276776575,                            !- Field 13978
  Until: 15:00,                           !- Field 13979
  0.244277181,                            !- Field 13980
  Until: 16:00,                           !- Field 13981
  0.318737436,                            !- Field 13982
  Until: 17:00,                           !- Field 13983
  0.275141324,                            !- Field 13984
  Until: 20:00,                           !- Field 13985
  0.06757538,                             !- Field 13986
  Until: 21:00,                           !- Field 13987
  0.158554322,                            !- Field 13988
  Until: 22:00,                           !- Field 13989
  0.342850635,                            !- Field 13990
  Until: 23:00,                           !- Field 13991
  0.394152265,                            !- Field 13992
  Until: 24:00,                           !- Field 13993
  0.421986145,                            !- Field 13994
  Through: 10/09,                         !- Field 13995
  For: AllDays,                           !- Field 13996
  Until: 01:00,                           !- Field 13997
  0.358644007,                            !- Field 13998
  Until: 02:00,                           !- Field 13999
  0.310264842,                            !- Field 14000
  Until: 03:00,                           !- Field 14001
  0.287094439,                            !- Field 14002
  Until: 04:00,                           !- Field 14003
  0.270418765,                            !- Field 14004
  Until: 05:00,                           !- Field 14005
  0.261955107,                            !- Field 14006
  Until: 06:00,                           !- Field 14007
  0.147694407,                            !- Field 14008
  Until: 07:00,                           !- Field 14009
  0.06757538,                             !- Field 14010
  Until: 08:00,                           !- Field 14011
  0.195140016,                            !- Field 14012
  Until: 09:00,                           !- Field 14013
  0.174225891,                            !- Field 14014
  Until: 10:00,                           !- Field 14015
  0.276380992,                            !- Field 14016
  Until: 11:00,                           !- Field 14017
  0.392052315,                            !- Field 14018
  Until: 12:00,                           !- Field 14019
  0.362778486,                            !- Field 14020
  Until: 13:00,                           !- Field 14021
  0.26088813,                             !- Field 14022
  Until: 14:00,                           !- Field 14023
  0.318995021,                            !- Field 14024
  Until: 15:00,                           !- Field 14025
  0.336250998,                            !- Field 14026
  Until: 16:00,                           !- Field 14027
  0.267356998,                            !- Field 14028
  Until: 17:00,                           !- Field 14029
  0.316172335,                            !- Field 14030
  Until: 18:00,                           !- Field 14031
  0.072985238,                            !- Field 14032
  Until: 19:00,                           !- Field 14033
  0.06757538,                             !- Field 14034
  Until: 20:00,                           !- Field 14035
  0.094003628,                            !- Field 14036
  Until: 21:00,                           !- Field 14037
  0.255245962,                            !- Field 14038
  Until: 22:00,                           !- Field 14039
  0.363083046,                            !- Field 14040
  Until: 23:00,                           !- Field 14041
  0.336464163,                            !- Field 14042
  Until: 24:00,                           !- Field 14043
  0.355157355,                            !- Field 14044
  Through: 10/10,                         !- Field 14045
  For: AllDays,                           !- Field 14046
  Until: 01:00,                           !- Field 14047
  0.352269967,                            !- Field 14048
  Until: 02:00,                           !- Field 14049
  0.26892929,                             !- Field 14050
  Until: 03:00,                           !- Field 14051
  0.267467981,                            !- Field 14052
  Until: 04:00,                           !- Field 14053
  0.272480436,                            !- Field 14054
  Until: 05:00,                           !- Field 14055
  0.268743045,                            !- Field 14056
  Until: 06:00,                           !- Field 14057
  0.143638435,                            !- Field 14058
  Until: 07:00,                           !- Field 14059
  0.124815338,                            !- Field 14060
  Until: 08:00,                           !- Field 14061
  0.377707541,                            !- Field 14062
  Until: 09:00,                           !- Field 14063
  0.329391226,                            !- Field 14064
  Until: 10:00,                           !- Field 14065
  0.278145034,                            !- Field 14066
  Until: 11:00,                           !- Field 14067
  0.127608179,                            !- Field 14068
  Until: 12:00,                           !- Field 14069
  0.135999761,                            !- Field 14070
  Until: 13:00,                           !- Field 14071
  0.235975716,                            !- Field 14072
  Until: 14:00,                           !- Field 14073
  0.209481725,                            !- Field 14074
  Until: 15:00,                           !- Field 14075
  0.27688578,                             !- Field 14076
  Until: 16:00,                           !- Field 14077
  0.256889332,                            !- Field 14078
  Until: 17:00,                           !- Field 14079
  0.235277691,                            !- Field 14080
  Until: 18:00,                           !- Field 14081
  0.101740808,                            !- Field 14082
  Until: 19:00,                           !- Field 14083
  0.140881907,                            !- Field 14084
  Until: 20:00,                           !- Field 14085
  0.147355018,                            !- Field 14086
  Until: 21:00,                           !- Field 14087
  0.163559861,                            !- Field 14088
  Until: 22:00,                           !- Field 14089
  0.239890099,                            !- Field 14090
  Until: 23:00,                           !- Field 14091
  0.352190169,                            !- Field 14092
  Until: 24:00,                           !- Field 14093
  0.359076805,                            !- Field 14094
  Through: 10/11,                         !- Field 14095
  For: AllDays,                           !- Field 14096
  Until: 01:00,                           !- Field 14097
  0.33645615,                             !- Field 14098
  Until: 02:00,                           !- Field 14099
  0.251788157,                            !- Field 14100
  Until: 03:00,                           !- Field 14101
  0.253184079,                            !- Field 14102
  Until: 04:00,                           !- Field 14103
  0.23573466,                             !- Field 14104
  Until: 05:00,                           !- Field 14105
  0.278538094,                            !- Field 14106
  Until: 06:00,                           !- Field 14107
  0.152326962,                            !- Field 14108
  Until: 07:00,                           !- Field 14109
  0.06757538,                             !- Field 14110
  Until: 08:00,                           !- Field 14111
  0.35448455,                             !- Field 14112
  Until: 09:00,                           !- Field 14113
  0.300587227,                            !- Field 14114
  Until: 10:00,                           !- Field 14115
  0.403790641,                            !- Field 14116
  Until: 11:00,                           !- Field 14117
  0.291975504,                            !- Field 14118
  Until: 12:00,                           !- Field 14119
  0.345827761,                            !- Field 14120
  Until: 13:00,                           !- Field 14121
  0.31427573,                             !- Field 14122
  Until: 14:00,                           !- Field 14123
  0.305835737,                            !- Field 14124
  Until: 15:00,                           !- Field 14125
  0.265863626,                            !- Field 14126
  Until: 16:00,                           !- Field 14127
  0.397516984,                            !- Field 14128
  Until: 17:00,                           !- Field 14129
  0.30417762,                             !- Field 14130
  Until: 18:00,                           !- Field 14131
  0.120367947,                            !- Field 14132
  Until: 19:00,                           !- Field 14133
  0.148024053,                            !- Field 14134
  Until: 20:00,                           !- Field 14135
  0.208994503,                            !- Field 14136
  Until: 21:00,                           !- Field 14137
  0.256948416,                            !- Field 14138
  Until: 22:00,                           !- Field 14139
  0.339450712,                            !- Field 14140
  Until: 23:00,                           !- Field 14141
  0.331713954,                            !- Field 14142
  Until: 24:00,                           !- Field 14143
  0.421167512,                            !- Field 14144
  Through: 10/12,                         !- Field 14145
  For: AllDays,                           !- Field 14146
  Until: 01:00,                           !- Field 14147
  0.355345687,                            !- Field 14148
  Until: 02:00,                           !- Field 14149
  0.297786493,                            !- Field 14150
  Until: 03:00,                           !- Field 14151
  0.269906568,                            !- Field 14152
  Until: 04:00,                           !- Field 14153
  0.287060605,                            !- Field 14154
  Until: 05:00,                           !- Field 14155
  0.279194075,                            !- Field 14156
  Until: 06:00,                           !- Field 14157
  0.150757755,                            !- Field 14158
  Until: 07:00,                           !- Field 14159
  0.076888489,                            !- Field 14160
  Until: 08:00,                           !- Field 14161
  0.378873654,                            !- Field 14162
  Until: 09:00,                           !- Field 14163
  0.341912922,                            !- Field 14164
  Until: 10:00,                           !- Field 14165
  0.392788249,                            !- Field 14166
  Until: 11:00,                           !- Field 14167
  0.388357001,                            !- Field 14168
  Until: 12:00,                           !- Field 14169
  0.374858396,                            !- Field 14170
  Until: 13:00,                           !- Field 14171
  0.350611582,                            !- Field 14172
  Until: 14:00,                           !- Field 14173
  0.29942797,                             !- Field 14174
  Until: 15:00,                           !- Field 14175
  0.374693919,                            !- Field 14176
  Until: 16:00,                           !- Field 14177
  0.374365221,                            !- Field 14178
  Until: 17:00,                           !- Field 14179
  0.199911508,                            !- Field 14180
  Until: 18:00,                           !- Field 14181
  0.093158749,                            !- Field 14182
  Until: 19:00,                           !- Field 14183
  0.09188822,                             !- Field 14184
  Until: 20:00,                           !- Field 14185
  0.06757538,                             !- Field 14186
  Until: 21:00,                           !- Field 14187
  0.265418543,                            !- Field 14188
  Until: 22:00,                           !- Field 14189
  0.276869415,                            !- Field 14190
  Until: 23:00,                           !- Field 14191
  0.304234147,                            !- Field 14192
  Until: 24:00,                           !- Field 14193
  0.358763205,                            !- Field 14194
  Through: 10/13,                         !- Field 14195
  For: AllDays,                           !- Field 14196
  Until: 01:00,                           !- Field 14197
  0.375243072,                            !- Field 14198
  Until: 02:00,                           !- Field 14199
  0.253378131,                            !- Field 14200
  Until: 03:00,                           !- Field 14201
  0.218678387,                            !- Field 14202
  Until: 04:00,                           !- Field 14203
  0.240421905,                            !- Field 14204
  Until: 05:00,                           !- Field 14205
  0.241106911,                            !- Field 14206
  Until: 06:00,                           !- Field 14207
  0.123282549,                            !- Field 14208
  Until: 07:00,                           !- Field 14209
  0.06757538,                             !- Field 14210
  Until: 08:00,                           !- Field 14211
  0.339854577,                            !- Field 14212
  Until: 09:00,                           !- Field 14213
  0.284192627,                            !- Field 14214
  Until: 10:00,                           !- Field 14215
  0.342026607,                            !- Field 14216
  Until: 11:00,                           !- Field 14217
  0.3044632,                              !- Field 14218
  Until: 12:00,                           !- Field 14219
  0.277443377,                            !- Field 14220
  Until: 13:00,                           !- Field 14221
  0.331105304,                            !- Field 14222
  Until: 14:00,                           !- Field 14223
  0.419890644,                            !- Field 14224
  Until: 15:00,                           !- Field 14225
  0.345234894,                            !- Field 14226
  Until: 16:00,                           !- Field 14227
  0.35811698,                             !- Field 14228
  Until: 17:00,                           !- Field 14229
  0.16757996,                             !- Field 14230
  Until: 20:00,                           !- Field 14231
  0.06757538,                             !- Field 14232
  Until: 21:00,                           !- Field 14233
  0.244640868,                            !- Field 14234
  Until: 22:00,                           !- Field 14235
  0.29555247,                             !- Field 14236
  Until: 23:00,                           !- Field 14237
  0.372181196,                            !- Field 14238
  Until: 24:00,                           !- Field 14239
  0.399059842,                            !- Field 14240
  Through: 10/14,                         !- Field 14241
  For: AllDays,                           !- Field 14242
  Until: 01:00,                           !- Field 14243
  0.336342348,                            !- Field 14244
  Until: 02:00,                           !- Field 14245
  0.276279095,                            !- Field 14246
  Until: 03:00,                           !- Field 14247
  0.200263184,                            !- Field 14248
  Until: 04:00,                           !- Field 14249
  0.216533856,                            !- Field 14250
  Until: 05:00,                           !- Field 14251
  0.237282771,                            !- Field 14252
  Until: 06:00,                           !- Field 14253
  0.145062909,                            !- Field 14254
  Until: 07:00,                           !- Field 14255
  0.06757538,                             !- Field 14256
  Until: 08:00,                           !- Field 14257
  0.306679221,                            !- Field 14258
  Until: 09:00,                           !- Field 14259
  0.31008966,                             !- Field 14260
  Until: 10:00,                           !- Field 14261
  0.22057391,                             !- Field 14262
  Until: 11:00,                           !- Field 14263
  0.154019423,                            !- Field 14264
  Until: 12:00,                           !- Field 14265
  0.28885834,                             !- Field 14266
  Until: 13:00,                           !- Field 14267
  0.355531473,                            !- Field 14268
  Until: 14:00,                           !- Field 14269
  0.355697841,                            !- Field 14270
  Until: 15:00,                           !- Field 14271
  0.413896514,                            !- Field 14272
  Until: 16:00,                           !- Field 14273
  0.392326288,                            !- Field 14274
  Until: 17:00,                           !- Field 14275
  0.364994175,                            !- Field 14276
  Until: 18:00,                           !- Field 14277
  0.161391519,                            !- Field 14278
  Until: 20:00,                           !- Field 14279
  0.06757538,                             !- Field 14280
  Until: 21:00,                           !- Field 14281
  0.236170314,                            !- Field 14282
  Until: 22:00,                           !- Field 14283
  0.274751847,                            !- Field 14284
  Until: 23:00,                           !- Field 14285
  0.31152926,                             !- Field 14286
  Until: 24:00,                           !- Field 14287
  0.406869126,                            !- Field 14288
  Through: 10/15,                         !- Field 14289
  For: AllDays,                           !- Field 14290
  Until: 01:00,                           !- Field 14291
  0.373166981,                            !- Field 14292
  Until: 02:00,                           !- Field 14293
  0.323430496,                            !- Field 14294
  Until: 03:00,                           !- Field 14295
  0.309867591,                            !- Field 14296
  Until: 04:00,                           !- Field 14297
  0.263430817,                            !- Field 14298
  Until: 05:00,                           !- Field 14299
  0.258528158,                            !- Field 14300
  Until: 06:00,                           !- Field 14301
  0.168908773,                            !- Field 14302
  Until: 07:00,                           !- Field 14303
  0.06757538,                             !- Field 14304
  Until: 08:00,                           !- Field 14305
  0.268904275,                            !- Field 14306
  Until: 09:00,                           !- Field 14307
  0.32407987,                             !- Field 14308
  Until: 10:00,                           !- Field 14309
  0.383425998,                            !- Field 14310
  Until: 11:00,                           !- Field 14311
  0.319241915,                            !- Field 14312
  Until: 12:00,                           !- Field 14313
  0.447296188,                            !- Field 14314
  Until: 13:00,                           !- Field 14315
  0.353769872,                            !- Field 14316
  Until: 14:00,                           !- Field 14317
  0.276776575,                            !- Field 14318
  Until: 15:00,                           !- Field 14319
  0.244277181,                            !- Field 14320
  Until: 16:00,                           !- Field 14321
  0.318737436,                            !- Field 14322
  Until: 17:00,                           !- Field 14323
  0.275141324,                            !- Field 14324
  Until: 20:00,                           !- Field 14325
  0.06757538,                             !- Field 14326
  Until: 21:00,                           !- Field 14327
  0.158554322,                            !- Field 14328
  Until: 22:00,                           !- Field 14329
  0.342850635,                            !- Field 14330
  Until: 23:00,                           !- Field 14331
  0.394152265,                            !- Field 14332
  Until: 24:00,                           !- Field 14333
  0.421986145,                            !- Field 14334
  Through: 10/16,                         !- Field 14335
  For: AllDays,                           !- Field 14336
  Until: 01:00,                           !- Field 14337
  0.358644007,                            !- Field 14338
  Until: 02:00,                           !- Field 14339
  0.310264842,                            !- Field 14340
  Until: 03:00,                           !- Field 14341
  0.287094439,                            !- Field 14342
  Until: 04:00,                           !- Field 14343
  0.270418765,                            !- Field 14344
  Until: 05:00,                           !- Field 14345
  0.261955107,                            !- Field 14346
  Until: 06:00,                           !- Field 14347
  0.147694407,                            !- Field 14348
  Until: 07:00,                           !- Field 14349
  0.06757538,                             !- Field 14350
  Until: 08:00,                           !- Field 14351
  0.195140016,                            !- Field 14352
  Until: 09:00,                           !- Field 14353
  0.174225891,                            !- Field 14354
  Until: 10:00,                           !- Field 14355
  0.276380992,                            !- Field 14356
  Until: 11:00,                           !- Field 14357
  0.392052315,                            !- Field 14358
  Until: 12:00,                           !- Field 14359
  0.362778486,                            !- Field 14360
  Until: 13:00,                           !- Field 14361
  0.26088813,                             !- Field 14362
  Until: 14:00,                           !- Field 14363
  0.318995021,                            !- Field 14364
  Until: 15:00,                           !- Field 14365
  0.336250998,                            !- Field 14366
  Until: 16:00,                           !- Field 14367
  0.267356998,                            !- Field 14368
  Until: 17:00,                           !- Field 14369
  0.316172335,                            !- Field 14370
  Until: 18:00,                           !- Field 14371
  0.072985238,                            !- Field 14372
  Until: 19:00,                           !- Field 14373
  0.06757538,                             !- Field 14374
  Until: 20:00,                           !- Field 14375
  0.094003628,                            !- Field 14376
  Until: 21:00,                           !- Field 14377
  0.255245962,                            !- Field 14378
  Until: 22:00,                           !- Field 14379
  0.363083046,                            !- Field 14380
  Until: 23:00,                           !- Field 14381
  0.336464163,                            !- Field 14382
  Until: 24:00,                           !- Field 14383
  0.355157355,                            !- Field 14384
  Through: 10/17,                         !- Field 14385
  For: AllDays,                           !- Field 14386
  Until: 01:00,                           !- Field 14387
  0.352269967,                            !- Field 14388
  Until: 02:00,                           !- Field 14389
  0.26892929,                             !- Field 14390
  Until: 03:00,                           !- Field 14391
  0.267467981,                            !- Field 14392
  Until: 04:00,                           !- Field 14393
  0.272480436,                            !- Field 14394
  Until: 05:00,                           !- Field 14395
  0.268743045,                            !- Field 14396
  Until: 06:00,                           !- Field 14397
  0.143638435,                            !- Field 14398
  Until: 07:00,                           !- Field 14399
  0.124815338,                            !- Field 14400
  Until: 08:00,                           !- Field 14401
  0.377707541,                            !- Field 14402
  Until: 09:00,                           !- Field 14403
  0.329391226,                            !- Field 14404
  Until: 10:00,                           !- Field 14405
  0.278145034,                            !- Field 14406
  Until: 11:00,                           !- Field 14407
  0.127608179,                            !- Field 14408
  Until: 12:00,                           !- Field 14409
  0.135999761,                            !- Field 14410
  Until: 13:00,                           !- Field 14411
  0.235975716,                            !- Field 14412
  Until: 14:00,                           !- Field 14413
  0.209481725,                            !- Field 14414
  Until: 15:00,                           !- Field 14415
  0.27688578,                             !- Field 14416
  Until: 16:00,                           !- Field 14417
  0.256889332,                            !- Field 14418
  Until: 17:00,                           !- Field 14419
  0.235277691,                            !- Field 14420
  Until: 18:00,                           !- Field 14421
  0.101740808,                            !- Field 14422
  Until: 19:00,                           !- Field 14423
  0.140881907,                            !- Field 14424
  Until: 20:00,                           !- Field 14425
  0.147355018,                            !- Field 14426
  Until: 21:00,                           !- Field 14427
  0.163559861,                            !- Field 14428
  Until: 22:00,                           !- Field 14429
  0.239890099,                            !- Field 14430
  Until: 23:00,                           !- Field 14431
  0.352190169,                            !- Field 14432
  Until: 24:00,                           !- Field 14433
  0.359076805,                            !- Field 14434
  Through: 10/18,                         !- Field 14435
  For: AllDays,                           !- Field 14436
  Until: 01:00,                           !- Field 14437
  0.33645615,                             !- Field 14438
  Until: 02:00,                           !- Field 14439
  0.251788157,                            !- Field 14440
  Until: 03:00,                           !- Field 14441
  0.253184079,                            !- Field 14442
  Until: 04:00,                           !- Field 14443
  0.23573466,                             !- Field 14444
  Until: 05:00,                           !- Field 14445
  0.278538094,                            !- Field 14446
  Until: 06:00,                           !- Field 14447
  0.152326962,                            !- Field 14448
  Until: 07:00,                           !- Field 14449
  0.06757538,                             !- Field 14450
  Until: 08:00,                           !- Field 14451
  0.35448455,                             !- Field 14452
  Until: 09:00,                           !- Field 14453
  0.300587227,                            !- Field 14454
  Until: 10:00,                           !- Field 14455
  0.403790641,                            !- Field 14456
  Until: 11:00,                           !- Field 14457
  0.291975504,                            !- Field 14458
  Until: 12:00,                           !- Field 14459
  0.345827761,                            !- Field 14460
  Until: 13:00,                           !- Field 14461
  0.31427573,                             !- Field 14462
  Until: 14:00,                           !- Field 14463
  0.305835737,                            !- Field 14464
  Until: 15:00,                           !- Field 14465
  0.265863626,                            !- Field 14466
  Until: 16:00,                           !- Field 14467
  0.397516984,                            !- Field 14468
  Until: 17:00,                           !- Field 14469
  0.30417762,                             !- Field 14470
  Until: 18:00,                           !- Field 14471
  0.120367947,                            !- Field 14472
  Until: 19:00,                           !- Field 14473
  0.148024053,                            !- Field 14474
  Until: 20:00,                           !- Field 14475
  0.208994503,                            !- Field 14476
  Until: 21:00,                           !- Field 14477
  0.256948416,                            !- Field 14478
  Until: 22:00,                           !- Field 14479
  0.339450712,                            !- Field 14480
  Until: 23:00,                           !- Field 14481
  0.331713954,                            !- Field 14482
  Until: 24:00,                           !- Field 14483
  0.421167512,                            !- Field 14484
  Through: 10/19,                         !- Field 14485
  For: AllDays,                           !- Field 14486
  Until: 01:00,                           !- Field 14487
  0.355345687,                            !- Field 14488
  Until: 02:00,                           !- Field 14489
  0.297786493,                            !- Field 14490
  Until: 03:00,                           !- Field 14491
  0.269906568,                            !- Field 14492
  Until: 04:00,                           !- Field 14493
  0.287060605,                            !- Field 14494
  Until: 05:00,                           !- Field 14495
  0.279194075,                            !- Field 14496
  Until: 06:00,                           !- Field 14497
  0.150757755,                            !- Field 14498
  Until: 07:00,                           !- Field 14499
  0.076888489,                            !- Field 14500
  Until: 08:00,                           !- Field 14501
  0.378873654,                            !- Field 14502
  Until: 09:00,                           !- Field 14503
  0.341912922,                            !- Field 14504
  Until: 10:00,                           !- Field 14505
  0.392788249,                            !- Field 14506
  Until: 11:00,                           !- Field 14507
  0.388357001,                            !- Field 14508
  Until: 12:00,                           !- Field 14509
  0.374858396,                            !- Field 14510
  Until: 13:00,                           !- Field 14511
  0.350611582,                            !- Field 14512
  Until: 14:00,                           !- Field 14513
  0.29942797,                             !- Field 14514
  Until: 15:00,                           !- Field 14515
  0.374693919,                            !- Field 14516
  Until: 16:00,                           !- Field 14517
  0.374365221,                            !- Field 14518
  Until: 17:00,                           !- Field 14519
  0.199911508,                            !- Field 14520
  Until: 18:00,                           !- Field 14521
  0.093158749,                            !- Field 14522
  Until: 19:00,                           !- Field 14523
  0.09188822,                             !- Field 14524
  Until: 20:00,                           !- Field 14525
  0.06757538,                             !- Field 14526
  Until: 21:00,                           !- Field 14527
  0.265418543,                            !- Field 14528
  Until: 22:00,                           !- Field 14529
  0.276869415,                            !- Field 14530
  Until: 23:00,                           !- Field 14531
  0.304234147,                            !- Field 14532
  Until: 24:00,                           !- Field 14533
  0.358763205,                            !- Field 14534
  Through: 10/20,                         !- Field 14535
  For: AllDays,                           !- Field 14536
  Until: 01:00,                           !- Field 14537
  0.375243072,                            !- Field 14538
  Until: 02:00,                           !- Field 14539
  0.253378131,                            !- Field 14540
  Until: 03:00,                           !- Field 14541
  0.218678387,                            !- Field 14542
  Until: 04:00,                           !- Field 14543
  0.240421905,                            !- Field 14544
  Until: 05:00,                           !- Field 14545
  0.241106911,                            !- Field 14546
  Until: 06:00,                           !- Field 14547
  0.123282549,                            !- Field 14548
  Until: 07:00,                           !- Field 14549
  0.06757538,                             !- Field 14550
  Until: 08:00,                           !- Field 14551
  0.339854577,                            !- Field 14552
  Until: 09:00,                           !- Field 14553
  0.284192627,                            !- Field 14554
  Until: 10:00,                           !- Field 14555
  0.342026607,                            !- Field 14556
  Until: 11:00,                           !- Field 14557
  0.3044632,                              !- Field 14558
  Until: 12:00,                           !- Field 14559
  0.277443377,                            !- Field 14560
  Until: 13:00,                           !- Field 14561
  0.331105304,                            !- Field 14562
  Until: 14:00,                           !- Field 14563
  0.419890644,                            !- Field 14564
  Until: 15:00,                           !- Field 14565
  0.345234894,                            !- Field 14566
  Until: 16:00,                           !- Field 14567
  0.35811698,                             !- Field 14568
  Until: 17:00,                           !- Field 14569
  0.16757996,                             !- Field 14570
  Until: 20:00,                           !- Field 14571
  0.06757538,                             !- Field 14572
  Until: 21:00,                           !- Field 14573
  0.244640868,                            !- Field 14574
  Until: 22:00,                           !- Field 14575
  0.29555247,                             !- Field 14576
  Until: 23:00,                           !- Field 14577
  0.372181196,                            !- Field 14578
  Until: 24:00,                           !- Field 14579
  0.399059842,                            !- Field 14580
  Through: 10/21,                         !- Field 14581
  For: AllDays,                           !- Field 14582
  Until: 01:00,                           !- Field 14583
  0.336342348,                            !- Field 14584
  Until: 02:00,                           !- Field 14585
  0.276279095,                            !- Field 14586
  Until: 03:00,                           !- Field 14587
  0.200263184,                            !- Field 14588
  Until: 04:00,                           !- Field 14589
  0.216533856,                            !- Field 14590
  Until: 05:00,                           !- Field 14591
  0.237282771,                            !- Field 14592
  Until: 06:00,                           !- Field 14593
  0.145062909,                            !- Field 14594
  Until: 07:00,                           !- Field 14595
  0.06757538,                             !- Field 14596
  Until: 08:00,                           !- Field 14597
  0.306679221,                            !- Field 14598
  Until: 09:00,                           !- Field 14599
  0.31008966,                             !- Field 14600
  Until: 10:00,                           !- Field 14601
  0.22057391,                             !- Field 14602
  Until: 11:00,                           !- Field 14603
  0.154019423,                            !- Field 14604
  Until: 12:00,                           !- Field 14605
  0.28885834,                             !- Field 14606
  Until: 13:00,                           !- Field 14607
  0.355531473,                            !- Field 14608
  Until: 14:00,                           !- Field 14609
  0.355697841,                            !- Field 14610
  Until: 15:00,                           !- Field 14611
  0.413896514,                            !- Field 14612
  Until: 16:00,                           !- Field 14613
  0.392326288,                            !- Field 14614
  Until: 17:00,                           !- Field 14615
  0.364994175,                            !- Field 14616
  Until: 18:00,                           !- Field 14617
  0.161391519,                            !- Field 14618
  Until: 20:00,                           !- Field 14619
  0.06757538,                             !- Field 14620
  Until: 21:00,                           !- Field 14621
  0.236170314,                            !- Field 14622
  Until: 22:00,                           !- Field 14623
  0.274751847,                            !- Field 14624
  Until: 23:00,                           !- Field 14625
  0.31152926,                             !- Field 14626
  Until: 24:00,                           !- Field 14627
  0.406869126,                            !- Field 14628
  Through: 10/22,                         !- Field 14629
  For: AllDays,                           !- Field 14630
  Until: 01:00,                           !- Field 14631
  0.373166981,                            !- Field 14632
  Until: 02:00,                           !- Field 14633
  0.323430496,                            !- Field 14634
  Until: 03:00,                           !- Field 14635
  0.309867591,                            !- Field 14636
  Until: 04:00,                           !- Field 14637
  0.263430817,                            !- Field 14638
  Until: 05:00,                           !- Field 14639
  0.258528158,                            !- Field 14640
  Until: 06:00,                           !- Field 14641
  0.168908773,                            !- Field 14642
  Until: 07:00,                           !- Field 14643
  0.06757538,                             !- Field 14644
  Until: 08:00,                           !- Field 14645
  0.268904275,                            !- Field 14646
  Until: 09:00,                           !- Field 14647
  0.32407987,                             !- Field 14648
  Until: 10:00,                           !- Field 14649
  0.383425998,                            !- Field 14650
  Until: 11:00,                           !- Field 14651
  0.319241915,                            !- Field 14652
  Until: 12:00,                           !- Field 14653
  0.447296188,                            !- Field 14654
  Until: 13:00,                           !- Field 14655
  0.353769872,                            !- Field 14656
  Until: 14:00,                           !- Field 14657
  0.276776575,                            !- Field 14658
  Until: 15:00,                           !- Field 14659
  0.244277181,                            !- Field 14660
  Until: 16:00,                           !- Field 14661
  0.318737436,                            !- Field 14662
  Until: 17:00,                           !- Field 14663
  0.275141324,                            !- Field 14664
  Until: 20:00,                           !- Field 14665
  0.06757538,                             !- Field 14666
  Until: 21:00,                           !- Field 14667
  0.158554322,                            !- Field 14668
  Until: 22:00,                           !- Field 14669
  0.342850635,                            !- Field 14670
  Until: 23:00,                           !- Field 14671
  0.394152265,                            !- Field 14672
  Until: 24:00,                           !- Field 14673
  0.421986145,                            !- Field 14674
  Through: 10/23,                         !- Field 14675
  For: AllDays,                           !- Field 14676
  Until: 01:00,                           !- Field 14677
  0.358644007,                            !- Field 14678
  Until: 02:00,                           !- Field 14679
  0.310264842,                            !- Field 14680
  Until: 03:00,                           !- Field 14681
  0.287094439,                            !- Field 14682
  Until: 04:00,                           !- Field 14683
  0.270418765,                            !- Field 14684
  Until: 05:00,                           !- Field 14685
  0.261955107,                            !- Field 14686
  Until: 06:00,                           !- Field 14687
  0.147694407,                            !- Field 14688
  Until: 07:00,                           !- Field 14689
  0.06757538,                             !- Field 14690
  Until: 08:00,                           !- Field 14691
  0.195140016,                            !- Field 14692
  Until: 09:00,                           !- Field 14693
  0.174225891,                            !- Field 14694
  Until: 10:00,                           !- Field 14695
  0.276380992,                            !- Field 14696
  Until: 11:00,                           !- Field 14697
  0.392052315,                            !- Field 14698
  Until: 12:00,                           !- Field 14699
  0.362778486,                            !- Field 14700
  Until: 13:00,                           !- Field 14701
  0.26088813,                             !- Field 14702
  Until: 14:00,                           !- Field 14703
  0.318995021,                            !- Field 14704
  Until: 15:00,                           !- Field 14705
  0.336250998,                            !- Field 14706
  Until: 16:00,                           !- Field 14707
  0.267356998,                            !- Field 14708
  Until: 17:00,                           !- Field 14709
  0.316172335,                            !- Field 14710
  Until: 18:00,                           !- Field 14711
  0.072985238,                            !- Field 14712
  Until: 19:00,                           !- Field 14713
  0.06757538,                             !- Field 14714
  Until: 20:00,                           !- Field 14715
  0.094003628,                            !- Field 14716
  Until: 21:00,                           !- Field 14717
  0.255245962,                            !- Field 14718
  Until: 22:00,                           !- Field 14719
  0.363083046,                            !- Field 14720
  Until: 23:00,                           !- Field 14721
  0.336464163,                            !- Field 14722
  Until: 24:00,                           !- Field 14723
  0.355157355,                            !- Field 14724
  Through: 10/24,                         !- Field 14725
  For: AllDays,                           !- Field 14726
  Until: 01:00,                           !- Field 14727
  0.352269967,                            !- Field 14728
  Until: 02:00,                           !- Field 14729
  0.26892929,                             !- Field 14730
  Until: 03:00,                           !- Field 14731
  0.267467981,                            !- Field 14732
  Until: 04:00,                           !- Field 14733
  0.272480436,                            !- Field 14734
  Until: 05:00,                           !- Field 14735
  0.268743045,                            !- Field 14736
  Until: 06:00,                           !- Field 14737
  0.143638435,                            !- Field 14738
  Until: 07:00,                           !- Field 14739
  0.124815338,                            !- Field 14740
  Until: 08:00,                           !- Field 14741
  0.377707541,                            !- Field 14742
  Until: 09:00,                           !- Field 14743
  0.329391226,                            !- Field 14744
  Until: 10:00,                           !- Field 14745
  0.278145034,                            !- Field 14746
  Until: 11:00,                           !- Field 14747
  0.127608179,                            !- Field 14748
  Until: 12:00,                           !- Field 14749
  0.135999761,                            !- Field 14750
  Until: 13:00,                           !- Field 14751
  0.235975716,                            !- Field 14752
  Until: 14:00,                           !- Field 14753
  0.209481725,                            !- Field 14754
  Until: 15:00,                           !- Field 14755
  0.27688578,                             !- Field 14756
  Until: 16:00,                           !- Field 14757
  0.256889332,                            !- Field 14758
  Until: 17:00,                           !- Field 14759
  0.235277691,                            !- Field 14760
  Until: 18:00,                           !- Field 14761
  0.101740808,                            !- Field 14762
  Until: 19:00,                           !- Field 14763
  0.140881907,                            !- Field 14764
  Until: 20:00,                           !- Field 14765
  0.147355018,                            !- Field 14766
  Until: 21:00,                           !- Field 14767
  0.163559861,                            !- Field 14768
  Until: 22:00,                           !- Field 14769
  0.239890099,                            !- Field 14770
  Until: 23:00,                           !- Field 14771
  0.352190169,                            !- Field 14772
  Until: 24:00,                           !- Field 14773
  0.359076805,                            !- Field 14774
  Through: 10/25,                         !- Field 14775
  For: AllDays,                           !- Field 14776
  Until: 01:00,                           !- Field 14777
  0.33645615,                             !- Field 14778
  Until: 02:00,                           !- Field 14779
  0.251788157,                            !- Field 14780
  Until: 03:00,                           !- Field 14781
  0.253184079,                            !- Field 14782
  Until: 04:00,                           !- Field 14783
  0.23573466,                             !- Field 14784
  Until: 05:00,                           !- Field 14785
  0.278538094,                            !- Field 14786
  Until: 06:00,                           !- Field 14787
  0.152326962,                            !- Field 14788
  Until: 07:00,                           !- Field 14789
  0.06757538,                             !- Field 14790
  Until: 08:00,                           !- Field 14791
  0.35448455,                             !- Field 14792
  Until: 09:00,                           !- Field 14793
  0.300587227,                            !- Field 14794
  Until: 10:00,                           !- Field 14795
  0.403790641,                            !- Field 14796
  Until: 11:00,                           !- Field 14797
  0.291975504,                            !- Field 14798
  Until: 12:00,                           !- Field 14799
  0.345827761,                            !- Field 14800
  Until: 13:00,                           !- Field 14801
  0.31427573,                             !- Field 14802
  Until: 14:00,                           !- Field 14803
  0.305835737,                            !- Field 14804
  Until: 15:00,                           !- Field 14805
  0.265863626,                            !- Field 14806
  Until: 16:00,                           !- Field 14807
  0.397516984,                            !- Field 14808
  Until: 17:00,                           !- Field 14809
  0.30417762,                             !- Field 14810
  Until: 18:00,                           !- Field 14811
  0.120367947,                            !- Field 14812
  Until: 19:00,                           !- Field 14813
  0.148024053,                            !- Field 14814
  Until: 20:00,                           !- Field 14815
  0.208994503,                            !- Field 14816
  Until: 21:00,                           !- Field 14817
  0.256948416,                            !- Field 14818
  Until: 22:00,                           !- Field 14819
  0.339450712,                            !- Field 14820
  Until: 23:00,                           !- Field 14821
  0.331713954,                            !- Field 14822
  Until: 24:00,                           !- Field 14823
  0.421167512,                            !- Field 14824
  Through: 10/26,                         !- Field 14825
  For: AllDays,                           !- Field 14826
  Until: 01:00,                           !- Field 14827
  0.355345687,                            !- Field 14828
  Until: 02:00,                           !- Field 14829
  0.297786493,                            !- Field 14830
  Until: 03:00,                           !- Field 14831
  0.269906568,                            !- Field 14832
  Until: 04:00,                           !- Field 14833
  0.287060605,                            !- Field 14834
  Until: 05:00,                           !- Field 14835
  0.279194075,                            !- Field 14836
  Until: 06:00,                           !- Field 14837
  0.150757755,                            !- Field 14838
  Until: 07:00,                           !- Field 14839
  0.076888489,                            !- Field 14840
  Until: 08:00,                           !- Field 14841
  0.378873654,                            !- Field 14842
  Until: 09:00,                           !- Field 14843
  0.341912922,                            !- Field 14844
  Until: 10:00,                           !- Field 14845
  0.392788249,                            !- Field 14846
  Until: 11:00,                           !- Field 14847
  0.388357001,                            !- Field 14848
  Until: 12:00,                           !- Field 14849
  0.374858396,                            !- Field 14850
  Until: 13:00,                           !- Field 14851
  0.350611582,                            !- Field 14852
  Until: 14:00,                           !- Field 14853
  0.29942797,                             !- Field 14854
  Until: 15:00,                           !- Field 14855
  0.374693919,                            !- Field 14856
  Until: 16:00,                           !- Field 14857
  0.374365221,                            !- Field 14858
  Until: 17:00,                           !- Field 14859
  0.199911508,                            !- Field 14860
  Until: 18:00,                           !- Field 14861
  0.093158749,                            !- Field 14862
  Until: 19:00,                           !- Field 14863
  0.09188822,                             !- Field 14864
  Until: 20:00,                           !- Field 14865
  0.06757538,                             !- Field 14866
  Until: 21:00,                           !- Field 14867
  0.265418543,                            !- Field 14868
  Until: 22:00,                           !- Field 14869
  0.276869415,                            !- Field 14870
  Until: 23:00,                           !- Field 14871
  0.304234147,                            !- Field 14872
  Until: 24:00,                           !- Field 14873
  0.358763205,                            !- Field 14874
  Through: 10/27,                         !- Field 14875
  For: AllDays,                           !- Field 14876
  Until: 01:00,                           !- Field 14877
  0.375243072,                            !- Field 14878
  Until: 02:00,                           !- Field 14879
  0.253378131,                            !- Field 14880
  Until: 03:00,                           !- Field 14881
  0.218678387,                            !- Field 14882
  Until: 04:00,                           !- Field 14883
  0.240421905,                            !- Field 14884
  Until: 05:00,                           !- Field 14885
  0.241106911,                            !- Field 14886
  Until: 06:00,                           !- Field 14887
  0.123282549,                            !- Field 14888
  Until: 07:00,                           !- Field 14889
  0.06757538,                             !- Field 14890
  Until: 08:00,                           !- Field 14891
  0.339854577,                            !- Field 14892
  Until: 09:00,                           !- Field 14893
  0.284192627,                            !- Field 14894
  Until: 10:00,                           !- Field 14895
  0.342026607,                            !- Field 14896
  Until: 11:00,                           !- Field 14897
  0.3044632,                              !- Field 14898
  Until: 12:00,                           !- Field 14899
  0.277443377,                            !- Field 14900
  Until: 13:00,                           !- Field 14901
  0.331105304,                            !- Field 14902
  Until: 14:00,                           !- Field 14903
  0.419890644,                            !- Field 14904
  Until: 15:00,                           !- Field 14905
  0.345234894,                            !- Field 14906
  Until: 16:00,                           !- Field 14907
  0.35811698,                             !- Field 14908
  Until: 17:00,                           !- Field 14909
  0.16757996,                             !- Field 14910
  Until: 20:00,                           !- Field 14911
  0.06757538,                             !- Field 14912
  Until: 21:00,                           !- Field 14913
  0.244640868,                            !- Field 14914
  Until: 22:00,                           !- Field 14915
  0.29555247,                             !- Field 14916
  Until: 23:00,                           !- Field 14917
  0.372181196,                            !- Field 14918
  Until: 24:00,                           !- Field 14919
  0.399059842,                            !- Field 14920
  Through: 10/28,                         !- Field 14921
  For: AllDays,                           !- Field 14922
  Until: 01:00,                           !- Field 14923
  0.336342348,                            !- Field 14924
  Until: 02:00,                           !- Field 14925
  0.276279095,                            !- Field 14926
  Until: 03:00,                           !- Field 14927
  0.200263184,                            !- Field 14928
  Until: 04:00,                           !- Field 14929
  0.216533856,                            !- Field 14930
  Until: 05:00,                           !- Field 14931
  0.237282771,                            !- Field 14932
  Until: 06:00,                           !- Field 14933
  0.145062909,                            !- Field 14934
  Until: 07:00,                           !- Field 14935
  0.06757538,                             !- Field 14936
  Until: 08:00,                           !- Field 14937
  0.306679221,                            !- Field 14938
  Until: 09:00,                           !- Field 14939
  0.31008966,                             !- Field 14940
  Until: 10:00,                           !- Field 14941
  0.22057391,                             !- Field 14942
  Until: 11:00,                           !- Field 14943
  0.154019423,                            !- Field 14944
  Until: 12:00,                           !- Field 14945
  0.28885834,                             !- Field 14946
  Until: 13:00,                           !- Field 14947
  0.355531473,                            !- Field 14948
  Until: 14:00,                           !- Field 14949
  0.355697841,                            !- Field 14950
  Until: 15:00,                           !- Field 14951
  0.413896514,                            !- Field 14952
  Until: 16:00,                           !- Field 14953
  0.392326288,                            !- Field 14954
  Until: 17:00,                           !- Field 14955
  0.364994175,                            !- Field 14956
  Until: 18:00,                           !- Field 14957
  0.161391519,                            !- Field 14958
  Until: 20:00,                           !- Field 14959
  0.06757538,                             !- Field 14960
  Until: 21:00,                           !- Field 14961
  0.236170314,                            !- Field 14962
  Until: 22:00,                           !- Field 14963
  0.274751847,                            !- Field 14964
  Until: 23:00,                           !- Field 14965
  0.31152926,                             !- Field 14966
  Until: 24:00,                           !- Field 14967
  0.406869126,                            !- Field 14968
  Through: 10/29,                         !- Field 14969
  For: AllDays,                           !- Field 14970
  Until: 01:00,                           !- Field 14971
  0.373166981,                            !- Field 14972
  Until: 02:00,                           !- Field 14973
  0.323430496,                            !- Field 14974
  Until: 03:00,                           !- Field 14975
  0.309867591,                            !- Field 14976
  Until: 04:00,                           !- Field 14977
  0.263430817,                            !- Field 14978
  Until: 05:00,                           !- Field 14979
  0.258528158,                            !- Field 14980
  Until: 06:00,                           !- Field 14981
  0.168908773,                            !- Field 14982
  Until: 07:00,                           !- Field 14983
  0.06757538,                             !- Field 14984
  Until: 08:00,                           !- Field 14985
  0.268904275,                            !- Field 14986
  Until: 09:00,                           !- Field 14987
  0.32407987,                             !- Field 14988
  Until: 10:00,                           !- Field 14989
  0.383425998,                            !- Field 14990
  Until: 11:00,                           !- Field 14991
  0.319241915,                            !- Field 14992
  Until: 12:00,                           !- Field 14993
  0.447296188,                            !- Field 14994
  Until: 13:00,                           !- Field 14995
  0.353769872,                            !- Field 14996
  Until: 14:00,                           !- Field 14997
  0.276776575,                            !- Field 14998
  Until: 15:00,                           !- Field 14999
  0.244277181,                            !- Field 15000
  Until: 16:00,                           !- Field 15001
  0.318737436,                            !- Field 15002
  Until: 17:00,                           !- Field 15003
  0.275141324,                            !- Field 15004
  Until: 20:00,                           !- Field 15005
  0.06757538,                             !- Field 15006
  Until: 21:00,                           !- Field 15007
  0.158554322,                            !- Field 15008
  Until: 22:00,                           !- Field 15009
  0.342850635,                            !- Field 15010
  Until: 23:00,                           !- Field 15011
  0.394152265,                            !- Field 15012
  Until: 24:00,                           !- Field 15013
  0.421986145,                            !- Field 15014
  Through: 10/30,                         !- Field 15015
  For: AllDays,                           !- Field 15016
  Until: 01:00,                           !- Field 15017
  0.358644007,                            !- Field 15018
  Until: 02:00,                           !- Field 15019
  0.310264842,                            !- Field 15020
  Until: 03:00,                           !- Field 15021
  0.287094439,                            !- Field 15022
  Until: 04:00,                           !- Field 15023
  0.270418765,                            !- Field 15024
  Until: 05:00,                           !- Field 15025
  0.261955107,                            !- Field 15026
  Until: 06:00,                           !- Field 15027
  0.147694407,                            !- Field 15028
  Until: 07:00,                           !- Field 15029
  0.06757538,                             !- Field 15030
  Until: 08:00,                           !- Field 15031
  0.195140016,                            !- Field 15032
  Until: 09:00,                           !- Field 15033
  0.174225891,                            !- Field 15034
  Until: 10:00,                           !- Field 15035
  0.276380992,                            !- Field 15036
  Until: 11:00,                           !- Field 15037
  0.392052315,                            !- Field 15038
  Until: 12:00,                           !- Field 15039
  0.362778486,                            !- Field 15040
  Until: 13:00,                           !- Field 15041
  0.26088813,                             !- Field 15042
  Until: 14:00,                           !- Field 15043
  0.318995021,                            !- Field 15044
  Until: 15:00,                           !- Field 15045
  0.336250998,                            !- Field 15046
  Until: 16:00,                           !- Field 15047
  0.267356998,                            !- Field 15048
  Until: 17:00,                           !- Field 15049
  0.316172335,                            !- Field 15050
  Until: 18:00,                           !- Field 15051
  0.072985238,                            !- Field 15052
  Until: 19:00,                           !- Field 15053
  0.06757538,                             !- Field 15054
  Until: 20:00,                           !- Field 15055
  0.094003628,                            !- Field 15056
  Until: 21:00,                           !- Field 15057
  0.255245962,                            !- Field 15058
  Until: 22:00,                           !- Field 15059
  0.363083046,                            !- Field 15060
  Until: 23:00,                           !- Field 15061
  0.336464163,                            !- Field 15062
  Until: 24:00,                           !- Field 15063
  0.355157355,                            !- Field 15064
  Through: 10/31,                         !- Field 15065
  For: AllDays,                           !- Field 15066
  Until: 01:00,                           !- Field 15067
  0.352269967,                            !- Field 15068
  Until: 02:00,                           !- Field 15069
  0.26892929,                             !- Field 15070
  Until: 03:00,                           !- Field 15071
  0.267467981,                            !- Field 15072
  Until: 04:00,                           !- Field 15073
  0.272480436,                            !- Field 15074
  Until: 05:00,                           !- Field 15075
  0.268743045,                            !- Field 15076
  Until: 06:00,                           !- Field 15077
  0.143638435,                            !- Field 15078
  Until: 07:00,                           !- Field 15079
  0.124815338,                            !- Field 15080
  Until: 08:00,                           !- Field 15081
  0.377707541,                            !- Field 15082
  Until: 09:00,                           !- Field 15083
  0.329391226,                            !- Field 15084
  Until: 10:00,                           !- Field 15085
  0.278145034,                            !- Field 15086
  Until: 11:00,                           !- Field 15087
  0.127608179,                            !- Field 15088
  Until: 12:00,                           !- Field 15089
  0.135999761,                            !- Field 15090
  Until: 13:00,                           !- Field 15091
  0.235975716,                            !- Field 15092
  Until: 14:00,                           !- Field 15093
  0.209481725,                            !- Field 15094
  Until: 15:00,                           !- Field 15095
  0.27688578,                             !- Field 15096
  Until: 16:00,                           !- Field 15097
  0.256889332,                            !- Field 15098
  Until: 17:00,                           !- Field 15099
  0.235277691,                            !- Field 15100
  Until: 18:00,                           !- Field 15101
  0.101740808,                            !- Field 15102
  Until: 19:00,                           !- Field 15103
  0.140881907,                            !- Field 15104
  Until: 20:00,                           !- Field 15105
  0.147355018,                            !- Field 15106
  Until: 21:00,                           !- Field 15107
  0.163559861,                            !- Field 15108
  Until: 22:00,                           !- Field 15109
  0.239890099,                            !- Field 15110
  Until: 23:00,                           !- Field 15111
  0.352190169,                            !- Field 15112
  Until: 24:00,                           !- Field 15113
  0.359076805,                            !- Field 15114
  Through: 11/01,                         !- Field 15115
  For: AllDays,                           !- Field 15116
  Until: 01:00,                           !- Field 15117
  0.367488059,                            !- Field 15118
  Until: 02:00,                           !- Field 15119
  0.317910804,                            !- Field 15120
  Until: 03:00,                           !- Field 15121
  0.299170805,                            !- Field 15122
  Until: 04:00,                           !- Field 15123
  0.280430445,                            !- Field 15124
  Until: 05:00,                           !- Field 15125
  0.308481235,                            !- Field 15126
  Until: 06:00,                           !- Field 15127
  0.197942229,                            !- Field 15128
  Until: 07:00,                           !- Field 15129
  0.081009877,                            !- Field 15130
  Until: 08:00,                           !- Field 15131
  0.270820369,                            !- Field 15132
  Until: 09:00,                           !- Field 15133
  0.359624401,                            !- Field 15134
  Until: 10:00,                           !- Field 15135
  0.387373514,                            !- Field 15136
  Until: 11:00,                           !- Field 15137
  0.38199656,                             !- Field 15138
  Until: 12:00,                           !- Field 15139
  0.420574078,                            !- Field 15140
  Until: 13:00,                           !- Field 15141
  0.42848858,                             !- Field 15142
  Until: 14:00,                           !- Field 15143
  0.334913881,                            !- Field 15144
  Until: 15:00,                           !- Field 15145
  0.409844646,                            !- Field 15146
  Until: 16:00,                           !- Field 15147
  0.403734255,                            !- Field 15148
  Until: 17:00,                           !- Field 15149
  0.154279429,                            !- Field 15150
  Until: 18:00,                           !- Field 15151
  0.119548638,                            !- Field 15152
  Until: 19:00,                           !- Field 15153
  0.27374556,                             !- Field 15154
  Until: 20:00,                           !- Field 15155
  0.271167488,                            !- Field 15156
  Until: 21:00,                           !- Field 15157
  0.410868079,                            !- Field 15158
  Until: 22:00,                           !- Field 15159
  0.402744173,                            !- Field 15160
  Until: 23:00,                           !- Field 15161
  0.433595903,                            !- Field 15162
  Until: 24:00,                           !- Field 15163
  0.455649225,                            !- Field 15164
  Through: 11/02,                         !- Field 15165
  For: AllDays,                           !- Field 15166
  Until: 01:00,                           !- Field 15167
  0.397018477,                            !- Field 15168
  Until: 02:00,                           !- Field 15169
  0.378787103,                            !- Field 15170
  Until: 03:00,                           !- Field 15171
  0.318998405,                            !- Field 15172
  Until: 04:00,                           !- Field 15173
  0.28551048,                             !- Field 15174
  Until: 05:00,                           !- Field 15175
  0.327995076,                            !- Field 15176
  Until: 06:00,                           !- Field 15177
  0.21060751,                             !- Field 15178
  Until: 07:00,                           !- Field 15179
  0.132187954,                            !- Field 15180
  Until: 08:00,                           !- Field 15181
  0.38695623,                             !- Field 15182
  Until: 09:00,                           !- Field 15183
  0.435268409,                            !- Field 15184
  Until: 10:00,                           !- Field 15185
  0.471157241,                            !- Field 15186
  Until: 11:00,                           !- Field 15187
  0.433487157,                            !- Field 15188
  Until: 12:00,                           !- Field 15189
  0.376166036,                            !- Field 15190
  Until: 13:00,                           !- Field 15191
  0.415632981,                            !- Field 15192
  Until: 14:00,                           !- Field 15193
  0.335565928,                            !- Field 15194
  Until: 15:00,                           !- Field 15195
  0.338891669,                            !- Field 15196
  Until: 16:00,                           !- Field 15197
  0.347154579,                            !- Field 15198
  Until: 17:00,                           !- Field 15199
  0.153527987,                            !- Field 15200
  Until: 19:00,                           !- Field 15201
  0.06757538,                             !- Field 15202
  Until: 20:00,                           !- Field 15203
  0.164372959,                            !- Field 15204
  Until: 21:00,                           !- Field 15205
  0.273321744,                            !- Field 15206
  Until: 22:00,                           !- Field 15207
  0.386065451,                            !- Field 15208
  Until: 23:00,                           !- Field 15209
  0.45864619,                             !- Field 15210
  Until: 24:00,                           !- Field 15211
  0.442039994,                            !- Field 15212
  Through: 11/03,                         !- Field 15213
  For: AllDays,                           !- Field 15214
  Until: 01:00,                           !- Field 15215
  0.415730533,                            !- Field 15216
  Until: 02:00,                           !- Field 15217
  0.306222577,                            !- Field 15218
  Until: 03:00,                           !- Field 15219
  0.26587888,                             !- Field 15220
  Until: 04:00,                           !- Field 15221
  0.234390799,                            !- Field 15222
  Until: 05:00,                           !- Field 15223
  0.311939429,                            !- Field 15224
  Until: 06:00,                           !- Field 15225
  0.144354887,                            !- Field 15226
  Until: 07:00,                           !- Field 15227
  0.06757538,                             !- Field 15228
  Until: 08:00,                           !- Field 15229
  0.312227319,                            !- Field 15230
  Until: 09:00,                           !- Field 15231
  0.396812535,                            !- Field 15232
  Until: 10:00,                           !- Field 15233
  0.37454513,                             !- Field 15234
  Until: 11:00,                           !- Field 15235
  0.35284382,                             !- Field 15236
  Until: 12:00,                           !- Field 15237
  0.301425223,                            !- Field 15238
  Until: 13:00,                           !- Field 15239
  0.43109235,                             !- Field 15240
  Until: 14:00,                           !- Field 15241
  0.491188973,                            !- Field 15242
  Until: 15:00,                           !- Field 15243
  0.34838435,                             !- Field 15244
  Until: 16:00,                           !- Field 15245
  0.475642197,                            !- Field 15246
  Until: 17:00,                           !- Field 15247
  0.310453581,                            !- Field 15248
  Until: 18:00,                           !- Field 15249
  0.06757538,                             !- Field 15250
  Until: 19:00,                           !- Field 15251
  0.237351331,                            !- Field 15252
  Until: 20:00,                           !- Field 15253
  0.15239947,                             !- Field 15254
  Until: 21:00,                           !- Field 15255
  0.407484675,                            !- Field 15256
  Until: 22:00,                           !- Field 15257
  0.389895044,                            !- Field 15258
  Until: 23:00,                           !- Field 15259
  0.47339218,                             !- Field 15260
  Until: 24:00,                           !- Field 15261
  0.448589402,                            !- Field 15262
  Through: 11/04,                         !- Field 15263
  For: AllDays,                           !- Field 15264
  Until: 01:00,                           !- Field 15265
  0.383712455,                            !- Field 15266
  Until: 02:00,                           !- Field 15267
  0.347080879,                            !- Field 15268
  Until: 03:00,                           !- Field 15269
  0.306285075,                            !- Field 15270
  Until: 04:00,                           !- Field 15271
  0.264518451,                            !- Field 15272
  Until: 05:00,                           !- Field 15273
  0.269759942,                            !- Field 15274
  Until: 06:00,                           !- Field 15275
  0.217818017,                            !- Field 15276
  Until: 07:00,                           !- Field 15277
  0.121053702,                            !- Field 15278
  Until: 08:00,                           !- Field 15279
  0.193773948,                            !- Field 15280
  Until: 09:00,                           !- Field 15281
  0.382004587,                            !- Field 15282
  Until: 10:00,                           !- Field 15283
  0.328191194,                            !- Field 15284
  Until: 11:00,                           !- Field 15285
  0.287003868,                            !- Field 15286
  Until: 12:00,                           !- Field 15287
  0.269973239,                            !- Field 15288
  Until: 13:00,                           !- Field 15289
  0.397389484,                            !- Field 15290
  Until: 14:00,                           !- Field 15291
  0.399720222,                            !- Field 15292
  Until: 15:00,                           !- Field 15293
  0.410699625,                            !- Field 15294
  Until: 16:00,                           !- Field 15295
  0.331013136,                            !- Field 15296
  Until: 17:00,                           !- Field 15297
  0.15018153,                             !- Field 15298
  Until: 18:00,                           !- Field 15299
  0.06757538,                             !- Field 15300
  Until: 19:00,                           !- Field 15301
  0.135983575,                            !- Field 15302
  Until: 20:00,                           !- Field 15303
  0.184261302,                            !- Field 15304
  Until: 21:00,                           !- Field 15305
  0.378415665,                            !- Field 15306
  Until: 22:00,                           !- Field 15307
  0.366647027,                            !- Field 15308
  Until: 23:00,                           !- Field 15309
  0.398152818,                            !- Field 15310
  Until: 24:00,                           !- Field 15311
  0.434307097,                            !- Field 15312
  Through: 11/05,                         !- Field 15313
  For: AllDays,                           !- Field 15314
  Until: 01:00,                           !- Field 15315
  0.428045373,                            !- Field 15316
  Until: 02:00,                           !- Field 15317
  0.331918081,                            !- Field 15318
  Until: 03:00,                           !- Field 15319
  0.345023764,                            !- Field 15320
  Until: 04:00,                           !- Field 15321
  0.340132477,                            !- Field 15322
  Until: 05:00,                           !- Field 15323
  0.310132568,                            !- Field 15324
  Until: 06:00,                           !- Field 15325
  0.213299087,                            !- Field 15326
  Until: 07:00,                           !- Field 15327
  0.086620467,                            !- Field 15328
  Until: 08:00,                           !- Field 15329
  0.168609158,                            !- Field 15330
  Until: 09:00,                           !- Field 15331
  0.335824247,                            !- Field 15332
  Until: 10:00,                           !- Field 15333
  0.474403074,                            !- Field 15334
  Until: 11:00,                           !- Field 15335
  0.321197745,                            !- Field 15336
  Until: 12:00,                           !- Field 15337
  0.401405785,                            !- Field 15338
  Until: 13:00,                           !- Field 15339
  0.347356728,                            !- Field 15340
  Until: 14:00,                           !- Field 15341
  0.412589534,                            !- Field 15342
  Until: 15:00,                           !- Field 15343
  0.348177857,                            !- Field 15344
  Until: 16:00,                           !- Field 15345
  0.376647059,                            !- Field 15346
  Until: 19:00,                           !- Field 15347
  0.06757538,                             !- Field 15348
  Until: 20:00,                           !- Field 15349
  0.139913067,                            !- Field 15350
  Until: 21:00,                           !- Field 15351
  0.259941491,                            !- Field 15352
  Until: 22:00,                           !- Field 15353
  0.413787687,                            !- Field 15354
  Until: 23:00,                           !- Field 15355
  0.48834783,                             !- Field 15356
  Until: 24:00,                           !- Field 15357
  0.424139154,                            !- Field 15358
  Through: 11/06,                         !- Field 15359
  For: AllDays,                           !- Field 15360
  Until: 01:00,                           !- Field 15361
  0.448019525,                            !- Field 15362
  Until: 02:00,                           !- Field 15363
  0.389109414,                            !- Field 15364
  Until: 03:00,                           !- Field 15365
  0.327985515,                            !- Field 15366
  Until: 04:00,                           !- Field 15367
  0.361955751,                            !- Field 15368
  Until: 05:00,                           !- Field 15369
  0.311708297,                            !- Field 15370
  Until: 06:00,                           !- Field 15371
  0.198515717,                            !- Field 15372
  Until: 07:00,                           !- Field 15373
  0.06757538,                             !- Field 15374
  Until: 08:00,                           !- Field 15375
  0.094361095,                            !- Field 15376
  Until: 09:00,                           !- Field 15377
  0.204060253,                            !- Field 15378
  Until: 10:00,                           !- Field 15379
  0.3689864,                              !- Field 15380
  Until: 11:00,                           !- Field 15381
  0.527832126,                            !- Field 15382
  Until: 12:00,                           !- Field 15383
  0.508636277,                            !- Field 15384
  Until: 13:00,                           !- Field 15385
  0.307640613,                            !- Field 15386
  Until: 14:00,                           !- Field 15387
  0.346801546,                            !- Field 15388
  Until: 15:00,                           !- Field 15389
  0.416368923,                            !- Field 15390
  Until: 16:00,                           !- Field 15391
  0.391278416,                            !- Field 15392
  Until: 17:00,                           !- Field 15393
  0.176259383,                            !- Field 15394
  Until: 19:00,                           !- Field 15395
  0.06757538,                             !- Field 15396
  Until: 20:00,                           !- Field 15397
  0.17620488,                             !- Field 15398
  Until: 21:00,                           !- Field 15399
  0.26900443,                             !- Field 15400
  Until: 22:00,                           !- Field 15401
  0.430427448,                            !- Field 15402
  Until: 23:00,                           !- Field 15403
  0.48496344,                             !- Field 15404
  Until: 24:00,                           !- Field 15405
  0.501403965,                            !- Field 15406
  Through: 11/07,                         !- Field 15407
  For: AllDays,                           !- Field 15408
  Until: 01:00,                           !- Field 15409
  0.410112443,                            !- Field 15410
  Until: 02:00,                           !- Field 15411
  0.345133624,                            !- Field 15412
  Until: 03:00,                           !- Field 15413
  0.30896101,                             !- Field 15414
  Until: 04:00,                           !- Field 15415
  0.312459903,                            !- Field 15416
  Until: 05:00,                           !- Field 15417
  0.327651464,                            !- Field 15418
  Until: 06:00,                           !- Field 15419
  0.166144891,                            !- Field 15420
  Until: 07:00,                           !- Field 15421
  0.06757538,                             !- Field 15422
  Until: 08:00,                           !- Field 15423
  0.329995272,                            !- Field 15424
  Until: 09:00,                           !- Field 15425
  0.356532027,                            !- Field 15426
  Until: 10:00,                           !- Field 15427
  0.323077941,                            !- Field 15428
  Until: 11:00,                           !- Field 15429
  0.292474184,                            !- Field 15430
  Until: 12:00,                           !- Field 15431
  0.318330617,                            !- Field 15432
  Until: 13:00,                           !- Field 15433
  0.382314004,                            !- Field 15434
  Until: 14:00,                           !- Field 15435
  0.463212323,                            !- Field 15436
  Until: 15:00,                           !- Field 15437
  0.422339908,                            !- Field 15438
  Until: 16:00,                           !- Field 15439
  0.385211757,                            !- Field 15440
  Until: 17:00,                           !- Field 15441
  0.265394035,                            !- Field 15442
  Until: 18:00,                           !- Field 15443
  0.06757538,                             !- Field 15444
  Until: 19:00,                           !- Field 15445
  0.238304627,                            !- Field 15446
  Until: 20:00,                           !- Field 15447
  0.337652195,                            !- Field 15448
  Until: 21:00,                           !- Field 15449
  0.350399125,                            !- Field 15450
  Until: 22:00,                           !- Field 15451
  0.39998582,                             !- Field 15452
  Until: 23:00,                           !- Field 15453
  0.47037816,                             !- Field 15454
  Until: 24:00,                           !- Field 15455
  0.463791158,                            !- Field 15456
  Through: 11/08,                         !- Field 15457
  For: AllDays,                           !- Field 15458
  Until: 01:00,                           !- Field 15459
  0.367488059,                            !- Field 15460
  Until: 02:00,                           !- Field 15461
  0.317910804,                            !- Field 15462
  Until: 03:00,                           !- Field 15463
  0.299170805,                            !- Field 15464
  Until: 04:00,                           !- Field 15465
  0.280430445,                            !- Field 15466
  Until: 05:00,                           !- Field 15467
  0.308481235,                            !- Field 15468
  Until: 06:00,                           !- Field 15469
  0.197942229,                            !- Field 15470
  Until: 07:00,                           !- Field 15471
  0.081009877,                            !- Field 15472
  Until: 08:00,                           !- Field 15473
  0.270820369,                            !- Field 15474
  Until: 09:00,                           !- Field 15475
  0.359624401,                            !- Field 15476
  Until: 10:00,                           !- Field 15477
  0.387373514,                            !- Field 15478
  Until: 11:00,                           !- Field 15479
  0.38199656,                             !- Field 15480
  Until: 12:00,                           !- Field 15481
  0.420574078,                            !- Field 15482
  Until: 13:00,                           !- Field 15483
  0.42848858,                             !- Field 15484
  Until: 14:00,                           !- Field 15485
  0.334913881,                            !- Field 15486
  Until: 15:00,                           !- Field 15487
  0.409844646,                            !- Field 15488
  Until: 16:00,                           !- Field 15489
  0.403734255,                            !- Field 15490
  Until: 17:00,                           !- Field 15491
  0.154279429,                            !- Field 15492
  Until: 18:00,                           !- Field 15493
  0.119548638,                            !- Field 15494
  Until: 19:00,                           !- Field 15495
  0.27374556,                             !- Field 15496
  Until: 20:00,                           !- Field 15497
  0.271167488,                            !- Field 15498
  Until: 21:00,                           !- Field 15499
  0.410868079,                            !- Field 15500
  Until: 22:00,                           !- Field 15501
  0.402744173,                            !- Field 15502
  Until: 23:00,                           !- Field 15503
  0.433595903,                            !- Field 15504
  Until: 24:00,                           !- Field 15505
  0.455649225,                            !- Field 15506
  Through: 11/09,                         !- Field 15507
  For: AllDays,                           !- Field 15508
  Until: 01:00,                           !- Field 15509
  0.397018477,                            !- Field 15510
  Until: 02:00,                           !- Field 15511
  0.378787103,                            !- Field 15512
  Until: 03:00,                           !- Field 15513
  0.318998405,                            !- Field 15514
  Until: 04:00,                           !- Field 15515
  0.28551048,                             !- Field 15516
  Until: 05:00,                           !- Field 15517
  0.327995076,                            !- Field 15518
  Until: 06:00,                           !- Field 15519
  0.21060751,                             !- Field 15520
  Until: 07:00,                           !- Field 15521
  0.132187954,                            !- Field 15522
  Until: 08:00,                           !- Field 15523
  0.38695623,                             !- Field 15524
  Until: 09:00,                           !- Field 15525
  0.435268409,                            !- Field 15526
  Until: 10:00,                           !- Field 15527
  0.471157241,                            !- Field 15528
  Until: 11:00,                           !- Field 15529
  0.433487157,                            !- Field 15530
  Until: 12:00,                           !- Field 15531
  0.376166036,                            !- Field 15532
  Until: 13:00,                           !- Field 15533
  0.415632981,                            !- Field 15534
  Until: 14:00,                           !- Field 15535
  0.335565928,                            !- Field 15536
  Until: 15:00,                           !- Field 15537
  0.338891669,                            !- Field 15538
  Until: 16:00,                           !- Field 15539
  0.347154579,                            !- Field 15540
  Until: 17:00,                           !- Field 15541
  0.153527987,                            !- Field 15542
  Until: 19:00,                           !- Field 15543
  0.06757538,                             !- Field 15544
  Until: 20:00,                           !- Field 15545
  0.164372959,                            !- Field 15546
  Until: 21:00,                           !- Field 15547
  0.273321744,                            !- Field 15548
  Until: 22:00,                           !- Field 15549
  0.386065451,                            !- Field 15550
  Until: 23:00,                           !- Field 15551
  0.45864619,                             !- Field 15552
  Until: 24:00,                           !- Field 15553
  0.442039994,                            !- Field 15554
  Through: 11/10,                         !- Field 15555
  For: AllDays,                           !- Field 15556
  Until: 01:00,                           !- Field 15557
  0.415730533,                            !- Field 15558
  Until: 02:00,                           !- Field 15559
  0.306222577,                            !- Field 15560
  Until: 03:00,                           !- Field 15561
  0.26587888,                             !- Field 15562
  Until: 04:00,                           !- Field 15563
  0.234390799,                            !- Field 15564
  Until: 05:00,                           !- Field 15565
  0.311939429,                            !- Field 15566
  Until: 06:00,                           !- Field 15567
  0.144354887,                            !- Field 15568
  Until: 07:00,                           !- Field 15569
  0.06757538,                             !- Field 15570
  Until: 08:00,                           !- Field 15571
  0.312227319,                            !- Field 15572
  Until: 09:00,                           !- Field 15573
  0.396812535,                            !- Field 15574
  Until: 10:00,                           !- Field 15575
  0.37454513,                             !- Field 15576
  Until: 11:00,                           !- Field 15577
  0.35284382,                             !- Field 15578
  Until: 12:00,                           !- Field 15579
  0.301425223,                            !- Field 15580
  Until: 13:00,                           !- Field 15581
  0.43109235,                             !- Field 15582
  Until: 14:00,                           !- Field 15583
  0.491188973,                            !- Field 15584
  Until: 15:00,                           !- Field 15585
  0.34838435,                             !- Field 15586
  Until: 16:00,                           !- Field 15587
  0.475642197,                            !- Field 15588
  Until: 17:00,                           !- Field 15589
  0.310453581,                            !- Field 15590
  Until: 18:00,                           !- Field 15591
  0.06757538,                             !- Field 15592
  Until: 19:00,                           !- Field 15593
  0.237351331,                            !- Field 15594
  Until: 20:00,                           !- Field 15595
  0.15239947,                             !- Field 15596
  Until: 21:00,                           !- Field 15597
  0.407484675,                            !- Field 15598
  Until: 22:00,                           !- Field 15599
  0.389895044,                            !- Field 15600
  Until: 23:00,                           !- Field 15601
  0.47339218,                             !- Field 15602
  Until: 24:00,                           !- Field 15603
  0.448589402,                            !- Field 15604
  Through: 11/11,                         !- Field 15605
  For: AllDays,                           !- Field 15606
  Until: 01:00,                           !- Field 15607
  0.383712455,                            !- Field 15608
  Until: 02:00,                           !- Field 15609
  0.347080879,                            !- Field 15610
  Until: 03:00,                           !- Field 15611
  0.306285075,                            !- Field 15612
  Until: 04:00,                           !- Field 15613
  0.264518451,                            !- Field 15614
  Until: 05:00,                           !- Field 15615
  0.269759942,                            !- Field 15616
  Until: 06:00,                           !- Field 15617
  0.217818017,                            !- Field 15618
  Until: 07:00,                           !- Field 15619
  0.121053702,                            !- Field 15620
  Until: 08:00,                           !- Field 15621
  0.193773948,                            !- Field 15622
  Until: 09:00,                           !- Field 15623
  0.382004587,                            !- Field 15624
  Until: 10:00,                           !- Field 15625
  0.328191194,                            !- Field 15626
  Until: 11:00,                           !- Field 15627
  0.287003868,                            !- Field 15628
  Until: 12:00,                           !- Field 15629
  0.269973239,                            !- Field 15630
  Until: 13:00,                           !- Field 15631
  0.397389484,                            !- Field 15632
  Until: 14:00,                           !- Field 15633
  0.399720222,                            !- Field 15634
  Until: 15:00,                           !- Field 15635
  0.410699625,                            !- Field 15636
  Until: 16:00,                           !- Field 15637
  0.331013136,                            !- Field 15638
  Until: 17:00,                           !- Field 15639
  0.15018153,                             !- Field 15640
  Until: 18:00,                           !- Field 15641
  0.06757538,                             !- Field 15642
  Until: 19:00,                           !- Field 15643
  0.135983575,                            !- Field 15644
  Until: 20:00,                           !- Field 15645
  0.184261302,                            !- Field 15646
  Until: 21:00,                           !- Field 15647
  0.378415665,                            !- Field 15648
  Until: 22:00,                           !- Field 15649
  0.366647027,                            !- Field 15650
  Until: 23:00,                           !- Field 15651
  0.398152818,                            !- Field 15652
  Until: 24:00,                           !- Field 15653
  0.434307097,                            !- Field 15654
  Through: 11/12,                         !- Field 15655
  For: AllDays,                           !- Field 15656
  Until: 01:00,                           !- Field 15657
  0.428045373,                            !- Field 15658
  Until: 02:00,                           !- Field 15659
  0.331918081,                            !- Field 15660
  Until: 03:00,                           !- Field 15661
  0.345023764,                            !- Field 15662
  Until: 04:00,                           !- Field 15663
  0.340132477,                            !- Field 15664
  Until: 05:00,                           !- Field 15665
  0.310132568,                            !- Field 15666
  Until: 06:00,                           !- Field 15667
  0.213299087,                            !- Field 15668
  Until: 07:00,                           !- Field 15669
  0.086620467,                            !- Field 15670
  Until: 08:00,                           !- Field 15671
  0.168609158,                            !- Field 15672
  Until: 09:00,                           !- Field 15673
  0.335824247,                            !- Field 15674
  Until: 10:00,                           !- Field 15675
  0.474403074,                            !- Field 15676
  Until: 11:00,                           !- Field 15677
  0.321197745,                            !- Field 15678
  Until: 12:00,                           !- Field 15679
  0.401405785,                            !- Field 15680
  Until: 13:00,                           !- Field 15681
  0.347356728,                            !- Field 15682
  Until: 14:00,                           !- Field 15683
  0.412589534,                            !- Field 15684
  Until: 15:00,                           !- Field 15685
  0.348177857,                            !- Field 15686
  Until: 16:00,                           !- Field 15687
  0.376647059,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.06757538,                             !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.139913067,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.259941491,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.413787687,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.48834783,                             !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.424139154,                            !- Field 15700
  Through: 11/13,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.448019525,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.389109414,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.327985515,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.361955751,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.311708297,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.198515717,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.06757538,                             !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.094361095,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.204060253,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.3689864,                              !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.527832126,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.508636277,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.307640613,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.346801546,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.416368923,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.391278416,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.176259383,                            !- Field 15736
  Until: 19:00,                           !- Field 15737
  0.06757538,                             !- Field 15738
  Until: 20:00,                           !- Field 15739
  0.17620488,                             !- Field 15740
  Until: 21:00,                           !- Field 15741
  0.26900443,                             !- Field 15742
  Until: 22:00,                           !- Field 15743
  0.430427448,                            !- Field 15744
  Until: 23:00,                           !- Field 15745
  0.48496344,                             !- Field 15746
  Until: 24:00,                           !- Field 15747
  0.501403965,                            !- Field 15748
  Through: 11/14,                         !- Field 15749
  For: AllDays,                           !- Field 15750
  Until: 01:00,                           !- Field 15751
  0.410112443,                            !- Field 15752
  Until: 02:00,                           !- Field 15753
  0.345133624,                            !- Field 15754
  Until: 03:00,                           !- Field 15755
  0.30896101,                             !- Field 15756
  Until: 04:00,                           !- Field 15757
  0.312459903,                            !- Field 15758
  Until: 05:00,                           !- Field 15759
  0.327651464,                            !- Field 15760
  Until: 06:00,                           !- Field 15761
  0.166144891,                            !- Field 15762
  Until: 07:00,                           !- Field 15763
  0.06757538,                             !- Field 15764
  Until: 08:00,                           !- Field 15765
  0.329995272,                            !- Field 15766
  Until: 09:00,                           !- Field 15767
  0.356532027,                            !- Field 15768
  Until: 10:00,                           !- Field 15769
  0.323077941,                            !- Field 15770
  Until: 11:00,                           !- Field 15771
  0.292474184,                            !- Field 15772
  Until: 12:00,                           !- Field 15773
  0.318330617,                            !- Field 15774
  Until: 13:00,                           !- Field 15775
  0.382314004,                            !- Field 15776
  Until: 14:00,                           !- Field 15777
  0.463212323,                            !- Field 15778
  Until: 15:00,                           !- Field 15779
  0.422339908,                            !- Field 15780
  Until: 16:00,                           !- Field 15781
  0.385211757,                            !- Field 15782
  Until: 17:00,                           !- Field 15783
  0.265394035,                            !- Field 15784
  Until: 18:00,                           !- Field 15785
  0.06757538,                             !- Field 15786
  Until: 19:00,                           !- Field 15787
  0.238304627,                            !- Field 15788
  Until: 20:00,                           !- Field 15789
  0.337652195,                            !- Field 15790
  Until: 21:00,                           !- Field 15791
  0.350399125,                            !- Field 15792
  Until: 22:00,                           !- Field 15793
  0.39998582,                             !- Field 15794
  Until: 23:00,                           !- Field 15795
  0.47037816,                             !- Field 15796
  Until: 24:00,                           !- Field 15797
  0.463791158,                            !- Field 15798
  Through: 11/15,                         !- Field 15799
  For: AllDays,                           !- Field 15800
  Until: 01:00,                           !- Field 15801
  0.367488059,                            !- Field 15802
  Until: 02:00,                           !- Field 15803
  0.317910804,                            !- Field 15804
  Until: 03:00,                           !- Field 15805
  0.299170805,                            !- Field 15806
  Until: 04:00,                           !- Field 15807
  0.280430445,                            !- Field 15808
  Until: 05:00,                           !- Field 15809
  0.308481235,                            !- Field 15810
  Until: 06:00,                           !- Field 15811
  0.197942229,                            !- Field 15812
  Until: 07:00,                           !- Field 15813
  0.081009877,                            !- Field 15814
  Until: 08:00,                           !- Field 15815
  0.270820369,                            !- Field 15816
  Until: 09:00,                           !- Field 15817
  0.359624401,                            !- Field 15818
  Until: 10:00,                           !- Field 15819
  0.387373514,                            !- Field 15820
  Until: 11:00,                           !- Field 15821
  0.38199656,                             !- Field 15822
  Until: 12:00,                           !- Field 15823
  0.420574078,                            !- Field 15824
  Until: 13:00,                           !- Field 15825
  0.42848858,                             !- Field 15826
  Until: 14:00,                           !- Field 15827
  0.334913881,                            !- Field 15828
  Until: 15:00,                           !- Field 15829
  0.409844646,                            !- Field 15830
  Until: 16:00,                           !- Field 15831
  0.403734255,                            !- Field 15832
  Until: 17:00,                           !- Field 15833
  0.154279429,                            !- Field 15834
  Until: 18:00,                           !- Field 15835
  0.119548638,                            !- Field 15836
  Until: 19:00,                           !- Field 15837
  0.27374556,                             !- Field 15838
  Until: 20:00,                           !- Field 15839
  0.271167488,                            !- Field 15840
  Until: 21:00,                           !- Field 15841
  0.410868079,                            !- Field 15842
  Until: 22:00,                           !- Field 15843
  0.402744173,                            !- Field 15844
  Until: 23:00,                           !- Field 15845
  0.433595903,                            !- Field 15846
  Until: 24:00,                           !- Field 15847
  0.455649225,                            !- Field 15848
  Through: 11/16,                         !- Field 15849
  For: AllDays,                           !- Field 15850
  Until: 01:00,                           !- Field 15851
  0.397018477,                            !- Field 15852
  Until: 02:00,                           !- Field 15853
  0.378787103,                            !- Field 15854
  Until: 03:00,                           !- Field 15855
  0.318998405,                            !- Field 15856
  Until: 04:00,                           !- Field 15857
  0.28551048,                             !- Field 15858
  Until: 05:00,                           !- Field 15859
  0.327995076,                            !- Field 15860
  Until: 06:00,                           !- Field 15861
  0.21060751,                             !- Field 15862
  Until: 07:00,                           !- Field 15863
  0.132187954,                            !- Field 15864
  Until: 08:00,                           !- Field 15865
  0.38695623,                             !- Field 15866
  Until: 09:00,                           !- Field 15867
  0.435268409,                            !- Field 15868
  Until: 10:00,                           !- Field 15869
  0.471157241,                            !- Field 15870
  Until: 11:00,                           !- Field 15871
  0.433487157,                            !- Field 15872
  Until: 12:00,                           !- Field 15873
  0.376166036,                            !- Field 15874
  Until: 13:00,                           !- Field 15875
  0.415632981,                            !- Field 15876
  Until: 14:00,                           !- Field 15877
  0.335565928,                            !- Field 15878
  Until: 15:00,                           !- Field 15879
  0.338891669,                            !- Field 15880
  Until: 16:00,                           !- Field 15881
  0.347154579,                            !- Field 15882
  Until: 17:00,                           !- Field 15883
  0.153527987,                            !- Field 15884
  Until: 19:00,                           !- Field 15885
  0.06757538,                             !- Field 15886
  Until: 20:00,                           !- Field 15887
  0.164372959,                            !- Field 15888
  Until: 21:00,                           !- Field 15889
  0.273321744,                            !- Field 15890
  Until: 22:00,                           !- Field 15891
  0.386065451,                            !- Field 15892
  Until: 23:00,                           !- Field 15893
  0.45864619,                             !- Field 15894
  Until: 24:00,                           !- Field 15895
  0.442039994,                            !- Field 15896
  Through: 11/17,                         !- Field 15897
  For: AllDays,                           !- Field 15898
  Until: 01:00,                           !- Field 15899
  0.415730533,                            !- Field 15900
  Until: 02:00,                           !- Field 15901
  0.306222577,                            !- Field 15902
  Until: 03:00,                           !- Field 15903
  0.26587888,                             !- Field 15904
  Until: 04:00,                           !- Field 15905
  0.234390799,                            !- Field 15906
  Until: 05:00,                           !- Field 15907
  0.311939429,                            !- Field 15908
  Until: 06:00,                           !- Field 15909
  0.144354887,                            !- Field 15910
  Until: 07:00,                           !- Field 15911
  0.06757538,                             !- Field 15912
  Until: 08:00,                           !- Field 15913
  0.312227319,                            !- Field 15914
  Until: 09:00,                           !- Field 15915
  0.396812535,                            !- Field 15916
  Until: 10:00,                           !- Field 15917
  0.37454513,                             !- Field 15918
  Until: 11:00,                           !- Field 15919
  0.35284382,                             !- Field 15920
  Until: 12:00,                           !- Field 15921
  0.301425223,                            !- Field 15922
  Until: 13:00,                           !- Field 15923
  0.43109235,                             !- Field 15924
  Until: 14:00,                           !- Field 15925
  0.491188973,                            !- Field 15926
  Until: 15:00,                           !- Field 15927
  0.34838435,                             !- Field 15928
  Until: 16:00,                           !- Field 15929
  0.475642197,                            !- Field 15930
  Until: 17:00,                           !- Field 15931
  0.310453581,                            !- Field 15932
  Until: 18:00,                           !- Field 15933
  0.06757538,                             !- Field 15934
  Until: 19:00,                           !- Field 15935
  0.237351331,                            !- Field 15936
  Until: 20:00,                           !- Field 15937
  0.15239947,                             !- Field 15938
  Until: 21:00,                           !- Field 15939
  0.407484675,                            !- Field 15940
  Until: 22:00,                           !- Field 15941
  0.389895044,                            !- Field 15942
  Until: 23:00,                           !- Field 15943
  0.47339218,                             !- Field 15944
  Until: 24:00,                           !- Field 15945
  0.448589402,                            !- Field 15946
  Through: 11/18,                         !- Field 15947
  For: AllDays,                           !- Field 15948
  Until: 01:00,                           !- Field 15949
  0.383712455,                            !- Field 15950
  Until: 02:00,                           !- Field 15951
  0.347080879,                            !- Field 15952
  Until: 03:00,                           !- Field 15953
  0.306285075,                            !- Field 15954
  Until: 04:00,                           !- Field 15955
  0.264518451,                            !- Field 15956
  Until: 05:00,                           !- Field 15957
  0.269759942,                            !- Field 15958
  Until: 06:00,                           !- Field 15959
  0.217818017,                            !- Field 15960
  Until: 07:00,                           !- Field 15961
  0.121053702,                            !- Field 15962
  Until: 08:00,                           !- Field 15963
  0.193773948,                            !- Field 15964
  Until: 09:00,                           !- Field 15965
  0.382004587,                            !- Field 15966
  Until: 10:00,                           !- Field 15967
  0.328191194,                            !- Field 15968
  Until: 11:00,                           !- Field 15969
  0.287003868,                            !- Field 15970
  Until: 12:00,                           !- Field 15971
  0.269973239,                            !- Field 15972
  Until: 13:00,                           !- Field 15973
  0.397389484,                            !- Field 15974
  Until: 14:00,                           !- Field 15975
  0.399720222,                            !- Field 15976
  Until: 15:00,                           !- Field 15977
  0.410699625,                            !- Field 15978
  Until: 16:00,                           !- Field 15979
  0.331013136,                            !- Field 15980
  Until: 17:00,                           !- Field 15981
  0.15018153,                             !- Field 15982
  Until: 18:00,                           !- Field 15983
  0.06757538,                             !- Field 15984
  Until: 19:00,                           !- Field 15985
  0.135983575,                            !- Field 15986
  Until: 20:00,                           !- Field 15987
  0.184261302,                            !- Field 15988
  Until: 21:00,                           !- Field 15989
  0.378415665,                            !- Field 15990
  Until: 22:00,                           !- Field 15991
  0.366647027,                            !- Field 15992
  Until: 23:00,                           !- Field 15993
  0.398152818,                            !- Field 15994
  Until: 24:00,                           !- Field 15995
  0.434307097,                            !- Field 15996
  Through: 11/19,                         !- Field 15997
  For: AllDays,                           !- Field 15998
  Until: 01:00,                           !- Field 15999
  0.428045373,                            !- Field 16000
  Until: 02:00,                           !- Field 16001
  0.331918081,                            !- Field 16002
  Until: 03:00,                           !- Field 16003
  0.345023764,                            !- Field 16004
  Until: 04:00,                           !- Field 16005
  0.340132477,                            !- Field 16006
  Until: 05:00,                           !- Field 16007
  0.310132568,                            !- Field 16008
  Until: 06:00,                           !- Field 16009
  0.213299087,                            !- Field 16010
  Until: 07:00,                           !- Field 16011
  0.086620467,                            !- Field 16012
  Until: 08:00,                           !- Field 16013
  0.168609158,                            !- Field 16014
  Until: 09:00,                           !- Field 16015
  0.335824247,                            !- Field 16016
  Until: 10:00,                           !- Field 16017
  0.474403074,                            !- Field 16018
  Until: 11:00,                           !- Field 16019
  0.321197745,                            !- Field 16020
  Until: 12:00,                           !- Field 16021
  0.401405785,                            !- Field 16022
  Until: 13:00,                           !- Field 16023
  0.347356728,                            !- Field 16024
  Until: 14:00,                           !- Field 16025
  0.412589534,                            !- Field 16026
  Until: 15:00,                           !- Field 16027
  0.348177857,                            !- Field 16028
  Until: 16:00,                           !- Field 16029
  0.376647059,                            !- Field 16030
  Until: 19:00,                           !- Field 16031
  0.06757538,                             !- Field 16032
  Until: 20:00,                           !- Field 16033
  0.139913067,                            !- Field 16034
  Until: 21:00,                           !- Field 16035
  0.259941491,                            !- Field 16036
  Until: 22:00,                           !- Field 16037
  0.413787687,                            !- Field 16038
  Until: 23:00,                           !- Field 16039
  0.48834783,                             !- Field 16040
  Until: 24:00,                           !- Field 16041
  0.424139154,                            !- Field 16042
  Through: 11/20,                         !- Field 16043
  For: AllDays,                           !- Field 16044
  Until: 01:00,                           !- Field 16045
  0.448019525,                            !- Field 16046
  Until: 02:00,                           !- Field 16047
  0.389109414,                            !- Field 16048
  Until: 03:00,                           !- Field 16049
  0.327985515,                            !- Field 16050
  Until: 04:00,                           !- Field 16051
  0.361955751,                            !- Field 16052
  Until: 05:00,                           !- Field 16053
  0.311708297,                            !- Field 16054
  Until: 06:00,                           !- Field 16055
  0.198515717,                            !- Field 16056
  Until: 07:00,                           !- Field 16057
  0.06757538,                             !- Field 16058
  Until: 08:00,                           !- Field 16059
  0.094361095,                            !- Field 16060
  Until: 09:00,                           !- Field 16061
  0.204060253,                            !- Field 16062
  Until: 10:00,                           !- Field 16063
  0.3689864,                              !- Field 16064
  Until: 11:00,                           !- Field 16065
  0.527832126,                            !- Field 16066
  Until: 12:00,                           !- Field 16067
  0.508636277,                            !- Field 16068
  Until: 13:00,                           !- Field 16069
  0.307640613,                            !- Field 16070
  Until: 14:00,                           !- Field 16071
  0.346801546,                            !- Field 16072
  Until: 15:00,                           !- Field 16073
  0.416368923,                            !- Field 16074
  Until: 16:00,                           !- Field 16075
  0.391278416,                            !- Field 16076
  Until: 17:00,                           !- Field 16077
  0.176259383,                            !- Field 16078
  Until: 19:00,                           !- Field 16079
  0.06757538,                             !- Field 16080
  Until: 20:00,                           !- Field 16081
  0.17620488,                             !- Field 16082
  Until: 21:00,                           !- Field 16083
  0.26900443,                             !- Field 16084
  Until: 22:00,                           !- Field 16085
  0.430427448,                            !- Field 16086
  Until: 23:00,                           !- Field 16087
  0.48496344,                             !- Field 16088
  Until: 24:00,                           !- Field 16089
  0.501403965,                            !- Field 16090
  Through: 11/21,                         !- Field 16091
  For: AllDays,                           !- Field 16092
  Until: 01:00,                           !- Field 16093
  0.410112443,                            !- Field 16094
  Until: 02:00,                           !- Field 16095
  0.345133624,                            !- Field 16096
  Until: 03:00,                           !- Field 16097
  0.30896101,                             !- Field 16098
  Until: 04:00,                           !- Field 16099
  0.312459903,                            !- Field 16100
  Until: 05:00,                           !- Field 16101
  0.327651464,                            !- Field 16102
  Until: 06:00,                           !- Field 16103
  0.166144891,                            !- Field 16104
  Until: 07:00,                           !- Field 16105
  0.06757538,                             !- Field 16106
  Until: 08:00,                           !- Field 16107
  0.329995272,                            !- Field 16108
  Until: 09:00,                           !- Field 16109
  0.356532027,                            !- Field 16110
  Until: 10:00,                           !- Field 16111
  0.323077941,                            !- Field 16112
  Until: 11:00,                           !- Field 16113
  0.292474184,                            !- Field 16114
  Until: 12:00,                           !- Field 16115
  0.318330617,                            !- Field 16116
  Until: 13:00,                           !- Field 16117
  0.382314004,                            !- Field 16118
  Until: 14:00,                           !- Field 16119
  0.463212323,                            !- Field 16120
  Until: 15:00,                           !- Field 16121
  0.422339908,                            !- Field 16122
  Until: 16:00,                           !- Field 16123
  0.385211757,                            !- Field 16124
  Until: 17:00,                           !- Field 16125
  0.265394035,                            !- Field 16126
  Until: 18:00,                           !- Field 16127
  0.06757538,                             !- Field 16128
  Until: 19:00,                           !- Field 16129
  0.238304627,                            !- Field 16130
  Until: 20:00,                           !- Field 16131
  0.337652195,                            !- Field 16132
  Until: 21:00,                           !- Field 16133
  0.350399125,                            !- Field 16134
  Until: 22:00,                           !- Field 16135
  0.39998582,                             !- Field 16136
  Until: 23:00,                           !- Field 16137
  0.47037816,                             !- Field 16138
  Until: 24:00,                           !- Field 16139
  0.463791158,                            !- Field 16140
  Through: 11/22,                         !- Field 16141
  For: AllDays,                           !- Field 16142
  Until: 01:00,                           !- Field 16143
  0.367488059,                            !- Field 16144
  Until: 02:00,                           !- Field 16145
  0.317910804,                            !- Field 16146
  Until: 03:00,                           !- Field 16147
  0.299170805,                            !- Field 16148
  Until: 04:00,                           !- Field 16149
  0.280430445,                            !- Field 16150
  Until: 05:00,                           !- Field 16151
  0.308481235,                            !- Field 16152
  Until: 06:00,                           !- Field 16153
  0.197942229,                            !- Field 16154
  Until: 07:00,                           !- Field 16155
  0.081009877,                            !- Field 16156
  Until: 08:00,                           !- Field 16157
  0.270820369,                            !- Field 16158
  Until: 09:00,                           !- Field 16159
  0.359624401,                            !- Field 16160
  Until: 10:00,                           !- Field 16161
  0.387373514,                            !- Field 16162
  Until: 11:00,                           !- Field 16163
  0.38199656,                             !- Field 16164
  Until: 12:00,                           !- Field 16165
  0.420574078,                            !- Field 16166
  Until: 13:00,                           !- Field 16167
  0.42848858,                             !- Field 16168
  Until: 14:00,                           !- Field 16169
  0.334913881,                            !- Field 16170
  Until: 15:00,                           !- Field 16171
  0.409844646,                            !- Field 16172
  Until: 16:00,                           !- Field 16173
  0.403734255,                            !- Field 16174
  Until: 17:00,                           !- Field 16175
  0.154279429,                            !- Field 16176
  Until: 18:00,                           !- Field 16177
  0.119548638,                            !- Field 16178
  Until: 19:00,                           !- Field 16179
  0.27374556,                             !- Field 16180
  Until: 20:00,                           !- Field 16181
  0.271167488,                            !- Field 16182
  Until: 21:00,                           !- Field 16183
  0.410868079,                            !- Field 16184
  Until: 22:00,                           !- Field 16185
  0.402744173,                            !- Field 16186
  Until: 23:00,                           !- Field 16187
  0.433595903,                            !- Field 16188
  Until: 24:00,                           !- Field 16189
  0.455649225,                            !- Field 16190
  Through: 11/23,                         !- Field 16191
  For: AllDays,                           !- Field 16192
  Until: 01:00,                           !- Field 16193
  0.397018477,                            !- Field 16194
  Until: 02:00,                           !- Field 16195
  0.378787103,                            !- Field 16196
  Until: 03:00,                           !- Field 16197
  0.318998405,                            !- Field 16198
  Until: 04:00,                           !- Field 16199
  0.28551048,                             !- Field 16200
  Until: 05:00,                           !- Field 16201
  0.327995076,                            !- Field 16202
  Until: 06:00,                           !- Field 16203
  0.21060751,                             !- Field 16204
  Until: 07:00,                           !- Field 16205
  0.132187954,                            !- Field 16206
  Until: 08:00,                           !- Field 16207
  0.38695623,                             !- Field 16208
  Until: 09:00,                           !- Field 16209
  0.435268409,                            !- Field 16210
  Until: 10:00,                           !- Field 16211
  0.471157241,                            !- Field 16212
  Until: 11:00,                           !- Field 16213
  0.433487157,                            !- Field 16214
  Until: 12:00,                           !- Field 16215
  0.376166036,                            !- Field 16216
  Until: 13:00,                           !- Field 16217
  0.415632981,                            !- Field 16218
  Until: 14:00,                           !- Field 16219
  0.335565928,                            !- Field 16220
  Until: 15:00,                           !- Field 16221
  0.338891669,                            !- Field 16222
  Until: 16:00,                           !- Field 16223
  0.347154579,                            !- Field 16224
  Until: 17:00,                           !- Field 16225
  0.153527987,                            !- Field 16226
  Until: 19:00,                           !- Field 16227
  0.06757538,                             !- Field 16228
  Until: 20:00,                           !- Field 16229
  0.164372959,                            !- Field 16230
  Until: 21:00,                           !- Field 16231
  0.273321744,                            !- Field 16232
  Until: 22:00,                           !- Field 16233
  0.386065451,                            !- Field 16234
  Until: 23:00,                           !- Field 16235
  0.45864619,                             !- Field 16236
  Until: 24:00,                           !- Field 16237
  0.442039994,                            !- Field 16238
  Through: 11/24,                         !- Field 16239
  For: AllDays,                           !- Field 16240
  Until: 01:00,                           !- Field 16241
  0.415730533,                            !- Field 16242
  Until: 02:00,                           !- Field 16243
  0.306222577,                            !- Field 16244
  Until: 03:00,                           !- Field 16245
  0.26587888,                             !- Field 16246
  Until: 04:00,                           !- Field 16247
  0.234390799,                            !- Field 16248
  Until: 05:00,                           !- Field 16249
  0.311939429,                            !- Field 16250
  Until: 06:00,                           !- Field 16251
  0.144354887,                            !- Field 16252
  Until: 07:00,                           !- Field 16253
  0.06757538,                             !- Field 16254
  Until: 08:00,                           !- Field 16255
  0.312227319,                            !- Field 16256
  Until: 09:00,                           !- Field 16257
  0.396812535,                            !- Field 16258
  Until: 10:00,                           !- Field 16259
  0.37454513,                             !- Field 16260
  Until: 11:00,                           !- Field 16261
  0.35284382,                             !- Field 16262
  Until: 12:00,                           !- Field 16263
  0.301425223,                            !- Field 16264
  Until: 13:00,                           !- Field 16265
  0.43109235,                             !- Field 16266
  Until: 14:00,                           !- Field 16267
  0.491188973,                            !- Field 16268
  Until: 15:00,                           !- Field 16269
  0.34838435,                             !- Field 16270
  Until: 16:00,                           !- Field 16271
  0.475642197,                            !- Field 16272
  Until: 17:00,                           !- Field 16273
  0.310453581,                            !- Field 16274
  Until: 18:00,                           !- Field 16275
  0.06757538,                             !- Field 16276
  Until: 19:00,                           !- Field 16277
  0.237351331,                            !- Field 16278
  Until: 20:00,                           !- Field 16279
  0.15239947,                             !- Field 16280
  Until: 21:00,                           !- Field 16281
  0.407484675,                            !- Field 16282
  Until: 22:00,                           !- Field 16283
  0.389895044,                            !- Field 16284
  Until: 23:00,                           !- Field 16285
  0.47339218,                             !- Field 16286
  Until: 24:00,                           !- Field 16287
  0.448589402,                            !- Field 16288
  Through: 11/25,                         !- Field 16289
  For: AllDays,                           !- Field 16290
  Until: 01:00,                           !- Field 16291
  0.383712455,                            !- Field 16292
  Until: 02:00,                           !- Field 16293
  0.347080879,                            !- Field 16294
  Until: 03:00,                           !- Field 16295
  0.306285075,                            !- Field 16296
  Until: 04:00,                           !- Field 16297
  0.264518451,                            !- Field 16298
  Until: 05:00,                           !- Field 16299
  0.269759942,                            !- Field 16300
  Until: 06:00,                           !- Field 16301
  0.217818017,                            !- Field 16302
  Until: 07:00,                           !- Field 16303
  0.121053702,                            !- Field 16304
  Until: 08:00,                           !- Field 16305
  0.193773948,                            !- Field 16306
  Until: 09:00,                           !- Field 16307
  0.382004587,                            !- Field 16308
  Until: 10:00,                           !- Field 16309
  0.328191194,                            !- Field 16310
  Until: 11:00,                           !- Field 16311
  0.287003868,                            !- Field 16312
  Until: 12:00,                           !- Field 16313
  0.269973239,                            !- Field 16314
  Until: 13:00,                           !- Field 16315
  0.397389484,                            !- Field 16316
  Until: 14:00,                           !- Field 16317
  0.399720222,                            !- Field 16318
  Until: 15:00,                           !- Field 16319
  0.410699625,                            !- Field 16320
  Until: 16:00,                           !- Field 16321
  0.331013136,                            !- Field 16322
  Until: 17:00,                           !- Field 16323
  0.15018153,                             !- Field 16324
  Until: 18:00,                           !- Field 16325
  0.06757538,                             !- Field 16326
  Until: 19:00,                           !- Field 16327
  0.135983575,                            !- Field 16328
  Until: 20:00,                           !- Field 16329
  0.184261302,                            !- Field 16330
  Until: 21:00,                           !- Field 16331
  0.378415665,                            !- Field 16332
  Until: 22:00,                           !- Field 16333
  0.366647027,                            !- Field 16334
  Until: 23:00,                           !- Field 16335
  0.398152818,                            !- Field 16336
  Until: 24:00,                           !- Field 16337
  0.434307097,                            !- Field 16338
  Through: 11/26,                         !- Field 16339
  For: AllDays,                           !- Field 16340
  Until: 01:00,                           !- Field 16341
  0.428045373,                            !- Field 16342
  Until: 02:00,                           !- Field 16343
  0.331918081,                            !- Field 16344
  Until: 03:00,                           !- Field 16345
  0.345023764,                            !- Field 16346
  Until: 04:00,                           !- Field 16347
  0.340132477,                            !- Field 16348
  Until: 05:00,                           !- Field 16349
  0.310132568,                            !- Field 16350
  Until: 06:00,                           !- Field 16351
  0.213299087,                            !- Field 16352
  Until: 07:00,                           !- Field 16353
  0.086620467,                            !- Field 16354
  Until: 08:00,                           !- Field 16355
  0.168609158,                            !- Field 16356
  Until: 09:00,                           !- Field 16357
  0.335824247,                            !- Field 16358
  Until: 10:00,                           !- Field 16359
  0.474403074,                            !- Field 16360
  Until: 11:00,                           !- Field 16361
  0.321197745,                            !- Field 16362
  Until: 12:00,                           !- Field 16363
  0.401405785,                            !- Field 16364
  Until: 13:00,                           !- Field 16365
  0.347356728,                            !- Field 16366
  Until: 14:00,                           !- Field 16367
  0.412589534,                            !- Field 16368
  Until: 15:00,                           !- Field 16369
  0.348177857,                            !- Field 16370
  Until: 16:00,                           !- Field 16371
  0.376647059,                            !- Field 16372
  Until: 19:00,                           !- Field 16373
  0.06757538,                             !- Field 16374
  Until: 20:00,                           !- Field 16375
  0.139913067,                            !- Field 16376
  Until: 21:00,                           !- Field 16377
  0.259941491,                            !- Field 16378
  Until: 22:00,                           !- Field 16379
  0.413787687,                            !- Field 16380
  Until: 23:00,                           !- Field 16381
  0.48834783,                             !- Field 16382
  Until: 24:00,                           !- Field 16383
  0.424139154,                            !- Field 16384
  Through: 11/27,                         !- Field 16385
  For: AllDays,                           !- Field 16386
  Until: 01:00,                           !- Field 16387
  0.448019525,                            !- Field 16388
  Until: 02:00,                           !- Field 16389
  0.389109414,                            !- Field 16390
  Until: 03:00,                           !- Field 16391
  0.327985515,                            !- Field 16392
  Until: 04:00,                           !- Field 16393
  0.361955751,                            !- Field 16394
  Until: 05:00,                           !- Field 16395
  0.311708297,                            !- Field 16396
  Until: 06:00,                           !- Field 16397
  0.198515717,                            !- Field 16398
  Until: 07:00,                           !- Field 16399
  0.06757538,                             !- Field 16400
  Until: 08:00,                           !- Field 16401
  0.094361095,                            !- Field 16402
  Until: 09:00,                           !- Field 16403
  0.204060253,                            !- Field 16404
  Until: 10:00,                           !- Field 16405
  0.3689864,                              !- Field 16406
  Until: 11:00,                           !- Field 16407
  0.527832126,                            !- Field 16408
  Until: 12:00,                           !- Field 16409
  0.508636277,                            !- Field 16410
  Until: 13:00,                           !- Field 16411
  0.307640613,                            !- Field 16412
  Until: 14:00,                           !- Field 16413
  0.346801546,                            !- Field 16414
  Until: 15:00,                           !- Field 16415
  0.416368923,                            !- Field 16416
  Until: 16:00,                           !- Field 16417
  0.391278416,                            !- Field 16418
  Until: 17:00,                           !- Field 16419
  0.176259383,                            !- Field 16420
  Until: 19:00,                           !- Field 16421
  0.06757538,                             !- Field 16422
  Until: 20:00,                           !- Field 16423
  0.17620488,                             !- Field 16424
  Until: 21:00,                           !- Field 16425
  0.26900443,                             !- Field 16426
  Until: 22:00,                           !- Field 16427
  0.430427448,                            !- Field 16428
  Until: 23:00,                           !- Field 16429
  0.48496344,                             !- Field 16430
  Until: 24:00,                           !- Field 16431
  0.501403965,                            !- Field 16432
  Through: 11/28,                         !- Field 16433
  For: AllDays,                           !- Field 16434
  Until: 01:00,                           !- Field 16435
  0.410112443,                            !- Field 16436
  Until: 02:00,                           !- Field 16437
  0.345133624,                            !- Field 16438
  Until: 03:00,                           !- Field 16439
  0.30896101,                             !- Field 16440
  Until: 04:00,                           !- Field 16441
  0.312459903,                            !- Field 16442
  Until: 05:00,                           !- Field 16443
  0.327651464,                            !- Field 16444
  Until: 06:00,                           !- Field 16445
  0.166144891,                            !- Field 16446
  Until: 07:00,                           !- Field 16447
  0.06757538,                             !- Field 16448
  Until: 08:00,                           !- Field 16449
  0.329995272,                            !- Field 16450
  Until: 09:00,                           !- Field 16451
  0.356532027,                            !- Field 16452
  Until: 10:00,                           !- Field 16453
  0.323077941,                            !- Field 16454
  Until: 11:00,                           !- Field 16455
  0.292474184,                            !- Field 16456
  Until: 12:00,                           !- Field 16457
  0.318330617,                            !- Field 16458
  Until: 13:00,                           !- Field 16459
  0.382314004,                            !- Field 16460
  Until: 14:00,                           !- Field 16461
  0.463212323,                            !- Field 16462
  Until: 15:00,                           !- Field 16463
  0.422339908,                            !- Field 16464
  Until: 16:00,                           !- Field 16465
  0.385211757,                            !- Field 16466
  Until: 17:00,                           !- Field 16467
  0.265394035,                            !- Field 16468
  Until: 18:00,                           !- Field 16469
  0.06757538,                             !- Field 16470
  Until: 19:00,                           !- Field 16471
  0.238304627,                            !- Field 16472
  Until: 20:00,                           !- Field 16473
  0.337652195,                            !- Field 16474
  Until: 21:00,                           !- Field 16475
  0.350399125,                            !- Field 16476
  Until: 22:00,                           !- Field 16477
  0.39998582,                             !- Field 16478
  Until: 23:00,                           !- Field 16479
  0.47037816,                             !- Field 16480
  Until: 24:00,                           !- Field 16481
  0.463791158,                            !- Field 16482
  Through: 11/29,                         !- Field 16483
  For: AllDays,                           !- Field 16484
  Until: 01:00,                           !- Field 16485
  0.367488059,                            !- Field 16486
  Until: 02:00,                           !- Field 16487
  0.317910804,                            !- Field 16488
  Until: 03:00,                           !- Field 16489
  0.299170805,                            !- Field 16490
  Until: 04:00,                           !- Field 16491
  0.280430445,                            !- Field 16492
  Until: 05:00,                           !- Field 16493
  0.308481235,                            !- Field 16494
  Until: 06:00,                           !- Field 16495
  0.197942229,                            !- Field 16496
  Until: 07:00,                           !- Field 16497
  0.081009877,                            !- Field 16498
  Until: 08:00,                           !- Field 16499
  0.270820369,                            !- Field 16500
  Until: 09:00,                           !- Field 16501
  0.359624401,                            !- Field 16502
  Until: 10:00,                           !- Field 16503
  0.387373514,                            !- Field 16504
  Until: 11:00,                           !- Field 16505
  0.38199656,                             !- Field 16506
  Until: 12:00,                           !- Field 16507
  0.420574078,                            !- Field 16508
  Until: 13:00,                           !- Field 16509
  0.42848858,                             !- Field 16510
  Until: 14:00,                           !- Field 16511
  0.334913881,                            !- Field 16512
  Until: 15:00,                           !- Field 16513
  0.409844646,                            !- Field 16514
  Until: 16:00,                           !- Field 16515
  0.403734255,                            !- Field 16516
  Until: 17:00,                           !- Field 16517
  0.154279429,                            !- Field 16518
  Until: 18:00,                           !- Field 16519
  0.119548638,                            !- Field 16520
  Until: 19:00,                           !- Field 16521
  0.27374556,                             !- Field 16522
  Until: 20:00,                           !- Field 16523
  0.271167488,                            !- Field 16524
  Until: 21:00,                           !- Field 16525
  0.410868079,                            !- Field 16526
  Until: 22:00,                           !- Field 16527
  0.402744173,                            !- Field 16528
  Until: 23:00,                           !- Field 16529
  0.433595903,                            !- Field 16530
  Until: 24:00,                           !- Field 16531
  0.455649225,                            !- Field 16532
  Through: 11/30,                         !- Field 16533
  For: AllDays,                           !- Field 16534
  Until: 01:00,                           !- Field 16535
  0.397018477,                            !- Field 16536
  Until: 02:00,                           !- Field 16537
  0.378787103,                            !- Field 16538
  Until: 03:00,                           !- Field 16539
  0.318998405,                            !- Field 16540
  Until: 04:00,                           !- Field 16541
  0.28551048,                             !- Field 16542
  Until: 05:00,                           !- Field 16543
  0.327995076,                            !- Field 16544
  Until: 06:00,                           !- Field 16545
  0.21060751,                             !- Field 16546
  Until: 07:00,                           !- Field 16547
  0.132187954,                            !- Field 16548
  Until: 08:00,                           !- Field 16549
  0.38695623,                             !- Field 16550
  Until: 09:00,                           !- Field 16551
  0.435268409,                            !- Field 16552
  Until: 10:00,                           !- Field 16553
  0.471157241,                            !- Field 16554
  Until: 11:00,                           !- Field 16555
  0.433487157,                            !- Field 16556
  Until: 12:00,                           !- Field 16557
  0.376166036,                            !- Field 16558
  Until: 13:00,                           !- Field 16559
  0.415632981,                            !- Field 16560
  Until: 14:00,                           !- Field 16561
  0.335565928,                            !- Field 16562
  Until: 15:00,                           !- Field 16563
  0.338891669,                            !- Field 16564
  Until: 16:00,                           !- Field 16565
  0.347154579,                            !- Field 16566
  Until: 17:00,                           !- Field 16567
  0.153527987,                            !- Field 16568
  Until: 19:00,                           !- Field 16569
  0.06757538,                             !- Field 16570
  Until: 20:00,                           !- Field 16571
  0.164372959,                            !- Field 16572
  Until: 21:00,                           !- Field 16573
  0.273321744,                            !- Field 16574
  Until: 22:00,                           !- Field 16575
  0.386065451,                            !- Field 16576
  Until: 23:00,                           !- Field 16577
  0.45864619,                             !- Field 16578
  Until: 24:00,                           !- Field 16579
  0.442039994,                            !- Field 16580
  Through: 12/01,                         !- Field 16581
  For: AllDays,                           !- Field 16582
  Until: 01:00,                           !- Field 16583
  0.546849912,                            !- Field 16584
  Until: 02:00,                           !- Field 16585
  0.375294197,                            !- Field 16586
  Until: 03:00,                           !- Field 16587
  0.344674779,                            !- Field 16588
  Until: 04:00,                           !- Field 16589
  0.337108821,                            !- Field 16590
  Until: 05:00,                           !- Field 16591
  0.392267222,                            !- Field 16592
  Until: 06:00,                           !- Field 16593
  0.297833219,                            !- Field 16594
  Until: 07:00,                           !- Field 16595
  0.312801786,                            !- Field 16596
  Until: 08:00,                           !- Field 16597
  0.524671183,                            !- Field 16598
  Until: 09:00,                           !- Field 16599
  0.577845549,                            !- Field 16600
  Until: 10:00,                           !- Field 16601
  0.443440113,                            !- Field 16602
  Until: 11:00,                           !- Field 16603
  0.417622705,                            !- Field 16604
  Until: 12:00,                           !- Field 16605
  0.457700547,                            !- Field 16606
  Until: 13:00,                           !- Field 16607
  0.498888869,                            !- Field 16608
  Until: 14:00,                           !- Field 16609
  0.569837395,                            !- Field 16610
  Until: 15:00,                           !- Field 16611
  0.478704456,                            !- Field 16612
  Until: 16:00,                           !- Field 16613
  0.391750313,                            !- Field 16614
  Until: 17:00,                           !- Field 16615
  0.122235991,                            !- Field 16616
  Until: 18:00,                           !- Field 16617
  0.16458788,                             !- Field 16618
  Until: 19:00,                           !- Field 16619
  0.242066292,                            !- Field 16620
  Until: 20:00,                           !- Field 16621
  0.485374111,                            !- Field 16622
  Until: 21:00,                           !- Field 16623
  0.605513801,                            !- Field 16624
  Until: 22:00,                           !- Field 16625
  0.603466936,                            !- Field 16626
  Until: 23:00,                           !- Field 16627
  0.610438827,                            !- Field 16628
  Until: 24:00,                           !- Field 16629
  0.6273711,                              !- Field 16630
  Through: 12/02,                         !- Field 16631
  For: AllDays,                           !- Field 16632
  Until: 01:00,                           !- Field 16633
  0.487410966,                            !- Field 16634
  Until: 02:00,                           !- Field 16635
  0.419621294,                            !- Field 16636
  Until: 03:00,                           !- Field 16637
  0.374350328,                            !- Field 16638
  Until: 04:00,                           !- Field 16639
  0.349508302,                            !- Field 16640
  Until: 05:00,                           !- Field 16641
  0.384691348,                            !- Field 16642
  Until: 06:00,                           !- Field 16643
  0.339026368,                            !- Field 16644
  Until: 07:00,                           !- Field 16645
  0.329297039,                            !- Field 16646
  Until: 08:00,                           !- Field 16647
  0.528967167,                            !- Field 16648
  Until: 09:00,                           !- Field 16649
  0.585076648,                            !- Field 16650
  Until: 10:00,                           !- Field 16651
  0.527298459,                            !- Field 16652
  Until: 11:00,                           !- Field 16653
  0.45536708,                             !- Field 16654
  Until: 12:00,                           !- Field 16655
  0.434557541,                            !- Field 16656
  Until: 13:00,                           !- Field 16657
  0.462931059,                            !- Field 16658
  Until: 14:00,                           !- Field 16659
  0.495964247,                            !- Field 16660
  Until: 15:00,                           !- Field 16661
  0.48893802,                             !- Field 16662
  Until: 16:00,                           !- Field 16663
  0.294560264,                            !- Field 16664
  Until: 17:00,                           !- Field 16665
  0.227926337,                            !- Field 16666
  Until: 18:00,                           !- Field 16667
  0.305619367,                            !- Field 16668
  Until: 19:00,                           !- Field 16669
  0.285901342,                            !- Field 16670
  Until: 20:00,                           !- Field 16671
  0.315165142,                            !- Field 16672
  Until: 21:00,                           !- Field 16673
  0.559512408,                            !- Field 16674
  Until: 22:00,                           !- Field 16675
  0.570676869,                            !- Field 16676
  Until: 23:00,                           !- Field 16677
  0.549545001,                            !- Field 16678
  Until: 24:00,                           !- Field 16679
  0.612089005,                            !- Field 16680
  Through: 12/03,                         !- Field 16681
  For: AllDays,                           !- Field 16682
  Until: 01:00,                           !- Field 16683
  0.534060119,                            !- Field 16684
  Until: 02:00,                           !- Field 16685
  0.44380586,                             !- Field 16686
  Until: 03:00,                           !- Field 16687
  0.43302723,                             !- Field 16688
  Until: 04:00,                           !- Field 16689
  0.388199489,                            !- Field 16690
  Until: 05:00,                           !- Field 16691
  0.39461065,                             !- Field 16692
  Until: 06:00,                           !- Field 16693
  0.288241129,                            !- Field 16694
  Until: 07:00,                           !- Field 16695
  0.21680151,                             !- Field 16696
  Until: 08:00,                           !- Field 16697
  0.45162767,                             !- Field 16698
  Until: 09:00,                           !- Field 16699
  0.524848328,                            !- Field 16700
  Until: 10:00,                           !- Field 16701
  0.515279457,                            !- Field 16702
  Until: 11:00,                           !- Field 16703
  0.501931369,                            !- Field 16704
  Until: 12:00,                           !- Field 16705
  0.593231237,                            !- Field 16706
  Until: 13:00,                           !- Field 16707
  0.556509576,                            !- Field 16708
  Until: 14:00,                           !- Field 16709
  0.499696345,                            !- Field 16710
  Until: 15:00,                           !- Field 16711
  0.39499922,                             !- Field 16712
  Until: 16:00,                           !- Field 16713
  0.158354176,                            !- Field 16714
  Until: 17:00,                           !- Field 16715
  0.089291492,                            !- Field 16716
  Until: 18:00,                           !- Field 16717
  0.06757538,                             !- Field 16718
  Until: 19:00,                           !- Field 16719
  0.159901236,                            !- Field 16720
  Until: 20:00,                           !- Field 16721
  0.252347119,                            !- Field 16722
  Until: 21:00,                           !- Field 16723
  0.411786393,                            !- Field 16724
  Until: 22:00,                           !- Field 16725
  0.575919937,                            !- Field 16726
  Until: 23:00,                           !- Field 16727
  0.607254872,                            !- Field 16728
  Until: 24:00,                           !- Field 16729
  0.660907889,                            !- Field 16730
  Through: 12/04,                         !- Field 16731
  For: AllDays,                           !- Field 16732
  Until: 01:00,                           !- Field 16733
  0.541304769,                            !- Field 16734
  Until: 02:00,                           !- Field 16735
  0.470990059,                            !- Field 16736
  Until: 03:00,                           !- Field 16737
  0.449632587,                            !- Field 16738
  Until: 04:00,                           !- Field 16739
  0.419830072,                            !- Field 16740
  Until: 05:00,                           !- Field 16741
  0.422393993,                            !- Field 16742
  Until: 06:00,                           !- Field 16743
  0.312641272,                            !- Field 16744
  Until: 07:00,                           !- Field 16745
  0.151566529,                            !- Field 16746
  Until: 08:00,                           !- Field 16747
  0.335953346,                            !- Field 16748
  Until: 09:00,                           !- Field 16749
  0.443851258,                            !- Field 16750
  Until: 10:00,                           !- Field 16751
  0.612446998,                            !- Field 16752
  Until: 11:00,                           !- Field 16753
  0.687612496,                            !- Field 16754
  Until: 12:00,                           !- Field 16755
  0.629180176,                            !- Field 16756
  Until: 13:00,                           !- Field 16757
  0.679121072,                            !- Field 16758
  Until: 14:00,                           !- Field 16759
  0.508503593,                            !- Field 16760
  Until: 15:00,                           !- Field 16761
  0.502262097,                            !- Field 16762
  Until: 16:00,                           !- Field 16763
  0.342208672,                            !- Field 16764
  Until: 17:00,                           !- Field 16765
  0.198093062,                            !- Field 16766
  Until: 18:00,                           !- Field 16767
  0.234632123,                            !- Field 16768
  Until: 19:00,                           !- Field 16769
  0.500931065,                            !- Field 16770
  Until: 20:00,                           !- Field 16771
  0.723893493,                            !- Field 16772
  Until: 21:00,                           !- Field 16773
  0.672436537,                            !- Field 16774
  Until: 22:00,                           !- Field 16775
  0.690711739,                            !- Field 16776
  Until: 23:00,                           !- Field 16777
  0.601364806,                            !- Field 16778
  Until: 24:00,                           !- Field 16779
  0.542559343,                            !- Field 16780
  Through: 12/05,                         !- Field 16781
  For: AllDays,                           !- Field 16782
  Until: 01:00,                           !- Field 16783
  0.522739351,                            !- Field 16784
  Until: 02:00,                           !- Field 16785
  0.393152854,                            !- Field 16786
  Until: 03:00,                           !- Field 16787
  0.396111336,                            !- Field 16788
  Until: 04:00,                           !- Field 16789
  0.391348032,                            !- Field 16790
  Until: 05:00,                           !- Field 16791
  0.400012964,                            !- Field 16792
  Until: 06:00,                           !- Field 16793
  0.314357531,                            !- Field 16794
  Until: 07:00,                           !- Field 16795
  0.302398813,                            !- Field 16796
  Until: 08:00,                           !- Field 16797
  0.570026213,                            !- Field 16798
  Until: 09:00,                           !- Field 16799
  0.634965158,                            !- Field 16800
  Until: 10:00,                           !- Field 16801
  0.544730253,                            !- Field 16802
  Until: 11:00,                           !- Field 16803
  0.509955729,                            !- Field 16804
  Until: 12:00,                           !- Field 16805
  0.41372333,                             !- Field 16806
  Until: 13:00,                           !- Field 16807
  0.43332428,                             !- Field 16808
  Until: 14:00,                           !- Field 16809
  0.483158511,                            !- Field 16810
  Until: 15:00,                           !- Field 16811
  0.485915207,                            !- Field 16812
  Until: 16:00,                           !- Field 16813
  0.349799506,                            !- Field 16814
  Until: 17:00,                           !- Field 16815
  0.187686208,                            !- Field 16816
  Until: 18:00,                           !- Field 16817
  0.261419907,                            !- Field 16818
  Until: 19:00,                           !- Field 16819
  0.388800858,                            !- Field 16820
  Until: 20:00,                           !- Field 16821
  0.51649012,                             !- Field 16822
  Until: 21:00,                           !- Field 16823
  0.520234912,                            !- Field 16824
  Until: 22:00,                           !- Field 16825
  0.602570184,                            !- Field 16826
  Until: 23:00,                           !- Field 16827
  0.602676033,                            !- Field 16828
  Until: 24:00,                           !- Field 16829
  0.505492611,                            !- Field 16830
  Through: 12/06,                         !- Field 16831
  For: AllDays,                           !- Field 16832
  Until: 01:00,                           !- Field 16833
  0.453826617,                            !- Field 16834
  Until: 02:00,                           !- Field 16835
  0.377703019,                            !- Field 16836
  Until: 03:00,                           !- Field 16837
  0.406979229,                            !- Field 16838
  Until: 04:00,                           !- Field 16839
  0.344428004,                            !- Field 16840
  Until: 05:00,                           !- Field 16841
  0.41662566,                             !- Field 16842
  Until: 06:00,                           !- Field 16843
  0.295023551,                            !- Field 16844
  Until: 07:00,                           !- Field 16845
  0.280034192,                            !- Field 16846
  Until: 08:00,                           !- Field 16847
  0.61867102,                             !- Field 16848
  Until: 09:00,                           !- Field 16849
  0.582019661,                            !- Field 16850
  Until: 10:00,                           !- Field 16851
  0.454791703,                            !- Field 16852
  Until: 11:00,                           !- Field 16853
  0.44458165,                             !- Field 16854
  Until: 12:00,                           !- Field 16855
  0.536606002,                            !- Field 16856
  Until: 13:00,                           !- Field 16857
  0.431141946,                            !- Field 16858
  Until: 14:00,                           !- Field 16859
  0.411195952,                            !- Field 16860
  Until: 15:00,                           !- Field 16861
  0.434785454,                            !- Field 16862
  Until: 16:00,                           !- Field 16863
  0.444357992,                            !- Field 16864
  Until: 17:00,                           !- Field 16865
  0.34882365,                             !- Field 16866
  Until: 18:00,                           !- Field 16867
  0.344684041,                            !- Field 16868
  Until: 19:00,                           !- Field 16869
  0.615361232,                            !- Field 16870
  Until: 20:00,                           !- Field 16871
  0.58389826,                             !- Field 16872
  Until: 21:00,                           !- Field 16873
  0.538070804,                            !- Field 16874
  Until: 22:00,                           !- Field 16875
  0.649545608,                            !- Field 16876
  Until: 23:00,                           !- Field 16877
  0.514765815,                            !- Field 16878
  Until: 24:00,                           !- Field 16879
  0.610802572,                            !- Field 16880
  Through: 12/07,                         !- Field 16881
  For: AllDays,                           !- Field 16882
  Until: 01:00,                           !- Field 16883
  0.505562478,                            !- Field 16884
  Until: 02:00,                           !- Field 16885
  0.461408859,                            !- Field 16886
  Until: 03:00,                           !- Field 16887
  0.447429042,                            !- Field 16888
  Until: 04:00,                           !- Field 16889
  0.379909595,                            !- Field 16890
  Until: 05:00,                           !- Field 16891
  0.429900612,                            !- Field 16892
  Until: 06:00,                           !- Field 16893
  0.390693314,                            !- Field 16894
  Until: 07:00,                           !- Field 16895
  0.371276326,                            !- Field 16896
  Until: 08:00,                           !- Field 16897
  0.647584846,                            !- Field 16898
  Until: 09:00,                           !- Field 16899
  0.611384302,                            !- Field 16900
  Until: 10:00,                           !- Field 16901
  0.566154504,                            !- Field 16902
  Until: 11:00,                           !- Field 16903
  0.460811896,                            !- Field 16904
  Until: 12:00,                           !- Field 16905
  0.42003694,                             !- Field 16906
  Until: 13:00,                           !- Field 16907
  0.39022129,                             !- Field 16908
  Until: 14:00,                           !- Field 16909
  0.490978922,                            !- Field 16910
  Until: 15:00,                           !- Field 16911
  0.492676292,                            !- Field 16912
  Until: 16:00,                           !- Field 16913
  0.365585662,                            !- Field 16914
  Until: 17:00,                           !- Field 16915
  0.145478771,                            !- Field 16916
  Until: 18:00,                           !- Field 16917
  0.16454752,                             !- Field 16918
  Until: 19:00,                           !- Field 16919
  0.423511239,                            !- Field 16920
  Until: 20:00,                           !- Field 16921
  0.369691415,                            !- Field 16922
  Until: 21:00,                           !- Field 16923
  0.552206435,                            !- Field 16924
  Until: 22:00,                           !- Field 16925
  0.589105215,                            !- Field 16926
  Until: 23:00,                           !- Field 16927
  0.509291918,                            !- Field 16928
  Until: 24:00,                           !- Field 16929
  0.599683932,                            !- Field 16930
  Through: 12/08,                         !- Field 16931
  For: AllDays,                           !- Field 16932
  Until: 01:00,                           !- Field 16933
  0.546849912,                            !- Field 16934
  Until: 02:00,                           !- Field 16935
  0.375294197,                            !- Field 16936
  Until: 03:00,                           !- Field 16937
  0.344674779,                            !- Field 16938
  Until: 04:00,                           !- Field 16939
  0.337108821,                            !- Field 16940
  Until: 05:00,                           !- Field 16941
  0.392267222,                            !- Field 16942
  Until: 06:00,                           !- Field 16943
  0.297833219,                            !- Field 16944
  Until: 07:00,                           !- Field 16945
  0.312801786,                            !- Field 16946
  Until: 08:00,                           !- Field 16947
  0.524671183,                            !- Field 16948
  Until: 09:00,                           !- Field 16949
  0.577845549,                            !- Field 16950
  Until: 10:00,                           !- Field 16951
  0.443440113,                            !- Field 16952
  Until: 11:00,                           !- Field 16953
  0.417622705,                            !- Field 16954
  Until: 12:00,                           !- Field 16955
  0.457700547,                            !- Field 16956
  Until: 13:00,                           !- Field 16957
  0.498888869,                            !- Field 16958
  Until: 14:00,                           !- Field 16959
  0.569837395,                            !- Field 16960
  Until: 15:00,                           !- Field 16961
  0.478704456,                            !- Field 16962
  Until: 16:00,                           !- Field 16963
  0.391750313,                            !- Field 16964
  Until: 17:00,                           !- Field 16965
  0.122235991,                            !- Field 16966
  Until: 18:00,                           !- Field 16967
  0.16458788,                             !- Field 16968
  Until: 19:00,                           !- Field 16969
  0.242066292,                            !- Field 16970
  Until: 20:00,                           !- Field 16971
  0.485374111,                            !- Field 16972
  Until: 21:00,                           !- Field 16973
  0.605513801,                            !- Field 16974
  Until: 22:00,                           !- Field 16975
  0.603466936,                            !- Field 16976
  Until: 23:00,                           !- Field 16977
  0.610438827,                            !- Field 16978
  Until: 24:00,                           !- Field 16979
  0.6273711,                              !- Field 16980
  Through: 12/09,                         !- Field 16981
  For: AllDays,                           !- Field 16982
  Until: 01:00,                           !- Field 16983
  0.487410966,                            !- Field 16984
  Until: 02:00,                           !- Field 16985
  0.419621294,                            !- Field 16986
  Until: 03:00,                           !- Field 16987
  0.374350328,                            !- Field 16988
  Until: 04:00,                           !- Field 16989
  0.349508302,                            !- Field 16990
  Until: 05:00,                           !- Field 16991
  0.384691348,                            !- Field 16992
  Until: 06:00,                           !- Field 16993
  0.339026368,                            !- Field 16994
  Until: 07:00,                           !- Field 16995
  0.329297039,                            !- Field 16996
  Until: 08:00,                           !- Field 16997
  0.528967167,                            !- Field 16998
  Until: 09:00,                           !- Field 16999
  0.585076648,                            !- Field 17000
  Until: 10:00,                           !- Field 17001
  0.527298459,                            !- Field 17002
  Until: 11:00,                           !- Field 17003
  0.45536708,                             !- Field 17004
  Until: 12:00,                           !- Field 17005
  0.434557541,                            !- Field 17006
  Until: 13:00,                           !- Field 17007
  0.462931059,                            !- Field 17008
  Until: 14:00,                           !- Field 17009
  0.495964247,                            !- Field 17010
  Until: 15:00,                           !- Field 17011
  0.48893802,                             !- Field 17012
  Until: 16:00,                           !- Field 17013
  0.294560264,                            !- Field 17014
  Until: 17:00,                           !- Field 17015
  0.227926337,                            !- Field 17016
  Until: 18:00,                           !- Field 17017
  0.305619367,                            !- Field 17018
  Until: 19:00,                           !- Field 17019
  0.285901342,                            !- Field 17020
