  0.464453,                               !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.431012177,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.406354413,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.496098523,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.457396104,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.510687686,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.538876304,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.516294547,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.488118423,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.507180253,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.473881605,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.466907684,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.385336584,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.385232154,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.363293794,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.358187714,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.355405441,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.390450452,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.394123486,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.419147088,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.454858577,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.442799003,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.480334293,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.490047909,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.490718034,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.462205257,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.470932291,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.489406672,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.504546906,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.481831658,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.476056923,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.474711136,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.500440848,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.474935892,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.476483882,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.453180321,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.464439322,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.471086631,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.429474566,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.381058447,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.428129936,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.474793397,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.364598294,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.45238497,                             !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.452468587,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.47478604,                             !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.479842864,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.520482604,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.488330569,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.506071218,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.489992284,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.481178424,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.483099465,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.504713305,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.475555887,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.49792392,                             !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.480975581,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.434106425,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.461400749,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.521341302,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.469008906,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.426882326,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.367365689,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.390746409,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.397902348,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.436815473,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.453422946,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.514343085,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.422642193,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.379720679,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.424201253,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.417828453,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.421262824,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.441588088,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.435140835,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.404931591,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.434923196,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.529983752,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.544342275,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.520779205,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.474854037,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.423092303,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.43514786,                             !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.43750752,                             !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.38993188,                             !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.380736483,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.400387918,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.37198924,                             !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.401824679,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.459905468,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.423817368,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.463212273,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.369196522,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.389671928,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.428056994,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.426391706,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.451617666,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.455941055,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.428572934,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.373030089,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.486862239,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.505481556,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.478384858,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.544992181,                            !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.522103554,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.460893099,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.466016474,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.479905999,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.437664551,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.410723546,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.38627169,                             !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.33467792,                             !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.37343963,                             !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.408861542,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.437256655,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.500414625,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.429185391,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.384554288,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.381746482,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.407916485,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.41288485,                             !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.437349978,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.429292564,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.40375531,                             !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.445514077,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.453544394,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.525234487,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.476101613,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.490714674,                            !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.462220851,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.465851377,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.432259718,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.376008833,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.368470911,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.353928997,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.373763229,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.366911298,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.384303736,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.447700292,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.45142584,                             !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.436962852,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.404555441,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.405655336,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.396027105,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.437930461,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.477200343,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.490798511,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.455386291,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.429232391,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.464089396,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.475946948,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.464493819,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.473607991,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.461215029,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.442157046,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.450764251,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.434757012,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.376171668,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.367887436,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.39753032,                             !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.38972846,                             !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.391411168,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.421921408,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.449870418,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.457141289,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.386296784,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.448375408,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.475640858,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.464453,                               !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.431012177,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.406354413,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.496098523,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.457396104,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.510687686,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.538876304,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.516294547,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.488118423,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.507180253,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.473881605,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.466907684,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.385336584,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.385232154,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.363293794,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.358187714,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.355405441,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.390450452,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.394123486,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.419147088,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.454858577,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.442799003,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.480334293,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.490047909,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.490718034,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.462205257,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.470932291,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.489406672,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.504546906,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.481831658,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.476056923,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.474711136,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.500440848,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.474935892,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.476483882,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.453180321,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.464439322,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.471086631,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.429474566,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.381058447,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.428129936,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.474793397,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.364598294,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.45238497,                             !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.452468587,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.47478604,                             !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.479842864,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.520482604,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.488330569,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.506071218,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.489992284,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.481178424,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.483099465,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.504713305,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.475555887,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.49792392,                             !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.480975581,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.434106425,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.461400749,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.521341302,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.469008906,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.426882326,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.367365689,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.390746409,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.397902348,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.436815473,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.453422946,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.514343085,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.422642193,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.379720679,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.424201253,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.417828453,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.421262824,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.441588088,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.435140835,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.404931591,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.434923196,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.529983752,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.544342275,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.520779205,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.474854037,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.423092303,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.43514786,                             !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.43750752,                             !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.38993188,                             !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.380736483,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.400387918,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.37198924,                             !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.401824679,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.459905468,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.423817368,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.463212273,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.369196522,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.389671928,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.428056994,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.426391706,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.451617666,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.455941055,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.428572934,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.373030089,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.486862239,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.505481556,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.478384858,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.544992181,                            !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.522103554,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.460893099,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.466016474,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.479905999,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.437664551,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.410723546,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.38627169,                             !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.33467792,                             !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.37343963,                             !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.408861542,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.437256655,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.500414625,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.429185391,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.384554288,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.381746482,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.407916485,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.41288485,                             !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.437349978,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.429292564,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.40375531,                             !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.445514077,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.453544394,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.525234487,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.476101613,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.490714674,                            !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.462220851,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.465851377,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.432259718,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.376008833,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.368470911,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.353928997,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.373763229,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.366911298,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.384303736,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.447700292,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.45142584,                             !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.436962852,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.404555441,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.405655336,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.396027105,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.437930461,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.477200343,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.490798511,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.455386291,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.429232391,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.464089396,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.475946948,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.464493819,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.473607991,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.461215029,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.442157046,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.450764251,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.434757012,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.376171668,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.367887436,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.39753032,                             !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.38972846,                             !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.391411168,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.421921408,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.449870418,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.457141289,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.386296784,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.448375408,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.475640858,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.464453,                               !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.431012177,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.406354413,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.496098523,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.457396104,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.510687686,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.538876304,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.516294547,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.488118423,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.507180253,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.473881605,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.466907684,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.385336584,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.385232154,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.363293794,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.358187714,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.355405441,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.390450452,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.394123486,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.419147088,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.454858577,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.442799003,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.480334293,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.490047909,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.490718034,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.462205257,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.470932291,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.489406672,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.504546906,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.481831658,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.476056923,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.474711136,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.500440848,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.474935892,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.476483882,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.453180321,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.464439322,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.471086631,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.429474566,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.381058447,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.428129936,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.474793397,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.364598294,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.45238497,                             !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.452468587,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.47478604,                             !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.479842864,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.520482604,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.488330569,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.506071218,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.489992284,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.481178424,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.483099465,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.504713305,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.475555887,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.49792392,                             !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.480975581,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.434106425,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.461400749,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.521341302,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.469008906,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.426882326,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.367365689,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.390746409,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.397902348,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.436815473,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.453422946,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.514343085,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.422642193,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.379720679,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.424201253,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.417828453,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.421262824,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.441588088,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.435140835,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.404931591,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.434923196,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.529983752,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.544342275,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.520779205,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.474854037,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.423092303,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.43514786,                             !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.43750752,                             !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.38993188,                             !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.380736483,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.400387918,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.37198924,                             !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.401824679,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.459905468,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.423817368,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.463212273,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.369196522,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.389671928,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.428056994,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.426391706,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.451617666,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.455941055,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.428572934,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.373030089,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.486862239,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.505481556,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.478384858,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.544992181,                            !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.522103554,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.460893099,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.466016474,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.479905999,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.437664551,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.410723546,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.38627169,                             !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.33467792,                             !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.37343963,                             !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.408861542,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.437256655,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.500414625,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.429185391,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.384554288,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.381746482,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.407916485,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.41288485,                             !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.437349978,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.429292564,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.40375531,                             !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.445514077,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.453544394,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.525234487,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.476101613,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.490714674,                            !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.462220851,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.465851377,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.432259718,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.387510494,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.322812491,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.321853135,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.313204865,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.342795147,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.389656613,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.368877452,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.359931797,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.399854142,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.388617001,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.437326419,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.398640129,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.364742653,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.359854434,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.464040469,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.401019891,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.406101532,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.474117635,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.49202467,                             !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.446914361,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.428173741,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.461149211,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.423273796,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.360580607,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.351321914,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.33088136,                             !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.359646292,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.354021916,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.347215868,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.359151444,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.338162514,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.385511987,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.375765873,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.391509802,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.411562107,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.475897878,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.47852356,                             !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.436168828,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.453403864,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.400978191,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.422201635,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.42366798,                             !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.421102167,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.402616435,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.435125517,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.43679012,                             !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.450932966,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.422256942,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.372011843,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.343982031,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.336852274,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.343290532,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.32295428,                             !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.351711131,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.330300065,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.419262186,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.385932783,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.391037737,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.432834272,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.477155343,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.411828618,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.41942241,                             !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.496269277,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.44795795,                             !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.482619527,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.468264326,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.447332625,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.442808071,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.430983303,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.429544851,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.391074769,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.400978391,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.380453845,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.361395723,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.343081147,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.349020797,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.341098447,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.375890904,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.393949488,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.377771067,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.396876879,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.404605277,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.407853671,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.472823813,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.46611293,                             !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.51799816,                             !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.423376673,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.453743353,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.501380975,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.555535451,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.509709553,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.490340514,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.453738421,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.394945939,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.442232851,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.497185096,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.386375574,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.365466671,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.326063325,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.370078914,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.35998092,                             !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.426003919,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.384783065,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.361185441,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.400969201,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.310832069,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.424379349,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.410824414,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.395470499,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.412744929,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.339627581,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.400131767,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.39193862,                             !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.470424298,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.459194111,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.482846817,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.425972688,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.476188668,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.431507696,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.499420812,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.392447357,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.338892265,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.351252128,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.325500772,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.342556722,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.358139929,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.398499025,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.37169135,                             !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.378403599,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.346716383,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.391881756,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.378894772,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.421579543,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.424870001,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.355128758,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.454980589,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.434885503,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.471712988,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.470431533,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.466542615,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.474087417,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.445494882,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.503899143,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.451005246,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.401279072,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.329799384,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.330648055,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.331941167,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.318650342,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.383800557,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.409619782,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.383013529,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.354316669,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.350975756,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.404625059,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.394391172,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.407410431,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.387151802,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.423178643,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.414309828,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.420313101,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.4580185,                              !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.425609678,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.470805164,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.45534953,                             !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.385830393,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.388133127,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.355778043,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.387510494,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.322812491,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.321853135,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.313204865,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.342795147,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.389656613,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.368877452,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.359931797,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.399854142,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.388617001,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.437326419,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.398640129,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.364742653,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.359854434,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.464040469,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.401019891,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.406101532,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.474117635,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.49202467,                             !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.446914361,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.428173741,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.461149211,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.423273796,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.360580607,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.351321914,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.33088136,                             !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.359646292,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.354021916,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.347215868,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.359151444,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.338162514,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.385511987,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.375765873,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.391509802,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.411562107,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.475897878,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.47852356,                             !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.436168828,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.453403864,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.400978191,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.422201635,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.42366798,                             !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.421102167,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.402616435,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.435125517,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.43679012,                             !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.450932966,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.422256942,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.372011843,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.343982031,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.336852274,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.343290532,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.32295428,                             !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.351711131,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.330300065,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.419262186,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.385932783,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.391037737,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.432834272,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.477155343,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.411828618,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.41942241,                             !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.496269277,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.44795795,                             !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.482619527,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.468264326,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.447332625,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.442808071,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.430983303,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.429544851,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.391074769,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.400978391,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.380453845,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.361395723,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.343081147,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.349020797,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.341098447,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.375890904,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.393949488,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.377771067,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.396876879,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.404605277,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.407853671,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.472823813,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.46611293,                             !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.51799816,                             !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.423376673,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.453743353,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.501380975,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.555535451,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.509709553,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.490340514,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.453738421,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.394945939,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.442232851,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.497185096,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.386375574,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.365466671,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.326063325,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.370078914,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.35998092,                             !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.426003919,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.384783065,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.361185441,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.400969201,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.310832069,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.424379349,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.410824414,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.395470499,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.412744929,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.339627581,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.400131767,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.39193862,                             !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.470424298,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.459194111,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.482846817,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.425972688,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.476188668,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.431507696,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.499420812,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.392447357,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.338892265,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.351252128,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.325500772,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.342556722,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.358139929,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.398499025,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.37169135,                             !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.378403599,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.346716383,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.391881756,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.378894772,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.421579543,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.424870001,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.355128758,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.454980589,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.434885503,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.471712988,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.470431533,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.466542615,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.474087417,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.445494882,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.503899143,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.451005246,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.401279072,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.329799384,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.330648055,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.331941167,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.318650342,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.383800557,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.409619782,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.383013529,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.354316669,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.350975756,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.404625059,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.394391172,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.407410431,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.387151802,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.423178643,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.414309828,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.420313101,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.4580185,                              !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.425609678,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.470805164,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.45534953,                             !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.385830393,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.388133127,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.355778043,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.387510494,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.322812491,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.321853135,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.313204865,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.342795147,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.389656613,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.368877452,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.359931797,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.399854142,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.388617001,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.437326419,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.398640129,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.364742653,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.359854434,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.464040469,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.401019891,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.406101532,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.474117635,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.49202467,                             !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.446914361,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.428173741,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.461149211,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.423273796,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.360580607,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.351321914,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.33088136,                             !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.359646292,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.354021916,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.347215868,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.359151444,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.338162514,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.385511987,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.375765873,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.391509802,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.411562107,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.475897878,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.47852356,                             !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.436168828,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.453403864,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.400978191,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.422201635,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.42366798,                             !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.421102167,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.402616435,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.435125517,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.43679012,                             !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.450932966,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.422256942,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.372011843,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.343982031,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.336852274,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.343290532,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.32295428,                             !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.351711131,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.330300065,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.419262186,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.385932783,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.391037737,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.432834272,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.477155343,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.411828618,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.41942241,                             !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.496269277,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.44795795,                             !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.482619527,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.468264326,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.447332625,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.442808071,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.430983303,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.429544851,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.391074769,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.400978391,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.380453845,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.361395723,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.343081147,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.349020797,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.341098447,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.375890904,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.393949488,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.377771067,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.396876879,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.404605277,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.407853671,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.472823813,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.46611293,                             !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.51799816,                             !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.423376673,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.453743353,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.501380975,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.555535451,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.509709553,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.490340514,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.453738421,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.394945939,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.442232851,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.497185096,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.386375574,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.365466671,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.326063325,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.370078914,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.35998092,                             !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.426003919,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.384783065,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.361185441,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.400969201,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.310832069,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.424379349,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.410824414,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.395470499,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.412744929,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.339627581,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.400131767,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.39193862,                             !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.470424298,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.459194111,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.482846817,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.425972688,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.476188668,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.431507696,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.499420812,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.392447357,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.338892265,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.351252128,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.325500772,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.342556722,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.358139929,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.398499025,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.37169135,                             !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.378403599,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.346716383,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.391881756,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.378894772,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.421579543,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.424870001,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.355128758,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.454980589,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.434885503,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.471712988,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.470431533,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.466542615,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.474087417,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.445494882,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.503899143,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.451005246,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.401279072,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.329799384,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.330648055,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.331941167,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.318650342,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.383800557,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.409619782,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.383013529,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.354316669,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.350975756,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.404625059,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.394391172,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.407410431,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.387151802,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.423178643,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.414309828,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.420313101,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.4580185,                              !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.425609678,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.470805164,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.45534953,                             !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.385830393,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.388133127,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.355778043,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.387510494,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.322812491,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.321853135,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.313204865,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.342795147,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.389656613,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.368877452,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.359931797,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.399854142,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.388617001,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.437326419,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.398640129,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.364742653,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.359854434,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.464040469,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.401019891,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.406101532,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.474117635,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.49202467,                             !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.446914361,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.428173741,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.461149211,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.423273796,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.360580607,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.351321914,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.33088136,                             !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.359646292,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.354021916,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.347215868,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.359151444,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.338162514,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.385511987,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.375765873,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.391509802,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.411562107,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.475897878,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.47852356,                             !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.436168828,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.453403864,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.400978191,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.422201635,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.42366798,                             !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.421102167,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.402616435,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.435125517,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.43679012,                             !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.450932966,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.422256942,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.372011843,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.343982031,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.336852274,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.343290532,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.32295428,                             !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.351711131,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.330300065,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.419262186,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.385932783,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.391037737,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.432834272,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.477155343,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.411828618,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.41942241,                             !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.496269277,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.44795795,                             !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.482619527,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.468264326,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.447332625,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.442808071,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.430983303,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.429544851,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.391074769,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.400978391,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.380453845,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.361395723,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.343081147,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.349020797,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.341098447,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.375890904,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.393949488,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.377771067,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.396876879,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.404605277,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.407853671,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.472823813,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.46611293,                             !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.51799816,                             !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.423376673,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.453743353,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.501380975,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.555535451,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.509709553,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.490340514,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.453738421,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.394945939,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.442232851,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.497185096,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.386375574,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.365466671,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.326063325,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.370078914,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.35998092,                             !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.426003919,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.384783065,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.361185441,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.400969201,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.310832069,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.424379349,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.410824414,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.395470499,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.412744929,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.339627581,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.400131767,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.39193862,                             !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.470424298,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.459194111,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.482846817,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.425972688,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.476188668,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.431507696,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.499420812,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.392447357,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.338892265,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.351252128,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.325500772,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.342556722,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.358139929,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.398499025,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.37169135,                             !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.378403599,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.346716383,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.391881756,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.378894772,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.421579543,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.424870001,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.355128758,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.454980589,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.434885503,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.471712988,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.470431533,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.466542615,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.474087417,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.445494882,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.503899143,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.451005246,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.401279072,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.329799384,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.330648055,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.331941167,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.318650342,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.383800557,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.409619782,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.383013529,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.354316669,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.350975756,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.404625059,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.394391172,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.407410431,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.387151802,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.423178643,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.414309828,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.420313101,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.4580185,                              !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.425609678,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.470805164,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.45534953,                             !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.385830393,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.388133127,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.355778043,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.387510494,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.322812491,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.321853135,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.313204865,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.342795147,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.389656613,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.368877452,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.359931797,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.399854142,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.388617001,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.437326419,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.398640129,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.364742653,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.359854434,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.464040469,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.401019891,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.406101532,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.474117635,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.49202467,                             !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.446914361,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.428173741,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.461149211,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.423273796,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.360580607,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.351321914,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.33088136,                             !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.359646292,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.354021916,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.347215868,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.359151444,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.338162514,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.385511987,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.375765873,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.391509802,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.411562107,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.475897878,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.47852356,                             !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.436168828,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.453403864,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.400978191,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.422201635,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.42366798,                             !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.421102167,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.402616435,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.435125517,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.43679012,                             !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.450932966,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.422256942,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.372011843,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.343982031,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.336852274,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.343290532,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.32295428,                             !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.351711131,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.330300065,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.419262186,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.385932783,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.391037737,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.432834272,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.477155343,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.411828618,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.41942241,                             !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.496269277,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.44795795,                             !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.482619527,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.468264326,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.447332625,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.442808071,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.430983303,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.429544851,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.391074769,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.400978391;                            !- Field 18250

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:ResilienceSummaries,
  Simplified;                             !- Heat Index Algorithm

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  No;                                     !- Keep Site Location Information

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  65500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  62300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99% Condns DB,   !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -21.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -21.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -7.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  11.5,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -27.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Exterior Lights 1,                      !- Name
  Eclairagext,                            !- Schedule Name
  0,                                      !- Design Level {W}
  ,                                       !- Control Option
  General;                                !- End-Use Subcategory

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

