<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> Building 1 RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270
  2026-06-15
  06:19:01
 - EnergyPlus</title>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
</head>
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.06.15 06:18</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>Building 1</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</b></p>
<p>Simulation Timestamp: <b>2026-06-15
  06:19:01</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     8786.27</td>
    <td align="right">      637.04</td>
    <td align="right">      763.13</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     8786.27</td>
    <td align="right">      637.04</td>
    <td align="right">      763.13</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    27826.12</td>
    <td align="right">     2017.51</td>
    <td align="right">     2416.85</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    27826.12</td>
    <td align="right">     2017.51</td>
    <td align="right">     2416.85</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">    13792.30</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">    11513.40</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">     2278.90</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     3966.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      640.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      165.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     3271.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       60.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      670.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.29</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     8786.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.29</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">Note: Electricity appears to be the principal heating source based on energy usage.</div>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">     3966.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      640.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      165.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">     3271.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">       60.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.29</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">      670.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">     3966.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      640.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">MURB LARGE</td>
    <td align="right">      165.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       11.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MURB LARGE</td>
    <td align="right">     3271.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">       60.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">      670.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     2644.29</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       15.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      463.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      284.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      763.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.23</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">       12.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      387.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      237.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      637.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    8786.271</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    8786.271</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    8786.271</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    8786.271</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">     2644.29</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">     2644.29</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">     2644.29</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      173.50</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     8085.33</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 25.1.0-1c11a3d85f, YMD=2026.06.15 06:18</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       45.47</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -73.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">       36.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     7336.05</td>
    <td align="right">      894.34</td>
    <td align="right">     2773.68</td>
    <td align="right">      894.34</td>
    <td align="right">     2773.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     7336.05</td>
    <td align="right">      894.34</td>
    <td align="right">     2773.68</td>
    <td align="right">      894.34</td>
    <td align="right">     2773.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2567.62</td>
    <td align="right">      313.02</td>
    <td align="right">      970.79</td>
    <td align="right">      313.02</td>
    <td align="right">      970.79</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     6329.84</td>
    <td align="right">      787.48</td>
    <td align="right">     2377.44</td>
    <td align="right">      787.48</td>
    <td align="right">     2377.44</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     6329.84</td>
    <td align="right">      787.48</td>
    <td align="right">     2377.44</td>
    <td align="right">      787.48</td>
    <td align="right">     2377.44</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">     2215.44</td>
    <td align="right">      275.62</td>
    <td align="right">      832.10</td>
    <td align="right">      275.62</td>
    <td align="right">      832.10</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2098.90</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">     1139.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     3473.04</td>
    <td align="right">        1.00</td>
    <td align="right">      503.10</td>
    <td align="right">        0.00</td>
    <td align="right">      176.09</td>
    <td align="right">      176.09</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">     1139.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">     3473.04</td>
    <td align="right">        1.00</td>
    <td align="right">      503.10</td>
    <td align="right">        0.00</td>
    <td align="right">      176.09</td>
    <td align="right">      176.09</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      386.58</td>
    <td align="right">        1.00</td>
    <td align="right">       33.53</td>
    <td align="right">        0.00</td>
    <td align="right">       11.73</td>
    <td align="right">       11.73</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 80</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 81</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      533.79</td>
    <td align="right">        1.00</td>
    <td align="right">      126.49</td>
    <td align="right">        0.00</td>
    <td align="right">       44.27</td>
    <td align="right">       44.27</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 82</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      403.62</td>
    <td align="right">        1.00</td>
    <td align="right">       34.96</td>
    <td align="right">        0.00</td>
    <td align="right">       12.24</td>
    <td align="right">       12.24</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 83</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      274.32</td>
    <td align="right">        1.00</td>
    <td align="right">      137.16</td>
    <td align="right">        0.00</td>
    <td align="right">       48.01</td>
    <td align="right">       48.01</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 84</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 85</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      404.15</td>
    <td align="right">        1.00</td>
    <td align="right">       35.05</td>
    <td align="right">        0.00</td>
    <td align="right">       12.27</td>
    <td align="right">       12.27</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 86</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      387.10</td>
    <td align="right">        1.00</td>
    <td align="right">       33.62</td>
    <td align="right">        0.00</td>
    <td align="right">       11.77</td>
    <td align="right">       11.77</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
  </tr>
  <tr>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      534.84</td>
    <td align="right">        1.00</td>
    <td align="right">      126.67</td>
    <td align="right">        0.00</td>
    <td align="right">       44.34</td>
    <td align="right">       44.34</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    13792.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    42038.93</td>
    <td align="right">&nbsp;</td>
    <td align="right">     7336.05</td>
    <td align="right">        0.00</td>
    <td align="right">     2567.62</td>
    <td align="right">     2567.62</td>
    <td align="right">      2.2679</td>
    <td align="right">       25.94</td>
    <td align="right">     27.8117</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11513.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    35092.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6329.84</td>
    <td align="right">        0.00</td>
    <td align="right">     2215.44</td>
    <td align="right">     2215.44</td>
    <td align="right">      2.7167</td>
    <td align="right">       21.66</td>
    <td align="right">     33.3166</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     2278.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6946.09</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1006.21</td>
    <td align="right">        0.00</td>
    <td align="right">      352.17</td>
    <td align="right">      352.17</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">SPACE 201</td>
    <td align="right">     1139.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">BUREAUX</td>
    <td align="right">SPACE 201</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 226</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 226</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 104</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 104</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 209</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 209</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 105</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 105</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 122</td>
    <td align="right">     1139.45</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">BUREAUX</td>
    <td align="right">SPACE 122</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 202</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 202</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 207</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 207</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 203</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 203</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 239</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 239</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 215</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 215</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 101</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 101</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 219</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 219</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 227</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 227</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 204</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 204</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 267</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 267</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 205</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 205</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 206</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 206</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 246</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 246</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 208</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 208</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 234</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 234</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 225</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 225</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 107</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 107</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 221</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 221</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 210</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 210</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 255</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 255</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 243</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 243</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 212</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 212</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 213</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 213</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 214</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 214</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 241</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 241</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 216</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 216</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 217</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 217</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 102</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 102</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 220</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 220</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 218</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 218</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 223</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 223</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 222</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 222</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 228</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 228</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 248</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 248</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 229</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 229</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 230</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 230</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 231</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 231</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 232</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 232</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 106</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 106</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 233</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 233</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 235</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 235</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 236</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 236</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 254</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 254</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 252</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 252</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 237</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 237</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 238</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 238</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 240</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 240</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 268</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 268</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 242</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 242</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 224</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 224</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 244</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 244</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 265</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 265</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 245</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 245</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 247</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 247</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 249</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 249</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 250</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 250</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 251</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 66</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 251</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 253</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 67</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 253</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 257</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 68</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 257</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 258</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 69</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 258</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 211</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 7</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 211</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 259</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 70</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 259</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 260</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 71</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 260</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 262</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 72</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 262</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 261</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 73</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 261</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 263</td>
    <td align="right">      126.83</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 74</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 263</td>
    <td align="right">      3.4253</td>
    <td align="right">       19.62</td>
    <td align="right">     42.0059</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 264</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 75</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 264</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 266</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 76</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 266</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 269</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 77</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 269</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 270</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 78</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 270</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 271</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 79</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 271</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 103</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 8</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 103</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 272</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 80</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 272</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 273</td>
    <td align="right">      175.13</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 81</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 273</td>
    <td align="right">      2.4807</td>
    <td align="right">       19.62</td>
    <td align="right">     30.4214</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 274</td>
    <td align="right">      132.42</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 82</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 274</td>
    <td align="right">      3.2806</td>
    <td align="right">       19.62</td>
    <td align="right">     40.2320</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 275</td>
    <td align="right">       90.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 83</td>
    <td align="right">MURB LOBBY</td>
    <td align="right">SPACE 275</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 276</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 84</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 276</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 277</td>
    <td align="right">      132.59</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 85</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 277</td>
    <td align="right">      3.2764</td>
    <td align="right">       19.62</td>
    <td align="right">     40.1795</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 278</td>
    <td align="right">      127.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 86</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 278</td>
    <td align="right">      3.4206</td>
    <td align="right">       19.62</td>
    <td align="right">     41.9487</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SPACE 256</td>
    <td align="right">      175.47</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">THERMAL ZONE 9</td>
    <td align="right">MURB LARGE</td>
    <td align="right">SPACE 256</td>
    <td align="right">      2.4758</td>
    <td align="right">       19.62</td>
    <td align="right">     30.3614</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    13792.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.2679</td>
    <td align="right">       25.94</td>
    <td align="right">     27.8117</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">    11513.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      2.7167</td>
    <td align="right">       21.66</td>
    <td align="right">     33.3166</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">     2278.90</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">MURB LARGE</td>
    <td align="right">    10433.40</td>
    <td align="right">    10433.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      2.9980</td>
    <td align="right">       19.62</td>
    <td align="right">     36.7653</td>
  </tr>
  <tr>
    <td align="right">MURB LOBBY</td>
    <td align="right">     1080.00</td>
    <td align="right">     1080.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">BUREAUX</td>
    <td align="right">     2278.90</td>
    <td align="right">        0.00</td>
    <td align="right">     2278.90</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    13792.30</td>
    <td align="right">    11513.40</td>
    <td align="right">     2278.90</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">29-JAN-08:00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">01-JAN-07:20</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   943049.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     9383.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">   103942.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    24391.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">   122265.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">  1203045.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   943049.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">     9383.69</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">   103942.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    24391.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">       12.78</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Service Hot Water Heating</td>
    <td align="right">   122265.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">    12562.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">     2028.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      523.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       36.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10360.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      191.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        1.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">     2122.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    27826.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">     1091.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      176.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       45.48</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        3.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      899.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       16.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      184.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2416.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">      910.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      147.05</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">       37.96</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        2.63</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      751.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">       13.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">      153.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2017.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZONEHVAC:BASEBOARD:CONVECTIVE:ELECTRIC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Heating Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 2</td>
    <td align="right">    16971.38</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 3</td>
    <td align="right">     4044.66</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 7</td>
    <td align="right">    16774.57</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 15</td>
    <td align="right">     4270.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 13</td>
    <td align="right">    16587.35</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 14</td>
    <td align="right">     3975.43</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 17</td>
    <td align="right">     4335.99</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 12</td>
    <td align="right">     4368.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 57</td>
    <td align="right">    18212.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 4</td>
    <td align="right">    16037.61</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 52</td>
    <td align="right">     4007.54</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 66</td>
    <td align="right">    17236.56</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 60</td>
    <td align="right">     4200.57</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 61</td>
    <td align="right">     4913.93</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 56</td>
    <td align="right">     4135.47</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 67</td>
    <td align="right">    16543.59</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 54</td>
    <td align="right">    17136.43</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 58</td>
    <td align="right">    17914.48</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 53</td>
    <td align="right">     4396.27</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 51</td>
    <td align="right">     4307.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 9</td>
    <td align="right">    16003.73</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 62</td>
    <td align="right">     4171.58</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 55</td>
    <td align="right">    18081.01</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 59</td>
    <td align="right">    18693.68</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 63</td>
    <td align="right">    17328.97</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 64</td>
    <td align="right">     4209.17</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 65</td>
    <td align="right">     4412.40</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 50</td>
    <td align="right">     4272.72</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 38</td>
    <td align="right">     4302.06</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 36</td>
    <td align="right">    16910.40</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 31</td>
    <td align="right">    16856.47</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 10</td>
    <td align="right">     4178.04</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 40</td>
    <td align="right">    16725.04</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 43</td>
    <td align="right">     4044.25</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 41</td>
    <td align="right">     4447.60</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 49</td>
    <td align="right">     4234.34</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 37</td>
    <td align="right">     4243.09</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 44</td>
    <td align="right">    17173.06</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 48</td>
    <td align="right">     4508.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 47</td>
    <td align="right">     4536.46</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 42</td>
    <td align="right">    18329.91</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 39</td>
    <td align="right">     4077.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 8</td>
    <td align="right">     4379.89</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 45</td>
    <td align="right">    18535.67</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 34</td>
    <td align="right">    18628.27</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 46</td>
    <td align="right">    17028.94</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 32</td>
    <td align="right">    18717.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 33</td>
    <td align="right">     5015.90</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 35</td>
    <td align="right">     4273.81</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 75</td>
    <td align="right">     4108.11</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 78</td>
    <td align="right">     4339.47</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 80</td>
    <td align="right">    17840.49</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 79</td>
    <td align="right">     4162.46</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 1</td>
    <td align="right">     4328.71</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 76</td>
    <td align="right">    17263.09</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 77</td>
    <td align="right">     4261.98</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 68</td>
    <td align="right">     4136.04</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 81</td>
    <td align="right">     4479.47</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 71</td>
    <td align="right">    17075.77</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 85</td>
    <td align="right">    18436.74</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 70</td>
    <td align="right">    35878.21</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 72</td>
    <td align="right">    35879.33</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 69</td>
    <td align="right">    18820.14</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 73</td>
    <td align="right">    17419.63</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 5</td>
    <td align="right">     4373.42</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 83</td>
    <td align="right">    18141.95</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 82</td>
    <td align="right">    18752.28</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 84</td>
    <td align="right">    17550.21</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 74</td>
    <td align="right">     4754.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 23</td>
    <td align="right">     4191.68</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 29</td>
    <td align="right">    28504.64</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 26</td>
    <td align="right">     4500.39</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 20</td>
    <td align="right">     4426.90</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 25</td>
    <td align="right">     4638.79</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 21</td>
    <td align="right">    17962.26</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 6</td>
    <td align="right">    17424.14</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 22</td>
    <td align="right">     4566.82</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 24</td>
    <td align="right">    18211.52</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 27</td>
    <td align="right">     5147.11</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 19</td>
    <td align="right">    19163.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 28</td>
    <td align="right">    17351.64</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 18</td>
    <td align="right">     4426.83</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 30</td>
    <td align="right">     4357.92</td>
  </tr>
  <tr>
    <td align="right">ELEC BASEBOARD 11</td>
    <td align="right">    17480.50</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>ZoneHVAC:PackagedTerminalAirConditioner</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:PackagedTerminalAirConditioner-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate During Heating Operation [m3/s]</td>
    <td align="right">Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 2</td>
    <td align="right">    0.771482</td>
    <td align="right">    0.771482</td>
    <td align="right">    0.771482</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 3</td>
    <td align="right">    0.228682</td>
    <td align="right">    0.228682</td>
    <td align="right">    0.228682</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 7</td>
    <td align="right">    0.879782</td>
    <td align="right">    0.879782</td>
    <td align="right">    0.879782</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 15</td>
    <td align="right">    0.235197</td>
    <td align="right">    0.235197</td>
    <td align="right">    0.235197</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 13</td>
    <td align="right">    0.845806</td>
    <td align="right">    0.845806</td>
    <td align="right">    0.845806</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 14</td>
    <td align="right">    0.460168</td>
    <td align="right">    0.460168</td>
    <td align="right">    0.460168</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 17</td>
    <td align="right">    0.483069</td>
    <td align="right">    0.483069</td>
    <td align="right">    0.483069</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 12</td>
    <td align="right">    0.505787</td>
    <td align="right">    0.505787</td>
    <td align="right">    0.505787</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 57</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 4</td>
    <td align="right">    0.655454</td>
    <td align="right">    0.655454</td>
    <td align="right">    0.655454</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 52</td>
    <td align="right">    0.486219</td>
    <td align="right">    0.486219</td>
    <td align="right">    0.486219</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 66</td>
    <td align="right">    0.880477</td>
    <td align="right">    0.880477</td>
    <td align="right">    0.880477</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 60</td>
    <td align="right">    0.477179</td>
    <td align="right">    0.477179</td>
    <td align="right">    0.477179</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 61</td>
    <td align="right">    0.503471</td>
    <td align="right">    0.503471</td>
    <td align="right">    0.503471</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 56</td>
    <td align="right">    0.470845</td>
    <td align="right">    0.470845</td>
    <td align="right">    0.470845</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 67</td>
    <td align="right">    0.735709</td>
    <td align="right">    0.735709</td>
    <td align="right">    0.735709</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 54</td>
    <td align="right">    0.880947</td>
    <td align="right">    0.880947</td>
    <td align="right">    0.880947</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 58</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">        1.19</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 53</td>
    <td align="right">    0.505451</td>
    <td align="right">    0.505451</td>
    <td align="right">    0.505451</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 51</td>
    <td align="right">    0.506562</td>
    <td align="right">    0.506562</td>
    <td align="right">    0.506562</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 9</td>
    <td align="right">    0.654069</td>
    <td align="right">    0.654069</td>
    <td align="right">    0.654069</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 62</td>
    <td align="right">    0.496752</td>
    <td align="right">    0.496752</td>
    <td align="right">    0.496752</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 55</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 59</td>
    <td align="right">    0.763303</td>
    <td align="right">    0.763303</td>
    <td align="right">    0.763303</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 63</td>
    <td align="right">    0.879966</td>
    <td align="right">    0.879966</td>
    <td align="right">    0.879966</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 64</td>
    <td align="right">    0.498838</td>
    <td align="right">    0.498838</td>
    <td align="right">    0.498838</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 65</td>
    <td align="right">    0.512353</td>
    <td align="right">    0.512353</td>
    <td align="right">    0.512353</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 50</td>
    <td align="right">    0.506741</td>
    <td align="right">    0.506741</td>
    <td align="right">    0.506741</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 38</td>
    <td align="right">    0.497847</td>
    <td align="right">    0.497847</td>
    <td align="right">    0.497847</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 36</td>
    <td align="right">    0.882018</td>
    <td align="right">    0.882018</td>
    <td align="right">    0.882018</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 31</td>
    <td align="right">    0.771547</td>
    <td align="right">    0.771547</td>
    <td align="right">    0.771547</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 10</td>
    <td align="right">    0.236214</td>
    <td align="right">    0.236214</td>
    <td align="right">    0.236214</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 40</td>
    <td align="right">    0.768872</td>
    <td align="right">    0.768872</td>
    <td align="right">    0.768872</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 43</td>
    <td align="right">    0.488387</td>
    <td align="right">    0.488387</td>
    <td align="right">    0.488387</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 41</td>
    <td align="right">    0.512156</td>
    <td align="right">    0.512156</td>
    <td align="right">    0.512156</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 49</td>
    <td align="right">    0.504460</td>
    <td align="right">    0.504460</td>
    <td align="right">    0.504460</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 37</td>
    <td align="right">    0.498627</td>
    <td align="right">    0.498627</td>
    <td align="right">    0.498627</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 44</td>
    <td align="right">    0.771286</td>
    <td align="right">    0.771286</td>
    <td align="right">    0.771286</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 48</td>
    <td align="right">    0.511384</td>
    <td align="right">    0.511384</td>
    <td align="right">    0.511384</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 47</td>
    <td align="right">    0.511058</td>
    <td align="right">    0.511058</td>
    <td align="right">    0.511058</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 42</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 39</td>
    <td align="right">    0.488213</td>
    <td align="right">    0.488213</td>
    <td align="right">    0.488213</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 8</td>
    <td align="right">    0.240031</td>
    <td align="right">    0.240031</td>
    <td align="right">    0.240031</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 45</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 34</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 46</td>
    <td align="right">    0.881563</td>
    <td align="right">    0.881563</td>
    <td align="right">    0.881563</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 32</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 33</td>
    <td align="right">    0.511809</td>
    <td align="right">    0.511809</td>
    <td align="right">    0.511809</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 35</td>
    <td align="right">    0.498225</td>
    <td align="right">    0.498225</td>
    <td align="right">    0.498225</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 75</td>
    <td align="right">    0.487831</td>
    <td align="right">    0.487831</td>
    <td align="right">    0.487831</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 78</td>
    <td align="right">    0.506164</td>
    <td align="right">    0.506164</td>
    <td align="right">    0.506164</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 80</td>
    <td align="right">    0.728468</td>
    <td align="right">    0.728468</td>
    <td align="right">    0.728468</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 79</td>
    <td align="right">    0.487148</td>
    <td align="right">    0.487148</td>
    <td align="right">    0.487148</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 1</td>
    <td align="right">    0.497508</td>
    <td align="right">    0.497508</td>
    <td align="right">    0.497508</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 76</td>
    <td align="right">    0.771373</td>
    <td align="right">    0.771373</td>
    <td align="right">    0.771373</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 77</td>
    <td align="right">    0.487199</td>
    <td align="right">    0.487199</td>
    <td align="right">    0.487199</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 68</td>
    <td align="right">    0.487468</td>
    <td align="right">    0.487468</td>
    <td align="right">    0.487468</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 81</td>
    <td align="right">    0.511757</td>
    <td align="right">    0.511757</td>
    <td align="right">    0.511757</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 71</td>
    <td align="right">    0.771271</td>
    <td align="right">    0.771271</td>
    <td align="right">    0.771271</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 85</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 70</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 72</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
    <td align="right">        1.46</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 69</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 73</td>
    <td align="right">    0.879551</td>
    <td align="right">    0.879551</td>
    <td align="right">    0.879551</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 5</td>
    <td align="right">    0.510131</td>
    <td align="right">    0.510131</td>
    <td align="right">    0.510131</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 83</td>
    <td align="right">    0.783984</td>
    <td align="right">    0.783984</td>
    <td align="right">    0.783984</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 82</td>
    <td align="right">    0.765697</td>
    <td align="right">    0.765697</td>
    <td align="right">    0.765697</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 84</td>
    <td align="right">    0.879696</td>
    <td align="right">    0.879696</td>
    <td align="right">    0.879696</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 74</td>
    <td align="right">    0.493207</td>
    <td align="right">    0.493207</td>
    <td align="right">    0.493207</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 23</td>
    <td align="right">    0.486928</td>
    <td align="right">    0.486928</td>
    <td align="right">    0.486928</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 29</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
    <td align="right">        1.25</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 26</td>
    <td align="right">    0.505513</td>
    <td align="right">    0.505513</td>
    <td align="right">    0.505513</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 20</td>
    <td align="right">    0.497506</td>
    <td align="right">    0.497506</td>
    <td align="right">    0.497506</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 25</td>
    <td align="right">    0.511158</td>
    <td align="right">    0.511158</td>
    <td align="right">    0.511158</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 21</td>
    <td align="right">    0.733441</td>
    <td align="right">    0.733441</td>
    <td align="right">    0.733441</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 6</td>
    <td align="right">    0.740982</td>
    <td align="right">    0.740982</td>
    <td align="right">    0.740982</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 22</td>
    <td align="right">    0.510847</td>
    <td align="right">    0.510847</td>
    <td align="right">    0.510847</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 24</td>
    <td align="right">    0.885495</td>
    <td align="right">    0.885495</td>
    <td align="right">    0.885495</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 27</td>
    <td align="right">    0.517485</td>
    <td align="right">    0.517485</td>
    <td align="right">    0.517485</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 19</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">        1.20</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 28</td>
    <td align="right">    0.771827</td>
    <td align="right">    0.771827</td>
    <td align="right">    0.771827</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 18</td>
    <td align="right">    0.505221</td>
    <td align="right">    0.505221</td>
    <td align="right">    0.505221</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 30</td>
    <td align="right">    0.497266</td>
    <td align="right">    0.497266</td>
    <td align="right">    0.497266</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC DX CLG ELEC HTG 11</td>
    <td align="right">    0.773470</td>
    <td align="right">    0.773470</td>
    <td align="right">    0.773470</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
    <td align="right">    0.050000</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Cooling:DX:SingleSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:SingleSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 2</td>
    <td align="right">    0.771482</td>
    <td align="right">    12770.77</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 3</td>
    <td align="right">    0.228682</td>
    <td align="right">     3875.76</td>
    <td align="right">    0.800094</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 7</td>
    <td align="right">    0.879782</td>
    <td align="right">    14563.51</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 15</td>
    <td align="right">    0.235197</td>
    <td align="right">     3966.84</td>
    <td align="right">    0.800843</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 13</td>
    <td align="right">    0.845806</td>
    <td align="right">    14001.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 14</td>
    <td align="right">    0.460168</td>
    <td align="right">     7617.42</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 17</td>
    <td align="right">    0.483069</td>
    <td align="right">     7996.51</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 12</td>
    <td align="right">    0.505787</td>
    <td align="right">     8372.56</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 57</td>
    <td align="right">        1.20</td>
    <td align="right">    19922.16</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 4</td>
    <td align="right">    0.655454</td>
    <td align="right">    10850.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 52</td>
    <td align="right">    0.486219</td>
    <td align="right">     8048.65</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 66</td>
    <td align="right">    0.880477</td>
    <td align="right">    14575.02</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 60</td>
    <td align="right">    0.477179</td>
    <td align="right">     7899.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 61</td>
    <td align="right">    0.503471</td>
    <td align="right">     8334.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 56</td>
    <td align="right">    0.470845</td>
    <td align="right">     7794.16</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 67</td>
    <td align="right">    0.735709</td>
    <td align="right">    12178.60</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 54</td>
    <td align="right">    0.880947</td>
    <td align="right">    14582.80</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 58</td>
    <td align="right">        1.19</td>
    <td align="right">    19625.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 53</td>
    <td align="right">    0.505451</td>
    <td align="right">     8367.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 51</td>
    <td align="right">    0.506562</td>
    <td align="right">     8385.41</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 9</td>
    <td align="right">    0.654069</td>
    <td align="right">    10827.17</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 62</td>
    <td align="right">    0.496752</td>
    <td align="right">     8223.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 55</td>
    <td align="right">        1.20</td>
    <td align="right">    19932.68</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 59</td>
    <td align="right">    0.763303</td>
    <td align="right">    12635.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 63</td>
    <td align="right">    0.879966</td>
    <td align="right">    14566.57</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 64</td>
    <td align="right">    0.498838</td>
    <td align="right">     8257.54</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 65</td>
    <td align="right">    0.512353</td>
    <td align="right">     8481.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 50</td>
    <td align="right">    0.506741</td>
    <td align="right">     8388.37</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 38</td>
    <td align="right">    0.497847</td>
    <td align="right">     8241.13</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 36</td>
    <td align="right">    0.882018</td>
    <td align="right">    14600.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 31</td>
    <td align="right">    0.771547</td>
    <td align="right">    12771.83</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 10</td>
    <td align="right">    0.236214</td>
    <td align="right">     3970.08</td>
    <td align="right">    0.800109</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 40</td>
    <td align="right">    0.768872</td>
    <td align="right">    12727.56</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 43</td>
    <td align="right">    0.488387</td>
    <td align="right">     8084.53</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 41</td>
    <td align="right">    0.512156</td>
    <td align="right">     8478.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 49</td>
    <td align="right">    0.504460</td>
    <td align="right">     8350.61</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 37</td>
    <td align="right">    0.498627</td>
    <td align="right">     8254.05</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 44</td>
    <td align="right">    0.771286</td>
    <td align="right">    12767.52</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 48</td>
    <td align="right">    0.511384</td>
    <td align="right">     8465.23</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 47</td>
    <td align="right">    0.511058</td>
    <td align="right">     8459.82</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 42</td>
    <td align="right">        1.20</td>
    <td align="right">    19895.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 39</td>
    <td align="right">    0.488213</td>
    <td align="right">     8081.66</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 8</td>
    <td align="right">    0.240031</td>
    <td align="right">     4026.72</td>
    <td align="right">    0.800783</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 45</td>
    <td align="right">        1.20</td>
    <td align="right">    19846.50</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 34</td>
    <td align="right">        1.20</td>
    <td align="right">    19825.01</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 46</td>
    <td align="right">    0.881563</td>
    <td align="right">    14593.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 32</td>
    <td align="right">        1.20</td>
    <td align="right">    19806.43</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 33</td>
    <td align="right">    0.511809</td>
    <td align="right">     8472.26</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 35</td>
    <td align="right">    0.498225</td>
    <td align="right">     8247.39</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 75</td>
    <td align="right">    0.487831</td>
    <td align="right">     8075.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 78</td>
    <td align="right">    0.506164</td>
    <td align="right">     8378.81</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 80</td>
    <td align="right">    0.728468</td>
    <td align="right">    12058.74</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 79</td>
    <td align="right">    0.487148</td>
    <td align="right">     8064.02</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 1</td>
    <td align="right">    0.497508</td>
    <td align="right">     8235.52</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 76</td>
    <td align="right">    0.771373</td>
    <td align="right">    12768.96</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 77</td>
    <td align="right">    0.487199</td>
    <td align="right">     8064.88</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 68</td>
    <td align="right">    0.487468</td>
    <td align="right">     8069.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 81</td>
    <td align="right">    0.511757</td>
    <td align="right">     8471.39</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 71</td>
    <td align="right">    0.771271</td>
    <td align="right">    12767.27</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 85</td>
    <td align="right">        1.20</td>
    <td align="right">    19869.46</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 70</td>
    <td align="right">        1.46</td>
    <td align="right">    24241.90</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 72</td>
    <td align="right">        1.46</td>
    <td align="right">    24242.65</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 69</td>
    <td align="right">        1.20</td>
    <td align="right">    19794.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 73</td>
    <td align="right">    0.879551</td>
    <td align="right">    14559.69</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 5</td>
    <td align="right">    0.510131</td>
    <td align="right">     8444.48</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 83</td>
    <td align="right">    0.783984</td>
    <td align="right">    12977.73</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 82</td>
    <td align="right">    0.765697</td>
    <td align="right">    12675.00</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 84</td>
    <td align="right">    0.879696</td>
    <td align="right">    14562.09</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 74</td>
    <td align="right">    0.493207</td>
    <td align="right">     8164.32</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 23</td>
    <td align="right">    0.486928</td>
    <td align="right">     8060.40</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 29</td>
    <td align="right">        1.25</td>
    <td align="right">    20635.04</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 26</td>
    <td align="right">    0.505513</td>
    <td align="right">     8368.03</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 20</td>
    <td align="right">    0.497506</td>
    <td align="right">     8235.49</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 25</td>
    <td align="right">    0.511158</td>
    <td align="right">     8461.49</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 21</td>
    <td align="right">    0.733441</td>
    <td align="right">    12141.06</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 6</td>
    <td align="right">    0.740982</td>
    <td align="right">    12265.89</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 22</td>
    <td align="right">    0.510847</td>
    <td align="right">     8456.33</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 24</td>
    <td align="right">    0.885495</td>
    <td align="right">    14658.08</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 27</td>
    <td align="right">    0.517485</td>
    <td align="right">     8566.21</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 19</td>
    <td align="right">        1.20</td>
    <td align="right">    19821.42</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 28</td>
    <td align="right">    0.771827</td>
    <td align="right">    12776.48</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 18</td>
    <td align="right">    0.505221</td>
    <td align="right">     8363.20</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 30</td>
    <td align="right">    0.497266</td>
    <td align="right">     8231.52</td>
    <td align="right">    0.800655</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC 1 SPD DX CLG COIL 11</td>
    <td align="right">    0.773470</td>
    <td align="right">    12803.68</td>
    <td align="right">    0.800655</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">User-Specified Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 2</td>
    <td align="right">    19642.62</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 3</td>
    <td align="right">     6716.34</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 7</td>
    <td align="right">    19445.83</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 15</td>
    <td align="right">     6942.30</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 13</td>
    <td align="right">    19258.62</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 14</td>
    <td align="right">     6647.10</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 17</td>
    <td align="right">     7007.65</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 12</td>
    <td align="right">     7040.31</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 57</td>
    <td align="right">    20883.57</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 4</td>
    <td align="right">    18708.89</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 52</td>
    <td align="right">     6679.20</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 66</td>
    <td align="right">    19907.79</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 60</td>
    <td align="right">     6872.24</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 61</td>
    <td align="right">     7585.57</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 56</td>
    <td align="right">     6807.14</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 67</td>
    <td align="right">    19214.86</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 54</td>
    <td align="right">    19807.67</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 58</td>
    <td align="right">    20585.36</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 53</td>
    <td align="right">     7067.92</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 51</td>
    <td align="right">     6979.38</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 9</td>
    <td align="right">    18675.01</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 62</td>
    <td align="right">     6843.25</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 55</td>
    <td align="right">    20751.88</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 59</td>
    <td align="right">    20238.84</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 63</td>
    <td align="right">    20000.19</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 64</td>
    <td align="right">     6880.83</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 65</td>
    <td align="right">     7084.06</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 50</td>
    <td align="right">     6944.38</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 38</td>
    <td align="right">     6973.71</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 36</td>
    <td align="right">    19581.66</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 31</td>
    <td align="right">    19527.72</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 10</td>
    <td align="right">     6849.72</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 40</td>
    <td align="right">    19396.31</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 43</td>
    <td align="right">     6715.91</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 41</td>
    <td align="right">     7119.25</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 49</td>
    <td align="right">     6906.00</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 37</td>
    <td align="right">     6914.74</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 44</td>
    <td align="right">    19844.29</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 48</td>
    <td align="right">     7180.44</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 47</td>
    <td align="right">     7208.10</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 42</td>
    <td align="right">    21000.75</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 39</td>
    <td align="right">     6749.39</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 8</td>
    <td align="right">     7051.56</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 45</td>
    <td align="right">    21206.49</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 34</td>
    <td align="right">    21299.08</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 46</td>
    <td align="right">    19700.18</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 32</td>
    <td align="right">    21388.06</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 33</td>
    <td align="right">     7687.54</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 35</td>
    <td align="right">     6945.46</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 75</td>
    <td align="right">     6779.76</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 78</td>
    <td align="right">     7011.12</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 80</td>
    <td align="right">    19385.66</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 79</td>
    <td align="right">     6834.10</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 1</td>
    <td align="right">     7000.36</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 76</td>
    <td align="right">    19934.32</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 77</td>
    <td align="right">     6933.62</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 68</td>
    <td align="right">     6807.69</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 81</td>
    <td align="right">     7151.13</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 71</td>
    <td align="right">    19747.01</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 85</td>
    <td align="right">    21107.57</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 70</td>
    <td align="right">    37422.94</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 72</td>
    <td align="right">    37424.05</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 69</td>
    <td align="right">    21490.94</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 73</td>
    <td align="right">    20090.85</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 5</td>
    <td align="right">     7045.09</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 83</td>
    <td align="right">    20813.16</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 82</td>
    <td align="right">    20297.45</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 84</td>
    <td align="right">    20221.42</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 74</td>
    <td align="right">     7426.46</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 23</td>
    <td align="right">     6863.32</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 29</td>
    <td align="right">    30049.15</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 26</td>
    <td align="right">     7172.03</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 20</td>
    <td align="right">     7098.54</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 25</td>
    <td align="right">     7310.43</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 21</td>
    <td align="right">    19507.43</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 6</td>
    <td align="right">    20095.03</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 22</td>
    <td align="right">     7238.46</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 24</td>
    <td align="right">    20882.73</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 27</td>
    <td align="right">     7818.75</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 19</td>
    <td align="right">    21834.71</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 28</td>
    <td align="right">    20022.86</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 18</td>
    <td align="right">     7098.47</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 30</td>
    <td align="right">     7029.56</td>
    <td align="right">    0.000010</td>
  </tr>
  <tr>
    <td align="right">CYCLING PTAC ELEC HTG COIL 11</td>
    <td align="right">    20151.71</td>
    <td align="right">    0.000010</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 2</td>
    <td align="right">    0.771482</td>
    <td align="right">      321.45</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 3</td>
    <td align="right">    0.228682</td>
    <td align="right">       95.28</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 7</td>
    <td align="right">    0.879782</td>
    <td align="right">      366.58</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 15</td>
    <td align="right">    0.235197</td>
    <td align="right">       98.00</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 13</td>
    <td align="right">    0.845806</td>
    <td align="right">      352.42</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 14</td>
    <td align="right">    0.460168</td>
    <td align="right">      191.74</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 17</td>
    <td align="right">    0.483069</td>
    <td align="right">      201.28</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 12</td>
    <td align="right">    0.505787</td>
    <td align="right">      210.74</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 57</td>
    <td align="right">        1.20</td>
    <td align="right">      501.46</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 4</td>
    <td align="right">    0.655454</td>
    <td align="right">      273.11</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 52</td>
    <td align="right">    0.486219</td>
    <td align="right">      202.59</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 66</td>
    <td align="right">    0.880477</td>
    <td align="right">      366.87</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 60</td>
    <td align="right">    0.477179</td>
    <td align="right">      198.82</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 61</td>
    <td align="right">    0.503471</td>
    <td align="right">      209.78</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 56</td>
    <td align="right">    0.470845</td>
    <td align="right">      196.19</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 67</td>
    <td align="right">    0.735709</td>
    <td align="right">      306.55</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 54</td>
    <td align="right">    0.880947</td>
    <td align="right">      367.06</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 58</td>
    <td align="right">        1.19</td>
    <td align="right">      493.98</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 53</td>
    <td align="right">    0.505451</td>
    <td align="right">      210.60</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 51</td>
    <td align="right">    0.506562</td>
    <td align="right">      211.07</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 9</td>
    <td align="right">    0.654069</td>
    <td align="right">      272.53</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 62</td>
    <td align="right">    0.496752</td>
    <td align="right">      206.98</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 55</td>
    <td align="right">        1.20</td>
    <td align="right">      501.72</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 59</td>
    <td align="right">    0.763303</td>
    <td align="right">      318.04</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 63</td>
    <td align="right">    0.879966</td>
    <td align="right">      366.65</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 64</td>
    <td align="right">    0.498838</td>
    <td align="right">      207.85</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 65</td>
    <td align="right">    0.512353</td>
    <td align="right">      213.48</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 50</td>
    <td align="right">    0.506741</td>
    <td align="right">      211.14</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 38</td>
    <td align="right">    0.497847</td>
    <td align="right">      207.44</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 36</td>
    <td align="right">    0.882018</td>
    <td align="right">      367.51</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 31</td>
    <td align="right">    0.771547</td>
    <td align="right">      321.48</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 10</td>
    <td align="right">    0.236214</td>
    <td align="right">       98.42</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 40</td>
    <td align="right">    0.768872</td>
    <td align="right">      320.36</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 43</td>
    <td align="right">    0.488387</td>
    <td align="right">      203.49</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 41</td>
    <td align="right">    0.512156</td>
    <td align="right">      213.40</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 49</td>
    <td align="right">    0.504460</td>
    <td align="right">      210.19</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 37</td>
    <td align="right">    0.498627</td>
    <td align="right">      207.76</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 44</td>
    <td align="right">    0.771286</td>
    <td align="right">      321.37</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 48</td>
    <td align="right">    0.511384</td>
    <td align="right">      213.08</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 47</td>
    <td align="right">    0.511058</td>
    <td align="right">      212.94</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 42</td>
    <td align="right">        1.20</td>
    <td align="right">      500.77</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 39</td>
    <td align="right">    0.488213</td>
    <td align="right">      203.42</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 8</td>
    <td align="right">    0.240031</td>
    <td align="right">      100.01</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 45</td>
    <td align="right">        1.20</td>
    <td align="right">      499.55</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 34</td>
    <td align="right">        1.20</td>
    <td align="right">      499.01</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 46</td>
    <td align="right">    0.881563</td>
    <td align="right">      367.32</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 32</td>
    <td align="right">        1.20</td>
    <td align="right">      498.54</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 33</td>
    <td align="right">    0.511809</td>
    <td align="right">      213.25</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 35</td>
    <td align="right">    0.498225</td>
    <td align="right">      207.59</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 75</td>
    <td align="right">    0.487831</td>
    <td align="right">      203.26</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 78</td>
    <td align="right">    0.506164</td>
    <td align="right">      210.90</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 80</td>
    <td align="right">    0.728468</td>
    <td align="right">      303.53</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 79</td>
    <td align="right">    0.487148</td>
    <td align="right">      202.98</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 1</td>
    <td align="right">    0.497508</td>
    <td align="right">      207.29</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 76</td>
    <td align="right">    0.771373</td>
    <td align="right">      321.41</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 77</td>
    <td align="right">    0.487199</td>
    <td align="right">      203.00</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 68</td>
    <td align="right">    0.487468</td>
    <td align="right">      203.11</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 81</td>
    <td align="right">    0.511757</td>
    <td align="right">      213.23</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 71</td>
    <td align="right">    0.771271</td>
    <td align="right">      321.36</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 85</td>
    <td align="right">        1.20</td>
    <td align="right">      500.13</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 70</td>
    <td align="right">        1.46</td>
    <td align="right">      610.19</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 72</td>
    <td align="right">        1.46</td>
    <td align="right">      610.21</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 69</td>
    <td align="right">        1.20</td>
    <td align="right">      498.24</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 73</td>
    <td align="right">    0.879551</td>
    <td align="right">      366.48</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 5</td>
    <td align="right">    0.510131</td>
    <td align="right">      212.55</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 83</td>
    <td align="right">    0.783984</td>
    <td align="right">      326.66</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 82</td>
    <td align="right">    0.765697</td>
    <td align="right">      319.04</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 84</td>
    <td align="right">    0.879696</td>
    <td align="right">      366.54</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 74</td>
    <td align="right">    0.493207</td>
    <td align="right">      205.50</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 23</td>
    <td align="right">    0.486928</td>
    <td align="right">      202.89</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 29</td>
    <td align="right">        1.25</td>
    <td align="right">      519.40</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 26</td>
    <td align="right">    0.505513</td>
    <td align="right">      210.63</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 20</td>
    <td align="right">    0.497506</td>
    <td align="right">      207.29</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 25</td>
    <td align="right">    0.511158</td>
    <td align="right">      212.98</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 21</td>
    <td align="right">    0.733441</td>
    <td align="right">      305.60</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 6</td>
    <td align="right">    0.740982</td>
    <td align="right">      308.74</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 22</td>
    <td align="right">    0.510847</td>
    <td align="right">      212.85</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 24</td>
    <td align="right">    0.885495</td>
    <td align="right">      368.96</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 27</td>
    <td align="right">    0.517485</td>
    <td align="right">      215.62</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 19</td>
    <td align="right">        1.20</td>
    <td align="right">      498.92</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 28</td>
    <td align="right">    0.771827</td>
    <td align="right">      321.59</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 18</td>
    <td align="right">    0.505221</td>
    <td align="right">      210.51</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 30</td>
    <td align="right">    0.497266</td>
    <td align="right">      207.19</td>
  </tr>
  <tr>
    <td align="right">CYCLING ELEC PTAC FAN 11</td>
    <td align="right">    0.773470</td>
    <td align="right">      322.28</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">SERVICE WATER LOOP</td>
    <td align="right">    0.000300</td>
    <td align="right">    0.036012</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">     6298.35</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>Pump:ConstantSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:ConstantSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PUMP CONSTANT SPEED 1</td>
    <td align="right">    0.000300</td>
    <td align="right">       12.78</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">600 GAL WATER HEATER - 600 KBTU/HR</td>
    <td align="right">    0.000300</td>
  </tr>
</table>
<div class="footnote" style="font-style: italic;">User-Specified values were used. Design Size values were used if no User-Specified values were provided.</div>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 159</td>
    <td align="right">SURFACE 331 | SURFACE 215 | SURFACE 166 | SURFACE 250 | SURFACE 3 | SURFACE 339 | SURFACE 192 | SURFACE 470 | SURFACE 200 | SURFACE 46 | SURFACE 217 | SURFACE 448 | SURFACE 265 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 404 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 599 | SURFACE 16 | SURFACE 662 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 331</td>
    <td align="right">SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 404 | SURFACE 525 | SURFACE 494 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SURFACE 331 | SURFACE 250 | SURFACE 217 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SURFACE 331 | SURFACE 250 | SURFACE 192 | SURFACE 200 | SURFACE 217 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SURFACE 331 | SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 265 | SURFACE 273 | SURFACE 484 | SURFACE 404 | SURFACE 456 | SURFACE 492 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SURFACE 331 | SURFACE 250 | SURFACE 192 | SURFACE 200 | SURFACE 46 | SURFACE 217 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 16 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SURFACE 484 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SURFACE 215 | SURFACE 166 | SURFACE 250 | SURFACE 339 | SURFACE 470 | SURFACE 200 | SURFACE 217 | SURFACE 448 | SURFACE 265 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 404 | SURFACE 525 | SURFACE 494 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 470</td>
    <td align="right">SURFACE 484 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SURFACE 331 | SURFACE 215 | SURFACE 166 | SURFACE 339 | SURFACE 192 | SURFACE 470 | SURFACE 448 | SURFACE 265 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 404 | SURFACE 456 | SURFACE 492 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SURFACE 215 | SURFACE 166 | SURFACE 250 | SURFACE 3 | SURFACE 339 | SURFACE 470 | SURFACE 200 | SURFACE 217 | SURFACE 448 | SURFACE 265 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 404 | SURFACE 525 | SURFACE 494 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 16 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SURFACE 331 | SURFACE 215 | SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 265 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 404 | SURFACE 456 | SURFACE 492 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 448</td>
    <td align="right">SURFACE 484 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">SURFACE 331 | SURFACE 250 | SURFACE 273 | SURFACE 484 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">SURFACE 250 | SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 265 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 404 | SURFACE 525 | SURFACE 494 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">SURFACE 215 | SURFACE 250 | SURFACE 339 | SURFACE 470 | SURFACE 217 | SURFACE 448 | SURFACE 265 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 404 | SURFACE 525 | SURFACE 494 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 484</td>
    <td align="right">SURFACE 339 | SURFACE 448 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359</td>
    <td align="right">SURFACE 331 | SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 484 | SURFACE 404 | SURFACE 456 | SURFACE 492 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">SURFACE 339 | SURFACE 448 | SURFACE 484 | SURFACE 456 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 389</td>
    <td align="right">SURFACE 339 | SURFACE 448 | SURFACE 484 | SURFACE 456 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 404</td>
    <td align="right">SURFACE 331 | SURFACE 484 | SURFACE 359 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 456 | SURFACE 492 | SURFACE 494 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 525</td>
    <td align="right">SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 456</td>
    <td align="right">SURFACE 339 | SURFACE 448 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 492</td>
    <td align="right">SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 374 | SURFACE 389 | SURFACE 525 | SURFACE 494 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 494</td>
    <td align="right">SURFACE 339 | SURFACE 470 | SURFACE 448 | SURFACE 484 | SURFACE 456 | SURFACE 492 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 509</td>
    <td align="right">SURFACE 523 | SURFACE 599 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 523</td>
    <td align="right">SURFACE 509 | SURFACE 599 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 548</td>
    <td align="right">SURFACE 509 | SURFACE 523 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 563</td>
    <td align="right">SURFACE 525 | SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 571</td>
    <td align="right">SURFACE 523 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 591</td>
    <td align="right">SURFACE 509 | SURFACE 548 | SURFACE 571 | SURFACE 599 | SURFACE 670 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 599</td>
    <td align="right">SURFACE 509 | SURFACE 523 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SURFACE 331 | SURFACE 215 | SURFACE 166 | SURFACE 3 | SURFACE 339 | SURFACE 192 | SURFACE 470 | SURFACE 46 | SURFACE 448 | SURFACE 265 | SURFACE 273 | SURFACE 293 | SURFACE 484 | SURFACE 404 | SURFACE 456 | SURFACE 492 | SURFACE 509 | SURFACE 523 | SURFACE 563 | SURFACE 571 | SURFACE 591 | SURFACE 662 | SURFACE 685 | SURFACE 546 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 662</td>
    <td align="right">SURFACE 509 | SURFACE 571 | SURFACE 599 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">SURFACE 509 | SURFACE 523 | SURFACE 571 | SURFACE 662 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 685</td>
    <td align="right">SURFACE 525 | SURFACE 523 | SURFACE 548 | SURFACE 563 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 546</td>
    <td align="right">SURFACE 523 | SURFACE 548 | SURFACE 591 | SURFACE 599 | SURFACE 662 | SURFACE 670 |</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 155</td>
    <td align="right">SUB SURFACE 21 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 156</td>
    <td align="right">SUB SURFACE 25 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 157</td>
    <td align="right">SUB SURFACE 33 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 158</td>
    <td align="right">SUB SURFACE 36 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 327</td>
    <td align="right">SUB SURFACE 86 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 329</td>
    <td align="right">SUB SURFACE 87 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 330</td>
    <td align="right">SUB SURFACE 88 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 331</td>
    <td align="right">SUB SURFACE 89 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">SUB SURFACE 29 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 211</td>
    <td align="right">SUB SURFACE 57 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 213</td>
    <td align="right">SUB SURFACE 58 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 214</td>
    <td align="right">SUB SURFACE 59 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 215</td>
    <td align="right">SUB SURFACE 60 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">SUB SURFACE 35 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 149</td>
    <td align="right">SUB SURFACE 9 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 150</td>
    <td align="right">SUB SURFACE 15 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 151</td>
    <td align="right">SUB SURFACE 18 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 152</td>
    <td align="right">SUB SURFACE 19 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 162</td>
    <td align="right">SUB SURFACE 37 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 164</td>
    <td align="right">SUB SURFACE 39 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 165</td>
    <td align="right">SUB SURFACE 41 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 166</td>
    <td align="right">SUB SURFACE 47 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 199</td>
    <td align="right">SUB SURFACE 55 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 173</td>
    <td align="right">SUB SURFACE 48 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 423</td>
    <td align="right">SUB SURFACE 108 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 250</td>
    <td align="right">SUB SURFACE 66 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 11 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">SUB SURFACE 10 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">SUB SURFACE 12 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 286</td>
    <td align="right">SUB SURFACE 76 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 335</td>
    <td align="right">SUB SURFACE 90 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 337</td>
    <td align="right">SUB SURFACE 91 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 338</td>
    <td align="right">SUB SURFACE 92 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 339</td>
    <td align="right">SUB SURFACE 93 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 179</td>
    <td align="right">SUB SURFACE 49 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 624</td>
    <td align="right">SUB SURFACE 266 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 184</td>
    <td align="right">SUB SURFACE 50 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 188</td>
    <td align="right">SUB SURFACE 51 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 190</td>
    <td align="right">SUB SURFACE 52 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 191</td>
    <td align="right">SUB SURFACE 53 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 192</td>
    <td align="right">SUB SURFACE 54 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 466</td>
    <td align="right">SUB SURFACE 132 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 468</td>
    <td align="right">SUB SURFACE 134 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 469</td>
    <td align="right">SUB SURFACE 135 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 470</td>
    <td align="right">SUB SURFACE 136 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 200</td>
    <td align="right">SUB SURFACE 56 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 388</td>
    <td align="right">SUB SURFACE 100 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 324</td>
    <td align="right">SUB SURFACE 85 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">SUB SURFACE 43 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">SUB SURFACE 44 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">SUB SURFACE 38 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">SUB SURFACE 45 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 299</td>
    <td align="right">SUB SURFACE 81 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 217</td>
    <td align="right">SUB SURFACE 61 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 539</td>
    <td align="right">SUB SURFACE 199 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 444</td>
    <td align="right">SUB SURFACE 112 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 446</td>
    <td align="right">SUB SURFACE 113 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 447</td>
    <td align="right">SUB SURFACE 114 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 448</td>
    <td align="right">SUB SURFACE 116 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 236</td>
    <td align="right">SUB SURFACE 63 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 243</td>
    <td align="right">SUB SURFACE 64 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 249</td>
    <td align="right">SUB SURFACE 65 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 434</td>
    <td align="right">SUB SURFACE 110 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 261</td>
    <td align="right">SUB SURFACE 67 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 263</td>
    <td align="right">SUB SURFACE 68 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 264</td>
    <td align="right">SUB SURFACE 69 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 265</td>
    <td align="right">SUB SURFACE 70 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 269</td>
    <td align="right">SUB SURFACE 71 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 271</td>
    <td align="right">SUB SURFACE 72 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 272</td>
    <td align="right">SUB SURFACE 73 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 273</td>
    <td align="right">SUB SURFACE 74 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">SUB SURFACE 7 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 289</td>
    <td align="right">SUB SURFACE 77 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 291</td>
    <td align="right">SUB SURFACE 78 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 292</td>
    <td align="right">SUB SURFACE 79 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 293</td>
    <td align="right">SUB SURFACE 80 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 280</td>
    <td align="right">SUB SURFACE 75 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 312</td>
    <td align="right">SUB SURFACE 83 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 306</td>
    <td align="right">SUB SURFACE 82 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 345</td>
    <td align="right">SUB SURFACE 94 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 480</td>
    <td align="right">SUB SURFACE 142 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 482</td>
    <td align="right">SUB SURFACE 149 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 483</td>
    <td align="right">SUB SURFACE 151 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 484</td>
    <td align="right">SUB SURFACE 152 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 352</td>
    <td align="right">SUB SURFACE 95 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 358</td>
    <td align="right">SUB SURFACE 96 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 359</td>
    <td align="right">SUB SURFACE 97 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 373</td>
    <td align="right">SUB SURFACE 98 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">SUB SURFACE 40 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 374</td>
    <td align="right">SUB SURFACE 99 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 389</td>
    <td align="right">SUB SURFACE 101 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 400</td>
    <td align="right">SUB SURFACE 102 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 402</td>
    <td align="right">SUB SURFACE 103 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 403</td>
    <td align="right">SUB SURFACE 104 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 404</td>
    <td align="right">SUB SURFACE 105 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 525</td>
    <td align="right">SUB SURFACE 195 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 516</td>
    <td align="right">SUB SURFACE 188 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 410</td>
    <td align="right">SUB SURFACE 106 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 417</td>
    <td align="right">SUB SURFACE 107 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 429</td>
    <td align="right">SUB SURFACE 109 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 631</td>
    <td align="right">SUB SURFACE 275 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 441</td>
    <td align="right">SUB SURFACE 111 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 317</td>
    <td align="right">SUB SURFACE 84 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 452</td>
    <td align="right">SUB SURFACE 117 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 454</td>
    <td align="right">SUB SURFACE 118 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 455</td>
    <td align="right">SUB SURFACE 123 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 456</td>
    <td align="right">SUB SURFACE 126 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 613</td>
    <td align="right">SUB SURFACE 255 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 463</td>
    <td align="right">SUB SURFACE 130 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 477</td>
    <td align="right">SUB SURFACE 140 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 488</td>
    <td align="right">SUB SURFACE 153 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 490</td>
    <td align="right">SUB SURFACE 155 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 491</td>
    <td align="right">SUB SURFACE 165 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 492</td>
    <td align="right">SUB SURFACE 168 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 494</td>
    <td align="right">SUB SURFACE 173 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 505</td>
    <td align="right">SUB SURFACE 176 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 507</td>
    <td align="right">SUB SURFACE 178 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 508</td>
    <td align="right">SUB SURFACE 185 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 509</td>
    <td align="right">SUB SURFACE 187 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 519</td>
    <td align="right">SUB SURFACE 189 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 521</td>
    <td align="right">SUB SURFACE 191 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 522</td>
    <td align="right">SUB SURFACE 193 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 523</td>
    <td align="right">SUB SURFACE 194 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 548</td>
    <td align="right">SUB SURFACE 209 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 559</td>
    <td align="right">SUB SURFACE 213 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 561</td>
    <td align="right">SUB SURFACE 217 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 562</td>
    <td align="right">SUB SURFACE 222 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 563</td>
    <td align="right">SUB SURFACE 225 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 231</td>
    <td align="right">SUB SURFACE 62 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 567</td>
    <td align="right">SUB SURFACE 229 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 569</td>
    <td align="right">SUB SURFACE 231 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 570</td>
    <td align="right">SUB SURFACE 233 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 571</td>
    <td align="right">SUB SURFACE 234 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 578</td>
    <td align="right">SUB SURFACE 235 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 587</td>
    <td align="right">SUB SURFACE 239 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 589</td>
    <td align="right">SUB SURFACE 240 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 590</td>
    <td align="right">SUB SURFACE 241 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 591</td>
    <td align="right">SUB SURFACE 245 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 584</td>
    <td align="right">SUB SURFACE 237 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 598</td>
    <td align="right">SUB SURFACE 250 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 599</td>
    <td align="right">SUB SURFACE 254 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 619</td>
    <td align="right">SUB SURFACE 264 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 636</td>
    <td align="right">SUB SURFACE 277 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 643</td>
    <td align="right">SUB SURFACE 284 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 648</td>
    <td align="right">SUB SURFACE 286 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">SUB SURFACE 23 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 655</td>
    <td align="right">SUB SURFACE 287 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 658</td>
    <td align="right">SUB SURFACE 288 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 660</td>
    <td align="right">SUB SURFACE 292 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 661</td>
    <td align="right">SUB SURFACE 296 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 662</td>
    <td align="right">SUB SURFACE 300 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 669</td>
    <td align="right">SUB SURFACE 304 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 670</td>
    <td align="right">SUB SURFACE 308 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 681</td>
    <td align="right">SUB SURFACE 312 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 683</td>
    <td align="right">SUB SURFACE 314 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 684</td>
    <td align="right">SUB SURFACE 316 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 685</td>
    <td align="right">SUB SURFACE 317 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 692</td>
    <td align="right">SUB SURFACE 318 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 697</td>
    <td align="right">SUB SURFACE 320 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 542</td>
    <td align="right">SUB SURFACE 203 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 544</td>
    <td align="right">SUB SURFACE 205 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 545</td>
    <td align="right">SUB SURFACE 207 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 546</td>
    <td align="right">SUB SURFACE 208 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2026-06-15
    06:19:01</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">25.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-5.25</td>
    <td align="right">-6.52</td>
    <td align="right">-4.28</td>
    <td align="right">-0.76</td>
    <td align="right">8.43</td>
    <td align="right">15.52</td>
    <td align="right">20.30</td>
    <td align="right">21.76</td>
    <td align="right">19.28</td>
    <td align="right">13.77</td>
    <td align="right">6.41</td>
    <td align="right">-0.41</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Montreal-Trudeau Intl AP QC CAN CWEC2016 WMO#=716270</td>
    <td align="right">45.47</td>
    <td align="right">-73.74</td>
    <td align="right">-5.00</td>
    <td align="right">36.00</td>
    <td align="right">100893</td>
    <td align="right">1.1992</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">FixedDefault</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">NA</td>
    <td align="right">10.0</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Building 1</td>
    <td align="right">0.000</td>
    <td align="right">Suburbs</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">DOE-2</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AnalyticalSolution</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.220</td>
    <td align="right">370.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">7</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">86</td>
    <td align="right">1114</td>
    <td align="right">428</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">THERMAL ZONE 1</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">8.77</td>
    <td align="right">32.50</td>
    <td align="right">4.57</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">65.00</td>
    <td align="right">3.05</td>
    <td align="right">6.10</td>
    <td align="right">3.05</td>
    <td align="right">3473.04</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1139.45</td>
    <td align="right">503.10</td>
    <td align="right">327.02</td>
    <td align="right">176.09</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">THERMAL ZONE 10</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">18.29</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">THERMAL ZONE 11</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">6.10</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">THERMAL ZONE 12</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">12.19</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">THERMAL ZONE 13</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">6.10</td>
    <td align="right">5.77</td>
    <td align="right">37.75</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">THERMAL ZONE 14</td>
    <td align="right">0.0</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">8.77</td>
    <td align="right">32.50</td>
    <td align="right">1.52</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">65.00</td>
    <td align="right">0.00</td>
    <td align="right">3.05</td>
    <td align="right">3.05</td>
    <td align="right">3473.04</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">1139.45</td>
    <td align="right">503.10</td>
    <td align="right">327.02</td>
    <td align="right">176.09</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">THERMAL ZONE 15</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">THERMAL ZONE 16</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">9.14</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">THERMAL ZONE 17</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">9.14</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">THERMAL ZONE 18</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">24.38</td>
    <td align="right">5.77</td>
    <td align="right">37.75</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">THERMAL ZONE 19</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">15.24</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">THERMAL ZONE 2</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">THERMAL ZONE 20</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">12.19</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">THERMAL ZONE 21</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">24.38</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">THERMAL ZONE 22</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">9.14</td>
    <td align="right">5.76</td>
    <td align="right">37.75</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">THERMAL ZONE 23</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">36.58</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">38.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">36.58</td>
    <td align="right">39.62</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">THERMAL ZONE 24</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">9.14</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">THERMAL ZONE 25</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">9.14</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">THERMAL ZONE 26</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">21.34</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">THERMAL ZONE 27</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">9.14</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">10.67</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">9.14</td>
    <td align="right">12.19</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">THERMAL ZONE 28</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">27.43</td>
    <td align="right">5.76</td>
    <td align="right">37.75</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">THERMAL ZONE 29</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">18.29</td>
    <td align="right">5.77</td>
    <td align="right">37.75</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">THERMAL ZONE 3</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">THERMAL ZONE 30</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">12.19</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">THERMAL ZONE 31</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">12.19</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">THERMAL ZONE 32</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">39.62</td>
    <td align="right">5.77</td>
    <td align="right">37.75</td>
    <td align="right">41.15</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">39.62</td>
    <td align="right">42.67</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">THERMAL ZONE 33</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">27.43</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">THERMAL ZONE 34</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">15.24</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">THERMAL ZONE 35</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">15.24</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">THERMAL ZONE 36</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">15.24</td>
    <td align="right">5.76</td>
    <td align="right">37.75</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">THERMAL ZONE 37</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">24.38</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">THERMAL ZONE 38</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">15.24</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">THERMAL ZONE 39</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">15.24</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">THERMAL ZONE 4</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">6.10</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">THERMAL ZONE 40</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">12.19</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">THERMAL ZONE 41</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">15.24</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">16.76</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">15.24</td>
    <td align="right">18.29</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">THERMAL ZONE 42</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">18.29</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">THERMAL ZONE 43</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">12.19</td>
    <td align="right">5.77</td>
    <td align="right">37.75</td>
    <td align="right">13.72</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">12.19</td>
    <td align="right">15.24</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">THERMAL ZONE 44</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">18.29</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">THERMAL ZONE 45</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">24.38</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">THERMAL ZONE 46</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">24.38</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">THERMAL ZONE 47</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">27.43</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">THERMAL ZONE 48</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">18.29</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">THERMAL ZONE 49</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">18.29</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">THERMAL ZONE 5</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">6.10</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">7.62</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">6.10</td>
    <td align="right">9.14</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">THERMAL ZONE 50</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">24.38</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">THERMAL ZONE 51</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">27.43</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">THERMAL ZONE 52</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">10.00</td>
    <td align="right">18.29</td>
    <td align="right">9.14</td>
    <td align="right">5.67</td>
    <td align="right">19.81</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">0.00</td>
    <td align="right">10.00</td>
    <td align="right">18.29</td>
    <td align="right">21.34</td>
    <td align="right">3.05</td>
    <td align="right">533.79</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.13</td>
    <td align="right">126.49</td>
    <td align="right">82.22</td>
    <td align="right">44.27</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">THERMAL ZONE 53</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">30.48</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">32.00</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">30.48</td>
    <td align="right">33.53</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
    <td align="right">48.01</td>
    <td align="right">9</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">THERMAL ZONE 54</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">36.58</td>
    <td align="right">5.76</td>
    <td align="right">37.75</td>
    <td align="right">38.10</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">36.58</td>
    <td align="right">39.62</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">THERMAL ZONE 55</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">21.34</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">THERMAL ZONE 56</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">21.34</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">THERMAL ZONE 57</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">21.34</td>
    <td align="right">5.76</td>
    <td align="right">37.75</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">43.50</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">404.15</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.60</td>
    <td align="right">35.05</td>
    <td align="right">22.78</td>
    <td align="right">12.27</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">THERMAL ZONE 58</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">39.62</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">41.15</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">39.62</td>
    <td align="right">42.67</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">THERMAL ZONE 59</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">27.43</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">THERMAL ZONE 6</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">27.43</td>
    <td align="right">5.76</td>
    <td align="right">15.49</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">9.97</td>
    <td align="right">21.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">387.10</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">127.00</td>
    <td align="right">33.62</td>
    <td align="right">21.85</td>
    <td align="right">11.77</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">THERMAL ZONE 60</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">27.43</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">28.96</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">27.43</td>
    <td align="right">30.48</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">THERMAL ZONE 61</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">33.53</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">35.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">33.53</td>
    <td align="right">36.58</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">THERMAL ZONE 62</td>
    <td align="right">0.0</td>
    <td align="right">11.53</td>
    <td align="right">32.00</td>
    <td align="right">24.38</td>
    <td align="right">5.77</td>
    <td align="right">26.50</td>
    <td align="right">25.91</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">21.00</td>
    <td align="right">32.00</td>
    <td align="right">24.38</td>
    <td align="right">27.43</td>
    <td align="right">3.05</td>
    <td align="right">386.58</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">126.83</td>
    <td align="right">33.53</td>
    <td align="right">21.79</td>
    <td align="right">11.73</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">THERMAL ZONE 63</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">43.50</td>
    <td align="right">21.34</td>
    <td align="right">5.77</td>
    <td align="right">49.24</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">11.53</td>
    <td align="right">43.50</td>
    <td align="right">55.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">403.62</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">132.42</td>
    <td align="right">34.96</td>
    <td align="right">22.72</td>
    <td align="right">12.24</td>
    <td align="right">6</td>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">THERMAL ZONE 64</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">54.97</td>
    <td align="right">21.34</td>
    <td align="right">9.14</td>
    <td align="right">59.32</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">17.53</td>
    <td align="right">54.97</td>
    <td align="right">65.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">534.84</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">175.47</td>
    <td align="right">126.67</td>
    <td align="right">82.34</td>
    <td align="right">44.34</td>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">THERMAL ZONE 65</td>
    <td align="right">0.0</td>
    <td align="right">13.53</td>
    <td align="right">55.00</td>
    <td align="right">21.34</td>
    <td align="right">12.53</td>
    <td align="right">32.50</td>
    <td align="right">22.86</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">11.53</td>
    <td align="right">13.53</td>
    <td align="right">10.00</td>
    <td align="right">55.00</td>
    <td align="right">21.34</td>
    <td align="right">24.38</td>
    <td align="right">3.05</td>
    <td align="right">274.32</td>
    <td align="right">TARP</td>
    <td align="right">DOE-2</td>
    <td align="right">90.00</td>
    <td align="right">137.16</td>
    <td align="right">89.15</td>
