  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 8,                         !- Zone Name
  Space 103,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 103 HVAC Off Infiltration,        !- Name
  Space 103,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 103 HVAC On Infiltration,         !- Name
  Space 103,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 8 Thermostat,              !- Name
  Thermal Zone 8,                         !- Zone or ZoneList Name
  Thermal Zone 8 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 30,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 8 Thermostat Schedule,     !- Name
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 8 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 30,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 8,                         !- Zone Name
  Thermal Zone 8 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 8 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 8 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 8;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 8 Inlet Node List,         !- Name
  Node 111;                               !- Node Name 1

NodeList,
  Thermal Zone 8 Exhaust Node List,       !- Name
  Node 110;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 6,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 110,                               !- Air Inlet Node Name
  Node 111,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 6 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 6,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 6,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 6,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 6 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 6 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 6 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 6 Relief Air Node, !- Relief Air Stream Node Name
  Node 110;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 6 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 6,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 6 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 111,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 6,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 6 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 6 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 6,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 6 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 6 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 8 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 6,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 6,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 8,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 80,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  30.48,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 272,                              !- Name
  Thermal Zone 80,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 650,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 272,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 651,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 272,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 638,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 652,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 272,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 682,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 464,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 652,                            !- Building Surface Name
  Sub Surface 486,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 1,  !- X,Y,Z Vertex 2 {m}
  0.0253999140223821, 11.4700660882412, 1, !- X,Y,Z Vertex 3 {m}
  0.0253999140223821, 11.4700660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 272,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 689,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 465,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 653,                            !- Building Surface Name
  Sub Surface 491,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91844658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.91844658164332;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 272,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 528,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 466,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 654,                            !- Building Surface Name
  Sub Surface 376,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.91845718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 1,                      !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.91845718478147;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  Surface 655 c tbd,                      !- Construction Name
  Thermal Zone 80,                        !- Zone Name
  Space 272,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 287,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 655,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.83354581757041,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.83354581757041; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 272 HVAC Off Infiltration,        !- Name
  Space 272,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 272 HVAC On Infiltration,         !- Name
  Space 272,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 80 Thermostat,             !- Name
  Thermal Zone 80,                        !- Zone or ZoneList Name
  Thermal Zone 80 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 46,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 80 Thermostat Schedule,    !- Name
  Thermal Zone 80 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 80 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 46,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 80,                        !- Zone Name
  Thermal Zone 80 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 80 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 80 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 91;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 80 Inlet Node List,        !- Name
  Node 143;                               !- Node Name 1

NodeList,
  Thermal Zone 80 Exhaust Node List,      !- Name
  Node 142;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 22,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 22,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 142,                               !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 22 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 22,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 22,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 22, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 22 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 22 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 22 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 22 Relief Air Node, !- Relief Air Stream Node Name
  Node 142;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 22 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 22,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 22 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 143,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 22,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 22 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 22 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 22, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 22 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 22 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 80 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 22,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 22,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 80,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 81,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  10,                                     !- Y Origin {m}
  36.576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 273,                              !- Name
  Thermal Zone 81,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 656,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 586,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 4 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 657,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 517,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 4 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 658,                            !- Name
  Wall,                                   !- Surface Type
  Surface 658 c tbd,                      !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -10, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 2 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 3 {m}
  6, -10, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 288,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 658,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -10, 1.83190045310998,        !- X,Y,Z Vertex 1 {m}
  -11.5046, -10, 0.762,                   !- X,Y,Z Vertex 2 {m}
  5.9746, -10, 0.762,                     !- X,Y,Z Vertex 3 {m}
  5.9746, -10, 1.83190045310998;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 622,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 3 {m}
  -11.53, -0.0300000000000004, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 469,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 659,                            !- Building Surface Name
  Sub Surface 444,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0253999140223816, -6.60882411683832e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -0.0253999140223816, -6.60882411683832e-05, 1, !- X,Y,Z Vertex 2 {m}
  -11.5046000859776, -0.029933911758832, 1, !- X,Y,Z Vertex 3 {m}
  -11.5046000859776, -0.029933911758832, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  Surface 660 c tbd,                      !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, -10, 3.048,                          !- X,Y,Z Vertex 1 {m}
  6, -10, 0,                              !- X,Y,Z Vertex 2 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  6, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 292,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 660,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  6, -9.9746, 1.83424701483536,           !- X,Y,Z Vertex 1 {m}
  6, -9.9746, 0.762,                      !- X,Y,Z Vertex 2 {m}
  6, -0.0254000000000012, 0.762,          !- X,Y,Z Vertex 3 {m}
  6, -0.0254000000000012, 1.83424701483536; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  Surface 661 c tbd,                      !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -0.0300000000000004, 3.048,     !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0300000000000004, 0,         !- X,Y,Z Vertex 2 {m}
  -11.53, -10, 0,                         !- X,Y,Z Vertex 3 {m}
  -11.53, -10, 3.048;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 296,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 661,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0554000000000004, 1.83426348899105, !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0554000000000004, 0.762,     !- X,Y,Z Vertex 2 {m}
  -11.53, -9.9746, 0.762,                 !- X,Y,Z Vertex 3 {m}
  -11.53, -9.9746, 1.83426348899105;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  Surface 662 c tbd,                      !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  6, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  2, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 300,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 662,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.9746, 0, 1.8425226374962,             !- X,Y,Z Vertex 1 {m}
  5.9746, 0, 0.762,                       !- X,Y,Z Vertex 2 {m}
  2.0254, 0, 0.762,                       !- X,Y,Z Vertex 3 {m}
  2.0254, 0, 1.8425226374962;             !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 663,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 81,                        !- Zone Name
  Space 273,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 678,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  2, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 473,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 663,                            !- Building Surface Name
  Sub Surface 483,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  1.9746, 0, 1.93823106915658,            !- X,Y,Z Vertex 1 {m}
  1.9746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999999, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 273 HVAC Off Infiltration,        !- Name
  Space 273,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 273 HVAC On Infiltration,         !- Name
  Space 273,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 81 Thermostat,             !- Name
  Thermal Zone 81,                        !- Zone or ZoneList Name
  Thermal Zone 81 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 48,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 81 Thermostat Schedule,    !- Name
  Thermal Zone 81 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 81 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 48,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 81,                        !- Zone Name
  Thermal Zone 81 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 81 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 81 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 92;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 81 Inlet Node List,        !- Name
  Node 147;                               !- Node Name 1

NodeList,
  Thermal Zone 81 Exhaust Node List,      !- Name
  Node 146;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 24,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 24,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 146,                               !- Air Inlet Node Name
  Node 147,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 24 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 24,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 24,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 24 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 24 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 24 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 24 Relief Air Node, !- Relief Air Stream Node Name
  Node 146;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 24 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 24,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 24 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 147,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 24,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 24 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 24 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 24, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 24 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 24 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 81 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 24,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 24,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 81,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 82,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  36.576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 274,                              !- Name
  Thermal Zone 82,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 664,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 274,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 639,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 11.47, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 665,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 274,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 573,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 2 {m}
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 274,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 568,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 11.5, 3.048,                     !- X,Y,Z Vertex 1 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 2 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 11.47, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 474,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 666,                            !- Building Surface Name
  Sub Surface 406,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5046000859776, 11.4999339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  11.5046000859776, 11.4999339117588, 1,  !- X,Y,Z Vertex 2 {m}
  0.0253999140223821, 11.4700660882412, 1, !- X,Y,Z Vertex 3 {m}
  0.0253999140223821, 11.4700660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 274,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 513,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  11.53, 0, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 475,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 667,                            !- Building Surface Name
  Sub Surface 365,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91844658164332,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  11.5046, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  11.5046, 0, 1.91844658164332;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 274,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 673,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0, 3.048,                        !- X,Y,Z Vertex 1 {m}
  11.53, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  11.53, 11.5, 0,                         !- X,Y,Z Vertex 3 {m}
  11.53, 11.5, 3.048;                     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 476,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 668,                            !- Building Surface Name
  Sub Surface 479,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.53, 0.0254, 1.91845718478147,        !- X,Y,Z Vertex 1 {m}
  11.53, 0.0254, 1,                       !- X,Y,Z Vertex 2 {m}
  11.53, 11.4746, 1,                      !- X,Y,Z Vertex 3 {m}
  11.53, 11.4746, 1.91845718478147;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 669,                            !- Name
  Wall,                                   !- Surface Type
  Surface 669 c tbd,                      !- Construction Name
  Thermal Zone 82,                        !- Zone Name
  Space 274,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 11.47, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 11.47, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 304,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 669,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 11.4446, 1.83354581757041,           !- X,Y,Z Vertex 1 {m}
  0, 11.4446, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.83354581757041; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 274 HVAC Off Infiltration,        !- Name
  Space 274,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 274 HVAC On Infiltration,         !- Name
  Space 274,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 82 Thermostat,             !- Name
  Thermal Zone 82,                        !- Zone or ZoneList Name
  Thermal Zone 82 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 51,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 82 Thermostat Schedule,    !- Name
  Thermal Zone 82 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 82 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 82,                        !- Zone Name
  Thermal Zone 82 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 82 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 82 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 93;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 82 Inlet Node List,        !- Name
  Node 153;                               !- Node Name 1

NodeList,
  Thermal Zone 82 Exhaust Node List,      !- Name
  Node 152;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 27,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 27,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 152,                               !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 27 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 27,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 27,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 27, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 27 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 27 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 27 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 27 Relief Air Node, !- Relief Air Stream Node Name
  Node 152;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 27 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 27,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 27 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 153,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 27,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 27 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 27 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 27, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 27 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 27 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 82 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 27,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 27,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 82,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 83,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  13.53,                                  !- X Origin {m}
  55,                                     !- Y Origin {m}
  36.576,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 275,                              !- Name
  Thermal Zone 83,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

BuildingSurface:Detailed,
  Surface 670,                            !- Name
  Wall,                                   !- Surface Type
  Surface 670 c tbd,                      !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 308,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 670,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -44.9746, 1.83000565972253,          !- X,Y,Z Vertex 1 {m}
  0, -44.9746, 0.762,                     !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000048, 0.762,          !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000048, 1.83000565972253; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 671,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 601,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -45, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 672,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 549,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, 0, 0;                               !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 668,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, -11.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 479,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 673,                            !- Building Surface Name
  Sub Surface 476,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -0.0254, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  -2, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, -11.4746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -11.4746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 515,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -11.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, -11.5, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -23, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 480,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 674,                            !- Building Surface Name
  Sub Surface 368,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -11.5254, 1.91845718478147,         !- X,Y,Z Vertex 1 {m}
  -2, -11.5254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -22.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -22.9746, 1.91845718478147;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 675,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 625,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -34, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -45, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 481,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 675,                            !- Building Surface Name
  Sub Surface 447,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -34.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -34.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -44.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -44.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 676,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 583,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -23, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -23, 0,                             !- X,Y,Z Vertex 2 {m}
  -2, -34, 0,                             !- X,Y,Z Vertex 3 {m}
  -2, -34, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 482,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 676,                            !- Building Surface Name
  Sub Surface 418,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, -23.0254, 1.91864245789647,         !- X,Y,Z Vertex 1 {m}
  -2, -23.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -2, -33.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -2, -33.9746, 1.91864245789647;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 572,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 484,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 677,                            !- Building Surface Name
  Sub Surface 410,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -1.9746, 0, 1.93823106915658;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 83,                        !- Zone Name
  Space 275,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 663,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, -45, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -2, -45, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -45, 0,                              !- X,Y,Z Vertex 3 {m}
  0, -45, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 483,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 678,                            !- Building Surface Name
  Sub Surface 473,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, -45, 1.93823106915658,         !- X,Y,Z Vertex 1 {m}
  -1.9746, -45, 1,                        !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, -45, 1,            !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, -45, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 275 HVAC Off Infiltration,        !- Name
  Space 275,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 275 HVAC On Infiltration,         !- Name
  Space 275,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 83 Thermostat,             !- Name
  Thermal Zone 83,                        !- Zone or ZoneList Name
  Thermal Zone 83 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 43,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 83 Thermostat Schedule,    !- Name
  Thermal Zone 83 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 83 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 43,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 83,                        !- Zone Name
  Thermal Zone 83 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 83 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 83 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 94;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 83 Inlet Node List,        !- Name
  Node 137;                               !- Node Name 1

NodeList,
  Thermal Zone 83 Exhaust Node List,      !- Name
  Node 136;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 19,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 19,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 136,                               !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 19 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 19,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 19,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 19, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 19 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 19 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 19 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 19 Relief Air Node, !- Relief Air Stream Node Name
  Node 136;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 19 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 19,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 19 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 19,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 19 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 19 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 19, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 19 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 19 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 83 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 19,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 19,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 83,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 84,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  30.48,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 276,                              !- Name
  Thermal Zone 84,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 679,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 451,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 680,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 540,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 681,                            !- Name
  Wall,                                   !- Surface Type
  Surface 681 c tbd,                      !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 312,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 681,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.83190045310998,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.83190045310998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 682,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 652,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 486,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 682,                            !- Building Surface Name
  Sub Surface 464,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683927e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683927e-05, 1, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 1, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  Surface 683 c tbd,                      !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 314,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 683,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.83423063973064,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.83423063973064; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  Surface 684 c tbd,                      !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 316,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 684,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.83424701483536, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 0.762,       !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 0.762,                  !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.83424701483536;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  Surface 685 c tbd,                      !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 317,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 685,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.8425226374962, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.8425226374962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 84,                        !- Zone Name
  Space 276,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 532,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 490,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 686,                            !- Building Surface Name
  Sub Surface 381,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.93823106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 276 HVAC Off Infiltration,        !- Name
  Space 276,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 276 HVAC On Infiltration,         !- Name
  Space 276,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 84 Thermostat,             !- Name
  Thermal Zone 84,                        !- Zone or ZoneList Name
  Thermal Zone 84 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 52,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 84 Thermostat Schedule,    !- Name
  Thermal Zone 84 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 84 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 84,                        !- Zone Name
  Thermal Zone 84 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 84 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 84 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 95;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 84 Inlet Node List,        !- Name
  Node 155;                               !- Node Name 1

NodeList,
  Thermal Zone 84 Exhaust Node List,      !- Name
  Node 154;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 28,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 28,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 154,                               !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 28 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 28,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 28,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 28, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 28 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 28 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 28 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 28 Relief Air Node, !- Relief Air Stream Node Name
  Node 154;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 28 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 28,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 28 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 155,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 28,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 28 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 28 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 28, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 28 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 28 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 84 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 28,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 28,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 84,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 85,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  43.5,                                   !- Y Origin {m}
  30.48,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 277,                              !- Name
  Thermal Zone 85,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 687,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 277,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 384,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 688,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 277,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 614,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 277,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 653,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 491,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 689,                            !- Building Surface Name
  Sub Surface 465,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 277,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 596,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.5, 3.048,                   !- X,Y,Z Vertex 1 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 2 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -11.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 492,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 690,                            !- Building Surface Name
  Sub Surface 425,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046, -11.5, 1.91844658164332,      !- X,Y,Z Vertex 1 {m}
  -11.5046, -11.5, 1,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -11.5, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -11.5, 1.91844658164332; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 277,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 529,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -11.5, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 494,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 691,                            !- Building Surface Name
  Sub Surface 377,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -11.4746, 1.91845718478147,          !- X,Y,Z Vertex 1 {m}
  0, -11.4746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91845718478147; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  Surface 692 c tbd,                      !- Construction Name
  Thermal Zone 85,                        !- Zone Name
  Space 277,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.5, 0,                       !- X,Y,Z Vertex 3 {m}
  -11.53, -11.5, 3.048;                   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 318,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 692,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.83353338224505,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.4746, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.4746, 1.83353338224505;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 277 HVAC Off Infiltration,        !- Name
  Space 277,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 277 HVAC On Infiltration,         !- Name
  Space 277,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 85 Thermostat,             !- Name
  Thermal Zone 85,                        !- Zone or ZoneList Name
  Thermal Zone 85 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 42,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 85 Thermostat Schedule,    !- Name
  Thermal Zone 85 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 85 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 85,                        !- Zone Name
  Thermal Zone 85 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 85 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 85 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 96;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 85 Inlet Node List,        !- Name
  Node 135;                               !- Node Name 1

NodeList,
  Thermal Zone 85 Exhaust Node List,      !- Name
  Node 134;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 18,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 18,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 134,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 18 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 18,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 18,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 18, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 18 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 18 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 18 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 18 Relief Air Node, !- Relief Air Stream Node Name
  Node 134;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 18 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 18,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 18 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 18,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 18 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 18 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 18, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 18 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 18 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 85 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 18,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 18,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 85,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 86,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  11.53,                                  !- X Origin {m}
  21,                                     !- Y Origin {m}
  30.48,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 278,                              !- Name
  Thermal Zone 86,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 693,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 278,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 0;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 694,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 278,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 632,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  0, -11, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 278,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 560,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, -11.03, 3.048,                  !- X,Y,Z Vertex 1 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 2 {m}
  1.87834078725416e-17, -11, 0,           !- X,Y,Z Vertex 3 {m}
  1.87834078725416e-17, -11, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 495,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 695,                            !- Building Surface Name
  Sub Surface 400,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.5046000859776, -11.0299339117588, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  -11.5046000859776, -11.0299339117588, 1, !- X,Y,Z Vertex 2 {m}
  -0.0253999140223839, -11.0000660882412, 1, !- X,Y,Z Vertex 3 {m}
  -0.0253999140223839, -11.0000660882412, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 278,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 595,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  -11.53, 0, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 496,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 696,                            !- Building Surface Name
  Sub Surface 426,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91844658164332,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -11.5046, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -11.5046, 0, 1.91844658164332;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 697,                            !- Name
  Wall,                                   !- Surface Type
  Surface 697 c tbd,                      !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 278,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11.53, 0, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -11.53, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  -11.53, -11.03, 0,                      !- X,Y,Z Vertex 3 {m}
  -11.53, -11.03, 3.048;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 320,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 697,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.53, -0.0254, 1.83373600990965,      !- X,Y,Z Vertex 1 {m}
  -11.53, -0.0254, 0.762,                 !- X,Y,Z Vertex 2 {m}
  -11.53, -11.0046, 0.762,                !- X,Y,Z Vertex 3 {m}
  -11.53, -11.0046, 1.83373600990965;     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 698,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 86,                        !- Zone Name
  Space 278,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 530,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -11, 3.048,                          !- X,Y,Z Vertex 1 {m}
  0, -11, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 498,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 698,                            !- Building Surface Name
  Sub Surface 378,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -10.9746, 1.91864245789647,          !- X,Y,Z Vertex 1 {m}
  0, -10.9746, 1,                         !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91864245789647; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 278 HVAC Off Infiltration,        !- Name
  Space 278,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 278 HVAC On Infiltration,         !- Name
  Space 278,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 86 Thermostat,             !- Name
  Thermal Zone 86,                        !- Zone or ZoneList Name
  Thermal Zone 86 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 54,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 86 Thermostat Schedule,    !- Name
  Thermal Zone 86 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 86 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 54,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 86,                        !- Zone Name
  Thermal Zone 86 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 86 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 86 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 97;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 86 Inlet Node List,        !- Name
  Node 159;                               !- Node Name 1

NodeList,
  Thermal Zone 86 Exhaust Node List,      !- Name
  Node 158;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 30,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 30,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 158,                               !- Air Inlet Node Name
  Node 159,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 30 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 30,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 30,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 30 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 30 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 30 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 30 Relief Air Node, !- Relief Air Stream Node Name
  Node 158;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 30 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 30,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 30 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 159,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 30,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 30 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 30 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 30 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 30 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 86 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 30,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 30,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 86,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Zone,
  Thermal Zone 9,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  54.97,                                  !- Y Origin {m}
  33.528,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 256,                              !- Name
  Thermal Zone 9,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 540,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 680,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 4 {m}
  0, 10.03, 0;                            !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 541,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 565,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 4 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 5 {m}

BuildingSurface:Detailed,
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  Surface 542 c tbd,                      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 10.03, 3.048,                    !- X,Y,Z Vertex 1 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.03, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 203,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 542,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.5046, 10.03, 1.83190045310998,       !- X,Y,Z Vertex 1 {m}
  17.5046, 10.03, 0.762,                  !- X,Y,Z Vertex 2 {m}
  0.0253999999999976, 10.03, 0.762,       !- X,Y,Z Vertex 3 {m}
  0.0253999999999976, 10.03, 1.83190045310998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 640,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  11.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 387,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 543,                            !- Building Surface Name
  Sub Surface 456,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0253999140223816, 6.60882411683927e-05, 1.91844656788524, !- X,Y,Z Vertex 1 {m}
  0.0253999140223816, 6.60882411683927e-05, 1, !- X,Y,Z Vertex 2 {m}
  11.5046000859776, 0.0299339117588363, 1, !- X,Y,Z Vertex 3 {m}
  11.5046000859776, 0.0299339117588363, 1.91844656788524; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  Surface 544 c tbd,                      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.03, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.03, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 205,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 544,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 10.0046, 1.83423063973064,           !- X,Y,Z Vertex 1 {m}
  0, 10.0046, 0.762,                      !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 0.762,           !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.83423063973064; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  Surface 545 c tbd,                      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  17.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 10.03, 0,                        !- X,Y,Z Vertex 3 {m}
  17.53, 10.03, 3.048;                    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 207,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 545,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.53, 0.0554000000000047, 1.83424701483536, !- X,Y,Z Vertex 1 {m}
  17.53, 0.0554000000000047, 0.762,       !- X,Y,Z Vertex 2 {m}
  17.53, 10.0046, 0.762,                  !- X,Y,Z Vertex 3 {m}
  17.53, 10.0046, 1.83424701483536;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 546,                            !- Name
  Wall,                                   !- Surface Type
  Surface 546 c tbd,                      !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  13.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  17.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  17.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 208,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 546,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  13.5554, 0.0300000000000047, 1.8425226374962, !- X,Y,Z Vertex 1 {m}
  13.5554, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 2 {m}
  17.5046, 0.0300000000000047, 0.762,     !- X,Y,Z Vertex 3 {m}
  17.5046, 0.0300000000000047, 1.8425226374962; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 547,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 9,                         !- Zone Name
  Space 256,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 555,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11.53, 0.0300000000000047, 3.048,       !- X,Y,Z Vertex 1 {m}
  11.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 2 {m}
  13.53, 0.0300000000000047, 0,           !- X,Y,Z Vertex 3 {m}
  13.53, 0.0300000000000047, 3.048;       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 391,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 547,                            !- Building Surface Name
  Sub Surface 398,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11.5554, 0.0300000000000047, 1.93823106915658, !- X,Y,Z Vertex 1 {m}
  11.5554, 0.0300000000000047, 1,         !- X,Y,Z Vertex 2 {m}
  13.5046, 0.0300000000000047, 1,         !- X,Y,Z Vertex 3 {m}
  13.5046, 0.0300000000000047, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 256 HVAC Off Infiltration,        !- Name
  Space 256,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 256 HVAC On Infiltration,         !- Name
  Space 256,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000743907911528867,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.107471924,                            !- Constant Term Coefficient
  0.011991097,                            !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.013479168,                            !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 9 Thermostat,              !- Name
  Thermal Zone 9,                         !- Zone or ZoneList Name
  Thermal Zone 9 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 35,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 9 Thermostat Schedule,     !- Name
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 9 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling 1;   !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 9,                         !- Zone Name
  Thermal Zone 9 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 9 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 9 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 9;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 9 Inlet Node List,         !- Name
  Node 121;                               !- Node Name 1

NodeList,
  Thermal Zone 9 Exhaust Node List,       !- Name
  Node 120;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 11,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 120,                               !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 11 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 11,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 11,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 11, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 11 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 11 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 11 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 11 Relief Air Node, !- Relief Air Stream Node Name
  Node 120;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 11 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 11,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 11 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 11,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 11 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 11 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 11, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 11 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 11 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 9 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 11,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 11,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 9,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  MidriseApartment Apartment Ventilation, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

Output:Meter,
  Cogeneration:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cogeneration:Gas,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Cooling:Gas,                            !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Electricity,          !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorEquipment:Gas,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  ExteriorLights:Electricity,             !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Heating:Gas,                            !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRecovery:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  HeatRejection:Electricity,              !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Humidifer:Electricity,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Gas,                  !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Pumps:Electricity,                      !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Electricity,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  WaterSystems:Gas,                       !- Key Name
  hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  No,                                     !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  Yes,                                    !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Do HVAC Sizing Simulation for Sizing Periods
  ;                                       !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  7,                                      !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  DOE-2;                                  !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  AnalyticalSolution,                     !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024brick (fired clay),             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.43,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  1.43,                                   !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing,               !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1,             !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.162,                                  !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks,                !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024concrete blocks 1,              !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  1.1,                                    !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  920,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 10 cm, !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 15 cm, !- Name
  MediumRough,                            !- Roughness
  0.15,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024expanded polystyrene type I 5 cm, !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.0385,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board,                   !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024low density mineral wool batt,  !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0362,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024low density mineral wool batt 3, !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0419,                                 !- Conductivity {W/m-K}
  10,                                     !- Density {kg/m3}
  800,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024standard concrete,              !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  2.5,                                    !- Conductivity {W/m-K}
  2400,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm,                   !- Name
  MediumRough,                            !- Roughness
  0.025,                                  !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic 50mm Insulation,                !- Name
  MediumRough,                            !- Roughness
  0.05,                                   !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Roof Membrane,                  !- Name
  MediumRough,                            !- Roughness
  0.01,                                   !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1120,                                   !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 12 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.250064084574322,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 16 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.249993153707969,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 162 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 164 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 165 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 166 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 173 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 179 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 184 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 188 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 190 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 191 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 192 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 199 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 200 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 211 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 213 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 214 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 215 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 217 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 231 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 236 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 243 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 249 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 250 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 261 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 263 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 264 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 265 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 269 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 27 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.250072169812512,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 271 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 272 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 273 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 280 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 286 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 289 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 291 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 292 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 293 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 299 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 3 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.279605195544723,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 306 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 312 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 317 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 324 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 327 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 329 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 33 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.249942949038266,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 330 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 331 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 335 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 337 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 338 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 339 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 345 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 352 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 358 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 359 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 37 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.249950383088443,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 373 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 374 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 388 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 389 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 4 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.260083872777873,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 400 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 402 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 403 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 404 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 410 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 417 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 423 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 429 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 43 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.255202412014256,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 434 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 44 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.254508364216675,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 441 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 444 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 446 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 447 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 448 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 45 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.260083872777873,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 452 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 454 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 455 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 456 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 46 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.279605195544723,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 463 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 466 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 468 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 469 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 470 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 477 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 480 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 482 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 483 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 484 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 488 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 490 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 491 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 492 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 494 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 5 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.254508364216675,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 505 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.22263734809369,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 507 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.223331395891272,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 508 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.228212856654889,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 509 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.247734179421738,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 516 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 519 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.22263734809369,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 521 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.228212856654889,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 522 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.223380178369995,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 523 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.247734179421738,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 525 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 539 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.218071932915282,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 542 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 544 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 545 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 546 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 548 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 559 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 561 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 562 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 563 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 567 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 569 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 570 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 571 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 578 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.218079366965458,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 584 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 587 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 589 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 590 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 591 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 598 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 599 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.218122137584985,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 6 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.25525119449298,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 613 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236948810232459,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 619 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 624 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 631 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.218201153689527,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 636 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 643 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 648 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.218193068451338,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 655 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 658 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 660 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 661 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242127834912927,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 662 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 669 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23682702350839,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 670 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236869794127917,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 681 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.241385004636622,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 683 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.242079052434204,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 684 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.246960513197821,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 685 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.26648183596467,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 692 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.236819589458214,                      !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 697 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.23694072499427,                       !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AQNC2024NMair less15 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.128,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AQNC2024NMair less15 mm (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AQNC2024NMair more30 mm,                !- Name
  MediumRough,                            !- Roughness
  0.16,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  AQNC2024NMoutdoor_surface_resistance,   !- Name
  MediumRough,                            !- Roughness
  0.03,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  AQ_MURB_2024_MURB ground Pre 1950 6A,   !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024NMair less15 mm,                !- Layer 2
  AQNC2024standard concrete;              !- Layer 3

Construction,
  AQ_MURB_2024_MURB ground Pre 1950 6A 1, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024NMair less15 mm,                !- Layer 2
  AQNC2024standard concrete;              !- Layer 3

Construction,
  AQ_MURB_2024_MURB ground Pre 1950 6A 2, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024NMair less15 mm,                !- Layer 2
  AQNC2024standard concrete;              !- Layer 3

Construction,
  AQ_MURB_2024_MURB roof Pre 1950 6A 1,   !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024NMair less15 mm;                !- Layer 2

Construction,
  AQ_MURB_2024_MURB roof Pre 1950 6A 1 (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  AQ_MURB_2024_MURB Wall Pre 1950 6A,     !- Name
  AQNC2024brick (fired clay),             !- Layer 1
  AQNC2024NMair less15 mm,                !- Layer 2
  AQNC2024gypsum board;                   !- Layer 3

Construction,
  AQ_MURB_2024_MURB Wall Pre 1950 6A (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x); !- Layer 3

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Generic Exterior Wall Uninsulated,      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Generic Exterior Wall Uninsulated 1,    !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Generic Exterior Wall Uninsulated 2,    !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Generic Ground Slab,                    !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 1,                  !- Name
  Generic 50mm Insulation,                !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Ceiling,               !- Name
  Generic LW Concrete,                    !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic Acoustic Tile;                  !- Layer 3

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Roof,                           !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Generic Roof 1,                         !- Name
  Generic Roof Membrane,                  !- Layer 1
  Generic 50mm Insulation,                !- Layer 2
  Generic LW Concrete,                    !- Layer 3
  Generic Ceiling Air Gap,                !- Layer 4
  Generic Acoustic Tile;                  !- Layer 5

Construction,
  Surface 12 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 12 m tbd;                       !- Layer 3

Construction,
  Surface 16 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 16 m tbd;                       !- Layer 3

Construction,
  Surface 162 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 162 m tbd;                      !- Layer 3

Construction,
  Surface 164 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 164 m tbd;                      !- Layer 3

Construction,
  Surface 165 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 165 m tbd;                      !- Layer 3

Construction,
  Surface 166 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 166 m tbd;                      !- Layer 3

Construction,
  Surface 173 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 173 m tbd;                      !- Layer 3

Construction,
  Surface 179 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 179 m tbd;                      !- Layer 3

Construction,
  Surface 184 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 184 m tbd;                      !- Layer 3

Construction,
  Surface 188 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 188 m tbd;                      !- Layer 3

Construction,
  Surface 190 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 190 m tbd;                      !- Layer 3

Construction,
  Surface 191 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 191 m tbd;                      !- Layer 3

Construction,
  Surface 192 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 192 m tbd;                      !- Layer 3

Construction,
  Surface 199 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 199 m tbd;                      !- Layer 3

Construction,
  Surface 200 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 200 m tbd;                      !- Layer 3

Construction,
  Surface 211 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 211 m tbd;                      !- Layer 3

Construction,
  Surface 213 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 213 m tbd;                      !- Layer 3

Construction,
  Surface 214 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 214 m tbd;                      !- Layer 3

Construction,
  Surface 215 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 215 m tbd;                      !- Layer 3

Construction,
  Surface 217 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 217 m tbd;                      !- Layer 3

Construction,
  Surface 231 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 231 m tbd;                      !- Layer 3

Construction,
  Surface 236 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 236 m tbd;                      !- Layer 3

Construction,
  Surface 243 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 243 m tbd;                      !- Layer 3

Construction,
  Surface 249 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 249 m tbd;                      !- Layer 3

Construction,
  Surface 250 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 250 m tbd;                      !- Layer 3

Construction,
  Surface 261 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 261 m tbd;                      !- Layer 3

Construction,
  Surface 263 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 263 m tbd;                      !- Layer 3

Construction,
  Surface 264 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 264 m tbd;                      !- Layer 3

Construction,
  Surface 265 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 265 m tbd;                      !- Layer 3

Construction,
  Surface 269 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 269 m tbd;                      !- Layer 3

Construction,
  Surface 27 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 27 m tbd;                       !- Layer 3

Construction,
  Surface 271 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 271 m tbd;                      !- Layer 3

Construction,
  Surface 272 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 272 m tbd;                      !- Layer 3

Construction,
  Surface 273 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 273 m tbd;                      !- Layer 3

Construction,
  Surface 280 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 280 m tbd;                      !- Layer 3

Construction,
  Surface 286 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 286 m tbd;                      !- Layer 3

Construction,
  Surface 289 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 289 m tbd;                      !- Layer 3

Construction,
  Surface 291 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 291 m tbd;                      !- Layer 3

Construction,
  Surface 292 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 292 m tbd;                      !- Layer 3

Construction,
  Surface 293 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 293 m tbd;                      !- Layer 3

Construction,
  Surface 299 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 299 m tbd;                      !- Layer 3

Construction,
  Surface 3 c tbd,                        !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 3 m tbd;                        !- Layer 3

Construction,
  Surface 306 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 306 m tbd;                      !- Layer 3

Construction,
  Surface 312 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 312 m tbd;                      !- Layer 3

Construction,
  Surface 317 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 317 m tbd;                      !- Layer 3

Construction,
  Surface 324 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 324 m tbd;                      !- Layer 3

Construction,
  Surface 327 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 327 m tbd;                      !- Layer 3

Construction,
  Surface 329 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 329 m tbd;                      !- Layer 3

Construction,
  Surface 33 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 33 m tbd;                       !- Layer 3

Construction,
  Surface 330 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 330 m tbd;                      !- Layer 3

Construction,
  Surface 331 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 331 m tbd;                      !- Layer 3

Construction,
  Surface 335 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 335 m tbd;                      !- Layer 3

Construction,
  Surface 337 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 337 m tbd;                      !- Layer 3

Construction,
  Surface 338 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 338 m tbd;                      !- Layer 3

Construction,
  Surface 339 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 339 m tbd;                      !- Layer 3

Construction,
  Surface 345 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 345 m tbd;                      !- Layer 3

Construction,
  Surface 352 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 352 m tbd;                      !- Layer 3

Construction,
  Surface 358 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 358 m tbd;                      !- Layer 3

Construction,
  Surface 359 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 359 m tbd;                      !- Layer 3

Construction,
  Surface 37 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 37 m tbd;                       !- Layer 3

Construction,
  Surface 373 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 373 m tbd;                      !- Layer 3

Construction,
  Surface 374 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 374 m tbd;                      !- Layer 3

Construction,
  Surface 388 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 388 m tbd;                      !- Layer 3

Construction,
  Surface 389 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 389 m tbd;                      !- Layer 3

Construction,
  Surface 4 c tbd,                        !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 4 m tbd;                        !- Layer 3

Construction,
  Surface 400 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 400 m tbd;                      !- Layer 3

Construction,
  Surface 402 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 402 m tbd;                      !- Layer 3

Construction,
  Surface 403 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 403 m tbd;                      !- Layer 3

Construction,
  Surface 404 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 404 m tbd;                      !- Layer 3

Construction,
  Surface 410 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 410 m tbd;                      !- Layer 3

Construction,
  Surface 417 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 417 m tbd;                      !- Layer 3

Construction,
  Surface 423 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 423 m tbd;                      !- Layer 3

Construction,
  Surface 429 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 429 m tbd;                      !- Layer 3

Construction,
  Surface 43 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 43 m tbd;                       !- Layer 3

Construction,
  Surface 434 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 434 m tbd;                      !- Layer 3

Construction,
  Surface 44 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 44 m tbd;                       !- Layer 3

Construction,
  Surface 441 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 441 m tbd;                      !- Layer 3

Construction,
  Surface 444 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 444 m tbd;                      !- Layer 3

Construction,
  Surface 446 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 446 m tbd;                      !- Layer 3

Construction,
  Surface 447 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 447 m tbd;                      !- Layer 3

Construction,
  Surface 448 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 448 m tbd;                      !- Layer 3

Construction,
  Surface 45 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 45 m tbd;                       !- Layer 3

Construction,
  Surface 452 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 452 m tbd;                      !- Layer 3

Construction,
  Surface 454 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 454 m tbd;                      !- Layer 3

Construction,
  Surface 455 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 455 m tbd;                      !- Layer 3

Construction,
  Surface 456 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 456 m tbd;                      !- Layer 3

Construction,
  Surface 46 c tbd,                       !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 46 m tbd;                       !- Layer 3

Construction,
  Surface 463 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 463 m tbd;                      !- Layer 3

Construction,
  Surface 466 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 466 m tbd;                      !- Layer 3

Construction,
  Surface 468 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 468 m tbd;                      !- Layer 3

Construction,
  Surface 469 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 469 m tbd;                      !- Layer 3

Construction,
  Surface 470 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 470 m tbd;                      !- Layer 3

Construction,
  Surface 477 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 477 m tbd;                      !- Layer 3

Construction,
  Surface 480 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 480 m tbd;                      !- Layer 3

Construction,
  Surface 482 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 482 m tbd;                      !- Layer 3

Construction,
  Surface 483 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 483 m tbd;                      !- Layer 3

Construction,
  Surface 484 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 484 m tbd;                      !- Layer 3

Construction,
  Surface 488 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 488 m tbd;                      !- Layer 3

Construction,
  Surface 490 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 490 m tbd;                      !- Layer 3

Construction,
  Surface 491 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 491 m tbd;                      !- Layer 3

Construction,
  Surface 492 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 492 m tbd;                      !- Layer 3

Construction,
  Surface 494 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 494 m tbd;                      !- Layer 3

Construction,
  Surface 5 c tbd,                        !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 5 m tbd;                        !- Layer 3

Construction,
  Surface 505 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 505 m tbd;                      !- Layer 3

Construction,
  Surface 507 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 507 m tbd;                      !- Layer 3

Construction,
  Surface 508 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 508 m tbd;                      !- Layer 3

Construction,
  Surface 509 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 509 m tbd;                      !- Layer 3

Construction,
  Surface 516 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 516 m tbd;                      !- Layer 3

Construction,
  Surface 519 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 519 m tbd;                      !- Layer 3

Construction,
  Surface 521 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 521 m tbd;                      !- Layer 3

Construction,
  Surface 522 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 522 m tbd;                      !- Layer 3

Construction,
  Surface 523 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 523 m tbd;                      !- Layer 3

Construction,
  Surface 525 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 525 m tbd;                      !- Layer 3

Construction,
  Surface 539 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 539 m tbd;                      !- Layer 3

Construction,
  Surface 542 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 542 m tbd;                      !- Layer 3

Construction,
  Surface 544 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 544 m tbd;                      !- Layer 3

Construction,
  Surface 545 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 545 m tbd;                      !- Layer 3

Construction,
  Surface 546 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 546 m tbd;                      !- Layer 3

Construction,
  Surface 548 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 548 m tbd;                      !- Layer 3

Construction,
  Surface 559 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 559 m tbd;                      !- Layer 3

Construction,
  Surface 561 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 561 m tbd;                      !- Layer 3

Construction,
  Surface 562 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 562 m tbd;                      !- Layer 3

Construction,
  Surface 563 c tbd,                      !- Name
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024NMair less15 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 563 m tbd;                      !- Layer 3

Construction,
  Surface 567 c tbd,                      !- Name
