  Until: 15:00,                           !- Field 17131
  0.422453022,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.414789819,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.469249746,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.535171761,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.548960418,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.527599989,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.538030784,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.528179054,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.458130303,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.41525213,                             !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.34343212,                             !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.283406756,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.257315651,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.241363567,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.22681836,                             !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.242314408,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.276782912,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.35797755,                             !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.439156278,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.530730393,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.535592166,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.569932935,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.587589273,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.531380273,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.478891498,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.482932405,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.499181193,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.527617693,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.549763131,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.524644156,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.538051177,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.550986026,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.482834699,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.406993278,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.334109482,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.291499328,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.257967323,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.242666688,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.234742188,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.241645704,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.249094895,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.321189423,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.413767491,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.500625495,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.570749767,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.59499118,                             !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.599436582,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.566916821,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.540770812,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.525686877,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.561460744,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.638150594,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.710042539,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.695303937,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.657165181,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.598237666,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.511596587,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.389058388,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.317997841,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.262773296,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.241647049,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.236443304,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.236950883,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.261580207,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.369520536,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.473104878,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.461785317,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.432298477,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.418997006,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.432925275,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.446312799,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.426670294,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.403603146,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.402784522,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.48344469,                             !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.594202809,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.665149963,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.655703848,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.599733062,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.560746772,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.487548121,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.371765983,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.298995356,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.249458156,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.23595948,                             !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.222478508,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.23165481,                             !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.27236866,                             !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.382882961,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.486316038,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.453072669,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.431077599,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.417764924,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.437664467,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.4644124,                              !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.429199671,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.398676161,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.415257732,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.486732858,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.597981524,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.682246284,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.667122012,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.635495947,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.578252069,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.498512713,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.412195006,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.314616001,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.276048324,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.24951911,                             !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.237979261,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.24320564,                             !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.289107995,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.407918572,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.482924786,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.46840804,                             !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.434485211,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.407962047,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.401751437,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.426456506,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.394796827,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.367814938,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.380033575,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.44376146,                             !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.538314714,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.604919775,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.59770342,                             !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.609651572,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.583524835,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.483191909,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.379659333,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.314755837,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.256670029,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.220419733,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.208842909,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.225343805,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.264208858,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.388760788,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.47052732,                             !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.44603223,                             !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.413657011,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.384104511,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.394331827,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.42930903,                             !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.417282444,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.364701117,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.375667279,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.418253454,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.503823352,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.571976919,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.566524428,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.605638676,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.570153222,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.485162614,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.388314836,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.300941858,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.260057023,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.22960119,                             !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.217192296,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.220617162,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.2601247,                              !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.37542996,                             !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.439581837,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.461733774,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.435074584,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.425256917,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.435585748,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.468056657,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.42792501,                             !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.422453022,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.414789819,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.469249746,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.535171761,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.548960418,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.527599989,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.538030784,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.528179054,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.458130303,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.41525213,                             !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.34343212,                             !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.283406756,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.257315651,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.241363567,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.22681836,                             !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.242314408,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.276782912,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.35797755,                             !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.439156278,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.530730393,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.535592166,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.569932935,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.587589273,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.531380273,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.478891498,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.482932405,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.499181193,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.527617693,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.549763131,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.524644156,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.538051177,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.550986026,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.482834699,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.406993278,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.334109482,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.291499328,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.257967323,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.242666688,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.234742188,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.241645704,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.249094895,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.321189423,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.413767491,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.500625495,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.570749767,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.59499118,                             !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.599436582,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.566916821,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.540770812,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.525686877,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.561460744,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.638150594,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.710042539,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.695303937,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.657165181,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.598237666,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.511596587,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.389058388,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.317997841,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.262773296,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.241647049,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.236443304,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.236950883,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.261580207,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.369520536,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.473104878,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.461785317,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.432298477,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.418997006,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.432925275,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.446312799,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.426670294,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.403603146,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.402784522,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.48344469,                             !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.594202809,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.665149963,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.655703848,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.599733062,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.560746772,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.487548121,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.371765983,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.298995356,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.249458156,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.23595948,                             !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.222478508,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.23165481,                             !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.27236866,                             !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.382882961,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.486316038,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.453072669,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.431077599,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.417764924,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.437664467,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.4644124,                              !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.429199671,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.398676161,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.415257732,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.486732858,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.597981524,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.682246284,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.667122012,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.635495947,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.578252069,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.498512713,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.412195006,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.314616001,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.276048324,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.24951911,                             !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.237979261,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.24320564,                             !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.289107995,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.407918572,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.482924786,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.46840804,                             !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.434485211,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.407962047,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.401751437,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.426456506,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.394796827,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.367814938,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.380033575,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.44376146,                             !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.538314714,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.604919775,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.59770342,                             !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.609651572,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.583524835,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.483191909,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.379659333,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.314755837,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.256670029,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.220419733,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.208842909,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.225343805,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.264208858,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.388760788,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.47052732,                             !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.44603223,                             !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.413657011,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.384104511,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.394331827,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.42930903,                             !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.417282444,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.364701117,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.375667279,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.418253454,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.503823352,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.571976919,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.566524428,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.605638676,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.570153222,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.485162614,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.388314836,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.300941858,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.260057023,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.22960119,                             !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.217192296,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.220617162,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.2601247,                              !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.37542996,                             !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.439581837,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.461733774,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.435074584,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.425256917,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.435585748,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.468056657,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.42792501,                             !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.422453022,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.414789819,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.469249746,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.535171761,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.548960418,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.527599989,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.538030784,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.528179054,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.458130303,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.41525213,                             !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.34343212,                             !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.283406756,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.257315651,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.241363567,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.22681836,                             !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.242314408,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.276782912,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.35797755,                             !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.439156278,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.530730393,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.535592166,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.569932935,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.587589273,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.531380273,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.478891498,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.482932405,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.499181193,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.527617693,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.549763131,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.524644156,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.538051177,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.550986026,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.482834699,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.406993278,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.334109482,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.291499328,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.257967323,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.242666688,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.234742188,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.241645704,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.249094895,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.321189423,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.413767491,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.500625495,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.570749767,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.59499118,                             !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.599436582,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.566916821,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.540770812,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.525686877,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.561460744,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.638150594,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.710042539,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.695303937,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.657165181,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.598237666,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.511596587,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.389058388,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.317997841,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.262773296,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.241647049,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.236443304,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.236950883,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.261580207,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.369520536,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.473104878,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.461785317,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.432298477,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.418997006,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.432925275,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.446312799,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.426670294,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.403603146,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.402784522,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.48344469,                             !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.594202809,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.665149963,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.655703848,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.599733062,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.560746772,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.487548121,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.371765983,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.298995356,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.249458156,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.23595948,                             !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.222478508,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.23165481,                             !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.27236866,                             !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.382882961,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.486316038,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.453072669,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.431077599,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.417764924,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.437664467,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.4644124,                              !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.429199671,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.398676161,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.415257732,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.486732858,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.597981524,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.682246284,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.667122012,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.635495947,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.578252069,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.498512713,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.412195006,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.314616001,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.276048324,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.24951911,                             !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.237979261,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.24320564,                             !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.289107995,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.407918572,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.482924786,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.46840804,                             !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.434485211,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.407962047,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.401751437,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.426456506,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.394796827,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.367814938,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.380033575,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.44376146,                             !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.538314714,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.604919775,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.59770342,                             !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.609651572,                            !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.583524835,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.483191909,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.379659333,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.314755837,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.256670029,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.220419733,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.208842909,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.225343805,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.264208858,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.388760788,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.47052732,                             !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.44603223,                             !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.413657011,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.384104511,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.394331827,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.42930903,                             !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.417282444,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.364701117,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.375667279,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.418253454,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.503823352,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.571976919,                            !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.566524428,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.605638676,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.570153222,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.485162614,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.388314836,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.300941858,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.260057023,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.22960119,                             !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.217192296,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.220617162,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.2601247,                              !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.37542996,                             !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.439581837,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.461733774,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.435074584,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.425256917,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.435585748,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.468056657,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.42792501,                             !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.422453022,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.414789819,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.469249746,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.535171761,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.548960418,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.527599989,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.538030784,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.528179054,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.458130303,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.41525213,                             !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.34343212,                             !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.283406756,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.257315651,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.241363567,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.22681836,                             !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.242314408,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.276782912,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.35797755,                             !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.439156278,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.530730393,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.535592166,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.569932935,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.587589273,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.531380273,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.478891498,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.482932405,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.499181193,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.527617693,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.549763131,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.524644156,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.538051177,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.550986026,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.482834699,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.406993278;                            !- Field 18250

Schedule:Compact,
  Eclairagext,                            !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 07:00,                           !- Field 3
  0.75,                                   !- Field 4
  Until: 17:00,                           !- Field 5
  0,                                      !- Field 6
  Until: 18:00,                           !- Field 7
  0.733217012,                            !- Field 8
  Until: 24:00,                           !- Field 9
  0.75,                                   !- Field 10
  Through: 01/02,                         !- Field 11
  For: AllDays,                           !- Field 12
  Until: 07:00,                           !- Field 13
  0.75,                                   !- Field 14
  Until: 17:00,                           !- Field 15
  0,                                      !- Field 16
  Until: 24:00,                           !- Field 17
  0.75,                                   !- Field 18
  Through: 01/03,                         !- Field 19
  For: AllDays,                           !- Field 20
  Until: 07:00,                           !- Field 21
  0.75,                                   !- Field 22
  Until: 17:00,                           !- Field 23
  0,                                      !- Field 24
  Until: 24:00,                           !- Field 25
  0.75,                                   !- Field 26
  Through: 01/04,                         !- Field 27
  For: AllDays,                           !- Field 28
  Until: 07:00,                           !- Field 29
  0.75,                                   !- Field 30
  Until: 17:00,                           !- Field 31
  0,                                      !- Field 32
  Until: 24:00,                           !- Field 33
  0.75,                                   !- Field 34
  Through: 01/05,                         !- Field 35
  For: AllDays,                           !- Field 36
  Until: 07:00,                           !- Field 37
  0.75,                                   !- Field 38
  Until: 17:00,                           !- Field 39
  0,                                      !- Field 40
  Until: 24:00,                           !- Field 41
  0.75,                                   !- Field 42
  Through: 01/06,                         !- Field 43
  For: AllDays,                           !- Field 44
  Until: 07:00,                           !- Field 45
  0.75,                                   !- Field 46
  Until: 17:00,                           !- Field 47
  0,                                      !- Field 48
  Until: 24:00,                           !- Field 49
  0.75,                                   !- Field 50
  Through: 01/07,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 07:00,                           !- Field 53
  0.75,                                   !- Field 54
  Until: 17:00,                           !- Field 55
  0,                                      !- Field 56
  Until: 24:00,                           !- Field 57
  0.75,                                   !- Field 58
  Through: 01/08,                         !- Field 59
  For: AllDays,                           !- Field 60
  Until: 07:00,                           !- Field 61
  0.75,                                   !- Field 62
  Until: 17:00,                           !- Field 63
  0,                                      !- Field 64
  Until: 18:00,                           !- Field 65
  0.733217012,                            !- Field 66
  Until: 24:00,                           !- Field 67
  0.75,                                   !- Field 68
  Through: 01/09,                         !- Field 69
  For: AllDays,                           !- Field 70
  Until: 07:00,                           !- Field 71
  0.75,                                   !- Field 72
  Until: 17:00,                           !- Field 73
  0,                                      !- Field 74
  Until: 24:00,                           !- Field 75
  0.75,                                   !- Field 76
  Through: 01/10,                         !- Field 77
  For: AllDays,                           !- Field 78
  Until: 07:00,                           !- Field 79
  0.75,                                   !- Field 80
  Until: 17:00,                           !- Field 81
  0,                                      !- Field 82
  Until: 24:00,                           !- Field 83
  0.75,                                   !- Field 84
  Through: 01/11,                         !- Field 85
  For: AllDays,                           !- Field 86
  Until: 07:00,                           !- Field 87
  0.75,                                   !- Field 88
  Until: 17:00,                           !- Field 89
  0,                                      !- Field 90
  Until: 24:00,                           !- Field 91
  0.75,                                   !- Field 92
  Through: 01/12,                         !- Field 93
  For: AllDays,                           !- Field 94
  Until: 07:00,                           !- Field 95
  0.75,                                   !- Field 96
  Until: 17:00,                           !- Field 97
  0,                                      !- Field 98
  Until: 24:00,                           !- Field 99
  0.75,                                   !- Field 100
  Through: 01/13,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 07:00,                           !- Field 103
  0.75,                                   !- Field 104
  Until: 17:00,                           !- Field 105
  0,                                      !- Field 106
  Until: 24:00,                           !- Field 107
  0.75,                                   !- Field 108
  Through: 01/14,                         !- Field 109
  For: AllDays,                           !- Field 110
  Until: 07:00,                           !- Field 111
  0.75,                                   !- Field 112
  Until: 17:00,                           !- Field 113
  0,                                      !- Field 114
  Until: 24:00,                           !- Field 115
  0.75,                                   !- Field 116
  Through: 01/15,                         !- Field 117
  For: AllDays,                           !- Field 118
  Until: 07:00,                           !- Field 119
  0.75,                                   !- Field 120
  Until: 17:00,                           !- Field 121
  0,                                      !- Field 122
  Until: 18:00,                           !- Field 123
  0.733217012,                            !- Field 124
  Until: 24:00,                           !- Field 125
  0.75,                                   !- Field 126
  Through: 01/16,                         !- Field 127
  For: AllDays,                           !- Field 128
  Until: 07:00,                           !- Field 129
  0.75,                                   !- Field 130
  Until: 17:00,                           !- Field 131
  0,                                      !- Field 132
  Until: 24:00,                           !- Field 133
  0.75,                                   !- Field 134
  Through: 01/17,                         !- Field 135
  For: AllDays,                           !- Field 136
  Until: 07:00,                           !- Field 137
  0.75,                                   !- Field 138
  Until: 17:00,                           !- Field 139
  0,                                      !- Field 140
  Until: 24:00,                           !- Field 141
  0.75,                                   !- Field 142
  Through: 01/18,                         !- Field 143
  For: AllDays,                           !- Field 144
  Until: 07:00,                           !- Field 145
  0.75,                                   !- Field 146
  Until: 17:00,                           !- Field 147
  0,                                      !- Field 148
  Until: 24:00,                           !- Field 149
  0.75,                                   !- Field 150
  Through: 01/19,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 07:00,                           !- Field 153
  0.75,                                   !- Field 154
  Until: 17:00,                           !- Field 155
  0,                                      !- Field 156
  Until: 24:00,                           !- Field 157
  0.75,                                   !- Field 158
  Through: 01/20,                         !- Field 159
  For: AllDays,                           !- Field 160
  Until: 07:00,                           !- Field 161
  0.75,                                   !- Field 162
  Until: 17:00,                           !- Field 163
  0,                                      !- Field 164
  Until: 24:00,                           !- Field 165
  0.75,                                   !- Field 166
  Through: 01/21,                         !- Field 167
  For: AllDays,                           !- Field 168
  Until: 07:00,                           !- Field 169
  0.75,                                   !- Field 170
  Until: 17:00,                           !- Field 171
  0,                                      !- Field 172
  Until: 24:00,                           !- Field 173
  0.75,                                   !- Field 174
  Through: 01/22,                         !- Field 175
  For: AllDays,                           !- Field 176
  Until: 07:00,                           !- Field 177
  0.75,                                   !- Field 178
  Until: 17:00,                           !- Field 179
  0,                                      !- Field 180
  Until: 18:00,                           !- Field 181
  0.733217012,                            !- Field 182
  Until: 24:00,                           !- Field 183
  0.75,                                   !- Field 184
  Through: 01/23,                         !- Field 185
  For: AllDays,                           !- Field 186
  Until: 07:00,                           !- Field 187
  0.75,                                   !- Field 188
  Until: 17:00,                           !- Field 189
  0,                                      !- Field 190
  Until: 24:00,                           !- Field 191
  0.75,                                   !- Field 192
  Through: 01/24,                         !- Field 193
  For: AllDays,                           !- Field 194
  Until: 07:00,                           !- Field 195
  0.75,                                   !- Field 196
  Until: 17:00,                           !- Field 197
  0,                                      !- Field 198
  Until: 24:00,                           !- Field 199
  0.75,                                   !- Field 200
  Through: 01/25,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 07:00,                           !- Field 203
  0.75,                                   !- Field 204
  Until: 17:00,                           !- Field 205
  0,                                      !- Field 206
  Until: 24:00,                           !- Field 207
  0.75,                                   !- Field 208
  Through: 01/26,                         !- Field 209
  For: AllDays,                           !- Field 210
  Until: 07:00,                           !- Field 211
  0.75,                                   !- Field 212
  Until: 17:00,                           !- Field 213
  0,                                      !- Field 214
  Until: 24:00,                           !- Field 215
  0.75,                                   !- Field 216
  Through: 01/27,                         !- Field 217
  For: AllDays,                           !- Field 218
  Until: 07:00,                           !- Field 219
  0.75,                                   !- Field 220
  Until: 17:00,                           !- Field 221
  0,                                      !- Field 222
  Until: 24:00,                           !- Field 223
  0.75,                                   !- Field 224
  Through: 01/28,                         !- Field 225
  For: AllDays,                           !- Field 226
  Until: 07:00,                           !- Field 227
  0.75,                                   !- Field 228
  Until: 17:00,                           !- Field 229
  0,                                      !- Field 230
  Until: 24:00,                           !- Field 231
  0.75,                                   !- Field 232
  Through: 01/29,                         !- Field 233
  For: AllDays,                           !- Field 234
  Until: 07:00,                           !- Field 235
  0.75,                                   !- Field 236
  Until: 17:00,                           !- Field 237
  0,                                      !- Field 238
  Until: 18:00,                           !- Field 239
  0.733217012,                            !- Field 240
  Until: 24:00,                           !- Field 241
  0.75,                                   !- Field 242
  Through: 01/30,                         !- Field 243
  For: AllDays,                           !- Field 244
  Until: 07:00,                           !- Field 245
  0.75,                                   !- Field 246
  Until: 17:00,                           !- Field 247
  0,                                      !- Field 248
  Until: 24:00,                           !- Field 249
  0.75,                                   !- Field 250
  Through: 01/31,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 07:00,                           !- Field 253
  0.75,                                   !- Field 254
  Until: 17:00,                           !- Field 255
  0,                                      !- Field 256
  Until: 24:00,                           !- Field 257
  0.75,                                   !- Field 258
  Through: 02/01,                         !- Field 259
  For: AllDays,                           !- Field 260
  Until: 07:00,                           !- Field 261
  0.75,                                   !- Field 262
  Until: 17:00,                           !- Field 263
  0,                                      !- Field 264
  Until: 24:00,                           !- Field 265
  0.75,                                   !- Field 266
  Through: 02/02,                         !- Field 267
  For: AllDays,                           !- Field 268
  Until: 07:00,                           !- Field 269
  0.75,                                   !- Field 270
  Until: 17:00,                           !- Field 271
  0,                                      !- Field 272
  Until: 24:00,                           !- Field 273
  0.75,                                   !- Field 274
  Through: 02/03,                         !- Field 275
  For: AllDays,                           !- Field 276
  Until: 07:00,                           !- Field 277
  0.75,                                   !- Field 278
  Until: 17:00,                           !- Field 279
  0,                                      !- Field 280
  Until: 18:00,                           !- Field 281
  0.681473736,                            !- Field 282
  Until: 24:00,                           !- Field 283
  0.75,                                   !- Field 284
  Through: 02/04,                         !- Field 285
  For: AllDays,                           !- Field 286
  Until: 07:00,                           !- Field 287
  0.75,                                   !- Field 288
  Until: 17:00,                           !- Field 289
  0,                                      !- Field 290
  Until: 24:00,                           !- Field 291
  0.75,                                   !- Field 292
  Through: 02/05,                         !- Field 293
  For: AllDays,                           !- Field 294
  Until: 07:00,                           !- Field 295
  0.75,                                   !- Field 296
  Until: 17:00,                           !- Field 297
  0,                                      !- Field 298
  Until: 18:00,                           !- Field 299
  0.688198737,                            !- Field 300
  Until: 19:00,                           !- Field 301
  0.68693451,                             !- Field 302
  Until: 20:00,                           !- Field 303
  0.744721928,                            !- Field 304
  Until: 24:00,                           !- Field 305
  0.75,                                   !- Field 306
  Through: 02/06,                         !- Field 307
  For: AllDays,                           !- Field 308
  Until: 07:00,                           !- Field 309
  0.75,                                   !- Field 310
  Until: 17:00,                           !- Field 311
  0,                                      !- Field 312
  Until: 24:00,                           !- Field 313
  0.75,                                   !- Field 314
  Through: 02/07,                         !- Field 315
  For: AllDays,                           !- Field 316
  Until: 07:00,                           !- Field 317
  0.75,                                   !- Field 318
  Until: 17:00,                           !- Field 319
  0,                                      !- Field 320
  Until: 24:00,                           !- Field 321
  0.75,                                   !- Field 322
  Through: 02/08,                         !- Field 323
  For: AllDays,                           !- Field 324
  Until: 07:00,                           !- Field 325
  0.75,                                   !- Field 326
  Until: 17:00,                           !- Field 327
  0,                                      !- Field 328
  Until: 24:00,                           !- Field 329
  0.75,                                   !- Field 330
  Through: 02/09,                         !- Field 331
  For: AllDays,                           !- Field 332
  Until: 07:00,                           !- Field 333
  0.75,                                   !- Field 334
  Until: 17:00,                           !- Field 335
  0,                                      !- Field 336
  Until: 24:00,                           !- Field 337
  0.75,                                   !- Field 338
  Through: 02/10,                         !- Field 339
  For: AllDays,                           !- Field 340
  Until: 07:00,                           !- Field 341
  0.75,                                   !- Field 342
  Until: 17:00,                           !- Field 343
  0,                                      !- Field 344
  Until: 18:00,                           !- Field 345
  0.681473736,                            !- Field 346
  Until: 24:00,                           !- Field 347
  0.75,                                   !- Field 348
  Through: 02/11,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 07:00,                           !- Field 351
  0.75,                                   !- Field 352
  Until: 17:00,                           !- Field 353
  0,                                      !- Field 354
  Until: 24:00,                           !- Field 355
  0.75,                                   !- Field 356
  Through: 02/12,                         !- Field 357
  For: AllDays,                           !- Field 358
  Until: 07:00,                           !- Field 359
  0.75,                                   !- Field 360
  Until: 17:00,                           !- Field 361
  0,                                      !- Field 362
  Until: 18:00,                           !- Field 363
  0.688198737,                            !- Field 364
  Until: 19:00,                           !- Field 365
  0.68693451,                             !- Field 366
  Until: 20:00,                           !- Field 367
  0.744721928,                            !- Field 368
  Until: 24:00,                           !- Field 369
  0.75,                                   !- Field 370
  Through: 02/13,                         !- Field 371
  For: AllDays,                           !- Field 372
  Until: 07:00,                           !- Field 373
  0.75,                                   !- Field 374
  Until: 17:00,                           !- Field 375
  0,                                      !- Field 376
  Until: 24:00,                           !- Field 377
  0.75,                                   !- Field 378
  Through: 02/14,                         !- Field 379
  For: AllDays,                           !- Field 380
  Until: 07:00,                           !- Field 381
  0.75,                                   !- Field 382
  Until: 17:00,                           !- Field 383
  0,                                      !- Field 384
  Until: 24:00,                           !- Field 385
  0.75,                                   !- Field 386
  Through: 02/15,                         !- Field 387
  For: AllDays,                           !- Field 388
  Until: 07:00,                           !- Field 389
  0.75,                                   !- Field 390
  Until: 17:00,                           !- Field 391
  0,                                      !- Field 392
  Until: 24:00,                           !- Field 393
  0.75,                                   !- Field 394
  Through: 02/16,                         !- Field 395
  For: AllDays,                           !- Field 396
  Until: 07:00,                           !- Field 397
  0.75,                                   !- Field 398
  Until: 17:00,                           !- Field 399
  0,                                      !- Field 400
  Until: 24:00,                           !- Field 401
  0.75,                                   !- Field 402
  Through: 02/17,                         !- Field 403
  For: AllDays,                           !- Field 404
  Until: 07:00,                           !- Field 405
  0.75,                                   !- Field 406
  Until: 17:00,                           !- Field 407
  0,                                      !- Field 408
  Until: 18:00,                           !- Field 409
  0.681473736,                            !- Field 410
  Until: 24:00,                           !- Field 411
  0.75,                                   !- Field 412
  Through: 02/18,                         !- Field 413
  For: AllDays,                           !- Field 414
  Until: 07:00,                           !- Field 415
  0.75,                                   !- Field 416
  Until: 17:00,                           !- Field 417
  0,                                      !- Field 418
  Until: 24:00,                           !- Field 419
  0.75,                                   !- Field 420
  Through: 02/19,                         !- Field 421
  For: AllDays,                           !- Field 422
  Until: 07:00,                           !- Field 423
  0.75,                                   !- Field 424
  Until: 17:00,                           !- Field 425
  0,                                      !- Field 426
  Until: 18:00,                           !- Field 427
  0.688198737,                            !- Field 428
  Until: 19:00,                           !- Field 429
  0.68693451,                             !- Field 430
  Until: 20:00,                           !- Field 431
  0.744721928,                            !- Field 432
  Until: 24:00,                           !- Field 433
  0.75,                                   !- Field 434
  Through: 02/20,                         !- Field 435
  For: AllDays,                           !- Field 436
  Until: 07:00,                           !- Field 437
  0.75,                                   !- Field 438
  Until: 17:00,                           !- Field 439
  0,                                      !- Field 440
  Until: 24:00,                           !- Field 441
  0.75,                                   !- Field 442
  Through: 02/21,                         !- Field 443
  For: AllDays,                           !- Field 444
  Until: 07:00,                           !- Field 445
  0.75,                                   !- Field 446
  Until: 17:00,                           !- Field 447
  0,                                      !- Field 448
  Until: 24:00,                           !- Field 449
  0.75,                                   !- Field 450
  Through: 02/22,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 07:00,                           !- Field 453
  0.75,                                   !- Field 454
  Until: 17:00,                           !- Field 455
  0,                                      !- Field 456
  Until: 24:00,                           !- Field 457
  0.75,                                   !- Field 458
  Through: 02/23,                         !- Field 459
  For: AllDays,                           !- Field 460
  Until: 07:00,                           !- Field 461
  0.75,                                   !- Field 462
  Until: 17:00,                           !- Field 463
  0,                                      !- Field 464
  Until: 24:00,                           !- Field 465
  0.75,                                   !- Field 466
  Through: 02/24,                         !- Field 467
  For: AllDays,                           !- Field 468
  Until: 07:00,                           !- Field 469
  0.75,                                   !- Field 470
  Until: 17:00,                           !- Field 471
  0,                                      !- Field 472
  Until: 18:00,                           !- Field 473
  0.681473736,                            !- Field 474
  Until: 24:00,                           !- Field 475
  0.75,                                   !- Field 476
  Through: 02/25,                         !- Field 477
  For: AllDays,                           !- Field 478
  Until: 07:00,                           !- Field 479
  0.75,                                   !- Field 480
  Until: 17:00,                           !- Field 481
  0,                                      !- Field 482
  Until: 24:00,                           !- Field 483
  0.75,                                   !- Field 484
  Through: 02/26,                         !- Field 485
  For: AllDays,                           !- Field 486
  Until: 07:00,                           !- Field 487
  0.75,                                   !- Field 488
  Until: 17:00,                           !- Field 489
  0,                                      !- Field 490
  Until: 18:00,                           !- Field 491
  0.688198737,                            !- Field 492
  Until: 19:00,                           !- Field 493
  0.68693451,                             !- Field 494
  Until: 20:00,                           !- Field 495
  0.744721928,                            !- Field 496
  Until: 24:00,                           !- Field 497
  0.75,                                   !- Field 498
  Through: 02/27,                         !- Field 499
  For: AllDays,                           !- Field 500
  Until: 07:00,                           !- Field 501
  0.75,                                   !- Field 502
  Until: 17:00,                           !- Field 503
  0,                                      !- Field 504
  Until: 24:00,                           !- Field 505
  0.75,                                   !- Field 506
  Through: 02/28,                         !- Field 507
  For: AllDays,                           !- Field 508
  Until: 07:00,                           !- Field 509
  0.75,                                   !- Field 510
  Until: 17:00,                           !- Field 511
  0,                                      !- Field 512
  Until: 24:00,                           !- Field 513
  0.75,                                   !- Field 514
  Through: 03/01,                         !- Field 515
  For: AllDays,                           !- Field 516
  Until: 06:00,                           !- Field 517
  0.75,                                   !- Field 518
  Until: 18:00,                           !- Field 519
  0,                                      !- Field 520
  Until: 24:00,                           !- Field 521
  0.75,                                   !- Field 522
  Through: 03/02,                         !- Field 523
  For: AllDays,                           !- Field 524
  Until: 06:00,                           !- Field 525
  0.75,                                   !- Field 526
  Until: 18:00,                           !- Field 527
  0,                                      !- Field 528
  Until: 19:00,                           !- Field 529
  0.742428012,                            !- Field 530
  Until: 24:00,                           !- Field 531
  0.75,                                   !- Field 532
  Through: 03/03,                         !- Field 533
  For: AllDays,                           !- Field 534
  Until: 06:00,                           !- Field 535
  0.75,                                   !- Field 536
  Until: 18:00,                           !- Field 537
  0,                                      !- Field 538
  Until: 19:00,                           !- Field 539
  0.72993293,                             !- Field 540
  Until: 24:00,                           !- Field 541
  0.75,                                   !- Field 542
  Through: 03/04,                         !- Field 543
  For: AllDays,                           !- Field 544
  Until: 06:00,                           !- Field 545
  0.75,                                   !- Field 546
  Until: 18:00,                           !- Field 547
  0,                                      !- Field 548
  Until: 19:00,                           !- Field 549
  0.748337224,                            !- Field 550
  Until: 24:00,                           !- Field 551
  0.75,                                   !- Field 552
  Through: 03/05,                         !- Field 553
  For: AllDays,                           !- Field 554
  Until: 06:00,                           !- Field 555
  0.75,                                   !- Field 556
  Until: 18:00,                           !- Field 557
  0,                                      !- Field 558
  Until: 19:00,                           !- Field 559
  0.705401789,                            !- Field 560
  Until: 20:00,                           !- Field 561
  0.724228504,                            !- Field 562
  Until: 24:00,                           !- Field 563
  0.75,                                   !- Field 564
  Through: 03/06,                         !- Field 565
  For: AllDays,                           !- Field 566
  Until: 06:00,                           !- Field 567
  0.75,                                   !- Field 568
  Until: 18:00,                           !- Field 569
  0,                                      !- Field 570
  Until: 24:00,                           !- Field 571
  0.75,                                   !- Field 572
  Through: 03/07,                         !- Field 573
  For: AllDays,                           !- Field 574
  Until: 06:00,                           !- Field 575
  0.75,                                   !- Field 576
  Until: 18:00,                           !- Field 577
  0,                                      !- Field 578
  Until: 24:00,                           !- Field 579
  0.75,                                   !- Field 580
  Through: 03/08,                         !- Field 581
  For: AllDays,                           !- Field 582
  Until: 06:00,                           !- Field 583
  0.75,                                   !- Field 584
  Until: 18:00,                           !- Field 585
  0,                                      !- Field 586
  Until: 24:00,                           !- Field 587
  0.75,                                   !- Field 588
  Through: 03/09,                         !- Field 589
  For: AllDays,                           !- Field 590
  Until: 06:00,                           !- Field 591
  0.75,                                   !- Field 592
  Until: 18:00,                           !- Field 593
  0,                                      !- Field 594
  Until: 19:00,                           !- Field 595
  0.742428012,                            !- Field 596
  Until: 24:00,                           !- Field 597
  0.75,                                   !- Field 598
  Through: 03/10,                         !- Field 599
  For: AllDays,                           !- Field 600
  Until: 06:00,                           !- Field 601
  0.75,                                   !- Field 602
  Until: 18:00,                           !- Field 603
  0,                                      !- Field 604
  Until: 19:00,                           !- Field 605
  0.72993293,                             !- Field 606
  Until: 24:00,                           !- Field 607
  0.75,                                   !- Field 608
  Through: 03/11,                         !- Field 609
  For: AllDays,                           !- Field 610
  Until: 06:00,                           !- Field 611
  0.75,                                   !- Field 612
  Until: 18:00,                           !- Field 613
  0,                                      !- Field 614
  Until: 19:00,                           !- Field 615
  0.748337224,                            !- Field 616
  Until: 24:00,                           !- Field 617
  0.75,                                   !- Field 618
  Through: 03/12,                         !- Field 619
  For: AllDays,                           !- Field 620
  Until: 06:00,                           !- Field 621
  0.75,                                   !- Field 622
  Until: 18:00,                           !- Field 623
  0,                                      !- Field 624
  Until: 19:00,                           !- Field 625
  0.705401789,                            !- Field 626
  Until: 20:00,                           !- Field 627
  0.724228504,                            !- Field 628
  Until: 24:00,                           !- Field 629
  0.75,                                   !- Field 630
  Through: 03/13,                         !- Field 631
  For: AllDays,                           !- Field 632
  Until: 06:00,                           !- Field 633
  0.75,                                   !- Field 634
  Until: 18:00,                           !- Field 635
  0,                                      !- Field 636
  Until: 24:00,                           !- Field 637
  0.75,                                   !- Field 638
  Through: 03/14,                         !- Field 639
  For: AllDays,                           !- Field 640
  Until: 06:00,                           !- Field 641
  0.75,                                   !- Field 642
  Until: 18:00,                           !- Field 643
  0,                                      !- Field 644
  Until: 24:00,                           !- Field 645
  0.75,                                   !- Field 646
  Through: 03/15,                         !- Field 647
  For: AllDays,                           !- Field 648
  Until: 06:00,                           !- Field 649
  0.75,                                   !- Field 650
  Until: 18:00,                           !- Field 651
  0,                                      !- Field 652
  Until: 24:00,                           !- Field 653
  0.75,                                   !- Field 654
  Through: 03/16,                         !- Field 655
  For: AllDays,                           !- Field 656
  Until: 06:00,                           !- Field 657
  0.75,                                   !- Field 658
  Until: 18:00,                           !- Field 659
  0,                                      !- Field 660
  Until: 19:00,                           !- Field 661
  0.742428012,                            !- Field 662
  Until: 24:00,                           !- Field 663
  0.75,                                   !- Field 664
  Through: 03/17,                         !- Field 665
  For: AllDays,                           !- Field 666
  Until: 06:00,                           !- Field 667
  0.75,                                   !- Field 668
  Until: 18:00,                           !- Field 669
  0,                                      !- Field 670
  Until: 19:00,                           !- Field 671
  0.72993293,                             !- Field 672
  Until: 24:00,                           !- Field 673
  0.75,                                   !- Field 674
  Through: 03/18,                         !- Field 675
  For: AllDays,                           !- Field 676
  Until: 06:00,                           !- Field 677
  0.75,                                   !- Field 678
  Until: 18:00,                           !- Field 679
  0,                                      !- Field 680
  Until: 19:00,                           !- Field 681
  0.748337224,                            !- Field 682
  Until: 24:00,                           !- Field 683
  0.75,                                   !- Field 684
  Through: 03/19,                         !- Field 685
  For: AllDays,                           !- Field 686
  Until: 06:00,                           !- Field 687
  0.75,                                   !- Field 688
  Until: 18:00,                           !- Field 689
  0,                                      !- Field 690
  Until: 19:00,                           !- Field 691
  0.705401789,                            !- Field 692
  Until: 20:00,                           !- Field 693
  0.724228504,                            !- Field 694
  Until: 24:00,                           !- Field 695
  0.75,                                   !- Field 696
  Through: 03/20,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 06:00,                           !- Field 699
  0.75,                                   !- Field 700
  Until: 18:00,                           !- Field 701
  0,                                      !- Field 702
  Until: 24:00,                           !- Field 703
  0.75,                                   !- Field 704
  Through: 03/21,                         !- Field 705
  For: AllDays,                           !- Field 706
  Until: 06:00,                           !- Field 707
  0.75,                                   !- Field 708
  Until: 18:00,                           !- Field 709
  0,                                      !- Field 710
  Until: 24:00,                           !- Field 711
  0.75,                                   !- Field 712
  Through: 03/22,                         !- Field 713
  For: AllDays,                           !- Field 714
  Until: 06:00,                           !- Field 715
  0.75,                                   !- Field 716
  Until: 18:00,                           !- Field 717
  0,                                      !- Field 718
  Until: 24:00,                           !- Field 719
  0.75,                                   !- Field 720
  Through: 03/23,                         !- Field 721
  For: AllDays,                           !- Field 722
  Until: 06:00,                           !- Field 723
  0.75,                                   !- Field 724
  Until: 18:00,                           !- Field 725
  0,                                      !- Field 726
  Until: 19:00,                           !- Field 727
  0.742428012,                            !- Field 728
  Until: 24:00,                           !- Field 729
  0.75,                                   !- Field 730
  Through: 03/24,                         !- Field 731
  For: AllDays,                           !- Field 732
  Until: 06:00,                           !- Field 733
  0.75,                                   !- Field 734
  Until: 18:00,                           !- Field 735
  0,                                      !- Field 736
  Until: 19:00,                           !- Field 737
  0.72993293,                             !- Field 738
  Until: 24:00,                           !- Field 739
  0.75,                                   !- Field 740
  Through: 03/25,                         !- Field 741
  For: AllDays,                           !- Field 742
  Until: 06:00,                           !- Field 743
  0.75,                                   !- Field 744
  Until: 18:00,                           !- Field 745
  0,                                      !- Field 746
  Until: 19:00,                           !- Field 747
  0.748337224,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.75,                                   !- Field 750
  Through: 03/26,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 06:00,                           !- Field 753
  0.75,                                   !- Field 754
  Until: 18:00,                           !- Field 755
  0,                                      !- Field 756
  Until: 19:00,                           !- Field 757
  0.705401789,                            !- Field 758
  Until: 20:00,                           !- Field 759
  0.724228504,                            !- Field 760
  Until: 24:00,                           !- Field 761
  0.75,                                   !- Field 762
  Through: 03/27,                         !- Field 763
  For: AllDays,                           !- Field 764
  Until: 06:00,                           !- Field 765
  0.75,                                   !- Field 766
  Until: 18:00,                           !- Field 767
  0,                                      !- Field 768
  Until: 24:00,                           !- Field 769
  0.75,                                   !- Field 770
  Through: 03/28,                         !- Field 771
  For: AllDays,                           !- Field 772
  Until: 06:00,                           !- Field 773
  0.75,                                   !- Field 774
  Until: 18:00,                           !- Field 775
  0,                                      !- Field 776
  Until: 24:00,                           !- Field 777
  0.75,                                   !- Field 778
  Through: 03/29,                         !- Field 779
  For: AllDays,                           !- Field 780
  Until: 06:00,                           !- Field 781
  0.75,                                   !- Field 782
  Until: 18:00,                           !- Field 783
  0,                                      !- Field 784
  Until: 24:00,                           !- Field 785
  0.75,                                   !- Field 786
  Through: 03/30,                         !- Field 787
  For: AllDays,                           !- Field 788
  Until: 06:00,                           !- Field 789
  0.75,                                   !- Field 790
  Until: 18:00,                           !- Field 791
  0,                                      !- Field 792
  Until: 19:00,                           !- Field 793
  0.742428012,                            !- Field 794
  Until: 24:00,                           !- Field 795
  0.75,                                   !- Field 796
  Through: 03/31,                         !- Field 797
  For: AllDays,                           !- Field 798
  Until: 06:00,                           !- Field 799
  0.75,                                   !- Field 800
  Until: 18:00,                           !- Field 801
  0,                                      !- Field 802
  Until: 19:00,                           !- Field 803
  0.72993293,                             !- Field 804
  Until: 24:00,                           !- Field 805
  0.75,                                   !- Field 806
  Through: 04/01,                         !- Field 807
  For: AllDays,                           !- Field 808
  Until: 06:00,                           !- Field 809
  0.75,                                   !- Field 810
  Until: 18:00,                           !- Field 811
  0,                                      !- Field 812
  Until: 19:00,                           !- Field 813
  0.75,                                   !- Field 814
  Until: 20:00,                           !- Field 815
  0.708403085,                            !- Field 816
  Until: 24:00,                           !- Field 817
  0.75,                                   !- Field 818
  Through: 04/02,                         !- Field 819
  For: AllDays,                           !- Field 820
  Until: 06:00,                           !- Field 821
  0.75,                                   !- Field 822
  Until: 18:00,                           !- Field 823
  0,                                      !- Field 824
  Until: 19:00,                           !- Field 825
  0.75,                                   !- Field 826
  Until: 20:00,                           !- Field 827
  0.683495079,                            !- Field 828
  Until: 24:00,                           !- Field 829
  0.75,                                   !- Field 830
  Through: 04/03,                         !- Field 831
  For: AllDays,                           !- Field 832
  Until: 06:00,                           !- Field 833
  0.75,                                   !- Field 834
  Until: 18:00,                           !- Field 835
  0,                                      !- Field 836
  Until: 19:00,                           !- Field 837
  0.75,                                   !- Field 838
  Until: 20:00,                           !- Field 839
  0.728078661,                            !- Field 840
  Until: 24:00,                           !- Field 841
  0.75,                                   !- Field 842
  Through: 04/04,                         !- Field 843
  For: AllDays,                           !- Field 844
  Until: 06:00,                           !- Field 845
  0.75,                                   !- Field 846
  Until: 18:00,                           !- Field 847
  0,                                      !- Field 848
  Until: 24:00,                           !- Field 849
  0.75,                                   !- Field 850
  Through: 04/05,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 06:00,                           !- Field 853
  0.75,                                   !- Field 854
  Until: 18:00,                           !- Field 855
  0,                                      !- Field 856
  Until: 24:00,                           !- Field 857
  0.75,                                   !- Field 858
  Through: 04/06,                         !- Field 859
  For: AllDays,                           !- Field 860
  Until: 06:00,                           !- Field 861
  0.75,                                   !- Field 862
  Until: 18:00,                           !- Field 863
  0,                                      !- Field 864
  Until: 24:00,                           !- Field 865
  0.75,                                   !- Field 866
  Through: 04/07,                         !- Field 867
  For: AllDays,                           !- Field 868
  Until: 06:00,                           !- Field 869
  0.75,                                   !- Field 870
  Until: 18:00,                           !- Field 871
  0,                                      !- Field 872
  Until: 24:00,                           !- Field 873
  0.75,                                   !- Field 874
  Through: 04/08,                         !- Field 875
  For: AllDays,                           !- Field 876
  Until: 06:00,                           !- Field 877
  0.75,                                   !- Field 878
  Until: 18:00,                           !- Field 879
  0,                                      !- Field 880
  Until: 19:00,                           !- Field 881
  0.75,                                   !- Field 882
  Until: 20:00,                           !- Field 883
  0.708403085,                            !- Field 884
  Until: 24:00,                           !- Field 885
  0.75,                                   !- Field 886
  Through: 04/09,                         !- Field 887
  For: AllDays,                           !- Field 888
  Until: 06:00,                           !- Field 889
  0.75,                                   !- Field 890
  Until: 18:00,                           !- Field 891
  0,                                      !- Field 892
  Until: 19:00,                           !- Field 893
  0.75,                                   !- Field 894
  Until: 20:00,                           !- Field 895
  0.683495079,                            !- Field 896
  Until: 24:00,                           !- Field 897
  0.75,                                   !- Field 898
  Through: 04/10,                         !- Field 899
  For: AllDays,                           !- Field 900
  Until: 06:00,                           !- Field 901
  0.75,                                   !- Field 902
  Until: 18:00,                           !- Field 903
  0,                                      !- Field 904
  Until: 19:00,                           !- Field 905
  0.75,                                   !- Field 906
  Until: 20:00,                           !- Field 907
  0.728078661,                            !- Field 908
  Until: 24:00,                           !- Field 909
  0.75,                                   !- Field 910
  Through: 04/11,                         !- Field 911
  For: AllDays,                           !- Field 912
  Until: 06:00,                           !- Field 913
  0.75,                                   !- Field 914
  Until: 18:00,                           !- Field 915
  0,                                      !- Field 916
  Until: 24:00,                           !- Field 917
  0.75,                                   !- Field 918
  Through: 04/12,                         !- Field 919
  For: AllDays,                           !- Field 920
  Until: 06:00,                           !- Field 921
  0.75,                                   !- Field 922
  Until: 18:00,                           !- Field 923
  0,                                      !- Field 924
  Until: 24:00,                           !- Field 925
  0.75,                                   !- Field 926
  Through: 04/13,                         !- Field 927
  For: AllDays,                           !- Field 928
  Until: 06:00,                           !- Field 929
  0.75,                                   !- Field 930
  Until: 18:00,                           !- Field 931
  0,                                      !- Field 932
  Until: 24:00,                           !- Field 933
  0.75,                                   !- Field 934
  Through: 04/14,                         !- Field 935
  For: AllDays,                           !- Field 936
  Until: 06:00,                           !- Field 937
  0.75,                                   !- Field 938
  Until: 18:00,                           !- Field 939
  0,                                      !- Field 940
  Until: 24:00,                           !- Field 941
  0.75,                                   !- Field 942
  Through: 04/15,                         !- Field 943
  For: AllDays,                           !- Field 944
  Until: 06:00,                           !- Field 945
  0.75,                                   !- Field 946
  Until: 18:00,                           !- Field 947
  0,                                      !- Field 948
  Until: 19:00,                           !- Field 949
  0.75,                                   !- Field 950
  Until: 20:00,                           !- Field 951
  0.708403085,                            !- Field 952
  Until: 24:00,                           !- Field 953
  0.75,                                   !- Field 954
  Through: 04/16,                         !- Field 955
  For: AllDays,                           !- Field 956
  Until: 06:00,                           !- Field 957
  0.75,                                   !- Field 958
  Until: 18:00,                           !- Field 959
  0,                                      !- Field 960
  Until: 19:00,                           !- Field 961
  0.75,                                   !- Field 962
  Until: 20:00,                           !- Field 963
  0.683495079,                            !- Field 964
  Until: 24:00,                           !- Field 965
  0.75,                                   !- Field 966
  Through: 04/17,                         !- Field 967
  For: AllDays,                           !- Field 968
  Until: 06:00,                           !- Field 969
  0.75,                                   !- Field 970
  Until: 18:00,                           !- Field 971
  0,                                      !- Field 972
  Until: 19:00,                           !- Field 973
  0.75,                                   !- Field 974
  Until: 20:00,                           !- Field 975
  0.728078661,                            !- Field 976
  Until: 24:00,                           !- Field 977
  0.75,                                   !- Field 978
  Through: 04/18,                         !- Field 979
  For: AllDays,                           !- Field 980
  Until: 06:00,                           !- Field 981
  0.75,                                   !- Field 982
  Until: 18:00,                           !- Field 983
  0,                                      !- Field 984
  Until: 24:00,                           !- Field 985
  0.75,                                   !- Field 986
  Through: 04/19,                         !- Field 987
  For: AllDays,                           !- Field 988
  Until: 06:00,                           !- Field 989
  0.75,                                   !- Field 990
  Until: 18:00,                           !- Field 991
  0,                                      !- Field 992
  Until: 24:00,                           !- Field 993
  0.75,                                   !- Field 994
  Through: 04/20,                         !- Field 995
  For: AllDays,                           !- Field 996
  Until: 06:00,                           !- Field 997
  0.75,                                   !- Field 998
  Until: 18:00,                           !- Field 999
  0,                                      !- Field 1000
  Until: 24:00,                           !- Field 1001
  0.75,                                   !- Field 1002
  Through: 04/21,                         !- Field 1003
  For: AllDays,                           !- Field 1004
  Until: 06:00,                           !- Field 1005
  0.75,                                   !- Field 1006
  Until: 18:00,                           !- Field 1007
  0,                                      !- Field 1008
  Until: 24:00,                           !- Field 1009
  0.75,                                   !- Field 1010
  Through: 04/22,                         !- Field 1011
  For: AllDays,                           !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.75,                                   !- Field 1014
  Until: 18:00,                           !- Field 1015
  0,                                      !- Field 1016
  Until: 19:00,                           !- Field 1017
  0.75,                                   !- Field 1018
  Until: 20:00,                           !- Field 1019
  0.708403085,                            !- Field 1020
  Until: 24:00,                           !- Field 1021
  0.75,                                   !- Field 1022
  Through: 04/23,                         !- Field 1023
  For: AllDays,                           !- Field 1024
  Until: 06:00,                           !- Field 1025
  0.75,                                   !- Field 1026
  Until: 18:00,                           !- Field 1027
  0,                                      !- Field 1028
  Until: 19:00,                           !- Field 1029
  0.75,                                   !- Field 1030
  Until: 20:00,                           !- Field 1031
  0.683495079,                            !- Field 1032
  Until: 24:00,                           !- Field 1033
  0.75,                                   !- Field 1034
  Through: 04/24,                         !- Field 1035
  For: AllDays,                           !- Field 1036
  Until: 06:00,                           !- Field 1037
  0.75,                                   !- Field 1038
  Until: 18:00,                           !- Field 1039
  0,                                      !- Field 1040
  Until: 19:00,                           !- Field 1041
  0.75,                                   !- Field 1042
  Until: 20:00,                           !- Field 1043
  0.728078661,                            !- Field 1044
  Until: 24:00,                           !- Field 1045
  0.75,                                   !- Field 1046
  Through: 04/25,                         !- Field 1047
  For: AllDays,                           !- Field 1048
  Until: 06:00,                           !- Field 1049
  0.75,                                   !- Field 1050
  Until: 18:00,                           !- Field 1051
  0,                                      !- Field 1052
  Until: 24:00,                           !- Field 1053
  0.75,                                   !- Field 1054
  Through: 04/26,                         !- Field 1055
  For: AllDays,                           !- Field 1056
  Until: 06:00,                           !- Field 1057
  0.75,                                   !- Field 1058
  Until: 18:00,                           !- Field 1059
  0,                                      !- Field 1060
  Until: 24:00,                           !- Field 1061
  0.75,                                   !- Field 1062
  Through: 04/27,                         !- Field 1063
  For: AllDays,                           !- Field 1064
  Until: 06:00,                           !- Field 1065
  0.75,                                   !- Field 1066
  Until: 18:00,                           !- Field 1067
  0,                                      !- Field 1068
  Until: 24:00,                           !- Field 1069
  0.75,                                   !- Field 1070
  Through: 04/28,                         !- Field 1071
  For: AllDays,                           !- Field 1072
  Until: 06:00,                           !- Field 1073
  0.75,                                   !- Field 1074
  Until: 18:00,                           !- Field 1075
  0,                                      !- Field 1076
  Until: 24:00,                           !- Field 1077
  0.75,                                   !- Field 1078
  Through: 04/29,                         !- Field 1079
  For: AllDays,                           !- Field 1080
  Until: 06:00,                           !- Field 1081
  0.75,                                   !- Field 1082
  Until: 18:00,                           !- Field 1083
  0,                                      !- Field 1084
  Until: 19:00,                           !- Field 1085
  0.75,                                   !- Field 1086
  Until: 20:00,                           !- Field 1087
  0.708403085,                            !- Field 1088
  Until: 24:00,                           !- Field 1089
  0.75,                                   !- Field 1090
  Through: 04/30,                         !- Field 1091
  For: AllDays,                           !- Field 1092
  Until: 06:00,                           !- Field 1093
  0.75,                                   !- Field 1094
  Until: 18:00,                           !- Field 1095
  0,                                      !- Field 1096
  Until: 19:00,                           !- Field 1097
  0.75,                                   !- Field 1098
  Until: 20:00,                           !- Field 1099
  0.683495079,                            !- Field 1100
  Until: 24:00,                           !- Field 1101
  0.75,                                   !- Field 1102
  Through: 05/01,                         !- Field 1103
  For: AllDays,                           !- Field 1104
  Until: 05:00,                           !- Field 1105
  0.75,                                   !- Field 1106
  Until: 20:00,                           !- Field 1107
  0,                                      !- Field 1108
  Until: 24:00,                           !- Field 1109
  0.75,                                   !- Field 1110
  Through: 05/02,                         !- Field 1111
  For: AllDays,                           !- Field 1112
  Until: 05:00,                           !- Field 1113
  0.75,                                   !- Field 1114
  Until: 20:00,                           !- Field 1115
  0,                                      !- Field 1116
  Until: 24:00,                           !- Field 1117
  0.75,                                   !- Field 1118
  Through: 05/03,                         !- Field 1119
  For: AllDays,                           !- Field 1120
  Until: 05:00,                           !- Field 1121
  0.75,                                   !- Field 1122
  Until: 20:00,                           !- Field 1123
  0,                                      !- Field 1124
  Until: 24:00,                           !- Field 1125
  0.75,                                   !- Field 1126
  Through: 05/04,                         !- Field 1127
  For: AllDays,                           !- Field 1128
  Until: 05:00,                           !- Field 1129
  0.75,                                   !- Field 1130
  Until: 20:00,                           !- Field 1131
  0,                                      !- Field 1132
  Until: 24:00,                           !- Field 1133
  0.75,                                   !- Field 1134
  Through: 05/05,                         !- Field 1135
  For: AllDays,                           !- Field 1136
  Until: 05:00,                           !- Field 1137
  0.75,                                   !- Field 1138
  Until: 20:00,                           !- Field 1139
  0,                                      !- Field 1140
  Until: 24:00,                           !- Field 1141
  0.75,                                   !- Field 1142
  Through: 05/06,                         !- Field 1143
  For: AllDays,                           !- Field 1144
  Until: 05:00,                           !- Field 1145
  0.75,                                   !- Field 1146
  Until: 20:00,                           !- Field 1147
  0,                                      !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.75,                                   !- Field 1150
  Through: 05/07,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 05:00,                           !- Field 1153
  0.75,                                   !- Field 1154
  Until: 20:00,                           !- Field 1155
  0,                                      !- Field 1156
  Until: 21:00,                           !- Field 1157
  0.741727781,                            !- Field 1158
  Until: 24:00,                           !- Field 1159
  0.75,                                   !- Field 1160
  Through: 05/08,                         !- Field 1161
  For: AllDays,                           !- Field 1162
  Until: 05:00,                           !- Field 1163
  0.75,                                   !- Field 1164
  Until: 20:00,                           !- Field 1165
  0,                                      !- Field 1166
  Until: 24:00,                           !- Field 1167
  0.75,                                   !- Field 1168
  Through: 05/09,                         !- Field 1169
  For: AllDays,                           !- Field 1170
  Until: 05:00,                           !- Field 1171
  0.75,                                   !- Field 1172
  Until: 20:00,                           !- Field 1173
  0,                                      !- Field 1174
  Until: 24:00,                           !- Field 1175
  0.75,                                   !- Field 1176
  Through: 05/10,                         !- Field 1177
  For: AllDays,                           !- Field 1178
  Until: 05:00,                           !- Field 1179
  0.75,                                   !- Field 1180
  Until: 20:00,                           !- Field 1181
  0,                                      !- Field 1182
  Until: 24:00,                           !- Field 1183
  0.75,                                   !- Field 1184
  Through: 05/11,                         !- Field 1185
  For: AllDays,                           !- Field 1186
  Until: 05:00,                           !- Field 1187
  0.75,                                   !- Field 1188
  Until: 20:00,                           !- Field 1189
  0,                                      !- Field 1190
  Until: 24:00,                           !- Field 1191
  0.75,                                   !- Field 1192
  Through: 05/12,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 05:00,                           !- Field 1195
  0.75,                                   !- Field 1196
  Until: 20:00,                           !- Field 1197
  0,                                      !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.75,                                   !- Field 1200
  Through: 05/13,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 05:00,                           !- Field 1203
  0.75,                                   !- Field 1204
  Until: 20:00,                           !- Field 1205
  0,                                      !- Field 1206
  Until: 24:00,                           !- Field 1207
  0.75,                                   !- Field 1208
  Through: 05/14,                         !- Field 1209
  For: AllDays,                           !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.75,                                   !- Field 1212
  Until: 20:00,                           !- Field 1213
  0,                                      !- Field 1214
  Until: 21:00,                           !- Field 1215
  0.741727781,                            !- Field 1216
  Until: 24:00,                           !- Field 1217
  0.75,                                   !- Field 1218
  Through: 05/15,                         !- Field 1219
  For: AllDays,                           !- Field 1220
  Until: 05:00,                           !- Field 1221
  0.75,                                   !- Field 1222
  Until: 20:00,                           !- Field 1223
  0,                                      !- Field 1224
  Until: 24:00,                           !- Field 1225
  0.75,                                   !- Field 1226
  Through: 05/16,                         !- Field 1227
  For: AllDays,                           !- Field 1228
  Until: 05:00,                           !- Field 1229
  0.75,                                   !- Field 1230
  Until: 20:00,                           !- Field 1231
  0,                                      !- Field 1232
  Until: 24:00,                           !- Field 1233
  0.75,                                   !- Field 1234
  Through: 05/17,                         !- Field 1235
  For: AllDays,                           !- Field 1236
  Until: 05:00,                           !- Field 1237
  0.75,                                   !- Field 1238
  Until: 20:00,                           !- Field 1239
  0,                                      !- Field 1240
  Until: 24:00,                           !- Field 1241
  0.75,                                   !- Field 1242
  Through: 05/18,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 05:00,                           !- Field 1245
  0.75,                                   !- Field 1246
  Until: 20:00,                           !- Field 1247
  0,                                      !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.75,                                   !- Field 1250
  Through: 05/19,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 05:00,                           !- Field 1253
  0.75,                                   !- Field 1254
  Until: 20:00,                           !- Field 1255
  0,                                      !- Field 1256
  Until: 24:00,                           !- Field 1257
  0.75,                                   !- Field 1258
  Through: 05/20,                         !- Field 1259
  For: AllDays,                           !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.75,                                   !- Field 1262
  Until: 20:00,                           !- Field 1263
  0,                                      !- Field 1264
  Until: 24:00,                           !- Field 1265
  0.75,                                   !- Field 1266
  Through: 05/21,                         !- Field 1267
  For: AllDays,                           !- Field 1268
  Until: 05:00,                           !- Field 1269
  0.75,                                   !- Field 1270
  Until: 20:00,                           !- Field 1271
  0,                                      !- Field 1272
  Until: 21:00,                           !- Field 1273
  0.741727781,                            !- Field 1274
  Until: 24:00,                           !- Field 1275
  0.75,                                   !- Field 1276
  Through: 05/22,                         !- Field 1277
  For: AllDays,                           !- Field 1278
  Until: 05:00,                           !- Field 1279
  0.75,                                   !- Field 1280
  Until: 20:00,                           !- Field 1281
  0,                                      !- Field 1282
  Until: 24:00,                           !- Field 1283
  0.75,                                   !- Field 1284
  Through: 05/23,                         !- Field 1285
  For: AllDays,                           !- Field 1286
  Until: 05:00,                           !- Field 1287
  0.75,                                   !- Field 1288
  Until: 20:00,                           !- Field 1289
  0,                                      !- Field 1290
  Until: 24:00,                           !- Field 1291
  0.75,                                   !- Field 1292
  Through: 05/24,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 05:00,                           !- Field 1295
  0.75,                                   !- Field 1296
  Until: 20:00,                           !- Field 1297
  0,                                      !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.75,                                   !- Field 1300
  Through: 05/25,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 05:00,                           !- Field 1303
  0.75,                                   !- Field 1304
  Until: 20:00,                           !- Field 1305
  0,                                      !- Field 1306
  Until: 24:00,                           !- Field 1307
  0.75,                                   !- Field 1308
  Through: 05/26,                         !- Field 1309
  For: AllDays,                           !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.75,                                   !- Field 1312
  Until: 20:00,                           !- Field 1313
  0,                                      !- Field 1314
  Until: 24:00,                           !- Field 1315
  0.75,                                   !- Field 1316
  Through: 05/27,                         !- Field 1317
  For: AllDays,                           !- Field 1318
  Until: 05:00,                           !- Field 1319
  0.75,                                   !- Field 1320
  Until: 20:00,                           !- Field 1321
  0,                                      !- Field 1322
  Until: 24:00,                           !- Field 1323
  0.75,                                   !- Field 1324
  Through: 05/28,                         !- Field 1325
  For: AllDays,                           !- Field 1326
  Until: 05:00,                           !- Field 1327
  0.75,                                   !- Field 1328
  Until: 20:00,                           !- Field 1329
  0,                                      !- Field 1330
  Until: 21:00,                           !- Field 1331
  0.741727781,                            !- Field 1332
  Until: 24:00,                           !- Field 1333
  0.75,                                   !- Field 1334
  Through: 05/29,                         !- Field 1335
  For: AllDays,                           !- Field 1336
  Until: 05:00,                           !- Field 1337
  0.75,                                   !- Field 1338
  Until: 20:00,                           !- Field 1339
  0,                                      !- Field 1340
  Until: 24:00,                           !- Field 1341
  0.75,                                   !- Field 1342
  Through: 05/30,                         !- Field 1343
  For: AllDays,                           !- Field 1344
  Until: 05:00,                           !- Field 1345
  0.75,                                   !- Field 1346
  Until: 20:00,                           !- Field 1347
  0,                                      !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.75,                                   !- Field 1350
  Through: 05/31,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 05:00,                           !- Field 1353
  0.75,                                   !- Field 1354
  Until: 20:00,                           !- Field 1355
  0,                                      !- Field 1356
  Until: 24:00,                           !- Field 1357
  0.75,                                   !- Field 1358
  Through: 06/01,                         !- Field 1359
  For: AllDays,                           !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.75,                                   !- Field 1362
  Until: 20:00,                           !- Field 1363
  0,                                      !- Field 1364
  Until: 24:00,                           !- Field 1365
  0.75,                                   !- Field 1366
  Through: 06/02,                         !- Field 1367
  For: AllDays,                           !- Field 1368
  Until: 05:00,                           !- Field 1369
  0.75,                                   !- Field 1370
  Until: 20:00,                           !- Field 1371
  0,                                      !- Field 1372
  Until: 24:00,                           !- Field 1373
  0.75,                                   !- Field 1374
  Through: 06/03,                         !- Field 1375
  For: AllDays,                           !- Field 1376
  Until: 05:00,                           !- Field 1377
  0.75,                                   !- Field 1378
  Until: 20:00,                           !- Field 1379
  0,                                      !- Field 1380
  Until: 24:00,                           !- Field 1381
  0.75,                                   !- Field 1382
  Through: 06/04,                         !- Field 1383
  For: AllDays,                           !- Field 1384
  Until: 05:00,                           !- Field 1385
  0.75,                                   !- Field 1386
  Until: 20:00,                           !- Field 1387
  0,                                      !- Field 1388
  Until: 24:00,                           !- Field 1389
  0.75,                                   !- Field 1390
  Through: 06/05,                         !- Field 1391
  For: AllDays,                           !- Field 1392
  Until: 05:00,                           !- Field 1393
  0.75,                                   !- Field 1394
  Until: 20:00,                           !- Field 1395
  0,                                      !- Field 1396
  Until: 21:00,                           !- Field 1397
  0.74039273,                             !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.75,                                   !- Field 1400
  Through: 06/06,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 05:00,                           !- Field 1403
  0.75,                                   !- Field 1404
  Until: 20:00,                           !- Field 1405
  0,                                      !- Field 1406
  Until: 24:00,                           !- Field 1407
  0.75,                                   !- Field 1408
  Through: 06/07,                         !- Field 1409
  For: AllDays,                           !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.75,                                   !- Field 1412
  Until: 20:00,                           !- Field 1413
  0,                                      !- Field 1414
  Until: 24:00,                           !- Field 1415
  0.75,                                   !- Field 1416
  Through: 06/08,                         !- Field 1417
  For: AllDays,                           !- Field 1418
  Until: 05:00,                           !- Field 1419
  0.75,                                   !- Field 1420
  Until: 20:00,                           !- Field 1421
  0,                                      !- Field 1422
  Until: 24:00,                           !- Field 1423
  0.75,                                   !- Field 1424
  Through: 06/09,                         !- Field 1425
  For: AllDays,                           !- Field 1426
  Until: 05:00,                           !- Field 1427
  0.75,                                   !- Field 1428
  Until: 20:00,                           !- Field 1429
  0,                                      !- Field 1430
  Until: 24:00,                           !- Field 1431
  0.75,                                   !- Field 1432
  Through: 06/10,                         !- Field 1433
  For: AllDays,                           !- Field 1434
  Until: 05:00,                           !- Field 1435
  0.75,                                   !- Field 1436
  Until: 20:00,                           !- Field 1437
  0,                                      !- Field 1438
  Until: 24:00,                           !- Field 1439
  0.75,                                   !- Field 1440
  Through: 06/11,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 05:00,                           !- Field 1443
  0.75,                                   !- Field 1444
  Until: 20:00,                           !- Field 1445
  0,                                      !- Field 1446
  Until: 24:00,                           !- Field 1447
  0.75,                                   !- Field 1448
  Through: 06/12,                         !- Field 1449
  For: AllDays,                           !- Field 1450
  Until: 05:00,                           !- Field 1451
  0.75,                                   !- Field 1452
  Until: 20:00,                           !- Field 1453
  0,                                      !- Field 1454
  Until: 21:00,                           !- Field 1455
  0.74039273,                             !- Field 1456
  Until: 24:00,                           !- Field 1457
  0.75,                                   !- Field 1458
  Through: 06/13,                         !- Field 1459
  For: AllDays,                           !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.75,                                   !- Field 1462
  Until: 20:00,                           !- Field 1463
  0,                                      !- Field 1464
  Until: 24:00,                           !- Field 1465
  0.75,                                   !- Field 1466
  Through: 06/14,                         !- Field 1467
  For: AllDays,                           !- Field 1468
  Until: 05:00,                           !- Field 1469
  0.75,                                   !- Field 1470
  Until: 20:00,                           !- Field 1471
  0,                                      !- Field 1472
  Until: 24:00,                           !- Field 1473
  0.75,                                   !- Field 1474
  Through: 06/15,                         !- Field 1475
  For: AllDays,                           !- Field 1476
  Until: 05:00,                           !- Field 1477
  0.75,                                   !- Field 1478
  Until: 20:00,                           !- Field 1479
  0,                                      !- Field 1480
  Until: 24:00,                           !- Field 1481
  0.75,                                   !- Field 1482
  Through: 06/16,                         !- Field 1483
  For: AllDays,                           !- Field 1484
  Until: 05:00,                           !- Field 1485
  0.75,                                   !- Field 1486
  Until: 20:00,                           !- Field 1487
  0,                                      !- Field 1488
  Until: 24:00,                           !- Field 1489
  0.75,                                   !- Field 1490
  Through: 06/17,                         !- Field 1491
  For: AllDays,                           !- Field 1492
  Until: 05:00,                           !- Field 1493
  0.75,                                   !- Field 1494
  Until: 20:00,                           !- Field 1495
  0,                                      !- Field 1496
  Until: 24:00,                           !- Field 1497
  0.75,                                   !- Field 1498
  Through: 06/18,                         !- Field 1499
  For: AllDays,                           !- Field 1500
  Until: 05:00,                           !- Field 1501
  0.75,                                   !- Field 1502
  Until: 20:00,                           !- Field 1503
  0,                                      !- Field 1504
  Until: 24:00,                           !- Field 1505
  0.75,                                   !- Field 1506
  Through: 06/19,                         !- Field 1507
  For: AllDays,                           !- Field 1508
  Until: 05:00,                           !- Field 1509
  0.75,                                   !- Field 1510
  Until: 20:00,                           !- Field 1511
  0,                                      !- Field 1512
  Until: 21:00,                           !- Field 1513
  0.74039273,                             !- Field 1514
  Until: 24:00,                           !- Field 1515
  0.75,                                   !- Field 1516
  Through: 06/20,                         !- Field 1517
  For: AllDays,                           !- Field 1518
  Until: 05:00,                           !- Field 1519
  0.75,                                   !- Field 1520
  Until: 20:00,                           !- Field 1521
  0,                                      !- Field 1522
  Until: 24:00,                           !- Field 1523
  0.75,                                   !- Field 1524
  Through: 06/21,                         !- Field 1525
  For: AllDays,                           !- Field 1526
  Until: 05:00,                           !- Field 1527
  0.75,                                   !- Field 1528
  Until: 20:00,                           !- Field 1529
  0,                                      !- Field 1530
  Until: 24:00,                           !- Field 1531
  0.75,                                   !- Field 1532
  Through: 06/22,                         !- Field 1533
  For: AllDays,                           !- Field 1534
  Until: 05:00,                           !- Field 1535
  0.75,                                   !- Field 1536
  Until: 20:00,                           !- Field 1537
  0,                                      !- Field 1538
  Until: 24:00,                           !- Field 1539
  0.75,                                   !- Field 1540
  Through: 06/23,                         !- Field 1541
  For: AllDays,                           !- Field 1542
  Until: 05:00,                           !- Field 1543
  0.75,                                   !- Field 1544
  Until: 20:00,                           !- Field 1545
  0,                                      !- Field 1546
  Until: 24:00,                           !- Field 1547
  0.75,                                   !- Field 1548
  Through: 06/24,                         !- Field 1549
  For: AllDays,                           !- Field 1550
  Until: 05:00,                           !- Field 1551
  0.75,                                   !- Field 1552
  Until: 20:00,                           !- Field 1553
  0,                                      !- Field 1554
  Until: 24:00,                           !- Field 1555
  0.75,                                   !- Field 1556
  Through: 06/25,                         !- Field 1557
  For: AllDays,                           !- Field 1558
  Until: 05:00,                           !- Field 1559
  0.75,                                   !- Field 1560
  Until: 20:00,                           !- Field 1561
  0,                                      !- Field 1562
  Until: 24:00,                           !- Field 1563
  0.75,                                   !- Field 1564
  Through: 06/26,                         !- Field 1565
  For: AllDays,                           !- Field 1566
  Until: 05:00,                           !- Field 1567
  0.75,                                   !- Field 1568
  Until: 20:00,                           !- Field 1569
  0,                                      !- Field 1570
  Until: 21:00,                           !- Field 1571
  0.74039273,                             !- Field 1572
  Until: 24:00,                           !- Field 1573
  0.75,                                   !- Field 1574
  Through: 06/27,                         !- Field 1575
  For: AllDays,                           !- Field 1576
  Until: 05:00,                           !- Field 1577
  0.75,                                   !- Field 1578
  Until: 20:00,                           !- Field 1579
  0,                                      !- Field 1580
  Until: 24:00,                           !- Field 1581
  0.75,                                   !- Field 1582
  Through: 06/28,                         !- Field 1583
  For: AllDays,                           !- Field 1584
  Until: 05:00,                           !- Field 1585
  0.75,                                   !- Field 1586
  Until: 20:00,                           !- Field 1587
  0,                                      !- Field 1588
  Until: 24:00,                           !- Field 1589
  0.75,                                   !- Field 1590
  Through: 06/29,                         !- Field 1591
  For: AllDays,                           !- Field 1592
  Until: 05:00,                           !- Field 1593
  0.75,                                   !- Field 1594
  Until: 20:00,                           !- Field 1595
  0,                                      !- Field 1596
  Until: 24:00,                           !- Field 1597
  0.75,                                   !- Field 1598
  Through: 06/30,                         !- Field 1599
  For: AllDays,                           !- Field 1600
  Until: 05:00,                           !- Field 1601
  0.75,                                   !- Field 1602
  Until: 20:00,                           !- Field 1603
  0,                                      !- Field 1604
  Until: 24:00,                           !- Field 1605
  0.75,                                   !- Field 1606
  Through: 07/01,                         !- Field 1607
  For: AllDays,                           !- Field 1608
  Until: 05:00,                           !- Field 1609
  0.75,                                   !- Field 1610
  Until: 20:00,                           !- Field 1611
  0,                                      !- Field 1612
  Until: 24:00,                           !- Field 1613
  0.75,                                   !- Field 1614
  Through: 07/02,                         !- Field 1615
  For: AllDays,                           !- Field 1616
  Until: 05:00,                           !- Field 1617
  0.75,                                   !- Field 1618
  Until: 20:00,                           !- Field 1619
  0,                                      !- Field 1620
  Until: 24:00,                           !- Field 1621
  0.75,                                   !- Field 1622
  Through: 07/03,                         !- Field 1623
  For: AllDays,                           !- Field 1624
  Until: 05:00,                           !- Field 1625
  0.75,                                   !- Field 1626
  Until: 20:00,                           !- Field 1627
  0,                                      !- Field 1628
  Until: 24:00,                           !- Field 1629
  0.75,                                   !- Field 1630
  Through: 07/04,                         !- Field 1631
  For: AllDays,                           !- Field 1632
  Until: 05:00,                           !- Field 1633
  0.75,                                   !- Field 1634
  Until: 20:00,                           !- Field 1635
  0,                                      !- Field 1636
  Until: 24:00,                           !- Field 1637
  0.75,                                   !- Field 1638
  Through: 07/05,                         !- Field 1639
  For: AllDays,                           !- Field 1640
  Until: 05:00,                           !- Field 1641
  0.75,                                   !- Field 1642
  Until: 20:00,                           !- Field 1643
  0,                                      !- Field 1644
  Until: 24:00,                           !- Field 1645
  0.75,                                   !- Field 1646
  Through: 07/06,                         !- Field 1647
  For: AllDays,                           !- Field 1648
  Until: 05:00,                           !- Field 1649
  0.75,                                   !- Field 1650
  Until: 20:00,                           !- Field 1651
  0,                                      !- Field 1652
  Until: 24:00,                           !- Field 1653
  0.75,                                   !- Field 1654
  Through: 07/07,                         !- Field 1655
  For: AllDays,                           !- Field 1656
  Until: 05:00,                           !- Field 1657
  0.75,                                   !- Field 1658
  Until: 20:00,                           !- Field 1659
  0,                                      !- Field 1660
  Until: 24:00,                           !- Field 1661
  0.75,                                   !- Field 1662
  Through: 07/08,                         !- Field 1663
  For: AllDays,                           !- Field 1664
  Until: 05:00,                           !- Field 1665
  0.75,                                   !- Field 1666
  Until: 20:00,                           !- Field 1667
  0,                                      !- Field 1668
  Until: 24:00,                           !- Field 1669
  0.75,                                   !- Field 1670
  Through: 07/09,                         !- Field 1671
  For: AllDays,                           !- Field 1672
  Until: 05:00,                           !- Field 1673
  0.75,                                   !- Field 1674
  Until: 20:00,                           !- Field 1675
  0,                                      !- Field 1676
  Until: 24:00,                           !- Field 1677
  0.75,                                   !- Field 1678
  Through: 07/10,                         !- Field 1679
  For: AllDays,                           !- Field 1680
  Until: 05:00,                           !- Field 1681
  0.75,                                   !- Field 1682
  Until: 20:00,                           !- Field 1683
  0,                                      !- Field 1684
  Until: 24:00,                           !- Field 1685
  0.75,                                   !- Field 1686
  Through: 07/11,                         !- Field 1687
  For: AllDays,                           !- Field 1688
  Until: 05:00,                           !- Field 1689
  0.75,                                   !- Field 1690
  Until: 20:00,                           !- Field 1691
  0,                                      !- Field 1692
  Until: 24:00,                           !- Field 1693
  0.75,                                   !- Field 1694
  Through: 07/12,                         !- Field 1695
  For: AllDays,                           !- Field 1696
  Until: 05:00,                           !- Field 1697
  0.75,                                   !- Field 1698
  Until: 20:00,                           !- Field 1699
  0,                                      !- Field 1700
  Until: 24:00,                           !- Field 1701
  0.75,                                   !- Field 1702
  Through: 07/13,                         !- Field 1703
  For: AllDays,                           !- Field 1704
  Until: 05:00,                           !- Field 1705
  0.75,                                   !- Field 1706
  Until: 20:00,                           !- Field 1707
  0,                                      !- Field 1708
  Until: 24:00,                           !- Field 1709
  0.75,                                   !- Field 1710
  Through: 07/14,                         !- Field 1711
  For: AllDays,                           !- Field 1712
  Until: 05:00,                           !- Field 1713
  0.75,                                   !- Field 1714
  Until: 20:00,                           !- Field 1715
  0,                                      !- Field 1716
  Until: 24:00,                           !- Field 1717
  0.75,                                   !- Field 1718
  Through: 07/15,                         !- Field 1719
  For: AllDays,                           !- Field 1720
  Until: 05:00,                           !- Field 1721
  0.75,                                   !- Field 1722
  Until: 20:00,                           !- Field 1723
  0,                                      !- Field 1724
  Until: 24:00,                           !- Field 1725
  0.75,                                   !- Field 1726
  Through: 07/16,                         !- Field 1727
  For: AllDays,                           !- Field 1728
  Until: 05:00,                           !- Field 1729
  0.75,                                   !- Field 1730
  Until: 20:00,                           !- Field 1731
  0,                                      !- Field 1732
  Until: 24:00,                           !- Field 1733
  0.75,                                   !- Field 1734
  Through: 07/17,                         !- Field 1735
  For: AllDays,                           !- Field 1736
  Until: 05:00,                           !- Field 1737
  0.75,                                   !- Field 1738
  Until: 20:00,                           !- Field 1739
  0,                                      !- Field 1740
  Until: 24:00,                           !- Field 1741
  0.75,                                   !- Field 1742
  Through: 07/18,                         !- Field 1743
  For: AllDays,                           !- Field 1744
  Until: 05:00,                           !- Field 1745
  0.75,                                   !- Field 1746
  Until: 20:00,                           !- Field 1747
  0,                                      !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.75,                                   !- Field 1750
  Through: 07/19,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 05:00,                           !- Field 1753
  0.75,                                   !- Field 1754
  Until: 20:00,                           !- Field 1755
  0,                                      !- Field 1756
  Until: 24:00,                           !- Field 1757
  0.75,                                   !- Field 1758
  Through: 07/20,                         !- Field 1759
  For: AllDays,                           !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.75,                                   !- Field 1762
  Until: 20:00,                           !- Field 1763
  0,                                      !- Field 1764
  Until: 24:00,                           !- Field 1765
  0.75,                                   !- Field 1766
  Through: 07/21,                         !- Field 1767
  For: AllDays,                           !- Field 1768
  Until: 05:00,                           !- Field 1769
  0.75,                                   !- Field 1770
  Until: 20:00,                           !- Field 1771
  0,                                      !- Field 1772
  Until: 24:00,                           !- Field 1773
  0.75,                                   !- Field 1774
  Through: 07/22,                         !- Field 1775
  For: AllDays,                           !- Field 1776
  Until: 05:00,                           !- Field 1777
  0.75,                                   !- Field 1778
  Until: 20:00,                           !- Field 1779
  0,                                      !- Field 1780
  Until: 24:00,                           !- Field 1781
  0.75,                                   !- Field 1782
  Through: 07/23,                         !- Field 1783
  For: AllDays,                           !- Field 1784
  Until: 05:00,                           !- Field 1785
  0.75,                                   !- Field 1786
  Until: 20:00,                           !- Field 1787
  0,                                      !- Field 1788
  Until: 24:00,                           !- Field 1789
  0.75,                                   !- Field 1790
  Through: 07/24,                         !- Field 1791
  For: AllDays,                           !- Field 1792
  Until: 05:00,                           !- Field 1793
  0.75,                                   !- Field 1794
  Until: 20:00,                           !- Field 1795
  0,                                      !- Field 1796
  Until: 24:00,                           !- Field 1797
  0.75,                                   !- Field 1798
  Through: 07/25,                         !- Field 1799
  For: AllDays,                           !- Field 1800
  Until: 05:00,                           !- Field 1801
  0.75,                                   !- Field 1802
  Until: 20:00,                           !- Field 1803
  0,                                      !- Field 1804
  Until: 24:00,                           !- Field 1805
  0.75,                                   !- Field 1806
  Through: 07/26,                         !- Field 1807
  For: AllDays,                           !- Field 1808
  Until: 05:00,                           !- Field 1809
  0.75,                                   !- Field 1810
  Until: 20:00,                           !- Field 1811
  0,                                      !- Field 1812
  Until: 24:00,                           !- Field 1813
  0.75,                                   !- Field 1814
  Through: 07/27,                         !- Field 1815
  For: AllDays,                           !- Field 1816
  Until: 05:00,                           !- Field 1817
  0.75,                                   !- Field 1818
  Until: 20:00,                           !- Field 1819
  0,                                      !- Field 1820
  Until: 24:00,                           !- Field 1821
  0.75,                                   !- Field 1822
  Through: 07/28,                         !- Field 1823
  For: AllDays,                           !- Field 1824
  Until: 05:00,                           !- Field 1825
  0.75,                                   !- Field 1826
  Until: 20:00,                           !- Field 1827
  0,                                      !- Field 1828
  Until: 24:00,                           !- Field 1829
  0.75,                                   !- Field 1830
  Through: 07/29,                         !- Field 1831
  For: AllDays,                           !- Field 1832
  Until: 05:00,                           !- Field 1833
  0.75,                                   !- Field 1834
  Until: 20:00,                           !- Field 1835
  0,                                      !- Field 1836
  Until: 24:00,                           !- Field 1837
  0.75,                                   !- Field 1838
  Through: 07/30,                         !- Field 1839
  For: AllDays,                           !- Field 1840
  Until: 05:00,                           !- Field 1841
  0.75,                                   !- Field 1842
  Until: 20:00,                           !- Field 1843
  0,                                      !- Field 1844
  Until: 24:00,                           !- Field 1845
  0.75,                                   !- Field 1846
  Through: 07/31,                         !- Field 1847
  For: AllDays,                           !- Field 1848
  Until: 05:00,                           !- Field 1849
  0.75,                                   !- Field 1850
  Until: 20:00,                           !- Field 1851
  0,                                      !- Field 1852
  Until: 24:00,                           !- Field 1853
  0.75,                                   !- Field 1854
  Through: 08/01,                         !- Field 1855
  For: AllDays,                           !- Field 1856
  Until: 05:00,                           !- Field 1857
  0.75,                                   !- Field 1858
  Until: 20:00,                           !- Field 1859
  0,                                      !- Field 1860
  Until: 24:00,                           !- Field 1861
  0.75,                                   !- Field 1862
  Through: 08/02,                         !- Field 1863
  For: AllDays,                           !- Field 1864
  Until: 05:00,                           !- Field 1865
  0.75,                                   !- Field 1866
  Until: 20:00,                           !- Field 1867
  0,                                      !- Field 1868
  Until: 24:00,                           !- Field 1869
  0.75,                                   !- Field 1870
  Through: 08/03,                         !- Field 1871
  For: AllDays,                           !- Field 1872
  Until: 05:00,                           !- Field 1873
  0.75,                                   !- Field 1874
  Until: 20:00,                           !- Field 1875
  0,                                      !- Field 1876
  Until: 24:00,                           !- Field 1877
  0.75,                                   !- Field 1878
  Through: 08/04,                         !- Field 1879
  For: AllDays,                           !- Field 1880
  Until: 05:00,                           !- Field 1881
  0.75,                                   !- Field 1882
  Until: 20:00,                           !- Field 1883
  0,                                      !- Field 1884
  Until: 24:00,                           !- Field 1885
  0.75,                                   !- Field 1886
  Through: 08/05,                         !- Field 1887
  For: AllDays,                           !- Field 1888
  Until: 05:00,                           !- Field 1889
  0.75,                                   !- Field 1890
  Until: 20:00,                           !- Field 1891
  0,                                      !- Field 1892
  Until: 24:00,                           !- Field 1893
  0.75,                                   !- Field 1894
  Through: 08/06,                         !- Field 1895
  For: AllDays,                           !- Field 1896
  Until: 05:00,                           !- Field 1897
  0.75,                                   !- Field 1898
  Until: 20:00,                           !- Field 1899
  0,                                      !- Field 1900
  Until: 24:00,                           !- Field 1901
  0.75,                                   !- Field 1902
  Through: 08/07,                         !- Field 1903
  For: AllDays,                           !- Field 1904
  Until: 05:00,                           !- Field 1905
  0.75,                                   !- Field 1906
  Until: 20:00,                           !- Field 1907
  0,                                      !- Field 1908
  Until: 24:00,                           !- Field 1909
  0.75,                                   !- Field 1910
  Through: 08/08,                         !- Field 1911
  For: AllDays,                           !- Field 1912
  Until: 05:00,                           !- Field 1913
  0.75,                                   !- Field 1914
  Until: 20:00,                           !- Field 1915
  0,                                      !- Field 1916
  Until: 24:00,                           !- Field 1917
  0.75,                                   !- Field 1918
  Through: 08/09,                         !- Field 1919
  For: AllDays,                           !- Field 1920
  Until: 05:00,                           !- Field 1921
  0.75,                                   !- Field 1922
  Until: 20:00,                           !- Field 1923
  0,                                      !- Field 1924
  Until: 24:00,                           !- Field 1925
  0.75,                                   !- Field 1926
  Through: 08/10,                         !- Field 1927
  For: AllDays,                           !- Field 1928
  Until: 05:00,                           !- Field 1929
  0.75,                                   !- Field 1930
  Until: 20:00,                           !- Field 1931
  0,                                      !- Field 1932
  Until: 24:00,                           !- Field 1933
  0.75,                                   !- Field 1934
  Through: 08/11,                         !- Field 1935
  For: AllDays,                           !- Field 1936
  Until: 05:00,                           !- Field 1937
  0.75,                                   !- Field 1938
  Until: 20:00,                           !- Field 1939
  0,                                      !- Field 1940
  Until: 24:00,                           !- Field 1941
  0.75,                                   !- Field 1942
  Through: 08/12,                         !- Field 1943
  For: AllDays,                           !- Field 1944
  Until: 05:00,                           !- Field 1945
  0.75,                                   !- Field 1946
  Until: 20:00,                           !- Field 1947
  0,                                      !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.75,                                   !- Field 1950
  Through: 08/13,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 05:00,                           !- Field 1953
  0.75,                                   !- Field 1954
  Until: 20:00,                           !- Field 1955
  0,                                      !- Field 1956
  Until: 24:00,                           !- Field 1957
  0.75,                                   !- Field 1958
  Through: 08/14,                         !- Field 1959
  For: AllDays,                           !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.75,                                   !- Field 1962
  Until: 20:00,                           !- Field 1963
  0,                                      !- Field 1964
  Until: 24:00,                           !- Field 1965
  0.75,                                   !- Field 1966
  Through: 08/15,                         !- Field 1967
  For: AllDays,                           !- Field 1968
  Until: 05:00,                           !- Field 1969
  0.75,                                   !- Field 1970
  Until: 20:00,                           !- Field 1971
  0,                                      !- Field 1972
  Until: 24:00,                           !- Field 1973
  0.75,                                   !- Field 1974
  Through: 08/16,                         !- Field 1975
  For: AllDays,                           !- Field 1976
  Until: 05:00,                           !- Field 1977
  0.75,                                   !- Field 1978
  Until: 20:00,                           !- Field 1979
  0,                                      !- Field 1980
  Until: 24:00,                           !- Field 1981
  0.75,                                   !- Field 1982
  Through: 08/17,                         !- Field 1983
  For: AllDays,                           !- Field 1984
  Until: 05:00,                           !- Field 1985
  0.75,                                   !- Field 1986
  Until: 20:00,                           !- Field 1987
  0,                                      !- Field 1988
  Until: 24:00,                           !- Field 1989
  0.75,                                   !- Field 1990
  Through: 08/18,                         !- Field 1991
  For: AllDays,                           !- Field 1992
  Until: 05:00,                           !- Field 1993
  0.75,                                   !- Field 1994
  Until: 20:00,                           !- Field 1995
  0,                                      !- Field 1996
  Until: 24:00,                           !- Field 1997
  0.75,                                   !- Field 1998
  Through: 08/19,                         !- Field 1999
  For: AllDays,                           !- Field 2000
  Until: 05:00,                           !- Field 2001
  0.75,                                   !- Field 2002
  Until: 20:00,                           !- Field 2003
  0,                                      !- Field 2004
  Until: 24:00,                           !- Field 2005
  0.75,                                   !- Field 2006
  Through: 08/20,                         !- Field 2007
  For: AllDays,                           !- Field 2008
  Until: 05:00,                           !- Field 2009
  0.75,                                   !- Field 2010
  Until: 20:00,                           !- Field 2011
  0,                                      !- Field 2012
  Until: 24:00,                           !- Field 2013
  0.75,                                   !- Field 2014
  Through: 08/21,                         !- Field 2015
  For: AllDays,                           !- Field 2016
  Until: 05:00,                           !- Field 2017
  0.75,                                   !- Field 2018
  Until: 20:00,                           !- Field 2019
  0,                                      !- Field 2020
  Until: 24:00,                           !- Field 2021
  0.75,                                   !- Field 2022
  Through: 08/22,                         !- Field 2023
  For: AllDays,                           !- Field 2024
  Until: 05:00,                           !- Field 2025
  0.75,                                   !- Field 2026
  Until: 20:00,                           !- Field 2027
  0,                                      !- Field 2028
  Until: 24:00,                           !- Field 2029
  0.75,                                   !- Field 2030
  Through: 08/23,                         !- Field 2031
  For: AllDays,                           !- Field 2032
  Until: 05:00,                           !- Field 2033
  0.75,                                   !- Field 2034
  Until: 20:00,                           !- Field 2035
  0,                                      !- Field 2036
  Until: 24:00,                           !- Field 2037
  0.75,                                   !- Field 2038
  Through: 08/24,                         !- Field 2039
  For: AllDays,                           !- Field 2040
  Until: 05:00,                           !- Field 2041
  0.75,                                   !- Field 2042
  Until: 20:00,                           !- Field 2043
  0,                                      !- Field 2044
  Until: 24:00,                           !- Field 2045
  0.75,                                   !- Field 2046
  Through: 08/25,                         !- Field 2047
  For: AllDays,                           !- Field 2048
  Until: 05:00,                           !- Field 2049
  0.75,                                   !- Field 2050
  Until: 20:00,                           !- Field 2051
  0,                                      !- Field 2052
  Until: 24:00,                           !- Field 2053
  0.75,                                   !- Field 2054
  Through: 08/26,                         !- Field 2055
  For: AllDays,                           !- Field 2056
  Until: 05:00,                           !- Field 2057
  0.75,                                   !- Field 2058
  Until: 20:00,                           !- Field 2059
  0,                                      !- Field 2060
  Until: 24:00,                           !- Field 2061
  0.75,                                   !- Field 2062
  Through: 08/27,                         !- Field 2063
  For: AllDays,                           !- Field 2064
  Until: 05:00,                           !- Field 2065
  0.75,                                   !- Field 2066
  Until: 20:00,                           !- Field 2067
  0,                                      !- Field 2068
  Until: 24:00,                           !- Field 2069
  0.75,                                   !- Field 2070
  Through: 08/28,                         !- Field 2071
  For: AllDays,                           !- Field 2072
  Until: 05:00,                           !- Field 2073
  0.75,                                   !- Field 2074
  Until: 20:00,                           !- Field 2075
  0,                                      !- Field 2076
  Until: 24:00,                           !- Field 2077
  0.75,                                   !- Field 2078
  Through: 08/29,                         !- Field 2079
  For: AllDays,                           !- Field 2080
  Until: 05:00,                           !- Field 2081
  0.75,                                   !- Field 2082
  Until: 20:00,                           !- Field 2083
  0,                                      !- Field 2084
  Until: 24:00,                           !- Field 2085
  0.75,                                   !- Field 2086
  Through: 08/30,                         !- Field 2087
  For: AllDays,                           !- Field 2088
  Until: 05:00,                           !- Field 2089
  0.75,                                   !- Field 2090
  Until: 20:00,                           !- Field 2091
  0,                                      !- Field 2092
  Until: 24:00,                           !- Field 2093
  0.75,                                   !- Field 2094
  Through: 08/31,                         !- Field 2095
  For: AllDays,                           !- Field 2096
  Until: 05:00,                           !- Field 2097
  0.75,                                   !- Field 2098
  Until: 20:00,                           !- Field 2099
  0,                                      !- Field 2100
  Until: 24:00,                           !- Field 2101
  0.75,                                   !- Field 2102
  Through: 09/01,                         !- Field 2103
  For: AllDays,                           !- Field 2104
  Until: 06:00,                           !- Field 2105
  0.75,                                   !- Field 2106
  Until: 18:00,                           !- Field 2107
  0,                                      !- Field 2108
  Until: 24:00,                           !- Field 2109
  0.75,                                   !- Field 2110
  Through: 09/02,                         !- Field 2111
  For: AllDays,                           !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.75,                                   !- Field 2114
  Until: 18:00,                           !- Field 2115
  0,                                      !- Field 2116
  Until: 24:00,                           !- Field 2117
  0.75,                                   !- Field 2118
  Through: 09/03,                         !- Field 2119
  For: AllDays,                           !- Field 2120
  Until: 06:00,                           !- Field 2121
  0.75,                                   !- Field 2122
  Until: 18:00,                           !- Field 2123
  0,                                      !- Field 2124
  Until: 24:00,                           !- Field 2125
  0.75,                                   !- Field 2126
  Through: 09/04,                         !- Field 2127
  For: AllDays,                           !- Field 2128
  Until: 06:00,                           !- Field 2129
  0.75,                                   !- Field 2130
  Until: 18:00,                           !- Field 2131
  0,                                      !- Field 2132
  Until: 24:00,                           !- Field 2133
  0.75,                                   !- Field 2134
  Through: 09/05,                         !- Field 2135
  For: AllDays,                           !- Field 2136
  Until: 06:00,                           !- Field 2137
  0.75,                                   !- Field 2138
  Until: 18:00,                           !- Field 2139
  0,                                      !- Field 2140
  Until: 24:00,                           !- Field 2141
  0.75,                                   !- Field 2142
  Through: 09/06,                         !- Field 2143
  For: AllDays,                           !- Field 2144
  Until: 06:00,                           !- Field 2145
  0.75,                                   !- Field 2146
  Until: 18:00,                           !- Field 2147
  0,                                      !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.75,                                   !- Field 2150
  Through: 09/07,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 06:00,                           !- Field 2153
  0.75,                                   !- Field 2154
  Until: 18:00,                           !- Field 2155
  0,                                      !- Field 2156
  Until: 24:00,                           !- Field 2157
  0.75,                                   !- Field 2158
  Through: 09/08,                         !- Field 2159
  For: AllDays,                           !- Field 2160
  Until: 06:00,                           !- Field 2161
  0.75,                                   !- Field 2162
  Until: 18:00,                           !- Field 2163
  0,                                      !- Field 2164
  Until: 24:00,                           !- Field 2165
  0.75,                                   !- Field 2166
  Through: 09/09,                         !- Field 2167
  For: AllDays,                           !- Field 2168
  Until: 06:00,                           !- Field 2169
  0.75,                                   !- Field 2170
  Until: 18:00,                           !- Field 2171
  0,                                      !- Field 2172
  Until: 24:00,                           !- Field 2173
  0.75,                                   !- Field 2174
  Through: 09/10,                         !- Field 2175
  For: AllDays,                           !- Field 2176
  Until: 06:00,                           !- Field 2177
  0.75,                                   !- Field 2178
  Until: 18:00,                           !- Field 2179
  0,                                      !- Field 2180
  Until: 24:00,                           !- Field 2181
  0.75,                                   !- Field 2182
  Through: 09/11,                         !- Field 2183
  For: AllDays,                           !- Field 2184
  Until: 06:00,                           !- Field 2185
  0.75,                                   !- Field 2186
  Until: 18:00,                           !- Field 2187
  0,                                      !- Field 2188
  Until: 24:00,                           !- Field 2189
  0.75,                                   !- Field 2190
  Through: 09/12,                         !- Field 2191
  For: AllDays,                           !- Field 2192
  Until: 06:00,                           !- Field 2193
  0.75,                                   !- Field 2194
  Until: 18:00,                           !- Field 2195
  0,                                      !- Field 2196
  Until: 24:00,                           !- Field 2197
  0.75,                                   !- Field 2198
  Through: 09/13,                         !- Field 2199
  For: AllDays,                           !- Field 2200
  Until: 06:00,                           !- Field 2201
  0.75,                                   !- Field 2202
  Until: 18:00,                           !- Field 2203
  0,                                      !- Field 2204
  Until: 24:00,                           !- Field 2205
  0.75,                                   !- Field 2206
  Through: 09/14,                         !- Field 2207
  For: AllDays,                           !- Field 2208
  Until: 06:00,                           !- Field 2209
  0.75,                                   !- Field 2210
  Until: 18:00,                           !- Field 2211
  0,                                      !- Field 2212
  Until: 24:00,                           !- Field 2213
  0.75,                                   !- Field 2214
  Through: 09/15,                         !- Field 2215
  For: AllDays,                           !- Field 2216
  Until: 06:00,                           !- Field 2217
  0.75,                                   !- Field 2218
  Until: 18:00,                           !- Field 2219
  0,                                      !- Field 2220
  Until: 24:00,                           !- Field 2221
  0.75,                                   !- Field 2222
  Through: 09/16,                         !- Field 2223
  For: AllDays,                           !- Field 2224
  Until: 06:00,                           !- Field 2225
  0.75,                                   !- Field 2226
  Until: 18:00,                           !- Field 2227
  0,                                      !- Field 2228
  Until: 24:00,                           !- Field 2229
  0.75,                                   !- Field 2230
  Through: 09/17,                         !- Field 2231
  For: AllDays,                           !- Field 2232
  Until: 06:00,                           !- Field 2233
  0.75,                                   !- Field 2234
  Until: 18:00,                           !- Field 2235
  0,                                      !- Field 2236
  Until: 24:00,                           !- Field 2237
  0.75,                                   !- Field 2238
  Through: 09/18,                         !- Field 2239
  For: AllDays,                           !- Field 2240
  Until: 06:00,                           !- Field 2241
  0.75,                                   !- Field 2242
  Until: 18:00,                           !- Field 2243
  0,                                      !- Field 2244
  Until: 24:00,                           !- Field 2245
  0.75,                                   !- Field 2246
  Through: 09/19,                         !- Field 2247
  For: AllDays,                           !- Field 2248
  Until: 06:00,                           !- Field 2249
  0.75,                                   !- Field 2250
  Until: 18:00,                           !- Field 2251
  0,                                      !- Field 2252
  Until: 24:00,                           !- Field 2253
  0.75,                                   !- Field 2254
  Through: 09/20,                         !- Field 2255
  For: AllDays,                           !- Field 2256
  Until: 06:00,                           !- Field 2257
  0.75,                                   !- Field 2258
  Until: 18:00,                           !- Field 2259
  0,                                      !- Field 2260
  Until: 24:00,                           !- Field 2261
  0.75,                                   !- Field 2262
  Through: 09/21,                         !- Field 2263
  For: AllDays,                           !- Field 2264
  Until: 06:00,                           !- Field 2265
  0.75,                                   !- Field 2266
  Until: 18:00,                           !- Field 2267
  0,                                      !- Field 2268
  Until: 24:00,                           !- Field 2269
  0.75,                                   !- Field 2270
  Through: 09/22,                         !- Field 2271
  For: AllDays,                           !- Field 2272
  Until: 06:00,                           !- Field 2273
  0.75,                                   !- Field 2274
  Until: 18:00,                           !- Field 2275
  0,                                      !- Field 2276
  Until: 24:00,                           !- Field 2277
  0.75,                                   !- Field 2278
  Through: 09/23,                         !- Field 2279
  For: AllDays,                           !- Field 2280
  Until: 06:00,                           !- Field 2281
  0.75,                                   !- Field 2282
  Until: 18:00,                           !- Field 2283
  0,                                      !- Field 2284
  Until: 24:00,                           !- Field 2285
  0.75,                                   !- Field 2286
  Through: 09/24,                         !- Field 2287
  For: AllDays,                           !- Field 2288
  Until: 06:00,                           !- Field 2289
  0.75,                                   !- Field 2290
  Until: 18:00,                           !- Field 2291
  0,                                      !- Field 2292
  Until: 24:00,                           !- Field 2293
  0.75,                                   !- Field 2294
  Through: 09/25,                         !- Field 2295
  For: AllDays,                           !- Field 2296
  Until: 06:00,                           !- Field 2297
  0.75,                                   !- Field 2298
  Until: 18:00,                           !- Field 2299
  0,                                      !- Field 2300
  Until: 24:00,                           !- Field 2301
  0.75,                                   !- Field 2302
  Through: 09/26,                         !- Field 2303
  For: AllDays,                           !- Field 2304
  Until: 06:00,                           !- Field 2305
  0.75,                                   !- Field 2306
  Until: 18:00,                           !- Field 2307
  0,                                      !- Field 2308
  Until: 24:00,                           !- Field 2309
  0.75,                                   !- Field 2310
  Through: 09/27,                         !- Field 2311
  For: AllDays,                           !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.75,                                   !- Field 2314
  Until: 18:00,                           !- Field 2315
  0,                                      !- Field 2316
  Until: 24:00,                           !- Field 2317
  0.75,                                   !- Field 2318
  Through: 09/28,                         !- Field 2319
  For: AllDays,                           !- Field 2320
  Until: 06:00,                           !- Field 2321
  0.75,                                   !- Field 2322
  Until: 18:00,                           !- Field 2323
  0,                                      !- Field 2324
  Until: 24:00,                           !- Field 2325
  0.75,                                   !- Field 2326
  Through: 09/29,                         !- Field 2327
  For: AllDays,                           !- Field 2328
  Until: 06:00,                           !- Field 2329
  0.75,                                   !- Field 2330
  Until: 18:00,                           !- Field 2331
  0,                                      !- Field 2332
  Until: 24:00,                           !- Field 2333
  0.75,                                   !- Field 2334
  Through: 09/30,                         !- Field 2335
  For: AllDays,                           !- Field 2336
  Until: 06:00,                           !- Field 2337
  0.75,                                   !- Field 2338
  Until: 18:00,                           !- Field 2339
  0,                                      !- Field 2340
  Until: 24:00,                           !- Field 2341
  0.75,                                   !- Field 2342
  Through: 10/01,                         !- Field 2343
  For: AllDays,                           !- Field 2344
  Until: 06:00,                           !- Field 2345
  0.75,                                   !- Field 2346
  Until: 18:00,                           !- Field 2347
  0,                                      !- Field 2348
  Until: 19:00,                           !- Field 2349
  0.689600546,                            !- Field 2350
  Until: 20:00,                           !- Field 2351
  0.732994702,                            !- Field 2352
  Until: 24:00,                           !- Field 2353
  0.75,                                   !- Field 2354
  Through: 10/02,                         !- Field 2355
  For: AllDays,                           !- Field 2356
  Until: 06:00,                           !- Field 2357
  0.75,                                   !- Field 2358
  Until: 18:00,                           !- Field 2359
  0,                                      !- Field 2360
  Until: 19:00,                           !- Field 2361
  0.746702891,                            !- Field 2362
  Until: 24:00,                           !- Field 2363
  0.75,                                   !- Field 2364
  Through: 10/03,                         !- Field 2365
  For: AllDays,                           !- Field 2366
  Until: 06:00,                           !- Field 2367
  0.75,                                   !- Field 2368
  Until: 18:00,                           !- Field 2369
  0,                                      !- Field 2370
  Until: 24:00,                           !- Field 2371
  0.75,                                   !- Field 2372
  Through: 10/04,                         !- Field 2373
  For: AllDays,                           !- Field 2374
  Until: 06:00,                           !- Field 2375
  0.75,                                   !- Field 2376
  Until: 18:00,                           !- Field 2377
  0,                                      !- Field 2378
  Until: 24:00,                           !- Field 2379
  0.75,                                   !- Field 2380
  Through: 10/05,                         !- Field 2381
  For: AllDays,                           !- Field 2382
  Until: 06:00,                           !- Field 2383
  0.75,                                   !- Field 2384
  Until: 18:00,                           !- Field 2385
  0,                                      !- Field 2386
  Until: 19:00,                           !- Field 2387
  0.75,                                   !- Field 2388
  Until: 20:00,                           !- Field 2389
  0.746953695,                            !- Field 2390
  Until: 24:00,                           !- Field 2391
  0.75,                                   !- Field 2392
  Through: 10/06,                         !- Field 2393
  For: AllDays,                           !- Field 2394
  Until: 06:00,                           !- Field 2395
  0.75,                                   !- Field 2396
  Until: 18:00,                           !- Field 2397
  0,                                      !- Field 2398
  Until: 19:00,                           !- Field 2399
  0.69696558,                             !- Field 2400
  Until: 20:00,                           !- Field 2401
  0.723411074,                            !- Field 2402
  Until: 24:00,                           !- Field 2403
  0.75,                                   !- Field 2404
  Through: 10/07,                         !- Field 2405
  For: AllDays,                           !- Field 2406
  Until: 06:00,                           !- Field 2407
  0.75,                                   !- Field 2408
  Until: 18:00,                           !- Field 2409
  0,                                      !- Field 2410
  Until: 19:00,                           !- Field 2411
  0.736367319,                            !- Field 2412
  Until: 20:00,                           !- Field 2413
  0.723045963,                            !- Field 2414
  Until: 24:00,                           !- Field 2415
  0.75,                                   !- Field 2416
  Through: 10/08,                         !- Field 2417
  For: AllDays,                           !- Field 2418
  Until: 06:00,                           !- Field 2419
  0.75,                                   !- Field 2420
  Until: 18:00,                           !- Field 2421
  0,                                      !- Field 2422
  Until: 19:00,                           !- Field 2423
  0.689600546,                            !- Field 2424
  Until: 20:00,                           !- Field 2425
  0.732994702,                            !- Field 2426
  Until: 24:00,                           !- Field 2427
  0.75,                                   !- Field 2428
  Through: 10/09,                         !- Field 2429
  For: AllDays,                           !- Field 2430
  Until: 06:00,                           !- Field 2431
  0.75,                                   !- Field 2432
  Until: 18:00,                           !- Field 2433
  0,                                      !- Field 2434
  Until: 19:00,                           !- Field 2435
  0.746702891,                            !- Field 2436
  Until: 24:00,                           !- Field 2437
  0.75,                                   !- Field 2438
  Through: 10/10,                         !- Field 2439
  For: AllDays,                           !- Field 2440
  Until: 06:00,                           !- Field 2441
  0.75,                                   !- Field 2442
  Until: 18:00,                           !- Field 2443
  0,                                      !- Field 2444
  Until: 24:00,                           !- Field 2445
  0.75,                                   !- Field 2446
  Through: 10/11,                         !- Field 2447
  For: AllDays,                           !- Field 2448
  Until: 06:00,                           !- Field 2449
  0.75,                                   !- Field 2450
  Until: 18:00,                           !- Field 2451
  0,                                      !- Field 2452
  Until: 24:00,                           !- Field 2453
  0.75,                                   !- Field 2454
  Through: 10/12,                         !- Field 2455
  For: AllDays,                           !- Field 2456
  Until: 06:00,                           !- Field 2457
  0.75,                                   !- Field 2458
  Until: 18:00,                           !- Field 2459
  0,                                      !- Field 2460
  Until: 19:00,                           !- Field 2461
  0.75,                                   !- Field 2462
  Until: 20:00,                           !- Field 2463
  0.746953695,                            !- Field 2464
  Until: 24:00,                           !- Field 2465
  0.75,                                   !- Field 2466
  Through: 10/13,                         !- Field 2467
  For: AllDays,                           !- Field 2468
  Until: 06:00,                           !- Field 2469
  0.75,                                   !- Field 2470
  Until: 18:00,                           !- Field 2471
  0,                                      !- Field 2472
  Until: 19:00,                           !- Field 2473
  0.69696558,                             !- Field 2474
  Until: 20:00,                           !- Field 2475
  0.723411074,                            !- Field 2476
  Until: 24:00,                           !- Field 2477
  0.75,                                   !- Field 2478
  Through: 10/14,                         !- Field 2479
  For: AllDays,                           !- Field 2480
  Until: 06:00,                           !- Field 2481
  0.75,                                   !- Field 2482
  Until: 18:00,                           !- Field 2483
  0,                                      !- Field 2484
  Until: 19:00,                           !- Field 2485
  0.736367319,                            !- Field 2486
  Until: 20:00,                           !- Field 2487
  0.723045963,                            !- Field 2488
  Until: 24:00,                           !- Field 2489
  0.75,                                   !- Field 2490
  Through: 10/15,                         !- Field 2491
  For: AllDays,                           !- Field 2492
  Until: 06:00,                           !- Field 2493
  0.75,                                   !- Field 2494
  Until: 18:00,                           !- Field 2495
  0,                                      !- Field 2496
  Until: 19:00,                           !- Field 2497
  0.689600546,                            !- Field 2498
  Until: 20:00,                           !- Field 2499
  0.732994702,                            !- Field 2500
  Until: 24:00,                           !- Field 2501
  0.75,                                   !- Field 2502
  Through: 10/16,                         !- Field 2503
  For: AllDays,                           !- Field 2504
  Until: 06:00,                           !- Field 2505
  0.75,                                   !- Field 2506
  Until: 18:00,                           !- Field 2507
  0,                                      !- Field 2508
  Until: 19:00,                           !- Field 2509
  0.746702891,                            !- Field 2510
  Until: 24:00,                           !- Field 2511
  0.75,                                   !- Field 2512
  Through: 10/17,                         !- Field 2513
  For: AllDays,                           !- Field 2514
  Until: 06:00,                           !- Field 2515
  0.75,                                   !- Field 2516
  Until: 18:00,                           !- Field 2517
  0,                                      !- Field 2518
  Until: 24:00,                           !- Field 2519
  0.75,                                   !- Field 2520
  Through: 10/18,                         !- Field 2521
  For: AllDays,                           !- Field 2522
  Until: 06:00,                           !- Field 2523
  0.75,                                   !- Field 2524
  Until: 18:00,                           !- Field 2525
  0,                                      !- Field 2526
  Until: 24:00,                           !- Field 2527
  0.75,                                   !- Field 2528
  Through: 10/19,                         !- Field 2529
  For: AllDays,                           !- Field 2530
  Until: 06:00,                           !- Field 2531
  0.75,                                   !- Field 2532
  Until: 18:00,                           !- Field 2533
  0,                                      !- Field 2534
  Until: 19:00,                           !- Field 2535
  0.75,                                   !- Field 2536
  Until: 20:00,                           !- Field 2537
  0.746953695,                            !- Field 2538
  Until: 24:00,                           !- Field 2539
  0.75,                                   !- Field 2540
  Through: 10/20,                         !- Field 2541
  For: AllDays,                           !- Field 2542
  Until: 06:00,                           !- Field 2543
  0.75,                                   !- Field 2544
  Until: 18:00,                           !- Field 2545
  0,                                      !- Field 2546
  Until: 19:00,                           !- Field 2547
  0.69696558,                             !- Field 2548
  Until: 20:00,                           !- Field 2549
  0.723411074,                            !- Field 2550
  Until: 24:00,                           !- Field 2551
  0.75,                                   !- Field 2552
  Through: 10/21,                         !- Field 2553
  For: AllDays,                           !- Field 2554
  Until: 06:00,                           !- Field 2555
  0.75,                                   !- Field 2556
  Until: 18:00,                           !- Field 2557
  0,                                      !- Field 2558
  Until: 19:00,                           !- Field 2559
  0.736367319,                            !- Field 2560
  Until: 20:00,                           !- Field 2561
  0.723045963,                            !- Field 2562
  Until: 24:00,                           !- Field 2563
  0.75,                                   !- Field 2564
  Through: 10/22,                         !- Field 2565
  For: AllDays,                           !- Field 2566
  Until: 06:00,                           !- Field 2567
  0.75,                                   !- Field 2568
  Until: 18:00,                           !- Field 2569
  0,                                      !- Field 2570
  Until: 19:00,                           !- Field 2571
  0.689600546,                            !- Field 2572
  Until: 20:00,                           !- Field 2573
  0.732994702,                            !- Field 2574
  Until: 24:00,                           !- Field 2575
  0.75,                                   !- Field 2576
  Through: 10/23,                         !- Field 2577
  For: AllDays,                           !- Field 2578
  Until: 06:00,                           !- Field 2579
  0.75,                                   !- Field 2580
  Until: 18:00,                           !- Field 2581
  0,                                      !- Field 2582
  Until: 19:00,                           !- Field 2583
  0.746702891,                            !- Field 2584
  Until: 24:00,                           !- Field 2585
  0.75,                                   !- Field 2586
  Through: 10/24,                         !- Field 2587
  For: AllDays,                           !- Field 2588
  Until: 06:00,                           !- Field 2589
  0.75,                                   !- Field 2590
  Until: 18:00,                           !- Field 2591
  0,                                      !- Field 2592
  Until: 24:00,                           !- Field 2593
  0.75,                                   !- Field 2594
  Through: 10/25,                         !- Field 2595
  For: AllDays,                           !- Field 2596
  Until: 06:00,                           !- Field 2597
  0.75,                                   !- Field 2598
  Until: 18:00,                           !- Field 2599
  0,                                      !- Field 2600
  Until: 24:00,                           !- Field 2601
  0.75,                                   !- Field 2602
  Through: 10/26,                         !- Field 2603
  For: AllDays,                           !- Field 2604
  Until: 06:00,                           !- Field 2605
  0.75,                                   !- Field 2606
  Until: 18:00,                           !- Field 2607
  0,                                      !- Field 2608
  Until: 19:00,                           !- Field 2609
  0.75,                                   !- Field 2610
  Until: 20:00,                           !- Field 2611
  0.746953695,                            !- Field 2612
  Until: 24:00,                           !- Field 2613
  0.75,                                   !- Field 2614
  Through: 10/27,                         !- Field 2615
  For: AllDays,                           !- Field 2616
  Until: 06:00,                           !- Field 2617
  0.75,                                   !- Field 2618
  Until: 18:00,                           !- Field 2619
  0,                                      !- Field 2620
  Until: 19:00,                           !- Field 2621
  0.69696558,                             !- Field 2622
  Until: 20:00,                           !- Field 2623
  0.723411074,                            !- Field 2624
  Until: 24:00,                           !- Field 2625
  0.75,                                   !- Field 2626
  Through: 10/28,                         !- Field 2627
  For: AllDays,                           !- Field 2628
  Until: 06:00,                           !- Field 2629
  0.75,                                   !- Field 2630
  Until: 18:00,                           !- Field 2631
  0,                                      !- Field 2632
  Until: 19:00,                           !- Field 2633
  0.736367319,                            !- Field 2634
  Until: 20:00,                           !- Field 2635
  0.723045963,                            !- Field 2636
  Until: 24:00,                           !- Field 2637
  0.75,                                   !- Field 2638
  Through: 10/29,                         !- Field 2639
  For: AllDays,                           !- Field 2640
  Until: 06:00,                           !- Field 2641
  0.75,                                   !- Field 2642
  Until: 18:00,                           !- Field 2643
  0,                                      !- Field 2644
  Until: 19:00,                           !- Field 2645
  0.689600546,                            !- Field 2646
  Until: 20:00,                           !- Field 2647
  0.732994702,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.75,                                   !- Field 2650
  Through: 10/30,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 06:00,                           !- Field 2653
  0.75,                                   !- Field 2654
  Until: 18:00,                           !- Field 2655
  0,                                      !- Field 2656
  Until: 19:00,                           !- Field 2657
  0.746702891,                            !- Field 2658
  Until: 24:00,                           !- Field 2659
  0.75,                                   !- Field 2660
  Through: 10/31,                         !- Field 2661
  For: AllDays,                           !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.75,                                   !- Field 2664
  Until: 18:00,                           !- Field 2665
  0,                                      !- Field 2666
  Until: 24:00,                           !- Field 2667
  0.75,                                   !- Field 2668
  Through: 11/01,                         !- Field 2669
  For: AllDays,                           !- Field 2670
  Until: 07:00,                           !- Field 2671
  0.75,                                   !- Field 2672
  Until: 17:00,                           !- Field 2673
  0,                                      !- Field 2674
  Until: 24:00,                           !- Field 2675
  0.75,                                   !- Field 2676
  Through: 11/02,                         !- Field 2677
  For: AllDays,                           !- Field 2678
  Until: 07:00,                           !- Field 2679
  0.75,                                   !- Field 2680
  Until: 17:00,                           !- Field 2681
  0,                                      !- Field 2682
  Until: 18:00,                           !- Field 2683
  0.67045185,                             !- Field 2684
  Until: 19:00,                           !- Field 2685
  0.749383877,                            !- Field 2686
  Until: 24:00,                           !- Field 2687
  0.75,                                   !- Field 2688
  Through: 11/03,                         !- Field 2689
  For: AllDays,                           !- Field 2690
  Until: 06:00,                           !- Field 2691
  0.75,                                   !- Field 2692
  Until: 07:00,                           !- Field 2693
  0.739023128,                            !- Field 2694
  Until: 17:00,                           !- Field 2695
  0,                                      !- Field 2696
  Until: 18:00,                           !- Field 2697
  0.724372178,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.75,                                   !- Field 2700
  Through: 11/04,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 07:00,                           !- Field 2703
  0.75,                                   !- Field 2704
  Until: 17:00,                           !- Field 2705
  0,                                      !- Field 2706
  Until: 18:00,                           !- Field 2707
  0.733710767,                            !- Field 2708
  Until: 24:00,                           !- Field 2709
  0.75,                                   !- Field 2710
  Through: 11/05,                         !- Field 2711
  For: AllDays,                           !- Field 2712
  Until: 07:00,                           !- Field 2713
  0.75,                                   !- Field 2714
  Until: 17:00,                           !- Field 2715
  0,                                      !- Field 2716
  Until: 18:00,                           !- Field 2717
  0.700510372,                            !- Field 2718
  Until: 19:00,                           !- Field 2719
  0.663735266,                            !- Field 2720
  Until: 24:00,                           !- Field 2721
  0.75,                                   !- Field 2722
  Through: 11/06,                         !- Field 2723
  For: AllDays,                           !- Field 2724
  Until: 06:00,                           !- Field 2725
  0.75,                                   !- Field 2726
  Until: 07:00,                           !- Field 2727
  0.60354054,                             !- Field 2728
  Until: 17:00,                           !- Field 2729
  0,                                      !- Field 2730
  Until: 18:00,                           !- Field 2731
  0.70775797,                             !- Field 2732
  Until: 19:00,                           !- Field 2733
  0.718930848,                            !- Field 2734
  Until: 24:00,                           !- Field 2735
  0.75,                                   !- Field 2736
  Through: 11/07,                         !- Field 2737
  For: AllDays,                           !- Field 2738
  Until: 06:00,                           !- Field 2739
  0.75,                                   !- Field 2740
  Until: 07:00,                           !- Field 2741
  0.745823818,                            !- Field 2742
  Until: 17:00,                           !- Field 2743
  0,                                      !- Field 2744
  Until: 18:00,                           !- Field 2745
  0.683598753,                            !- Field 2746
  Until: 24:00,                           !- Field 2747
  0.75,                                   !- Field 2748
  Through: 11/08,                         !- Field 2749
  For: AllDays,                           !- Field 2750
  Until: 07:00,                           !- Field 2751
  0.75,                                   !- Field 2752
  Until: 17:00,                           !- Field 2753
  0,                                      !- Field 2754
  Until: 24:00,                           !- Field 2755
  0.75,                                   !- Field 2756
  Through: 11/09,                         !- Field 2757
  For: AllDays,                           !- Field 2758
  Until: 07:00,                           !- Field 2759
  0.75,                                   !- Field 2760
  Until: 17:00,                           !- Field 2761
  0,                                      !- Field 2762
  Until: 18:00,                           !- Field 2763
  0.67045185,                             !- Field 2764
  Until: 19:00,                           !- Field 2765
  0.749383877,                            !- Field 2766
  Until: 24:00,                           !- Field 2767
  0.75,                                   !- Field 2768
  Through: 11/10,                         !- Field 2769
  For: AllDays,                           !- Field 2770
  Until: 06:00,                           !- Field 2771
  0.75,                                   !- Field 2772
  Until: 07:00,                           !- Field 2773
  0.739023128,                            !- Field 2774
  Until: 17:00,                           !- Field 2775
  0,                                      !- Field 2776
  Until: 18:00,                           !- Field 2777
  0.724372178,                            !- Field 2778
  Until: 24:00,                           !- Field 2779
  0.75,                                   !- Field 2780
  Through: 11/11,                         !- Field 2781
  For: AllDays,                           !- Field 2782
  Until: 07:00,                           !- Field 2783
  0.75,                                   !- Field 2784
  Until: 17:00,                           !- Field 2785
  0,                                      !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.733710767,                            !- Field 2788
  Until: 24:00,                           !- Field 2789
  0.75,                                   !- Field 2790
  Through: 11/12,                         !- Field 2791
  For: AllDays,                           !- Field 2792
  Until: 07:00,                           !- Field 2793
  0.75,                                   !- Field 2794
  Until: 17:00,                           !- Field 2795
  0,                                      !- Field 2796
  Until: 18:00,                           !- Field 2797
  0.700510372,                            !- Field 2798
  Until: 19:00,                           !- Field 2799
  0.663735266,                            !- Field 2800
  Until: 24:00,                           !- Field 2801
  0.75,                                   !- Field 2802
  Through: 11/13,                         !- Field 2803
  For: AllDays,                           !- Field 2804
  Until: 06:00,                           !- Field 2805
  0.75,                                   !- Field 2806
  Until: 07:00,                           !- Field 2807
  0.60354054,                             !- Field 2808
  Until: 17:00,                           !- Field 2809
  0,                                      !- Field 2810
  Until: 18:00,                           !- Field 2811
  0.70775797,                             !- Field 2812
  Until: 19:00,                           !- Field 2813
  0.718930848,                            !- Field 2814
  Until: 24:00,                           !- Field 2815
  0.75,                                   !- Field 2816
  Through: 11/14,                         !- Field 2817
  For: AllDays,                           !- Field 2818
  Until: 06:00,                           !- Field 2819
  0.75,                                   !- Field 2820
  Until: 07:00,                           !- Field 2821
  0.745823818,                            !- Field 2822
  Until: 17:00,                           !- Field 2823
  0,                                      !- Field 2824
  Until: 18:00,                           !- Field 2825
  0.683598753,                            !- Field 2826
  Until: 24:00,                           !- Field 2827
  0.75,                                   !- Field 2828
  Through: 11/15,                         !- Field 2829
  For: AllDays,                           !- Field 2830
  Until: 07:00,                           !- Field 2831
  0.75,                                   !- Field 2832
  Until: 17:00,                           !- Field 2833
  0,                                      !- Field 2834
  Until: 24:00,                           !- Field 2835
  0.75,                                   !- Field 2836
  Through: 11/16,                         !- Field 2837
  For: AllDays,                           !- Field 2838
  Until: 07:00,                           !- Field 2839
  0.75,                                   !- Field 2840
  Until: 17:00,                           !- Field 2841
  0,                                      !- Field 2842
  Until: 18:00,                           !- Field 2843
  0.67045185,                             !- Field 2844
  Until: 19:00,                           !- Field 2845
  0.749383877,                            !- Field 2846
  Until: 24:00,                           !- Field 2847
  0.75,                                   !- Field 2848
  Through: 11/17,                         !- Field 2849
  For: AllDays,                           !- Field 2850
  Until: 06:00,                           !- Field 2851
  0.75,                                   !- Field 2852
  Until: 07:00,                           !- Field 2853
  0.739023128,                            !- Field 2854
  Until: 17:00,                           !- Field 2855
  0,                                      !- Field 2856
  Until: 18:00,                           !- Field 2857
  0.724372178,                            !- Field 2858
  Until: 24:00,                           !- Field 2859
  0.75,                                   !- Field 2860
  Through: 11/18,                         !- Field 2861
  For: AllDays,                           !- Field 2862
  Until: 07:00,                           !- Field 2863
  0.75,                                   !- Field 2864
  Until: 17:00,                           !- Field 2865
  0,                                      !- Field 2866
  Until: 18:00,                           !- Field 2867
  0.733710767,                            !- Field 2868
  Until: 24:00,                           !- Field 2869
  0.75,                                   !- Field 2870
  Through: 11/19,                         !- Field 2871
  For: AllDays,                           !- Field 2872
  Until: 07:00,                           !- Field 2873
  0.75,                                   !- Field 2874
  Until: 17:00,                           !- Field 2875
  0,                                      !- Field 2876
  Until: 18:00,                           !- Field 2877
  0.700510372,                            !- Field 2878
  Until: 19:00,                           !- Field 2879
  0.663735266,                            !- Field 2880
  Until: 24:00,                           !- Field 2881
  0.75,                                   !- Field 2882
  Through: 11/20,                         !- Field 2883
  For: AllDays,                           !- Field 2884
  Until: 06:00,                           !- Field 2885
  0.75,                                   !- Field 2886
  Until: 07:00,                           !- Field 2887
  0.60354054,                             !- Field 2888
  Until: 17:00,                           !- Field 2889
  0,                                      !- Field 2890
  Until: 18:00,                           !- Field 2891
  0.70775797,                             !- Field 2892
  Until: 19:00,                           !- Field 2893
  0.718930848,                            !- Field 2894
  Until: 24:00,                           !- Field 2895
  0.75,                                   !- Field 2896
  Through: 11/21,                         !- Field 2897
  For: AllDays,                           !- Field 2898
  Until: 06:00,                           !- Field 2899
  0.75,                                   !- Field 2900
  Until: 07:00,                           !- Field 2901
  0.745823818,                            !- Field 2902
  Until: 17:00,                           !- Field 2903
  0,                                      !- Field 2904
  Until: 18:00,                           !- Field 2905
  0.683598753,                            !- Field 2906
  Until: 24:00,                           !- Field 2907
  0.75,                                   !- Field 2908
  Through: 11/22,                         !- Field 2909
  For: AllDays,                           !- Field 2910
  Until: 07:00,                           !- Field 2911
  0.75,                                   !- Field 2912
  Until: 17:00,                           !- Field 2913
  0,                                      !- Field 2914
  Until: 24:00,                           !- Field 2915
  0.75,                                   !- Field 2916
  Through: 11/23,                         !- Field 2917
  For: AllDays,                           !- Field 2918
  Until: 07:00,                           !- Field 2919
  0.75,                                   !- Field 2920
  Until: 17:00,                           !- Field 2921
  0,                                      !- Field 2922
  Until: 18:00,                           !- Field 2923
  0.67045185,                             !- Field 2924
  Until: 19:00,                           !- Field 2925
  0.749383877,                            !- Field 2926
  Until: 24:00,                           !- Field 2927
  0.75,                                   !- Field 2928
  Through: 11/24,                         !- Field 2929
  For: AllDays,                           !- Field 2930
  Until: 06:00,                           !- Field 2931
  0.75,                                   !- Field 2932
  Until: 07:00,                           !- Field 2933
  0.739023128,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0,                                      !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.724372178,                            !- Field 2938
  Until: 24:00,                           !- Field 2939
  0.75,                                   !- Field 2940
  Through: 11/25,                         !- Field 2941
  For: AllDays,                           !- Field 2942
  Until: 07:00,                           !- Field 2943
  0.75,                                   !- Field 2944
  Until: 17:00,                           !- Field 2945
  0,                                      !- Field 2946
  Until: 18:00,                           !- Field 2947
  0.733710767,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.75,                                   !- Field 2950
  Through: 11/26,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 07:00,                           !- Field 2953
  0.75,                                   !- Field 2954
  Until: 17:00,                           !- Field 2955
  0,                                      !- Field 2956
  Until: 18:00,                           !- Field 2957
  0.700510372,                            !- Field 2958
  Until: 19:00,                           !- Field 2959
  0.663735266,                            !- Field 2960
  Until: 24:00,                           !- Field 2961
  0.75,                                   !- Field 2962
  Through: 11/27,                         !- Field 2963
  For: AllDays,                           !- Field 2964
  Until: 06:00,                           !- Field 2965
  0.75,                                   !- Field 2966
  Until: 07:00,                           !- Field 2967
  0.60354054,                             !- Field 2968
  Until: 17:00,                           !- Field 2969
  0,                                      !- Field 2970
  Until: 18:00,                           !- Field 2971
  0.70775797,                             !- Field 2972
  Until: 19:00,                           !- Field 2973
  0.718930848,                            !- Field 2974
  Until: 24:00,                           !- Field 2975
  0.75,                                   !- Field 2976
  Through: 11/28,                         !- Field 2977
  For: AllDays,                           !- Field 2978
  Until: 06:00,                           !- Field 2979
  0.75,                                   !- Field 2980
  Until: 07:00,                           !- Field 2981
  0.745823818,                            !- Field 2982
  Until: 17:00,                           !- Field 2983
  0,                                      !- Field 2984
  Until: 18:00,                           !- Field 2985
  0.683598753,                            !- Field 2986
  Until: 24:00,                           !- Field 2987
  0.75,                                   !- Field 2988
  Through: 11/29,                         !- Field 2989
  For: AllDays,                           !- Field 2990
  Until: 07:00,                           !- Field 2991
  0.75,                                   !- Field 2992
  Until: 17:00,                           !- Field 2993
  0,                                      !- Field 2994
  Until: 24:00,                           !- Field 2995
  0.75,                                   !- Field 2996
  Through: 11/30,                         !- Field 2997
  For: AllDays,                           !- Field 2998
  Until: 07:00,                           !- Field 2999
  0.75,                                   !- Field 3000
  Until: 17:00,                           !- Field 3001
  0,                                      !- Field 3002
  Until: 18:00,                           !- Field 3003
  0.67045185,                             !- Field 3004
  Until: 19:00,                           !- Field 3005
  0.749383877,                            !- Field 3006
  Until: 24:00,                           !- Field 3007
  0.75,                                   !- Field 3008
  Through: 12/01,                         !- Field 3009
  For: AllDays,                           !- Field 3010
  Until: 07:00,                           !- Field 3011
  0.75,                                   !- Field 3012
  Until: 17:00,                           !- Field 3013
  0,                                      !- Field 3014
  Until: 24:00,                           !- Field 3015
  0.75,                                   !- Field 3016
  Through: 12/02,                         !- Field 3017
  For: AllDays,                           !- Field 3018
  Until: 07:00,                           !- Field 3019
  0.75,                                   !- Field 3020
  Until: 17:00,                           !- Field 3021
  0,                                      !- Field 3022
  Until: 24:00,                           !- Field 3023
  0.75,                                   !- Field 3024
  Through: 12/03,                         !- Field 3025
  For: AllDays,                           !- Field 3026
  Until: 07:00,                           !- Field 3027
  0.75,                                   !- Field 3028
  Until: 17:00,                           !- Field 3029
  0,                                      !- Field 3030
  Until: 18:00,                           !- Field 3031
  0.736405963,                            !- Field 3032
  Until: 24:00,                           !- Field 3033
  0.75,                                   !- Field 3034
  Through: 12/04,                         !- Field 3035
  For: AllDays,                           !- Field 3036
  Until: 07:00,                           !- Field 3037
  0.75,                                   !- Field 3038
  Until: 17:00,                           !- Field 3039
  0,                                      !- Field 3040
  Until: 24:00,                           !- Field 3041
  0.75,                                   !- Field 3042
  Through: 12/05,                         !- Field 3043
  For: AllDays,                           !- Field 3044
  Until: 07:00,                           !- Field 3045
  0.75,                                   !- Field 3046
  Until: 17:00,                           !- Field 3047
  0,                                      !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.75,                                   !- Field 3050
  Through: 12/06,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 07:00,                           !- Field 3053
  0.75,                                   !- Field 3054
  Until: 17:00,                           !- Field 3055
  0,                                      !- Field 3056
  Until: 24:00,                           !- Field 3057
  0.75,                                   !- Field 3058
  Through: 12/07,                         !- Field 3059
  For: AllDays,                           !- Field 3060
  Until: 07:00,                           !- Field 3061
  0.75,                                   !- Field 3062
  Until: 17:00,                           !- Field 3063
  0,                                      !- Field 3064
  Until: 24:00,                           !- Field 3065
  0.75,                                   !- Field 3066
  Through: 12/08,                         !- Field 3067
  For: AllDays,                           !- Field 3068
  Until: 07:00,                           !- Field 3069
  0.75,                                   !- Field 3070
  Until: 17:00,                           !- Field 3071
  0,                                      !- Field 3072
  Until: 24:00,                           !- Field 3073
  0.75,                                   !- Field 3074
  Through: 12/09,                         !- Field 3075
  For: AllDays,                           !- Field 3076
  Until: 07:00,                           !- Field 3077
  0.75,                                   !- Field 3078
  Until: 17:00,                           !- Field 3079
  0,                                      !- Field 3080
  Until: 24:00,                           !- Field 3081
  0.75,                                   !- Field 3082
  Through: 12/10,                         !- Field 3083
  For: AllDays,                           !- Field 3084
  Until: 07:00,                           !- Field 3085
  0.75,                                   !- Field 3086
  Until: 17:00,                           !- Field 3087
  0,                                      !- Field 3088
  Until: 18:00,                           !- Field 3089
  0.736405963,                            !- Field 3090
  Until: 24:00,                           !- Field 3091
  0.75,                                   !- Field 3092
  Through: 12/11,                         !- Field 3093
  For: AllDays,                           !- Field 3094
  Until: 07:00,                           !- Field 3095
  0.75,                                   !- Field 3096
  Until: 17:00,                           !- Field 3097
  0,                                      !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.75,                                   !- Field 3100
  Through: 12/12,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 07:00,                           !- Field 3103
  0.75,                                   !- Field 3104
  Until: 17:00,                           !- Field 3105
  0,                                      !- Field 3106
  Until: 24:00,                           !- Field 3107
  0.75,                                   !- Field 3108
  Through: 12/13,                         !- Field 3109
  For: AllDays,                           !- Field 3110
  Until: 07:00,                           !- Field 3111
  0.75,                                   !- Field 3112
  Until: 17:00,                           !- Field 3113
  0,                                      !- Field 3114
  Until: 24:00,                           !- Field 3115
  0.75,                                   !- Field 3116
  Through: 12/14,                         !- Field 3117
  For: AllDays,                           !- Field 3118
  Until: 07:00,                           !- Field 3119
  0.75,                                   !- Field 3120
  Until: 17:00,                           !- Field 3121
  0,                                      !- Field 3122
  Until: 24:00,                           !- Field 3123
  0.75,                                   !- Field 3124
  Through: 12/15,                         !- Field 3125
  For: AllDays,                           !- Field 3126
  Until: 07:00,                           !- Field 3127
  0.75,                                   !- Field 3128
  Until: 17:00,                           !- Field 3129
  0,                                      !- Field 3130
  Until: 24:00,                           !- Field 3131
  0.75,                                   !- Field 3132
  Through: 12/16,                         !- Field 3133
  For: AllDays,                           !- Field 3134
  Until: 07:00,                           !- Field 3135
  0.75,                                   !- Field 3136
  Until: 17:00,                           !- Field 3137
  0,                                      !- Field 3138
  Until: 24:00,                           !- Field 3139
  0.75,                                   !- Field 3140
  Through: 12/17,                         !- Field 3141
  For: AllDays,                           !- Field 3142
  Until: 07:00,                           !- Field 3143
  0.75,                                   !- Field 3144
  Until: 17:00,                           !- Field 3145
  0,                                      !- Field 3146
  Until: 18:00,                           !- Field 3147
  0.736405963,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.75,                                   !- Field 3150
  Through: 12/18,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 07:00,                           !- Field 3153
  0.75,                                   !- Field 3154
  Until: 17:00,                           !- Field 3155
  0,                                      !- Field 3156
  Until: 24:00,                           !- Field 3157
  0.75,                                   !- Field 3158
  Through: 12/19,                         !- Field 3159
  For: AllDays,                           !- Field 3160
  Until: 07:00,                           !- Field 3161
  0.75,                                   !- Field 3162
  Until: 17:00,                           !- Field 3163
  0,                                      !- Field 3164
  Until: 24:00,                           !- Field 3165
  0.75,                                   !- Field 3166
  Through: 12/20,                         !- Field 3167
  For: AllDays,                           !- Field 3168
  Until: 07:00,                           !- Field 3169
  0.75,                                   !- Field 3170
  Until: 17:00,                           !- Field 3171
  0,                                      !- Field 3172
  Until: 24:00,                           !- Field 3173
  0.75,                                   !- Field 3174
  Through: 12/21,                         !- Field 3175
  For: AllDays,                           !- Field 3176
  Until: 07:00,                           !- Field 3177
  0.75,                                   !- Field 3178
  Until: 17:00,                           !- Field 3179
  0,                                      !- Field 3180
  Until: 24:00,                           !- Field 3181
  0.75,                                   !- Field 3182
  Through: 12/22,                         !- Field 3183
  For: AllDays,                           !- Field 3184
  Until: 07:00,                           !- Field 3185
  0.75,                                   !- Field 3186
  Until: 17:00,                           !- Field 3187
  0,                                      !- Field 3188
  Until: 24:00,                           !- Field 3189
  0.75,                                   !- Field 3190
  Through: 12/23,                         !- Field 3191
  For: AllDays,                           !- Field 3192
  Until: 07:00,                           !- Field 3193
  0.75,                                   !- Field 3194
  Until: 17:00,                           !- Field 3195
  0,                                      !- Field 3196
  Until: 24:00,                           !- Field 3197
  0.75,                                   !- Field 3198
  Through: 12/24,                         !- Field 3199
  For: AllDays,                           !- Field 3200
  Until: 07:00,                           !- Field 3201
  0.75,                                   !- Field 3202
  Until: 17:00,                           !- Field 3203
  0,                                      !- Field 3204
  Until: 18:00,                           !- Field 3205
  0.736405963,                            !- Field 3206
  Until: 24:00,                           !- Field 3207
  0.75,                                   !- Field 3208
  Through: 12/25,                         !- Field 3209
  For: AllDays,                           !- Field 3210
  Until: 07:00,                           !- Field 3211
  0.75,                                   !- Field 3212
  Until: 17:00,                           !- Field 3213
  0,                                      !- Field 3214
  Until: 24:00,                           !- Field 3215
  0.75,                                   !- Field 3216
  Through: 12/26,                         !- Field 3217
  For: AllDays,                           !- Field 3218
  Until: 07:00,                           !- Field 3219
  0.75,                                   !- Field 3220
  Until: 17:00,                           !- Field 3221
  0,                                      !- Field 3222
  Until: 24:00,                           !- Field 3223
  0.75,                                   !- Field 3224
  Through: 12/27,                         !- Field 3225
  For: AllDays,                           !- Field 3226
  Until: 07:00,                           !- Field 3227
  0.75,                                   !- Field 3228
  Until: 17:00,                           !- Field 3229
  0,                                      !- Field 3230
  Until: 24:00,                           !- Field 3231
  0.75,                                   !- Field 3232
  Through: 12/28,                         !- Field 3233
  For: AllDays,                           !- Field 3234
  Until: 07:00,                           !- Field 3235
  0.75,                                   !- Field 3236
  Until: 17:00,                           !- Field 3237
  0,                                      !- Field 3238
  Until: 24:00,                           !- Field 3239
  0.75,                                   !- Field 3240
  Through: 12/29,                         !- Field 3241
  For: AllDays,                           !- Field 3242
  Until: 07:00,                           !- Field 3243
  0.75,                                   !- Field 3244
  Until: 17:00,                           !- Field 3245
  0,                                      !- Field 3246
  Until: 24:00,                           !- Field 3247
  0.75,                                   !- Field 3248
  Through: 12/30,                         !- Field 3249
  For: AllDays,                           !- Field 3250
  Until: 07:00,                           !- Field 3251
  0.75,                                   !- Field 3252
  Until: 17:00,                           !- Field 3253
  0,                                      !- Field 3254
  Until: 24:00,                           !- Field 3255
  0.75,                                   !- Field 3256
  Through: 12/31,                         !- Field 3257
  For: AllDays,                           !- Field 3258
  Until: 07:00,                           !- Field 3259
  0.75,                                   !- Field 3260
  Until: 17:00,                           !- Field 3261
  0,                                      !- Field 3262
  Until: 18:00,                           !- Field 3263
  0.736405963,                            !- Field 3264
  Until: 24:00,                           !- Field 3265
  0.75;                                   !- Field 3266

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Service Water Loop,                     !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Service Water Loop Operation Schemes,   !- Plant Equipment Operation Scheme Name
  Node 71,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 70,                                !- Plant Side Inlet Node Name
  Node 71,                                !- Plant Side Outlet Node Name
  Service Water Loop Supply Branches,     !- Plant Side Branch List Name
  Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 73,                                !- Demand Side Inlet Node Name
  Node 74,                                !- Demand Side Outlet Node Name
  Service Water Loop Demand Branches,     !- Demand Side Branch List Name
  Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  None;                                   !- Common Pipe Simulation

Sizing:Plant,
  Service Water Loop,                     !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Service Water Loop Supply Branches,     !- Name
  Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Service Water Loop Supply Branch 1,     !- Branch Name 2
  Service Water Loop Supply Outlet Branch; !- Branch Name 3

ConnectorList,
  Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Supply Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Supply Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Supply Splitter,     !- Name
  Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Service Water Loop Supply Branch 1;     !- Outlet Branch Name 1

Connector:Mixer,
  Service Water Loop Supply Mixer,        !- Name
  Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Service Water Loop Supply Branch 1;     !- Inlet Branch Name 1

Branch,
  Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Pump Constant Speed 1,                  !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 76;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Pump Constant Speed 1,                  !- Name
  Node 70,                                !- Inlet Node Name
  Node 76,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  29891,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

Branch,
  Service Water Loop Supply Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  600 gal Water Heater - 600 kBtu/hr,     !- Component Name 1
  Node 72,                                !- Component Inlet Node Name 1
  Node 77;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  600 gal Water Heater - 600 kBtu/hr,     !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  SHW_Temperature_140F,                   !- Setpoint Temperature Schedule Name
  5,                                      !- Deadband Temperature Difference {deltaC}
  82.22222,                               !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842,                                 !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  0.80154340529419,                       !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  2562,                                   !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  2562,                                   !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 72,                                !- Use Side Inlet Node Name
  Node 77,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Service Hot Water Heating;              !- End-Use Subcategory

WaterHeater:Sizing,
  600 gal Water Heater - 600 kBtu/hr,     !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

Branch,
  Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Supply Outlet Pipe,  !- Component Name 1
  Service Water Loop Supply Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Supply Outlet Pipe,  !- Name
  Service Water Loop Supply Outlet Pipe Node, !- Inlet Node Name
  Node 71;                                !- Outlet Node Name

BranchList,
  Service Water Loop Demand Branches,     !- Name
  Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Service Water Loop Demand Branch 1,     !- Branch Name 2
  Service Water Loop Demand Branch 2,     !- Branch Name 3
  Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Service Water Loop Demand Splitter,     !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Service Water Loop Demand Mixer;        !- Connector Name 2

Connector:Splitter,
  Service Water Loop Demand Splitter,     !- Name
  Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Service Water Loop Demand Branch 1,     !- Outlet Branch Name 1
  Service Water Loop Demand Branch 2,     !- Outlet Branch Name 2
  Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Service Water Loop Demand Mixer,        !- Name
  Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Service Water Loop Demand Branch 1,     !- Inlet Branch Name 1
  Service Water Loop Demand Branch 2,     !- Inlet Branch Name 2
  Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Inlet Pipe,   !- Component Name 1
  Node 73,                                !- Component Inlet Node Name 1
  Service Water Loop Demand Inlet Pipe Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Inlet Pipe,   !- Name
  Node 73,                                !- Inlet Node Name
  Service Water Loop Demand Inlet Pipe Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Branch 1,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  ESTAR MFHR DHW Water Use Connection,    !- Component Name 1
  Node 75,                                !- Component Inlet Node Name 1
  Node 78;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  ESTAR MFHR DHW Water Use Connection,    !- Name
  Node 75,                                !- Inlet Node Name
  Node 78,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  MURB hot water equipment schedule,      !- Hot Water Supply Temperature Schedule Name
  Cold water temperature,                 !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  ESTAR MFHR Whole Building Water Use Equipment; !- Water Use Equipment Name 1

WaterUse:Equipment,
  ESTAR MFHR Whole Building Water Use Equipment, !- Name
  General,                                !- End-Use Subcategory
  0.0003,                                 !- Peak Flow Rate {m3/s}
  ESTAR MFHR DHW Fraction Schedule,       !- Flow Rate Fraction Schedule Name
  60.0C Hot Water,                        !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  0.2 Hot Water Sensible Fraction,        !- Sensible Fraction Schedule Name
  0.05 Hot Water Latent Fraction;         !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Branch 2,     !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connection,                   !- Component Name 1
  Node 79,                                !- Component Inlet Node Name 1
  Node 80;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connection,                   !- Name
  Node 79,                                !- Inlet Node Name
  Node 80,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ESTAR MFHR DHW Fraction Schedule 1,     !- Hot Water Supply Temperature Schedule Name
  Cold water temperature,                 !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Water Use Equipment 1;                  !- Water Use Equipment Name 1

WaterUse:Equipment,
  Water Use Equipment 1,                  !- Name
  General,                                !- End-Use Subcategory
  1e-07,                                  !- Peak Flow Rate {m3/s}
  ,                                       !- Flow Rate Fraction Schedule Name
  WaterUse Schedule 120F 15,              !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Thermal Zone 2,                         !- Zone Name
  WaterUse Sensible Fraction Schedule 20p 15, !- Sensible Fraction Schedule Name
  WaterUse Latent Fraction Schedule 5p 15; !- Latent Fraction Schedule Name

Branch,
  Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Bypass Pipe,  !- Component Name 1
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Bypass Pipe,  !- Name
  Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Service Water Loop Demand Outlet Pipe,  !- Component Name 1
  Service Water Loop Demand Outlet Pipe Node, !- Component Inlet Node Name 1
  Node 74;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Service Water Loop Demand Outlet Pipe,  !- Name
  Service Water Loop Demand Outlet Pipe Node, !- Inlet Node Name
  Node 74;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Service Water Loop Operation Schemes,   !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  600 gal Water Heater - 600 kBtu/hr;     !- Equipment Name 1

OutputControl:ReportingTolerances,
  0.2,                                    !- Tolerance for Time Heating Setpoint Not Met {deltaC}
  0.2;                                    !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

OutputControl:ResilienceSummaries,
  Simplified;                             !- Heat Index Algorithm

Output:JSON,
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Site:Location,
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  No;                                     !- Keep Site Location Information

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  28.5,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  20.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.7,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  65500,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 1% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  26.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  22.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  20.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns DP=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  24.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  19.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns Enth=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  62300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Clg 2% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  25.6,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  21.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  1.966,                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  ,                                       !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99% Condns DB,   !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -21.1,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -21.1,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -7.9,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -7.9,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  11.5,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -20.6,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -27.9,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  1,                                      !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Dewpoint,                               !- Humidity Condition Type
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0,                                      !- Sky Clearness
  ,                                       !- Maximum Number Warmup Days
  FullResetAtBeginEnvironment;            !- Begin Environment Reset Mode

Exterior:Lights,
  Exterior Lights 1,                      !- Name
  Eclairagext,                            !- Schedule Name
  1000,                                   !- Design Level {W}
  ,                                       !- Control Option
  General;                                !- End-Use Subcategory

SetpointManager:Scheduled,
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  SHW_Temperature_140F,                   !- Schedule Name
  Node 71;                                !- Setpoint Node or NodeList Name

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Electric Equipment Electricity Energy,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

