
OS:Version,
  {53486bfb-40e4-446f-a3d6-6e7cfac315f5}, !- Handle
  3.10.0;                                 !- Version Identifier

OS:Schedule:Constant,
  {4de0c63b-f7db-4a30-b664-c05b730a96f3}, !- Handle
  Always On Discrete,                     !- Name
  {6f397d01-149c-4ac2-b94d-b46172543225}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {6f397d01-149c-4ac2-b94d-b46172543225}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Rendering:Color,
  {6378dbec-eb36-48ce-bad0-f6c4e6eb1a52}, !- Handle
  Rendering Color 1,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {bd248468-2b4d-4fda-84f6-16603de1c13b}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {2c940045-acb3-429d-974e-30a7a792c982}, ! Handle
  Office Bldg Light,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {f527ce9d-9816-4782-9799-67e4e81510db}, ! Default Day Schedule Name
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, ! Summer Design Day Schedule Name
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Handle
  Fraction,                               ! Name
  0,                                      ! Lower Limit Value
  1,                                      ! Upper Limit Value
  CONTINUOUS;                             ! Numeric Type

OS:Schedule:Day,
  {f527ce9d-9816-4782-9799-67e4e81510db}, !- Handle
  Office Bldg Light Default Schedule,     !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {1e5fadd7-0f69-4049-94f9-be070e42cd9b}, !- Handle
  Office Bldg Light Summer Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f1d6d84f-b3ca-4a56-9fb6-be0771a24ee7}, !- Handle
  Office Bldg Light Winter Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {908b277a-17ad-43e5-8ca0-e1d276873fc0}, !- Handle
  Office Bldg Light Rule 1,               !- Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f781a329-5fd9-4e85-a1ef-b4bef14b48ef}, !- Handle
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Rule,
  {58f59580-2b1c-4b49-8761-6e97b4f06a41}, !- Handle
  Office Bldg Light Rule 2,               !- Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d19a64b1-fd5a-4540-b6d8-57bf21de3b30}, !- Handle
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {275b2507-2551-4c6b-9576-0694f401735c}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, ! Handle
  Office Misc Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, ! Default Day Schedule Name
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, ! Summer Design Day Schedule Name
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {889bfb8a-8061-48b2-bcb4-c05c2404845f}, !- Handle
  Office Bldg Occ Default Schedule 1,     !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.400000005960464,                      !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.100000001490116,                      !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.0500000007450581;                     !- Value Until Time 6

OS:Schedule:Day,
  {0e24e94b-015e-4feb-a85b-f76842862d1e}, !- Handle
  Office Bldg Occ Summer Design Day 1,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {1a8a0f65-267d-4ea9-8175-002bf3fdd780}, !- Handle
  Office Bldg Occ Winter Design Day 1,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a97798e8-5429-4f50-b44e-dfb58ab1171e}, !- Handle
  Office Misc Occ Rule 1,                 !- Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67399e18-2529-4b87-8ea4-2dc28aff6617}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b831ffb-ef84-4a8a-a32f-d7d10b547a0e}, !- Handle
  Office Misc Occ Rule 2,                 !- Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ee72aee8-eeaf-433a-9e3e-619a532596a3}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.25,                                   !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, ! Handle
  Office Activity,                        ! Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, ! Schedule Type Limits Name
  {2a936091-d303-4d47-b907-3f9308de0f26}, ! Default Day Schedule Name
  {17322361-6930-4b2c-8780-26df8535ea54}, ! Summer Design Day Schedule Name
  {a7fce132-c6ca-41e8-aa21-8e49d328f410}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {2a936091-d303-4d47-b907-3f9308de0f26}, !- Handle
  Office Activity Default Schedule,       !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {17322361-6930-4b2c-8780-26df8535ea54}, !- Handle
  Office Activity Summer Design Day,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a7fce132-c6ca-41e8-aa21-8e49d328f410}, !- Handle
  Office Activity Winter Design Day,      !- Name
  {115aba64-18e9-477b-9f56-bc49f71a3d65}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  132;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, ! Handle
  Office Infil Quarter On,                ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, ! Default Day Schedule Name
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, ! Summer Design Day Schedule Name
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {0f0a4c58-d61a-4fe2-b785-c13d80aeae72}, !- Handle
  Office Infil Quarter On Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {495fb1a4-73fa-4a01-9390-dc96865b0e10}, !- Handle
  Office Infil Quarter On Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {bf393fb4-114d-42cb-8f1a-062a9f6e9af6}, !- Handle
  Office Infil Quarter On Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {669f6450-48fd-4c9f-aa54-cb0a65aaaea4}, !- Handle
  Office Infil Quarter On Rule 1,         !- Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a70ff7aa-e531-409d-9b14-d76d8b3d2fcd}, !- Handle
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0754978c-410e-49ee-a9fb-78c434aa0747}, !- Handle
  Office Infil Quarter On Rule 2,         !- Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {e0f7388a-c254-4ec7-be7c-4baf001742a7}, !- Handle
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, ! Handle
  Office Bldg Equip,                      ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, ! Default Day Schedule Name
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, ! Summer Design Day Schedule Name
  {c07620c6-9e60-4460-8226-4ae184c20265}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {482623b1-c0bb-4a7b-844e-be61c3db495e}, !- Handle
  Office Bldg Equip Default Schedule,     !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {f3fed466-0fe5-4cd4-85d1-9a6851de4f45}, !- Handle
  Office Bldg Equip Summer Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c07620c6-9e60-4460-8226-4ae184c20265}, !- Handle
  Office Bldg Equip Winter Design Day,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ef64122e-df93-4108-bfcf-d1233b552ebc}, !- Handle
  Office Bldg Equip Rule 1,               !- Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {d3ee3a96-7374-4f52-a6f1-5d5d9202b8aa}, !- Handle
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {148ecf7d-381b-405a-83e5-4dda8df23254}, !- Handle
  Office Bldg Equip Rule 2,               !- Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {16910aad-aa54-450e-ad27-3d490c451dcb}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16910aad-aa54-450e-ad27-3d490c451dcb}, !- Handle
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {4c10e941-222f-4ce6-97c2-167d512784bb}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {09614427-a80e-4def-b3c8-4569d9820c87}, ! Handle
  Medium Office HtgSetp,                  ! Name
  {fe175268-292a-4433-a896-b1196b2fabee}, ! Schedule Type Limits Name
  {8882803d-5d69-4a07-a318-9917a000abb6}, ! Default Day Schedule Name
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, ! Summer Design Day Schedule Name
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Handle
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {8882803d-5d69-4a07-a318-9917a000abb6}, !- Handle
  Medium Office HtgSetp Default Schedule, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d8e08bcc-fb61-400d-8fcc-652931ec5576}, !- Handle
  Medium Office HtgSetp Summer Design Day, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {e7c96e76-f302-4674-8a2a-3dc7a341b8cb}, !- Handle
  Medium Office HtgSetp Winter Design Day, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {c7f812fa-7446-40ee-b68b-b3a8b51b12e6}, !- Handle
  Medium Office HtgSetp Rule 1,           !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {42a8882f-6fd8-4828-a5b5-47a81c1a7b4b}, !- Handle
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {2e1dc3e8-d10c-4d93-ae1c-b45ed550e975}, !- Handle
  Medium Office HtgSetp Rule 2,           !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {aac68dcf-cce4-43fa-939c-a27379cb5e6d}, !- Handle
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  {fe175268-292a-4433-a896-b1196b2fabee}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, ! Handle
  Medium Office ClgSetp,                  ! Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, ! Schedule Type Limits Name
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, ! Default Day Schedule Name
  {a3605db2-8181-496b-8473-1aa0a642a54f}, ! Summer Design Day Schedule Name
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Handle
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {b2d005f8-5eb3-447e-8697-9b31aaa3a2db}, !- Handle
  Medium Office ClgSetp Default Schedule, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {a3605db2-8181-496b-8473-1aa0a642a54f}, !- Handle
  Medium Office ClgSetp Summer Design Day, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {e7eb3567-d62b-4ef1-bd1a-6e8dbc046b21}, !- Handle
  Medium Office ClgSetp Winter Design Day, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {0d632a2f-7030-458d-a605-1c8b22675112}, !- Handle
  Medium Office ClgSetp Rule 1,           !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ef8f110c-4e65-4bff-a09f-b7a26ac7ead7}, !- Handle
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {64435df8-d2ce-49d3-ab10-d80ef7c9dc79}, !- Handle
  Medium Office ClgSetp Rule 2,           !- Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3103b702-d5fe-489f-a4a3-03c0cdaefd36}, !- Handle
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  {39bcb3ad-c249-4e1e-963c-be23295372e4}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Rendering:Color,
  {ba1f766f-181c-458c-9ef5-bb86302e4a6d}, !- Handle
  Rendering Color 2,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5d322b6b-cb8d-45a5-926d-f9c72152fa67}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1bd42bc7-ba48-4bab-8bd8-c05a26eb63e0}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {163effd1-65ed-44c0-a206-60c4b6812644}, ! Handle
  Office Work Occ,                        ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, ! Default Day Schedule Name
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, ! Summer Design Day Schedule Name
  {a212beaa-cb04-4f02-865c-c5535967ba76}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {76902b2d-24eb-486d-9797-42d4b43e98a6}, !- Handle
  Office Bldg Occ Default Schedule,       !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.200000002980232,                      !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.850000023841858,                      !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.850000023841858,                      !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.699999988079071,                      !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.400000005960464,                      !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.100000001490116,                      !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.0500000007450581;                     !- Value Until Time 10

OS:Schedule:Day,
  {f1ee8ec8-3e77-4e46-9b20-c5fbbab102c5}, !- Handle
  Office Bldg Occ Summer Design Day,      !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {a212beaa-cb04-4f02-865c-c5535967ba76}, !- Handle
  Office Bldg Occ Winter Design Day,      !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8161167-4161-4e02-8f47-36bd863088fc}, !- Handle
  Office Work Occ Rule 1,                 !- Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ead174b-87ef-4841-aa88-529f1393689b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ead174b-87ef-4841-aa88-529f1393689b}, !- Handle
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fbf97f6c-3df4-4a6b-8446-999a24edf3bc}, !- Handle
  Office Work Occ Rule 2,                 !- Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {6976aee5-609c-4442-ad06-6ae5468617e3}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6976aee5-609c-4442-ad06-6ae5468617e3}, !- Handle
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.100000001490116,                      !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.400000005960464,                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.100000001490116,                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {9e972440-d6e2-4d12-af61-30e49f26d1f6}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6ead6b3f-309f-49fb-902f-df18e88201ae}, !- Handle
  Rendering Color 3,                      !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3e0b0dad-0c6c-44d2-adc1-f951602a0e11}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {efbb3cc1-cd4b-4dc5-8eb7-eebc742afbdc}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7691aa3c-0f51-4b50-af2b-5cfffd865bd1}, !- Handle
  189.1-2009 - Office - Conference - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2532a3e-1ca1-4db9-998c-227431dfa48e}, !- Handle
  Rendering Color 4,                      !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {93b960b9-288d-4e3e-9dbf-401e526d7881}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {92dce51d-bb1c-4f88-86ed-bc5545e26f09}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1f0200e-b39d-4793-8cb4-2c307199de15}, !- Handle
  189.1-2009 - Office - Corridor - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1f1f3d07-6d31-4834-9dcb-30d44551a6f6}, !- Handle
  Rendering Color 5,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {d0496fd5-d8fa-48c2-a08b-ee1a622b5531}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {890f4b3a-8ddf-43e6-aa80-3b305b723267}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {959d0b30-4f5d-43cc-a32d-27b3efb6d237}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e45237c0-fb92-4607-bd04-df09fc52bb34}, !- Handle
  Rendering Color 6,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {5622bbb1-9a77-45dc-a18f-dc497a8a33f2}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {514bdf65-6520-4040-8ce1-c99180e69ac4}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c45f9b47-32fa-429c-9130-e959ffd40036}, !- Handle
  189.1-2009 - Office - IT_Room - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f2ffe214-9259-4b2f-8e48-35543d5fba21}, !- Handle
  Rendering Color 7,                      !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ccdf5295-f0d4-4f6c-bf0b-ec05e68ff062}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f86340de-6056-4920-a25b-2457bbcdf377}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3694f32-dbe7-4f34-8a96-56cd4db5d3ce}, !- Handle
  189.1-2009 - Office - Lobby - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a2c602da-91b1-4db5-892c-de58e18075ce}, !- Handle
  Rendering Color 8,                      !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {099b25e9-1f86-4748-926f-b2984180c55b}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1c52920b-7e50-4069-8337-699cc915ed7c}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe91686e-dd84-4b38-b5b8-54dfcf8560ce}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Building,
  {161a51f0-9700-4aa1-8ba8-f2513d0eecae}, !- Handle
  Building 1,                             !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Standards Number of Stories
  ,                                       !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  ,                                       !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:Rendering:Color,
  {15265381-e5e1-46ed-aa83-2328823b2654}, !- Handle
  Rendering Color 9,                      !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4c0775f5-9288-426b-9158-ad3b65f7b409}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {58570dd6-8afc-4dcd-b069-b470e899067e}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ee3f455-6c41-4bb4-b9a1-f1f1b61abb75}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {dd022378-ee6c-48ca-9a39-68a7adc126bd}, !- Handle
  Rendering Color 10,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3236b5e2-ab04-499e-83ff-49911d42d0b9}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {bde92cb9-71ea-4377-ba7a-5ec383b04669}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d77807c-6525-4ff5-96b0-3bae48c5bf5e}, !- Handle
  189.1-2009 - Office - Restroom - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {a3d4d349-0de7-4e4f-ac21-f62447e12181}, !- Handle
  Rendering Color 11,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f57f9d59-d62c-4160-a1c2-840b96adae39}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {874a5fad-e186-4960-9b2a-0fba73083a6e}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e34a4858-8ca9-4b53-8502-c5073f2911c3}, !- Handle
  189.1-2009 - Office - Stair - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {abf602e1-5689-4887-bc4d-e6f2fc2451e4}, !- Handle
  Rendering Color 12,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {345f6ea5-c8b7-4c3e-9b1d-60fc7281be1e}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {4b03ea2e-ed8e-4436-b327-2f6e8ab4b5fb}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7666b674-d1ef-4103-b26d-0c8dbbbfc8b7}, !- Handle
  189.1-2009 - Office - Storage - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5d8d43b8-7e07-431a-89e4-e65ffc0a4f50}, !- Handle
  Rendering Color 13,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {0838572c-132f-4843-8fd9-83b4d866683f}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b486263b-55be-4328-a2c1-e999b7a6be2a}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0d80e673-9242-4a06-b05d-982eeaeca477}, !- Handle
  189.1-2009 - Office - Vending - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ae6193b8-9d13-45ab-a3c0-13ea1b2d2000}, !- Handle
  Rendering Color 14,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {2d5b1b79-6a62-4d22-8d3d-c44b0032433a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, !- Number of People Schedule Name
  {33614f86-0df7-4712-b581-d943d0995157}, !- People Activity Level Schedule Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, !- Lighting Schedule Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, ! Handle
  Large Office Bldg Light,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, ! Default Day Schedule Name
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, ! Summer Design Day Schedule Name
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Schedule:Day,
  {52c25c37-8b87-4ba0-a348-2f135c716cff}, !- Handle
  Large Office Bldg Light Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  23,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {6752b800-caef-41d7-ab5f-0ee8fe2bcb7d}, !- Handle
  Large Office Bldg Light Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a1f28c2b-f74f-4c67-978b-37ad2a67a17b}, !- Handle
  Large Office Bldg Light Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {e993fcdd-4bf2-4620-80da-3cefd388470a}, !- Handle
  Large Office Bldg Light Rule 1,         !- Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {075c555a-61c2-4dc0-b42a-4c76eeab2975}, !- Handle
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003;                   !- Value Until Time 1

OS:Schedule:Rule,
  {1822b24d-5ca6-4da7-94ae-0b2fcd5c329a}, !- Handle
  Large Office Bldg Light Rule 2,         !- Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0e53450b-3329-4a77-b402-c64e9577d303}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0e53450b-3329-4a77-b402-c64e9577d303}, !- Handle
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.050000000000000003,                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.14999999999999999,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.050000000000000003;                   !- Value Until Time 5

OS:DesignSpecification:OutdoorAir,
  {b212614e-35f5-4376-9ba6-f2029aa777a8}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, ! Handle
  Large Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {5a487fe3-835b-4774-8366-f85dde074bf0}, ! Default Day Schedule Name
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, ! Summer Design Day Schedule Name
  {a1253a97-66bf-41f7-b016-76862722d571}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a487fe3-835b-4774-8366-f85dde074bf0}, !- Handle
  Large Office Bldg Occ Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {520d6cb9-b0b1-407f-83c2-96d15c1054e7}, !- Handle
  Large Office Bldg Occ Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {a1253a97-66bf-41f7-b016-76862722d571}, !- Handle
  Large Office Bldg Occ Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {6b2290e6-83e6-4257-8bbf-21541e13acc8}, !- Handle
  Large Office Bldg Occ Rule 1,           !- Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1c83a61e-98a0-4a84-b2fb-c90b7714176a}, !- Handle
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8209eb3a-736d-4a18-ac0a-24109a77fb15}, !- Handle
  Large Office Bldg Occ Rule 2,           !- Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ac99d433-bc10-4b25-b41e-394e8732c645}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ac99d433-bc10-4b25-b41e-394e8732c645}, !- Handle
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {33614f86-0df7-4712-b581-d943d0995157}, ! Handle
  Large Office Activity,                  ! Name
  {db77c810-6d42-49c7-966e-9a928067165f}, ! Schedule Type Limits Name
  {18794ae1-df92-44fa-a422-0682e6a94c40}, ! Default Day Schedule Name
  {574bf851-001c-49c8-b9a8-2bb7cb2e11e5}, ! Summer Design Day Schedule Name
  {e170f2b9-8f2d-478c-ab86-a3148c69208f}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Handle
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {18794ae1-df92-44fa-a422-0682e6a94c40}, !- Handle
  Large Office Activity Default Schedule, !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {574bf851-001c-49c8-b9a8-2bb7cb2e11e5}, !- Handle
  Large Office Activity Summer Design Day, !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {e170f2b9-8f2d-478c-ab86-a3148c69208f}, !- Handle
  Large Office Activity Winter Design Day, !- Name
  {db77c810-6d42-49c7-966e-9a928067165f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, ! Handle
  Large Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, ! Default Day Schedule Name
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, ! Summer Design Day Schedule Name
  {04216b2f-0705-4b18-85bc-faab894e900d}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {e5ae59a7-8042-44fe-8fb5-4ae1705d3e21}, !- Handle
  Large Office Infil Quarter On Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {3b0f6422-289c-4100-9539-13fe9d4c39bf}, !- Handle
  Large Office Infil Quarter On Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {04216b2f-0705-4b18-85bc-faab894e900d}, !- Handle
  Large Office Infil Quarter On Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {c3c5ea47-8a11-4dd0-a525-11253766908b}, !- Handle
  Large Office Infil Quarter On Rule 1,   !- Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bf38162e-0fc0-4bd8-9fee-f15555eb9377}, !- Handle
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {3fe5f1f7-922f-44d9-9b56-cb70366a5183}, !- Handle
  Large Office Infil Quarter On Rule 2,   !- Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {a51d47b7-d9e6-450b-818c-71e2d734461a}, !- Handle
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, ! Handle
  Large Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {c8387f07-2456-475c-823f-d939ee1a0b67}, ! Default Day Schedule Name
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, ! Summer Design Day Schedule Name
  {a60373be-49af-4ced-91b1-01fed41074e4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8387f07-2456-475c-823f-d939ee1a0b67}, !- Handle
  Large Office Bldg Equip Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {86969a5e-39eb-447c-9fab-401eebe3e71c}, !- Handle
  Large Office Bldg Equip Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a60373be-49af-4ced-91b1-01fed41074e4}, !- Handle
  Large Office Bldg Equip Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {7149bcfb-5097-4839-8a6a-ae6b0566da96}, !- Handle
  Large Office Bldg Equip Rule 1,         !- Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {458917f7-6665-4186-b3ec-363f21da5d0a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {458917f7-6665-4186-b3ec-363f21da5d0a}, !- Handle
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {368172ef-1ae0-4e6c-96b9-b0ce19029e0a}, !- Handle
  Large Office Bldg Equip Rule 2,         !- Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8c75aa08-6e3e-478e-aeb4-72ed71fe4a56}, !- Handle
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {2e0d8e87-f663-4cc4-95e5-e3450e3ad2f7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ1-3 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, ! Handle
  Large Office HtgSetp,                   ! Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, ! Schedule Type Limits Name
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, ! Default Day Schedule Name
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, ! Summer Design Day Schedule Name
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Handle
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2084031-9ed1-4770-8d0d-6a78ac4a504b}, !- Handle
  Large Office HtgSetp Default Schedule,  !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {7bafb6f6-149a-4862-a38f-50ebac27286a}, !- Handle
  Large Office HtgSetp Summer Design Day, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {a3fbd73b-06c3-4bf6-a249-05d87cebdfc6}, !- Handle
  Large Office HtgSetp Winter Design Day, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {3dec2ebc-3be0-4809-ab92-aba518f7243a}, !- Handle
  Large Office HtgSetp Rule 1,            !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {6eec3602-ae5e-4520-9022-42f6eb158f11}, !- Handle
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {d0fd0485-8d3a-4d93-b472-c2c055f12d8f}, !- Handle
  Large Office HtgSetp Rule 2,            !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {855ab926-166d-457e-bee0-48035528728b}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {855ab926-166d-457e-bee0-48035528728b}, !- Handle
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  {a9dadb87-2284-4037-ada9-d8ba03d45fc3}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, ! Handle
  Large Office ClgSetp,                   ! Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, ! Schedule Type Limits Name
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, ! Default Day Schedule Name
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, ! Summer Design Day Schedule Name
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Handle
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5eec5b53-578e-4e6d-bfd9-3ab760d8ce47}, !- Handle
  Large Office ClgSetp Default Schedule,  !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {595d5a37-9ee2-40c6-8390-a264a70b9bf5}, !- Handle
  Large Office ClgSetp Summer Design Day, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {bf709691-6dea-47a8-9d7f-a07245ece8ec}, !- Handle
  Large Office ClgSetp Winter Design Day, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {0c2aa966-89ef-414d-9cb8-7c5866667a68}, !- Handle
  Large Office ClgSetp Rule 1,            !- Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4eb7dda9-f704-4e80-b779-17f6a393f713}, !- Handle
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {bfc0394c-2ee2-4a76-b55b-94b145027791}, !- Handle
  Large Office ClgSetp Rule 2,            !- Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9616ff3f-9dda-4339-accb-413452c0303f}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9616ff3f-9dda-4339-accb-413452c0303f}, !- Handle
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  {41c7ee57-bfc4-48e2-9eb9-df0001ab88f0}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Rendering:Color,
  {5975c023-a3df-4e88-aa90-8dff615de763}, !- Handle
  Rendering Color 15,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {4a553eaa-0607-4c0f-82d7-679fd2cefe0e}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Number of People Schedule Name
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {7851d678-e330-4e18-a2dc-5b9884d95f5d}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, ! Handle
  Medium Office Bldg Occ,                 ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {9f032ce4-a117-4819-b533-5369271ed22d}, ! Default Day Schedule Name
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, ! Summer Design Day Schedule Name
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9f032ce4-a117-4819-b533-5369271ed22d}, !- Handle
  Medium Office Bldg Occ Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Schedule:Day,
  {6607e8b9-080f-4d5a-bf8c-012b229b3390}, !- Handle
  Medium Office Bldg Occ Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {46b09b73-6cc8-4edd-9517-bd39c9f77511}, !- Handle
  Medium Office Bldg Occ Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {93f3fbaf-3bcc-4d46-aa12-29f75ede5812}, !- Handle
  Medium Office Bldg Occ Rule 1,          !- Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {41d016c8-0dad-4e7b-bc98-ac9d99fc871b}, !- Handle
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {531b6f84-a9f6-4451-b459-a3fba4568642}, !- Handle
  Medium Office Bldg Occ Rule 2,          !- Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5f0e50da-131f-4b5b-a8c4-dec84d5df3f0}, !- Handle
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, ! Handle
  Medium Office Activity,                 ! Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, ! Schedule Type Limits Name
  {93a750b7-5b84-4924-99f6-fe36368706b2}, ! Default Day Schedule Name
  {5a6b4477-b695-4554-94fc-e4b473bc19bc}, ! Summer Design Day Schedule Name
  {2c143c62-301b-4ecd-8702-5869ab99278b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Handle
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {93a750b7-5b84-4924-99f6-fe36368706b2}, !- Handle
  Medium Office Activity Default Schedule, !- Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {5a6b4477-b695-4554-94fc-e4b473bc19bc}, !- Handle
  Medium Office Activity Summer Design Day, !- Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {2c143c62-301b-4ecd-8702-5869ab99278b}, !- Handle
  Medium Office Activity Winter Design Day, !- Name
  {724e0a25-cd51-4aef-b8ed-bd0074db9d88}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, ! Handle
  Medium Office Infil Quarter On,         ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {10f7b19d-4452-4337-b587-b2d99069ea67}, ! Default Day Schedule Name
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, ! Summer Design Day Schedule Name
  {ad77c9a4-86ed-4a05-937d-4719846cb585}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {10f7b19d-4452-4337-b587-b2d99069ea67}, !- Handle
  Medium Office Infil Quarter On Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {c34926d6-7436-4f8f-9727-dea6c3aae8c9}, !- Handle
  Medium Office Infil Quarter On Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {ad77c9a4-86ed-4a05-937d-4719846cb585}, !- Handle
  Medium Office Infil Quarter On Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {efccc2eb-56fd-412a-b63b-91e6e93f2f76}, !- Handle
  Medium Office Infil Quarter On Rule 1,  !- Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {704bfc92-0704-49f0-a832-ddb0869765de}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {704bfc92-0704-49f0-a832-ddb0869765de}, !- Handle
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {148c0532-bdb0-42d5-bfcc-d099b0354456}, !- Handle
  Medium Office Infil Quarter On Rule 2,  !- Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33628b24-7929-42bc-a7af-063332bd3b03}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33628b24-7929-42bc-a7af-063332bd3b03}, !- Handle
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, ! Handle
  Medium Office Bldg Equip,               ! Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, ! Schedule Type Limits Name
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, ! Default Day Schedule Name
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, ! Summer Design Day Schedule Name
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {bf704b7a-9297-4a96-9dfb-8bab054c5cb5}, !- Handle
  Medium Office Bldg Equip Default Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  20,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4;                                    !- Value Until Time 8

OS:Schedule:Day,
  {5ccb85f3-3573-41c1-ab0e-dc464fa8369a}, !- Handle
  Medium Office Bldg Equip Summer Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f57c41fc-c559-4c4f-8adb-4b392bfaf028}, !- Handle
  Medium Office Bldg Equip Winter Design Day, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d6cb0cf6-da77-4422-91ed-f9b16f4a074b}, !- Handle
  Medium Office Bldg Equip Rule 1,        !- Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {dd0aea7f-20ff-4725-9c38-bf26b08baafd}, !- Handle
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {fc5b8baf-c101-48ac-baff-dd26b6be21b3}, !- Handle
  Medium Office Bldg Equip Rule 2,        !- Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f3eac8f6-f536-402a-84ad-ee7462d7d6a1}, !- Handle
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  {46639c15-3d9e-445e-bf44-62058e5636d7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  14,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {6f2426c5-ac93-4ed3-8290-6cba3d44eb04}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ1-3 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b14889b-0e4f-4f9c-b271-99b0da5e1a5b}, !- Handle
  Rendering Color 16,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {64f79cfb-a26b-4691-bf55-eb2661e53843}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, !- Number of People Schedule Name
  {1b9044e6-e6f8-4202-8332-ec7a44ffc25f}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {aadd82c0-abc4-48dc-965e-f55d797a6f83}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, ! Handle
  Small Office Bldg Occ,                  ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {27db2fc7-985b-405f-b217-c61f871fde68}, ! Default Day Schedule Name
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, ! Summer Design Day Schedule Name
  {8666649e-ef84-4fa3-9d27-31e462680c94}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {27db2fc7-985b-405f-b217-c61f871fde68}, !- Handle
  Small Office Bldg Occ Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  12,                                     !- Hour 4
  0,                                      !- Minute 4
  0.95,                                   !- Value Until Time 4
  13,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.95,                                   !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  20,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {7a2a4335-8017-4278-8d87-5dae03ef442a}, !- Handle
  Small Office Bldg Occ Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.050000000000000003;                   !- Value Until Time 3

OS:Schedule:Day,
  {8666649e-ef84-4fa3-9d27-31e462680c94}, !- Handle
  Small Office Bldg Occ Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {1ec6e3e7-82b4-49e6-8e40-d62233fc0746}, !- Handle
  Small Office Bldg Occ Rule 1,           !- Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {19df3478-1363-4984-ab4c-55527060e1df}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {19df3478-1363-4984-ab4c-55527060e1df}, !- Handle
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c2299737-2fd3-4274-97d6-b3a72f5c6d13}, !- Handle
  Small Office Bldg Occ Rule 2,           !- Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {174c0756-607e-45cd-a3b3-7ae2e78824dc}, !- Handle
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.10000000000000001,                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.29999999999999999,                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.10000000000000001,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {1b9044e6-e6f8-4202-8332-ec7a44ffc25f}, ! Handle
  Small Office Activity,                  ! Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, ! Schedule Type Limits Name
  {fd75c8bf-f34d-4069-aa95-b2f8cbe5f263}, ! Default Day Schedule Name
  {4d39a59f-f101-43c2-b72d-376915ff3813}, ! Summer Design Day Schedule Name
  {c2a9eb51-e714-44b9-8895-be4ded0c623b}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Handle
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Day,
  {fd75c8bf-f34d-4069-aa95-b2f8cbe5f263}, !- Handle
  Small Office Activity Default Schedule, !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {4d39a59f-f101-43c2-b72d-376915ff3813}, !- Handle
  Small Office Activity Summer Design Day, !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {c2a9eb51-e714-44b9-8895-be4ded0c623b}, !- Handle
  Small Office Activity Winter Design Day, !- Name
  {914fb107-53c7-4ce8-8b3f-d09fe122736e}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, ! Handle
  Small Office Infil Quarter On,          ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, ! Default Day Schedule Name
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, ! Summer Design Day Schedule Name
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {85b20cd5-89d6-4fb3-8769-658a7d3320d9}, !- Handle
  Small Office Infil Quarter On Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {be94ff78-1a17-4ceb-ad07-e1207299036d}, !- Handle
  Small Office Infil Quarter On Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {0cdb6e4e-5756-4f55-81c9-df6360a5015a}, !- Handle
  Small Office Infil Quarter On Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {5deeb2a0-d918-4a10-aed0-e23a586fea7a}, !- Handle
  Small Office Infil Quarter On Rule 1,   !- Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {fb9a701c-7378-479d-8a7a-6355f1415c37}, !- Handle
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a4516d3b-a74d-4b7d-aad5-0330cc643492}, !- Handle
  Small Office Infil Quarter On Rule 2,   !- Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {f5f91d52-1d0d-41ec-a00c-4b4e680a7528}, !- Handle
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  0.25,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, ! Handle
  Small Office Bldg Equip,                ! Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, ! Schedule Type Limits Name
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, ! Default Day Schedule Name
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, ! Summer Design Day Schedule Name
  {88c90b58-8ddb-4972-883e-a290c36af0c4}; ! Winter Design Day Schedule Name

OS:Schedule:Day,
  {9659dece-4a8b-46aa-b94a-efbe6534b6e7}, !- Handle
  Small Office Bldg Equip Default Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Day,
  {11efabd5-0ab5-4285-b017-593d1d4ba320}, !- Handle
  Small Office Bldg Equip Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88c90b58-8ddb-4972-883e-a290c36af0c4}, !- Handle
  Small Office Bldg Equip Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {10be943f-7e03-430c-bc8a-27e75bd212a0}, !- Handle
  Small Office Bldg Equip Rule 1,         !- Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {16eab646-a742-47ec-a5ba-4a4f77d2f9af}, !- Handle
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999;                    !- Value Until Time 1

OS:Schedule:Rule,
  {05df7d2e-cd48-42f6-8b14-8fe684fabc7d}, !- Handle
  Small Office Bldg Equip Rule 2,         !- Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {b02be6a4-e029-4e6a-87d2-7ba289724c20}, !- Handle
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.29999999999999999,                    !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.40000000000000002,                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.34999999999999998,                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.29999999999999999;                    !- Value Until Time 5

OS:ThermostatSetpoint:DualSetpoint,
  {e106c6fa-6132-4f38-a43a-32fb3807df79}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ1-3 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {d8a34998-a5ca-4870-9760-87f84853d622}, ! Handle
  Small Office HtgSetp,                   ! Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, ! Schedule Type Limits Name
  {9d76705a-8e2b-483a-a441-8f689de04939}, ! Default Day Schedule Name
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, ! Summer Design Day Schedule Name
  {d194dcc4-e038-4f97-b885-0ee2067331ed}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Handle
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {9d76705a-8e2b-483a-a441-8f689de04939}, !- Handle
  Small Office HtgSetp Default Schedule,  !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1ebaeba9-49fd-428f-99cc-b6aa2f2e4863}, !- Handle
  Small Office HtgSetp Summer Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Day,
  {d194dcc4-e038-4f97-b885-0ee2067331ed}, !- Handle
  Small Office HtgSetp Winter Design Day, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21;                                     !- Value Until Time 1

OS:Schedule:Rule,
  {792c05aa-ea05-400e-b84a-027aa910f176}, !- Handle
  Small Office HtgSetp Rule 1,            !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67b58685-2e51-4ff7-b5f2-db3f5078bf4b}, !- Handle
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {28ed0a78-272a-4fab-935b-e8424dc3c8a0}, !- Handle
  Small Office HtgSetp Rule 2,            !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {0c9975e7-2cdf-4577-8a4f-e15d71e97c80}, !- Handle
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  {d1762d25-1396-48e1-8abb-ba176787040b}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, ! Handle
  Small Office ClgSetp,                   ! Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, ! Schedule Type Limits Name
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, ! Default Day Schedule Name
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, ! Summer Design Day Schedule Name
  {2c58ef61-a48b-468d-8496-aa612316b0d5}; ! Winter Design Day Schedule Name

OS:ScheduleTypeLimits,
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Handle
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {88a247a4-417c-4c37-b636-77f3b02a03f0}, !- Handle
  Small Office ClgSetp Default Schedule,  !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.7,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.7;                                   !- Value Until Time 3

OS:Schedule:Day,
  {62beb2a4-bf80-4523-ba61-ef4a99e0834d}, !- Handle
  Small Office ClgSetp Summer Design Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Schedule:Day,
  {2c58ef61-a48b-468d-8496-aa612316b0d5}, !- Handle
  Small Office ClgSetp Winter Design Day, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {81f510c7-f9ca-455f-9ef3-0903ac443801}, !- Handle
  Small Office ClgSetp Rule 1,            !- Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5cfc6f17-28f4-4afd-9b9e-37e6a045e1a3}, !- Handle
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999;                     !- Value Until Time 1

OS:Schedule:Rule,
  {d836848b-25ff-4e04-af66-bc1103146f33}, !- Handle
  Small Office ClgSetp Rule 2,            !- Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {ae941aee-b2d5-474f-a3a6-fe3773c26e9c}, !- Handle
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  {53148dd4-84bd-4672-a23f-d1e6e10976bd}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  26.699999999999999,                     !- Value Until Time 1
  18,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  26.699999999999999;                     !- Value Until Time 3

OS:Rendering:Color,
  {1ed40ce3-764d-4f1c-9541-cc382456360f}, !- Handle
  Rendering Color 17,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {3d2883f3-fbdc-415a-b765-cd09d718eca9}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {ede6a50d-2362-413c-be0a-bdd7b6d2c9d0}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b330c956-5afa-4922-8d3f-b3070ab83a37}, !- Handle
  189.1-2009 - Office - BreakRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {5a97a52e-68b4-4e2f-81c9-ef166edd12b7}, !- Handle
  Rendering Color 18,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {a300eb3d-86b2-4fd6-bc37-e7119c532048}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {2b42e002-98dd-4f77-80c3-8b0dfe621cbd}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d1c38ff6-8d99-4d27-ab46-c02cc816d077}, !- Handle
  189.1-2009 - Office - ClosedOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {9db44ca4-e829-4339-9e20-ab6d324a2f13}, !- Handle
  Rendering Color 19,                     !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {7ea93f09-5fbf-44b1-893b-6050d3bc380b}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3254b270-d949-4693-9412-a307428311f3}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8de7191-33ed-473c-8f59-8c6ea2424c7f}, !- Handle
  189.1-2009 - Office - Conference - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {443e22e7-6eeb-4aff-b50d-5194717eb0c9}, !- Handle
  Rendering Color 20,                     !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {273643f4-d2c4-447c-a8e2-6bfece7170d9}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {c0a4b775-f7e6-42e2-bdf4-0bffce82561e}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {157db862-425f-4bcd-bcf1-8f588d901084}, !- Handle
  189.1-2009 - Office - Corridor - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {6b853132-842e-4b4c-87a0-08e9ec11a8b4}, !- Handle
  Rendering Color 21,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {341faeb6-1972-4002-bff6-c38270a2132b}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {5989f72c-8f33-401b-b226-56e3e1abb858}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {929c0a7c-5868-4683-8d39-a99b83f26e49}, !- Handle
  189.1-2009 - Office - Elec/MechRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {e316459c-6c67-447f-b244-fafe96fcff21}, !- Handle
  Rendering Color 22,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {32ca4412-a520-49f5-94da-e0ab4f00e2da}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {f91e193c-4dfa-4e1f-891d-1bb64193ea5b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {593dc58d-f0ae-49ef-a306-57156de5be3b}, !- Handle
  189.1-2009 - Office - IT_Room - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f005d03e-0b41-4986-84d0-fadf1332ea93}, !- Handle
  Rendering Color 23,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {28993f87-bc77-46fe-b7fe-bf3872e7b108}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {9fdbf61f-10d9-4b28-9ae1-1b51b92263e7}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.007079211648,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a97d7ef8-6212-4a69-81a4-1551c15d00f3}, !- Handle
  189.1-2009 - Office - Lobby - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3f9553ae-707b-4ca2-9ad4-508d4a337b65}, !- Handle
  Rendering Color 24,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {ba53edd6-5b2b-478b-a905-cda25e2ad585}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {163effd1-65ed-44c0-a206-60c4b6812644}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {732b6e8d-3ef7-48e5-8767-bf2a7dd07286}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567e9ddc-61da-4a32-8a3c-9ca69afc4cd8}, !- Handle
  189.1-2009 - Office - OpenOffice - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {49ec93b0-9819-4bc1-abb0-0362d9489542}, !- Handle
  Rendering Color 25,                     !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {e251b654-04f7-4aef-a135-05e65bb14d8d}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {22b64ce4-85f1-4486-ba51-0520b58b4036}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {262bdace-be12-477c-bc60-f413028c64fd}, !- Handle
  189.1-2009 - Office - PrintRoom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ce100a3-8370-4435-8ece-bb19c786174d}, !- Handle
  Rendering Color 26,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f67d2cb8-ba88-4246-8424-0d81e10a8a40}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {1d1baaa5-7430-41b6-bee8-7d557cf9ef11}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0048768,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae7b2e06-32d9-4dc7-bb36-a36a6aa99602}, !- Handle
  189.1-2009 - Office - Restroom - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {d95685b7-d199-47d9-836d-5cfeadd0d02d}, !- Handle
  Rendering Color 27,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {133bf7d1-f409-4ed6-9745-c3c0bc3b41ba}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {b23e46f7-9428-4374-b1e1-95dc075b9e8f}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbeb2134-d498-4308-a17a-ffee72a00f24}, !- Handle
  189.1-2009 - Office - Stair - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {c7c07727-31ed-467f-b95f-c553a9d8cefa}, !- Handle
  Rendering Color 28,                     !- Name
  120,                                    !- Rendering Red Value
  149,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {38eab2ae-9f8a-4f40-9f5f-832f45c0b2a0}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {6bd2ae33-3b8d-41c5-af06-a8c2741a36e6}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d30606f-0ebc-467b-8b18-b21980a47277}, !- Handle
  189.1-2009 - Office - Storage - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0963579a-0629-49d6-b65b-e2668ce49487}, !- Handle
  Rendering Color 29,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {f6ba3801-3553-4d04-8ce7-07c424f52662}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {57e1c24d-9d92-4abf-b5da-f09ece9870d2}, !- Number of People Schedule Name
  {ae4a6595-dac3-4e90-8bc9-f95853fc6d37}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {88b4ac91-159f-4214-9ba7-aac28ba70021}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {f3007024-d8b2-4f63-80eb-68d25b3f311b}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {183fab5d-7028-4226-9cb5-a62ab42d5281}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b36e17e4-0508-4175-81f8-04850174a9a7}, !- Handle
  189.1-2009 - Office - Vending - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {895a3c08-736f-4eb5-b38f-47b931baf61d}, !- Handle
  Rendering Color 30,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {380bd50a-3e07-40f8-b894-f554e86b3ed7}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3809a7de-fc37-4d8a-9225-159a2dfb2aaa}, !- Number of People Schedule Name
  {33614f86-0df7-4712-b581-d943d0995157}, !- People Activity Level Schedule Name
  {887b2604-862e-444b-89ad-50e2dc4d71e9}, !- Lighting Schedule Name
  {ebe8d780-87ee-4f15-bff7-d4f18dba8a4a}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {db7f073b-9c2d-43a5-b827-b5b8d6adcaa3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {3363fbbc-9f8e-4798-9f00-77f9b1cd0205}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6125bb9f-6858-4eae-90ef-041544b85578}, !- Handle
  189.1-2009 - Office - WholeBuilding - Lg Office - CZ4-8 Thermostat, !- Name
  {2122cc4e-7e1b-44c0-9c3f-9e9e201eccca}, !- Heating Setpoint Temperature Schedule Name
  {28f74a9b-29da-4e35-bd76-56b9a3c9360c}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {db7493ef-58a7-41dc-898e-5b22bdb034c4}, !- Handle
  Rendering Color 31,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {59290883-ecb6-4345-b17f-8a5a15e8c430}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e07d3266-bbf4-4110-98ab-fa7a311efd8a}, !- Number of People Schedule Name
  {7651bffc-0582-49f0-bef8-c342bde3ae49}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a07a8dd7-c4c7-4b5c-8731-bf52277c2daa}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {b2069f4f-b25a-42e8-badd-8d1d6c35c9c1}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {8b7b5719-1328-4ea2-81d7-406171c96a5f}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f8dd2259-ac8c-4cf5-97b0-1536fd392d3a}, !- Handle
  189.1-2009 - Office - WholeBuilding - Md Office - CZ4-8 Thermostat, !- Name
  {09614427-a80e-4def-b3c8-4569d9820c87}, !- Heating Setpoint Temperature Schedule Name
  {b0c1894d-c9fc-4037-9dd0-81db953b7a2a}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1188d48c-a7ad-4b93-a4bb-209e009e0771}, !- Handle
  Rendering Color 32,                     !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:DefaultScheduleSet,
  {b7236350-3bd7-433c-9ac4-cc40866152bd}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {9f1aa367-d1f3-4c90-95ae-249558baece7}, !- Number of People Schedule Name
  {1b9044e6-e6f8-4202-8332-ec7a44ffc25f}, !- People Activity Level Schedule Name
  {2c940045-acb3-429d-974e-30a7a792c982}, !- Lighting Schedule Name
  {a7dafb11-496a-41f5-9c5e-7e72d0f956b6}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad2bb55c-c030-4caf-910a-5432d42cb8e3}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:DesignSpecification:OutdoorAir,
  {e1dd38dc-047c-4596-aff9-f45b7d535229}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {553a1cf2-6d9f-4b9b-b241-b3b4d5e313c1}, !- Handle
  189.1-2009 - Office - WholeBuilding - Sm Office - CZ4-8 Thermostat, !- Name
  {d8a34998-a5ca-4870-9760-87f84853d622}, !- Heating Setpoint Temperature Schedule Name
  {6d6b07e6-b80d-494b-b4cf-1e4365d94ea0}; !- Cooling Setpoint Temperature Schedule Name

OS:Construction,
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Handle
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  {b61224a6-f807-45e5-8a2f-8a643f99939d}, !- Surface Rendering Name
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Layer 1
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Layer 2

OS:StandardsInformation:Construction,
  {f84c35d2-f1ea-430e-86a5-40f829e6bf82}, !- Handle
  {ca0b8402-a973-458c-a138-eacbdf3dea5d}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}, !- Handle
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {b86a039d-4ab4-4e94-aec8-6e50a3e39fef}, !- Handle
  {7311a74e-33cf-47e9-a28c-a9a6c74f4083}; !- Material Name

OS:Material:NoMass,
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}, !- Handle
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c379f087-1159-45ad-a5ee-77aeed34b608}, !- Handle
  {f9d8d3d0-67dd-44ee-b650-ac57d9c4fdc9}; !- Material Name

OS:Construction,
  {53efab9d-1ed9-4a39-b30f-22a0abc482ae}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  {d5696a47-cb0e-48fb-bcf4-fdde40acbf96}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {377b771c-be01-4263-858d-e6aea663ac15}, !- Handle
  {53efab9d-1ed9-4a39-b30f-22a0abc482ae}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.92,                                   !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f2378f2-c512-4598-9498-b17a58efe749}, !- Handle
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}; !- Material Name

OS:Material,
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Handle
  8IN Concrete HW,                        !- Name
  MediumRough,                            !- Roughness
  0.2033,                                 !- Thickness {m}
  1.72959999999999,                       !- Conductivity {W/m-K}
  2242.99999999999,                       !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {7d29a534-72a3-4752-ba2f-8b5daf0eca62}, !- Handle
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}; !- Material Name

OS:Material,
  {139997b3-f812-4db0-bf69-d7f13ed976c1}, !- Handle
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {199e1191-a25b-4c18-afd6-91871dbb2337}, !- Handle
  {139997b3-f812-4db0-bf69-d7f13ed976c1}; !- Material Name

OS:Material,
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {fb853046-b735-487f-80f5-3b870ff8f926}, !- Handle
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Material Name

OS:Construction,
  {673452b6-43fd-47bf-80e6-bc038113682f}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  {99a27406-3c71-46bd-acc6-1cd29f93e620}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {8cd26ae1-dad9-4538-aef0-6736111c7a12}, !- Handle
  {673452b6-43fd-47bf-80e6-bc038113682f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c2dd316a-e9d0-471c-8e55-6cb3a80df574}, !- Handle
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}; !- Material Name

OS:Material,
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}, !- Handle
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {78a358e1-ebb8-4c48-8f6f-957643d94eee}, !- Handle
  {f27f75a0-f278-4334-bb8d-02dc483d51cb}; !- Material Name

OS:Material,
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}, !- Handle
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6d9af7c9-f72e-4927-8284-937d2342b37d}, !- Handle
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Material Name

OS:Construction,
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Handle
  Interior Floor,                         !- Name
  {2a49d4f2-3184-423f-acb7-6a86188694f6}, !- Surface Rendering Name
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Layer 3

OS:StandardsInformation:Construction,
  {ebd8e846-4b74-484c-bd74-a4236031e331}, !- Handle
  {0b0018dc-e472-468b-a845-7af44941b4e4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}, !- Handle
  F16 Acoustic tile,                      !- Name
  MediumSmooth,                           !- Roughness
  0.0191,                                 !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.3,                                    !- Solar Absorptance
  0.3;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d60c6a28-e870-4cd1-a49b-31d604f0abdc}, !- Handle
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Material Name

OS:Material:AirGap,
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Handle
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {545bf2d6-a5b7-4745-87db-374675b9adf6}, !- Handle
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}; !- Material Name

OS:Material,
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Handle
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c6bb8f7b-dff1-4814-9cd3-13319696813c}, !- Handle
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}; !- Material Name

OS:Construction,
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Handle
  Interior Wall,                          !- Name
  {b03cec6a-fe54-4878-9a04-19ccce84f390}, !- Surface Rendering Name
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Layer 1
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Layer 2
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Layer 3

OS:StandardsInformation:Construction,
  {45108b41-acd8-479b-9872-a6a347e65f3e}, !- Handle
  {53884ea6-a192-41b5-81c2-1408e285d41a}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}, !- Handle
  G01a 19mm gypsum board,                 !- Name
  MediumSmooth,                           !- Roughness
  0.019,                                  !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {cf820310-55e8-41e7-88e3-dbd28419050f}, !- Handle
  {8850cc38-8245-483b-8e4e-5b6f1e5b6292}; !- Material Name

OS:Material:AirGap,
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}, !- Handle
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

OS:StandardsInformation:Material,
  {8d2ea389-7bd9-4546-ae34-6680cbe58334}, !- Handle
  {d1f8070f-6ca4-4646-a468-2ea72351c34f}; !- Material Name

OS:Construction,
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Handle
  Interior Ceiling,                       !- Name
  {fb47311d-36d0-4f66-a333-b6075a8810e2}, !- Surface Rendering Name
  {0ed2a254-f2fa-403e-8ba1-79175fd0ed3d}, !- Layer 1
  {2a614ed8-fa53-404f-bed4-f1093e6c32d5}, !- Layer 2
  {f35e4ce9-d5ea-4f23-b69d-7ba4ccb2817f}; !- Layer 3

OS:StandardsInformation:Construction,
  {8deb4e7f-8a9b-4e73-bf92-5cd6dbabcf04}, !- Handle
  {5ec6d64f-0911-4526-a0bf-dc24257386ae}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  {c55cf853-c71d-4e11-9be4-4912b97d99d5}, !- Surface Rendering Name
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Layer 1

OS:StandardsInformation:Construction,
  {94da1ded-221e-4e82-a17d-9f6f034ec8b5}, !- Handle
  {657a409f-20c9-42ba-8563-484eca759acc}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {c51ec9e3-f684-42f4-b67d-591666991784}, !- Handle
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c83efe52-5ee7-4bb9-8aca-7cbd030b1945}, !- Handle
  {c51ec9e3-f684-42f4-b67d-591666991784}; !- Material Name

OS:Construction,
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Handle
  Exterior Door,                          !- Name
  {47f4d78e-70a6-42cb-bb7a-687c3bfb7d48}, !- Surface Rendering Name
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Layer 1
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Layer 2

OS:StandardsInformation:Construction,
  {d7a1623e-90c7-4903-8582-a2e46a6b6974}, !- Handle
  {d2ff3f72-9ebc-4a16-a5c6-797a25521b72}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5aa9d211-92a4-4760-8d63-3654f3ef3ed7}, !- Handle
  {e6c0a63c-155c-4168-98b4-c0a281d363a5}; !- Material Name

OS:Material,
  {8493fef8-9809-4979-a024-8dfc82421565}, !- Handle
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7765207-3392-4b22-8f8b-97f640b435f4}, !- Handle
  {8493fef8-9809-4979-a024-8dfc82421565}; !- Material Name

OS:Construction,
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Handle
  Interior Window,                        !- Name
  {d6b7dfaf-dcf9-4b50-a265-9b744e5a3d51}, !- Surface Rendering Name
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Layer 1

OS:StandardsInformation:Construction,
  {2fdb7a9e-e1d9-4d67-9d55-1b28f47895ab}, !- Handle
  {22386d01-690a-424f-a2bf-fa63e2a9dd0c}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:WindowMaterial:Glazing,
  {32f534d4-997e-48dd-9996-adc31dca1449}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {0f9193bf-9f04-461d-997b-ca2cb6f9e99b}, !- Handle
  {32f534d4-997e-48dd-9996-adc31dca1449}; !- Material Name

OS:Construction,
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Handle
  Interior Door,                          !- Name
  {b9ac8411-5b62-4d68-8c7f-ad1db64fa9a3}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {46338993-c4f9-4a0c-a18b-6870a5bf0534}, !- Handle
  {70882ec4-63fb-4f06-bb2d-0eda19c6cd5a}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Material,
  {20dd75fb-bb93-4254-b788-10a83a075663}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a7209dda-e47f-4988-b30d-a79d2ce9f3c0}, !- Handle
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Material Name

OS:Construction,
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Handle
  Interior Partition,                     !- Name
  {aa9d9b79-0da5-4d5a-8c46-5942552a6fee}, !- Surface Rendering Name
  {20dd75fb-bb93-4254-b788-10a83a075663}; !- Layer 1

OS:StandardsInformation:Construction,
  {50314cbe-df16-4669-b9e9-abc0d50c119d}, !- Handle
  {b9ac6245-26b5-4f64-93ef-6f6c00c376f5}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ;                                       !- Construction Standard

OS:Construction,
  {f902f50f-be47-4e57-a2ad-80ab0542896b}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  {85482450-fce8-4dc7-ae7b-7dfa91178dfe}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {f6cbf37a-113e-4a20-aeaf-c19cf8152eec}, !- Handle
  {f902f50f-be47-4e57-a2ad-80ab0542896b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {15233567-5d6a-4edf-a404-3fe317404d70}, !- Handle
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8dad66d4-cf25-49d5-80e3-0f5f030c8463}, !- Handle
  {15233567-5d6a-4edf-a404-3fe317404d70}; !- Material Name

OS:Construction,
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  {9ee312d3-42c7-442f-87af-f6675befa465}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {bc22eb42-34e7-443a-824b-ce264b72bb05}, !- Handle
  {f01c2998-dc2a-40e4-92ac-634289a393bd}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {d685b838-3ae4-4a0b-8303-51c9297985dd}, !- Handle
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {11995df0-bac9-4f66-9303-a832ee083dcf}, !- Handle
  {d685b838-3ae4-4a0b-8303-51c9297985dd}; !- Material Name

OS:Construction,
  {7306ff70-92f0-4093-a23c-e0a6acc89ae7}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  {8f1ac196-6086-4467-b40e-f348ffb9349f}, !- Surface Rendering Name
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Layer 1

OS:StandardsInformation:Construction,
  {2517da8a-f471-47e4-bc3b-83b866b189f0}, !- Handle
  {7306ff70-92f0-4093-a23c-e0a6acc89ae7}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}, !- Handle
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {7c1eec51-2f97-4855-b2d1-dee396b10b9a}, !- Handle
  {0fb74a22-0b3c-44c3-9ecb-fdedafb63fda}; !- Material Name

OS:Construction,
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  {7e23da9d-978a-40c1-931f-c773a3025977}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {c0b1cd8b-b7f7-46e8-b5c9-7a5f868444ac}, !- Handle
  {9a6d1d24-5c4d-4c7a-8152-e08f0adc89b0}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {86c63f48-004b-41fa-9082-ef9d67605dd6}, !- Handle
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a1bfd3aa-6d57-47e7-85c0-00b50a6c291a}, !- Handle
  {86c63f48-004b-41fa-9082-ef9d67605dd6}; !- Material Name

OS:Construction,
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  {db49281a-8d8b-429d-bd95-22e17f2dab17}, !- Surface Rendering Name
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Layer 1

OS:StandardsInformation:Construction,
  {a166dfeb-8c8b-49c7-90b8-0a951ed134db}, !- Handle
  {c1099696-431f-459f-9d2a-4b0605f508c8}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}, !- Handle
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {384d3391-bf2d-4019-8c1f-e8ec3fd12fa4}, !- Handle
  {8e3b0056-5c77-4812-936e-a0acb51c8d43}; !- Material Name

OS:Construction,
  {2beb5de0-7c8e-47e6-912c-93d5c1452753}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  {dbdcc54c-9501-4918-931a-0bdd8110c0a2}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {96035a8d-886a-494e-8ace-681e6f2993a0}, !- Handle
  {2beb5de0-7c8e-47e6-912c-93d5c1452753}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}, !- Handle
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6035342-0149-4ea4-a2d6-cb31e0096655}, !- Handle
  {797c89e5-49d2-4929-878d-c01c2d4f65bf}; !- Material Name

OS:Construction,
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  {a14251d9-0849-4dcc-b1d2-157968ac128f}, !- Surface Rendering Name
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Layer 1

OS:StandardsInformation:Construction,
  {52ddd8d8-d1ab-4466-8ad1-d6af18358010}, !- Handle
  {7b0057cf-d08e-4a45-99ec-87f0eb94b1bd}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {6b986149-4d27-4395-8784-6f01e63a470b}, !- Handle
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {4396f391-93ca-4fe4-af94-05cf696c9435}, !- Handle
  {6b986149-4d27-4395-8784-6f01e63a470b}; !- Material Name

OS:Construction,
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  {d3827f26-90a7-498f-a959-62b24bcb2df8}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {df82085e-4812-49e2-ae52-5a48096fc3c4}, !- Handle
  {d5c64026-fa3b-4ab3-bb89-7b01cf2c44f5}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}, !- Handle
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {9e8cba4f-4037-42f6-84ee-5779fcec866b}, !- Handle
  {4a8d2e13-f63a-4207-9dda-3f2e6e1de10d}; !- Material Name

OS:Construction,
  {202d8a78-0453-447c-a6fb-e98dfbcfbee1}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  {d3e6de23-b433-4dc0-8884-f034253e0133}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {909777b8-2e17-496f-baad-fa2538eae760}, !- Handle
  {202d8a78-0453-447c-a6fb-e98dfbcfbee1}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}, !- Handle
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {84c2fb4a-35ab-4a41-aa92-ba7dcdcd5049}, !- Handle
  {ad3c59b6-6b6c-4d1d-a9e7-ef32980023e5}; !- Material Name

OS:Construction,
  {c5684fc0-fc27-4375-9757-4248e099b538}, !- Handle
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  {bc24667f-b132-49d9-925f-aaa0526612ab}, !- Surface Rendering Name
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Layer 1
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {3fd5ec91-3d06-40da-b0d1-0eb28aff3d8f}, !- Handle
  {c5684fc0-fc27-4375-9757-4248e099b538}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {974c10e4-1777-4808-8bac-f8c8cacb9690}, !- Handle
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f29c2bf3-299f-4c8c-9b2b-1f3e8b4ebf13}, !- Handle
  {974c10e4-1777-4808-8bac-f8c8cacb9690}; !- Material Name

OS:Material,
  {481c1af1-c048-42f6-83eb-e22390f48e53}, !- Handle
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {31302a45-351e-47f5-8ba5-cd86bb1e7daf}, !- Handle
  {481c1af1-c048-42f6-83eb-e22390f48e53}; !- Material Name

OS:Construction,
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  {3624153c-14ba-493f-912a-6a46a4d71737}, !- Surface Rendering Name
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Layer 1

OS:StandardsInformation:Construction,
  {42f3aa61-3865-4745-8f37-47fadd7a0c04}, !- Handle
  {f8756568-0e66-4799-a5bf-77a579335010}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}, !- Handle
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {c85bff12-19de-453f-b9bf-7ee6e3f75853}, !- Handle
  {8fb7ea74-e85a-45a7-b167-4b76e2fea79e}; !- Material Name

OS:Construction,
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Handle
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  {6cb98d06-3665-41e5-afb3-f13d2f5e0d16}, !- Surface Rendering Name
  {f599e234-5bef-4b8b-a29e-b0e66ba90d1c}, !- Layer 1
  {86ce4850-8b71-4fc3-8156-58e01dd0d672}, !- Layer 2
  {8958248e-c613-47d9-811f-c2093667a433}, !- Layer 3
  {adfa9abe-33e8-4914-a062-5f8dacc4064e}; !- Layer 4

OS:StandardsInformation:Construction,
  {4fe27789-079e-4272-9cd1-e246428f3aa6}, !- Handle
  {ddf18f57-4b8a-48e7-b983-1d63e02d5f46}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {8958248e-c613-47d9-811f-c2093667a433}, !- Handle
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3bfd7a00-ab4b-4a57-812d-1fa15e435b1d}, !- Handle
  {8958248e-c613-47d9-811f-c2093667a433}; !- Material Name

OS:Construction,
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}, !- Handle
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  {f08516fb-dc10-4e57-a0c5-3e2071fff2bf}, !- Surface Rendering Name
  {637f69c7-a2cd-4b1e-b4e9-15cbad7076da}, !- Layer 1
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Layer 2
  {50421cc9-2708-4aab-9ca0-83f0f97fc06a}; !- Layer 3

OS:StandardsInformation:Construction,
  {595f424f-9d44-4037-b234-eec766eac0bb}, !- Handle
  {6d4a72a5-b0fe-4670-8a61-37e0423f58dc}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD,                                   !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:Material,
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}, !- Handle
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a06e9d8d-3928-416b-9c1e-63829bbcdcb1}, !- Handle
  {0d28c5d8-2c41-4f8f-8c5a-3e5e258dc5b8}; !- Material Name

OS:Construction,
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Handle
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  {fae045a7-a7fb-4425-b4ca-55ba53fd0d75}, !- Surface Rendering Name
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Layer 1

OS:StandardsInformation:Construction,
  {565fcb21-a496-4e27-82b0-2c29e2574bdc}, !- Handle
  {a02420de-79de-483d-8152-c9b55559e2eb}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  ,                                       !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ASHRAE 189.1-2009;                      !- Construction Standard

OS:WindowMaterial:Glazing,
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}, !- Handle
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {ac2c1735-2d57-4704-b274-13338f136c51}, !- Handle
  {1ef57f0c-fcc7-4d22-aceb-27f65b882b32}; !- Material Name

OS:Construction:AirBoundary,
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}, !- Handle
  Air Wall,                               !- Name
  ,                                       !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ,                                       !- Simple Mixing Schedule Name
  ;                                       !- Surface Rendering Name

OS:Site,
  {67954095-e568-4057-a467-6d726fa7832a}, !- Handle
  Montreal-Trudeau Intl AP,               !- Name
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  ,                                       !- Terrain
  No;                                     !- Keep Site Location Information

OS:YearDescription,
  {ced9d852-3dbd-4e6c-ade7-1e572711c3f2}, !- Handle
  ,                                       !- Calendar Year
  Sunday,                                 !- Day of Week for Start Day
  ;                                       !- Is Leap Year

OS:ClimateZones,
  {f9298a12-fa75-446c-a6a6-301b9e4dc7b8}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  6A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {fb618376-732f-4376-831c-e5bee8e3ceba}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:Facility,
  {67aa9559-41cc-4015-a2b3-ee95a9bcd8ad}; !- Handle

OS:StandardsInformation:Construction,
  {dc1dbb9e-e38d-40a9-a0d7-6dfda00779c4}, !- Handle
  {c2015e14-8a99-41b4-a8b9-ca08a758e5b5}; !- Construction Name

OS:WindowMaterial:Blind,
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Handle
  Window Material Blind 1,                !- Name
  ,                                       !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  ,                                       !- Slat Thickness {m}
  ,                                       !- Slat Angle {deg}
  ,                                       !- Slat Conductivity {W/m-K}
  ,                                       !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  ,                                       !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  ,                                       !- Front Side Slat Beam Visible Reflectance
  ,                                       !- Back Side Slat Beam Visible Reflectance
  ,                                       !- Slat Diffuse Visible Transmittance
  ,                                       !- Front Side Slat Diffuse Visible Reflectance
  ,                                       !- Back Side Slat Diffuse Visible Reflectance
  ,                                       !- Slat Infrared Hemispherical Transmittance
  ,                                       !- Front Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Back Side Slat Infrared Hemispherical Emissivity
  ,                                       !- Blind to Glass Distance {m}
  ,                                       !- Blind Top Opening Multiplier
  ,                                       !- Blind Bottom Opening Multiplier
  ,                                       !- Blind Left Side Opening Multiplier
  ,                                       !- Blind Right Side Opening Multiplier
  ,                                       !- Minimum Slat Angle {deg}
  ;                                       !- Maximum Slat Angle {deg}

OS:ShadingControl,
  {64b03060-09c8-45a6-be3e-0f0090086f6a}, !- Handle
  Shading Control 1,                      !- Name
  InteriorBlind,                          !- Shading Type
  ,                                       !- Construction with Shading Name
  {57a656b0-06ef-4771-ad1b-2a27d4d72bbc}, !- Shading Device Material Name
  ,                                       !- Shading Control Type
  ,                                       !- Schedule Name
  ,                                       !- Setpoint
  ,                                       !- Shading Control Is Scheduled
  ,                                       !- Glare Control Is Active
  ,                                       !- Type of Slat Angle Control for Blinds
  ,                                       !- Slat Angle Schedule Name
  ,                                       !- Setpoint 2
  Sequential;                             !- Multiple Surface Control Type

OS:WindowProperty:FrameAndDivider,
  {98241f7b-1b8e-4151-8ed1-52b764874a82}, !- Handle
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  ,                                       !- Frame Conductance {W/m2-K}
  ,                                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Frame Solar Absorptance
  ,                                       !- Frame Visible Absorptance
  ,                                       !- Frame Thermal Hemispherical Emissivity
  ,                                       !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  ,                                       !- Number of Vertical Dividers
  ,                                       !- Divider Outside Projection {m}
  ,                                       !- Divider Inside Projection {m}
  ,                                       !- Divider Conductance {W/m2-K}
  ,                                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  ,                                       !- Divider Solar Absorptance
  ,                                       !- Divider Visible Absorptance
  ,                                       !- Divider Thermal Hemispherical Emissivity
  ,                                       !- Outside Reveal Depth {m}
  ,                                       !- Outside Reveal Solar Absorptance
  ,                                       !- Inside Sill Depth {m}
  ,                                       !- Inside Sill Solar Absorptance
  ,                                       !- Inside Reveal Depth {m}
  ;                                       !- Inside Reveal Solar Absorptance

OS:Rendering:Color,
  {d6b7dfaf-dcf9-4b50-a265-9b744e5a3d51}, !- Handle
  Rendering Color 33,                     !- Name
  50,                                     !- Rendering Red Value
  50,                                     !- Rendering Green Value
  205;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {47f4d78e-70a6-42cb-bb7a-687c3bfb7d48}, !- Handle
  Rendering Color 34,                     !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {b9ac8411-5b62-4d68-8c7f-ad1db64fa9a3}, !- Handle
  Rendering Color 35,                     !- Name
  230,                                    !- Rendering Red Value
  250,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c55cf853-c71d-4e11-9be4-4912b97d99d5}, !- Handle
  Rendering Color 36,                     !- Name
  255,                                    !- Rendering Red Value
  220,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {85482450-fce8-4dc7-ae7b-7dfa91178dfe}, !- Handle
  Rendering Color 37,                     !- Name
  178,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {fb47311d-36d0-4f66-a333-b6075a8810e2}, !- Handle
  Rendering Color 38,                     !- Name
  0,                                      !- Rendering Red Value
  154,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {9ee312d3-42c7-442f-87af-f6675befa465}, !- Handle
  Rendering Color 39,                     !- Name
  255,                                    !- Rendering Red Value
  173,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b03cec6a-fe54-4878-9a04-19ccce84f390}, !- Handle
  Rendering Color 40,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8f1ac196-6086-4467-b40e-f348ffb9349f}, !- Handle
  Rendering Color 41,                     !- Name
  0,                                      !- Rendering Red Value
  209,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {2a49d4f2-3184-423f-acb7-6a86188694f6}, !- Handle
  Rendering Color 42,                     !- Name
  255,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7e23da9d-978a-40c1-931f-c773a3025977}, !- Handle
  Rendering Color 43,                     !- Name
  255,                                    !- Rendering Red Value
  205,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fae045a7-a7fb-4425-b4ca-55ba53fd0d75}, !- Handle
  Rendering Color 44,                     !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {db49281a-8d8b-429d-bd95-22e17f2dab17}, !- Handle
  Rendering Color 45,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {99a27406-3c71-46bd-acc6-1cd29f93e620}, !- Handle
  Rendering Color 46,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  100;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dbdcc54c-9501-4918-931a-0bdd8110c0a2}, !- Handle
  Rendering Color 47,                     !- Name
  220,                                    !- Rendering Red Value
  60,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d5696a47-cb0e-48fb-bcf4-fdde40acbf96}, !- Handle
  Rendering Color 48,                     !- Name
  148,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a14251d9-0849-4dcc-b1d2-157968ac128f}, !- Handle
  Rendering Color 49,                     !- Name
  128,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {b61224a6-f807-45e5-8a2f-8a643f99939d}, !- Handle
  Rendering Color 50,                     !- Name
  255,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3827f26-90a7-498f-a959-62b24bcb2df8}, !- Handle
  Rendering Color 51,                     !- Name
  0,                                      !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d3e6de23-b433-4dc0-8884-f034253e0133}, !- Handle
  Rendering Color 52,                     !- Name
  95,                                     !- Rendering Red Value
  160,                                    !- Rendering Green Value
  158;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bc24667f-b132-49d9-925f-aaa0526612ab}, !- Handle
  Rendering Color 53,                     !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3624153c-14ba-493f-912a-6a46a4d71737}, !- Handle
  Rendering Color 54,                     !- Name
  47,                                     !- Rendering Red Value
  79,                                     !- Rendering Green Value
  79;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {6cb98d06-3665-41e5-afb3-f13d2f5e0d16}, !- Handle
  Rendering Color 55,                     !- Name
  70,                                     !- Rendering Red Value
  180,                                    !- Rendering Green Value
  130;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f08516fb-dc10-4e57-a0c5-3e2071fff2bf}, !- Handle
  Rendering Color 56,                     !- Name
  186,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {aa9d9b79-0da5-4d5a-8c46-5942552a6fee}, !- Handle
  Rendering Color 57,                     !- Name
  46,                                     !- Rendering Red Value
  87,                                     !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:BuildingStory,
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Handle
  Building Story 1,                       !- Name
  0,                                      !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {b341080e-beda-4f70-9155-07dffb5f568c}; !- Group Rendering Name

OS:Space,
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Handle
  Space 101,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {f88aae38-3929-4b08-84ff-b0e41a356897}; !- Thermal Zone Name

OS:Surface,
  {b5e8335b-4b70-4c1c-8b13-68f70b2fee0e}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d7398a9-5dbc-4fe9-8e44-afb989b2942b}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2a2f3098-e752-4dc9-b9e2-62554b4a5321}, !- Handle
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a0c8a087-272e-418c-97b8-dcdb5871bd71}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7cc9e75d-df72-44fb-acd0-a26ba6ce727a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f2acf60f-500d-465c-b43b-5f35f81dbd55}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {63b482ec-d7f9-482a-9fcb-b61237c9c712}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1d57b82-1430-4775-ab19-e5849d0542e0}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90d4665-6313-417f-816f-082fc12423c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20222401955682e-31, 8.26570712908619e-48, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20222401955682e-31, 8.26570712908619e-48, 0, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e4461f91-e9b5-4f96-a78d-e6050069732e}, !- Handle
  Surface 7,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fd3474ce-33d8-4b91-bc82-bd8dcefad989}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d35d1ad-cd2d-400c-b0da-9cb779ab86a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Handle
  Space 102,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {37c0c1c2-3164-41c2-a2ca-a11411b4fc90}; !- Thermal Zone Name

OS:Surface,
  {9146784e-2c00-466d-a404-934917d17531}, !- Handle
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c566173-3cec-4b9b-b0e5-f2776d87d64c}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b90d4665-6313-417f-816f-082fc12423c2}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1d57b82-1430-4775-ab19-e5849d0542e0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99196509-4a5f-4bf1-9f9f-3c19020346f7}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2746ed96-0ccf-4b75-9f13-56ca5fe183ac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bbb5ff-80c6-4392-904f-bf5875d77726}, !- Handle
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42ee508b-99a7-4769-be41-13e41d234834}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28e62cf6-3b2a-4b2b-881c-f91963c26abc}, !- Handle
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24250657-e965-4d0a-b548-d22a0a16758b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, -1.65314142581723e-47, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, -1.65314142581723e-47, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7e546a69-64c0-41cc-9b8d-0e1f119772c4}, !- Handle
  Surface 14,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {91e3144a-6d23-4b90-b634-ac06272d952e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf1dcdf1-5085-49c6-8cce-be8c3a3542f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Handle
  Space 103,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {9fb8a39f-fcaa-434a-8121-3a6981d830a7}; !- Thermal Zone Name

OS:Surface,
  {047560e8-e02f-4d5f-ab8c-cfa7655c4a12}, !- Handle
  Surface 15,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {15461cb8-7e79-4a12-b5ca-5ccf386a2b9a}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24250657-e965-4d0a-b548-d22a0a16758b}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28e62cf6-3b2a-4b2b-881c-f91963c26abc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0ab15d42-9353-41ad-8325-54881d44c454}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d213fa9-4aa0-44d3-8530-f637399e3311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {60661f82-b1cf-48d8-aa9e-decdf42d1c9e}, !- Handle
  Surface 19,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6c2502b6-b7b4-4afb-8143-4cbf16a830dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56f9f211-9595-4ab1-94fa-5a1b59dd7702}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bac4eaf3-86e6-4873-8337-790931f8122f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d5970ee-2af5-4a5a-b765-d1de96bce27c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Handle
  Space 104,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {e94a5610-015f-495f-b91e-baaa143b8ea5}; !- Thermal Zone Name

OS:Surface,
  {8d0f1971-0fed-422e-8dc0-6124707153b5}, !- Handle
  Surface 21,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fdd1f231-5a8e-4d40-9272-d62cc7f28478}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6c2502b6-b7b4-4afb-8143-4cbf16a830dc}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {60661f82-b1cf-48d8-aa9e-decdf42d1c9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fcf4d71-f890-4873-8620-c2791542f42d}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66cfad16-f689-4a8c-baa0-541094c94572}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf30e5ed-ca09-4b7d-80ca-40c3661ece27}, !- Handle
  Surface 25,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbf92a1a-61b5-45d5-bdb0-5e2f0356806d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28a9f42d-5155-4072-9481-ba64f5046439}, !- Handle
  Surface 26,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {505f4a9b-30d6-43f4-b77e-302e81381959}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6aa0c954-3729-4337-b3ad-4d0f0a93ea73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Handle
  Space 105,                              !- Name
  {bbb2cdf9-56f2-4f93-a541-f981e171945e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  10.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {50513f2f-b311-44ca-8b80-6f80a6cce5e9}; !- Thermal Zone Name

OS:Surface,
  {846f64ad-bc0d-4341-9627-ea0e90e0dbf2}, !- Handle
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3934641-98a8-43fb-b04a-00d71953dfd5}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b0641de-3fad-496f-9a3c-d5a549876489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {eda53be3-44c1-4178-be8a-b6e59ba6d13f}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {88303f00-23d4-4f13-943e-4f5800b36d62}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, -10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbf92a1a-61b5-45d5-bdb0-5e2f0356806d}, !- Handle
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf30e5ed-ca09-4b7d-80ca-40c3661ece27}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-31, -1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-31, -1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d304f17-1ebf-406c-b9ca-176a13470166}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0c2f288b-9658-444b-8a84-526fc4ac84eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4790c951-10a0-4de1-b2ec-0b316649840f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Handle
  Space 106,                              !- Name
  {06fc907b-a628-4acd-8a5c-7cfd9ed058dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {2a726cf3-de5f-41b4-8d40-1e48486f8fdd}; !- Thermal Zone Name

OS:Surface,
  {36077ad6-c2f7-48a5-8f47-437d1f2c0300}, !- Handle
  Surface 33,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8f1cd63c-17e3-4408-9061-90faa3a19c1d}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b0641de-3fad-496f-9a3c-d5a549876489}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3934641-98a8-43fb-b04a-00d71953dfd5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66cfad16-f689-4a8c-baa0-541094c94572}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fcf4d71-f890-4873-8620-c2791542f42d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2d213fa9-4aa0-44d3-8530-f637399e3311}, !- Handle
  Surface 37,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0ab15d42-9353-41ad-8325-54881d44c454}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42ee508b-99a7-4769-be41-13e41d234834}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95bbb5ff-80c6-4392-904f-bf5875d77726}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2746ed96-0ccf-4b75-9f13-56ca5fe183ac}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {99196509-4a5f-4bf1-9f9f-3c19020346f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {63b482ec-d7f9-482a-9fcb-b61237c9c712}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f2acf60f-500d-465c-b43b-5f35f81dbd55}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7cc9e75d-df72-44fb-acd0-a26ba6ce727a}, !- Handle
  Surface 41,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a0c8a087-272e-418c-97b8-dcdb5871bd71}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be4659e4-6319-4324-8f62-8d93bed531f5}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {25336063-eeae-4c55-a892-4c9fc42d91fa}, !- Handle
  Surface 43,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {357b80e5-5f19-443f-af95-9c1df3e82f4d}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2da64dca-7b65-4cdb-b9d8-8a114d0d09d3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f3ad7f2-7470-400d-b39b-2b4877a78240}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {73963454-d02b-41d0-82ad-6ea2a8b7bbdc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b863fe08-bc75-47d2-8e2d-b64a668bffe1}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51870758-8903-45ba-8d0f-e79621749c45}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -21, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4fa3896-7cb7-4337-ad8b-22d58d611a8b}, !- Handle
  Surface 47,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a886f1ae-8fea-4a7e-8055-457f3b7596bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -16, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4744879-cb69-4db6-958e-5756759945a0}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {becf2965-b715-4a9f-afa9-ef888ce58da2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {be49dd62-5ebf-4099-a933-464e7783153f}, !- Handle
  Surface 49,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5b906eab-ad1e-40e4-875d-c97673799d22}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35de2ec8-7be8-4a01-b927-5dac6a3f501d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Handle
  Space 107,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {0b3a9dc2-7bbf-417b-8783-0ca5f9b46db4}; !- Thermal Zone Name

OS:Surface,
  {4d91e39e-270f-4eb5-8d03-c0747e430f13}, !- Handle
  Surface 50,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2da64dca-7b65-4cdb-b9d8-8a114d0d09d3}, !- Handle
  Surface 51,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {357b80e5-5f19-443f-af95-9c1df3e82f4d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45291bdc-d87d-447d-977c-c450b450f713}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b271f7-6d8d-4cb7-8dd5-351f92f4440c}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c76e2118-4ea1-46e1-8797-976fe1c4412a}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d5c0154-3d62-4d7f-848d-717136abae98}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64eb1753-3ac1-416b-8624-6658208995b3}, !- Handle
  Surface 55,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {81a4f7d4-47d6-422d-b411-61f422e86c24}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2e0c94e4-5dcf-45dc-81a1-04b024ae7594}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Handle
  Space 108,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {71085350-08f8-4385-b32b-0e24fd954751}; !- Thermal Zone Name

OS:Surface,
  {c594da95-c857-4aa9-af19-130ea58b2af3}, !- Handle
  Surface 56,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {73963454-d02b-41d0-82ad-6ea2a8b7bbdc}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f3ad7f2-7470-400d-b39b-2b4877a78240}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d5c0154-3d62-4d7f-848d-717136abae98}, !- Handle
  Surface 58,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c76e2118-4ea1-46e1-8797-976fe1c4412a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75eaa28c-38a4-4a3f-a2b6-2815431a95e8}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c711d06d-fa0c-4171-8bf5-a10ecaf9c65e}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4958c629-d237-4b27-8f87-1339eab7d804}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0974e936-cf35-42c9-8141-e00baa6852b8}, !- Handle
  Surface 61,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8fd68630-881e-4a93-9ee1-ff2c2a794cce}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5bf290f-0968-4a22-b621-e473b60f9484}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Handle
  Space 109,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {8b3523e4-c876-4442-b065-7b42a85c383d}; !- Thermal Zone Name

OS:Surface,
  {d4a7451a-4163-4b22-a04a-51121c7f3ec9}, !- Handle
  Surface 62,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51870758-8903-45ba-8d0f-e79621749c45}, !- Handle
  Surface 63,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b863fe08-bc75-47d2-8e2d-b64a668bffe1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4958c629-d237-4b27-8f87-1339eab7d804}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c711d06d-fa0c-4171-8bf5-a10ecaf9c65e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38a3383c-9f9e-4695-8ea5-f34f70b8bd28}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bacc3d9-39db-48c1-9441-28ca61a16bdd}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {87914fbf-c665-4e47-a7e8-956401e744a8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e5b3ae15-83d6-4967-83f9-3980161be6f6}, !- Handle
  Surface 67,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {46400c07-ca66-4f18-ac95-3f822aca91e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {747cfe95-91b5-492a-9896-6207b4ce1a20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Handle
  Space 110,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {80f9db7a-d15e-4d99-a92e-fec01e62201e}; !- Thermal Zone Name

OS:Surface,
  {59af17ca-2941-4b41-beef-0a9a4feb7e1b}, !- Handle
  Surface 68,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a886f1ae-8fea-4a7e-8055-457f3b7596bb}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4fa3896-7cb7-4337-ad8b-22d58d611a8b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {87914fbf-c665-4e47-a7e8-956401e744a8}, !- Handle
  Surface 70,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6bacc3d9-39db-48c1-9441-28ca61a16bdd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea3f9144-ac2f-4c14-94a2-72f1d7cd639f}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9237ea52-ad0a-4b39-b9a4-389c8817c299}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c27021c-b2b1-45ec-9cb0-9730a35df45d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {722aca41-f311-4b76-9f95-60a923a932f3}, !- Handle
  Surface 73,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d9a7d22c-2c9f-47d8-a1f0-3e3b6b62ef2c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {81ab516c-09a2-4b52-a8ec-210950134641}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Handle
  Space 111,                              !- Name
  {06fc907b-a628-4acd-8a5c-7cfd9ed058dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {5ddae5a3-fe2d-485e-a588-040569665a61}, !- Building Story Name
  {239a3add-64e9-4d3f-94f6-4117e0bfabf0}; !- Thermal Zone Name

OS:Surface,
  {b19dd0b3-2603-4bd2-85bb-03b6e3414b74}, !- Handle
  Surface 74,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04e7a525-3ae1-45a5-a5e9-7c422a64692b}, !- Handle
  Surface 75,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a18f0511-ec59-4802-a19b-0ae509b6d76c}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {becf2965-b715-4a9f-afa9-ef888ce58da2}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4744879-cb69-4db6-958e-5756759945a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c27021c-b2b1-45ec-9cb0-9730a35df45d}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9237ea52-ad0a-4b39-b9a4-389c8817c299}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07b54c71-4429-4acf-9513-3c952bec6b79}, !- Handle
  Surface 79,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b1f72b7b-84ef-4c40-864c-cdba15342402}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2d0c66db-6790-4bae-9e13-88452de654bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a59b526d-18e5-4e20-aef7-30a2db484ba9}, !- Handle
  Building Story 2,                       !- Name
  3.048,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {ac5dd81a-7a92-4c32-ba13-25203a04bfbc}; !- Group Rendering Name

OS:Space,
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Handle
  Space 201,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a59b526d-18e5-4e20-aef7-30a2db484ba9}, !- Building Story Name
  {6e4f76c4-85a2-49d8-ad36-fbfd8673e116}; !- Thermal Zone Name

OS:Surface,
  {3d35d1ad-cd2d-400c-b0da-9cb779ab86a0}, !- Handle
  Surface 80,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e4461f91-e9b5-4f96-a78d-e6050069732e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69463216-48e7-47de-9b38-3e66191e1463}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {48567ac8-7315-45ab-90bc-15c1920c836d}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd5fcfee-962e-43a1-929a-bc1a680ec04e}, !- Handle
  Surface 83,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de1270e3-fc3e-41c0-844d-15d0e5fbbbbb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2aa4dd7-0e82-48aa-8506-12980e0ccc5f}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5e3dd90-0fab-4474-a715-4b62753b06c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2cc8c4c3-c3f2-4bb6-8a11-ba302f35158f}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1efcbcbe-fb08-4fd2-bcd9-c642ebcdc002}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20222401955682e-31, 8.26570712908619e-48, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20222401955682e-31, 8.26570712908619e-48, 0, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0b10d439-a4a1-4c04-adc1-ea7136bdbefa}, !- Handle
  Surface 86,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2e2ebeae-51b1-4dfd-aeed-47f0cf2b5361}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3fb15ea0-0dd8-4513-9da2-13e61b183947}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Handle
  Space 202,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a59b526d-18e5-4e20-aef7-30a2db484ba9}, !- Building Story Name
  {6262060d-c718-455b-ae76-2b5f06ba8631}; !- Thermal Zone Name

OS:Surface,
  {cf1dcdf1-5085-49c6-8cce-be8c3a3542f3}, !- Handle
  Surface 87,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7e546a69-64c0-41cc-9b8d-0e1f119772c4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {456dc21d-df6d-4178-8588-83ce710ea146}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1efcbcbe-fb08-4fd2-bcd9-c642ebcdc002}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2cc8c4c3-c3f2-4bb6-8a11-ba302f35158f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {47bed209-2e0a-4042-8f7c-6e53ab7dd13d}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {abca62e1-074c-47b0-8e4d-abc3916d4e58}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca737eee-2fc1-4495-bb62-08a32dbd59cf}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e12ea9a-a49b-436f-9041-fecf2e5c8489}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c237097c-5941-4a1e-b78d-3f05bad8093e}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21c22a7c-2741-49d4-b96c-afc9f485e50f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, -1.65314142581723e-47, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, -1.65314142581723e-47, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d842eebe-8e72-4b0b-825a-b63ef0ea6355}, !- Handle
  Surface 93,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ad01c9e1-9464-44a1-b71e-affe14dd4e26}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5022a008-2106-445b-96c0-24e2e2821e5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Handle
  Space 203,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a59b526d-18e5-4e20-aef7-30a2db484ba9}, !- Building Story Name
  {6941682a-9169-4e09-b9e9-1a84784c7fa7}; !- Thermal Zone Name

OS:Surface,
  {8d5970ee-2af5-4a5a-b765-d1de96bce27c}, !- Handle
  Surface 94,                             !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {56f9f211-9595-4ab1-94fa-5a1b59dd7702}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18809c7b-918a-4bb2-9b2c-451477488a0a}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21c22a7c-2741-49d4-b96c-afc9f485e50f}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c237097c-5941-4a1e-b78d-3f05bad8093e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b9e95f4-903e-4927-9f84-e7dbbd33f274}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d156510-26b2-49c0-be2d-510e41888e92}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {586039f3-9bf1-43e6-aa9e-3ecfbc394d6c}, !- Handle
  Surface 98,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35515eff-e1f6-4e2b-9134-078c46f4d895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a7a5c82-d251-44a5-97a6-239353f50dde}, !- Handle
  Surface 99,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1f1bb0f2-6bb5-48f7-9c33-5470262e3dca}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f1eca419-52ce-4042-ba4a-aa63e7748fbc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Handle
  Space 204,                              !- Name
  {db3f351d-2b1a-4ca2-9da9-a1114bb5a9be}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a59b526d-18e5-4e20-aef7-30a2db484ba9}, !- Building Story Name
  {63a075bf-ff01-4a52-b87e-b6d4cf1e20ea}; !- Thermal Zone Name

OS:Surface,
  {6aa0c954-3729-4337-b3ad-4d0f0a93ea73}, !- Handle
  Surface 100,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28a9f42d-5155-4072-9481-ba64f5046439}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99c14ef5-9591-4073-bd7f-785af382b061}, !- Handle
  Surface 101,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35515eff-e1f6-4e2b-9134-078c46f4d895}, !- Handle
  Surface 102,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {586039f3-9bf1-43e6-aa9e-3ecfbc394d6c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {482437c2-54e1-46b0-b84b-cabb15c9b094}, !- Handle
  Surface 103,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {29d4d162-5ac1-48d2-aa2b-050e797e76df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef96b838-4652-4ae4-9d59-10741085b2a9}, !- Handle
  Surface 104,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {707ed318-728e-44ec-8243-f179facbcfd4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1fec19a-9978-4635-86d0-8a51ead56534}, !- Handle
  Surface 105,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5e7e8752-dfcb-4d46-b524-bb0fd5663807}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e989fe2-8e84-454e-9c51-811c521efd0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Handle
  Space 205,                              !- Name
  {bbb2cdf9-56f2-4f93-a541-f981e171945e}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  10.5,                                   !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  {a59b526d-18e5-4e20-aef7-30a2db484ba9}, !- Building Story Name
  {2a48d6bc-0c63-40f8-b163-4bb86c0fdd77}; !- Thermal Zone Name

OS:Surface,
  {4790c951-10a0-4de1-b2ec-0b316649840f}, !- Handle
  Surface 106,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d304f17-1ebf-406c-b9ca-176a13470166}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2dbd416b-b67d-4f9e-baa8-7259d5925318}, !- Handle
  Surface 107,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26b44f0b-7524-45d2-a98b-a28c47e10218}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ee316b8-7298-4b92-adbf-5239efa72ddd}, !- Handle
  Surface 108,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {917f60bb-a340-4042-acca-3ee13670925e}, !- Handle
  Surface 109,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, -10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {707ed318-728e-44ec-8243-f179facbcfd4}, !- Handle
  Surface 110,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef96b838-4652-4ae4-9d59-10741085b2a9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-31, -1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-31, -1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f449f71c-df34-4a6d-9d2c-b679bf6d8d72}, !- Handle
  Surface 111,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ade454ba-8c8f-47d6-8ff1-d7cf43c3a6d0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {df77ac27-3e08-4721-870b-d62c91584480}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aa48efdd-5cf3-4d5f-8f61-3ba3365f6421}, !- Handle
  Space 206,                              !- Name
  {06fc907b-a628-4acd-8a5c-7cfd9ed058dd}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
