  0,                                      !- Value 4951
  0,                                      !- Value 4952
  0,                                      !- Value 4953
  0,                                      !- Value 4954
  0,                                      !- Value 4955
  0,                                      !- Value 4956
  0,                                      !- Value 4957
  0,                                      !- Value 4958
  0,                                      !- Value 4959
  0,                                      !- Value 4960
  0,                                      !- Value 4961
  0,                                      !- Value 4962
  0,                                      !- Value 4963
  0,                                      !- Value 4964
  0.75,                                   !- Value 4965
  0.75,                                   !- Value 4966
  0.75,                                   !- Value 4967
  0.75,                                   !- Value 4968
  0.75,                                   !- Value 4969
  0.75,                                   !- Value 4970
  0.75,                                   !- Value 4971
  0.75,                                   !- Value 4972
  0.75,                                   !- Value 4973
  0,                                      !- Value 4974
  0,                                      !- Value 4975
  0,                                      !- Value 4976
  0,                                      !- Value 4977
  0,                                      !- Value 4978
  0,                                      !- Value 4979
  0,                                      !- Value 4980
  0,                                      !- Value 4981
  0,                                      !- Value 4982
  0,                                      !- Value 4983
  0,                                      !- Value 4984
  0,                                      !- Value 4985
  0,                                      !- Value 4986
  0,                                      !- Value 4987
  0,                                      !- Value 4988
  0.75,                                   !- Value 4989
  0.75,                                   !- Value 4990
  0.75,                                   !- Value 4991
  0.75,                                   !- Value 4992
  0.75,                                   !- Value 4993
  0.75,                                   !- Value 4994
  0.75,                                   !- Value 4995
  0.75,                                   !- Value 4996
  0.75,                                   !- Value 4997
  0,                                      !- Value 4998
  0,                                      !- Value 4999
  0,                                      !- Value 5000
  0,                                      !- Value 5001
  0,                                      !- Value 5002
  0,                                      !- Value 5003
  0,                                      !- Value 5004
  0,                                      !- Value 5005
  0,                                      !- Value 5006
  0,                                      !- Value 5007
  0,                                      !- Value 5008
  0,                                      !- Value 5009
  0,                                      !- Value 5010
  0,                                      !- Value 5011
  0,                                      !- Value 5012
  0.75,                                   !- Value 5013
  0.75,                                   !- Value 5014
  0.75,                                   !- Value 5015
  0.75,                                   !- Value 5016
  0.75,                                   !- Value 5017
  0.75,                                   !- Value 5018
  0.75,                                   !- Value 5019
  0.75,                                   !- Value 5020
  0.75,                                   !- Value 5021
  0,                                      !- Value 5022
  0,                                      !- Value 5023
  0,                                      !- Value 5024
  0,                                      !- Value 5025
  0,                                      !- Value 5026
  0,                                      !- Value 5027
  0,                                      !- Value 5028
  0,                                      !- Value 5029
  0,                                      !- Value 5030
  0,                                      !- Value 5031
  0,                                      !- Value 5032
  0,                                      !- Value 5033
  0,                                      !- Value 5034
  0,                                      !- Value 5035
  0,                                      !- Value 5036
  0.75,                                   !- Value 5037
  0.75,                                   !- Value 5038
  0.75,                                   !- Value 5039
  0.75,                                   !- Value 5040
  0.75,                                   !- Value 5041
  0.75,                                   !- Value 5042
  0.75,                                   !- Value 5043
  0.75,                                   !- Value 5044
  0.75,                                   !- Value 5045
  0,                                      !- Value 5046
  0,                                      !- Value 5047
  0,                                      !- Value 5048
  0,                                      !- Value 5049
  0,                                      !- Value 5050
  0,                                      !- Value 5051
  0,                                      !- Value 5052
  0,                                      !- Value 5053
  0,                                      !- Value 5054
  0,                                      !- Value 5055
  0,                                      !- Value 5056
  0,                                      !- Value 5057
  0,                                      !- Value 5058
  0,                                      !- Value 5059
  0,                                      !- Value 5060
  0.75,                                   !- Value 5061
  0.75,                                   !- Value 5062
  0.75,                                   !- Value 5063
  0.75,                                   !- Value 5064
  0.75,                                   !- Value 5065
  0.75,                                   !- Value 5066
  0.75,                                   !- Value 5067
  0.75,                                   !- Value 5068
  0.75,                                   !- Value 5069
  0,                                      !- Value 5070
  0,                                      !- Value 5071
  0,                                      !- Value 5072
  0,                                      !- Value 5073
  0,                                      !- Value 5074
  0,                                      !- Value 5075
  0,                                      !- Value 5076
  0,                                      !- Value 5077
  0,                                      !- Value 5078
  0,                                      !- Value 5079
  0,                                      !- Value 5080
  0,                                      !- Value 5081
  0,                                      !- Value 5082
  0,                                      !- Value 5083
  0,                                      !- Value 5084
  0.75,                                   !- Value 5085
  0.75,                                   !- Value 5086
  0.75,                                   !- Value 5087
  0.75,                                   !- Value 5088
  0.75,                                   !- Value 5089
  0.75,                                   !- Value 5090
  0.75,                                   !- Value 5091
  0.75,                                   !- Value 5092
  0.75,                                   !- Value 5093
  0,                                      !- Value 5094
  0,                                      !- Value 5095
  0,                                      !- Value 5096
  0,                                      !- Value 5097
  0,                                      !- Value 5098
  0,                                      !- Value 5099
  0,                                      !- Value 5100
  0,                                      !- Value 5101
  0,                                      !- Value 5102
  0,                                      !- Value 5103
  0,                                      !- Value 5104
  0,                                      !- Value 5105
  0,                                      !- Value 5106
  0,                                      !- Value 5107
  0,                                      !- Value 5108
  0.75,                                   !- Value 5109
  0.75,                                   !- Value 5110
  0.75,                                   !- Value 5111
  0.75,                                   !- Value 5112
  0.75,                                   !- Value 5113
  0.75,                                   !- Value 5114
  0.75,                                   !- Value 5115
  0.75,                                   !- Value 5116
  0.75,                                   !- Value 5117
  0,                                      !- Value 5118
  0,                                      !- Value 5119
  0,                                      !- Value 5120
  0,                                      !- Value 5121
  0,                                      !- Value 5122
  0,                                      !- Value 5123
  0,                                      !- Value 5124
  0,                                      !- Value 5125
  0,                                      !- Value 5126
  0,                                      !- Value 5127
  0,                                      !- Value 5128
  0,                                      !- Value 5129
  0,                                      !- Value 5130
  0,                                      !- Value 5131
  0,                                      !- Value 5132
  0.75,                                   !- Value 5133
  0.75,                                   !- Value 5134
  0.75,                                   !- Value 5135
  0.75,                                   !- Value 5136
  0.75,                                   !- Value 5137
  0.75,                                   !- Value 5138
  0.75,                                   !- Value 5139
  0.75,                                   !- Value 5140
  0.75,                                   !- Value 5141
  0,                                      !- Value 5142
  0,                                      !- Value 5143
  0,                                      !- Value 5144
  0,                                      !- Value 5145
  0,                                      !- Value 5146
  0,                                      !- Value 5147
  0,                                      !- Value 5148
  0,                                      !- Value 5149
  0,                                      !- Value 5150
  0,                                      !- Value 5151
  0,                                      !- Value 5152
  0,                                      !- Value 5153
  0,                                      !- Value 5154
  0,                                      !- Value 5155
  0,                                      !- Value 5156
  0.75,                                   !- Value 5157
  0.75,                                   !- Value 5158
  0.75,                                   !- Value 5159
  0.75,                                   !- Value 5160
  0.75,                                   !- Value 5161
  0.75,                                   !- Value 5162
  0.75,                                   !- Value 5163
  0.75,                                   !- Value 5164
  0.75,                                   !- Value 5165
  0,                                      !- Value 5166
  0,                                      !- Value 5167
  0,                                      !- Value 5168
  0,                                      !- Value 5169
  0,                                      !- Value 5170
  0,                                      !- Value 5171
  0,                                      !- Value 5172
  0,                                      !- Value 5173
  0,                                      !- Value 5174
  0,                                      !- Value 5175
  0,                                      !- Value 5176
  0,                                      !- Value 5177
  0,                                      !- Value 5178
  0,                                      !- Value 5179
  0,                                      !- Value 5180
  0.75,                                   !- Value 5181
  0.75,                                   !- Value 5182
  0.75,                                   !- Value 5183
  0.75,                                   !- Value 5184
  0.75,                                   !- Value 5185
  0.75,                                   !- Value 5186
  0.75,                                   !- Value 5187
  0.75,                                   !- Value 5188
  0.75,                                   !- Value 5189
  0,                                      !- Value 5190
  0,                                      !- Value 5191
  0,                                      !- Value 5192
  0,                                      !- Value 5193
  0,                                      !- Value 5194
  0,                                      !- Value 5195
  0,                                      !- Value 5196
  0,                                      !- Value 5197
  0,                                      !- Value 5198
  0,                                      !- Value 5199
  0,                                      !- Value 5200
  0,                                      !- Value 5201
  0,                                      !- Value 5202
  0,                                      !- Value 5203
  0,                                      !- Value 5204
  0.75,                                   !- Value 5205
  0.75,                                   !- Value 5206
  0.75,                                   !- Value 5207
  0.75,                                   !- Value 5208
  0.75,                                   !- Value 5209
  0.75,                                   !- Value 5210
  0.75,                                   !- Value 5211
  0.75,                                   !- Value 5212
  0.75,                                   !- Value 5213
  0,                                      !- Value 5214
  0,                                      !- Value 5215
  0,                                      !- Value 5216
  0,                                      !- Value 5217
  0,                                      !- Value 5218
  0,                                      !- Value 5219
  0,                                      !- Value 5220
  0,                                      !- Value 5221
  0,                                      !- Value 5222
  0,                                      !- Value 5223
  0,                                      !- Value 5224
  0,                                      !- Value 5225
  0,                                      !- Value 5226
  0,                                      !- Value 5227
  0,                                      !- Value 5228
  0.75,                                   !- Value 5229
  0.75,                                   !- Value 5230
  0.75,                                   !- Value 5231
  0.75,                                   !- Value 5232
  0.75,                                   !- Value 5233
  0.75,                                   !- Value 5234
  0.75,                                   !- Value 5235
  0.75,                                   !- Value 5236
  0.75,                                   !- Value 5237
  0,                                      !- Value 5238
  0,                                      !- Value 5239
  0,                                      !- Value 5240
  0,                                      !- Value 5241
  0,                                      !- Value 5242
  0,                                      !- Value 5243
  0,                                      !- Value 5244
  0,                                      !- Value 5245
  0,                                      !- Value 5246
  0,                                      !- Value 5247
  0,                                      !- Value 5248
  0,                                      !- Value 5249
  0,                                      !- Value 5250
  0,                                      !- Value 5251
  0,                                      !- Value 5252
  0.75,                                   !- Value 5253
  0.75,                                   !- Value 5254
  0.75,                                   !- Value 5255
  0.75,                                   !- Value 5256
  0.75,                                   !- Value 5257
  0.75,                                   !- Value 5258
  0.75,                                   !- Value 5259
  0.75,                                   !- Value 5260
  0.75,                                   !- Value 5261
  0,                                      !- Value 5262
  0,                                      !- Value 5263
  0,                                      !- Value 5264
  0,                                      !- Value 5265
  0,                                      !- Value 5266
  0,                                      !- Value 5267
  0,                                      !- Value 5268
  0,                                      !- Value 5269
  0,                                      !- Value 5270
  0,                                      !- Value 5271
  0,                                      !- Value 5272
  0,                                      !- Value 5273
  0,                                      !- Value 5274
  0,                                      !- Value 5275
  0,                                      !- Value 5276
  0.75,                                   !- Value 5277
  0.75,                                   !- Value 5278
  0.75,                                   !- Value 5279
  0.75,                                   !- Value 5280
  0.75,                                   !- Value 5281
  0.75,                                   !- Value 5282
  0.75,                                   !- Value 5283
  0.75,                                   !- Value 5284
  0.75,                                   !- Value 5285
  0,                                      !- Value 5286
  0,                                      !- Value 5287
  0,                                      !- Value 5288
  0,                                      !- Value 5289
  0,                                      !- Value 5290
  0,                                      !- Value 5291
  0,                                      !- Value 5292
  0,                                      !- Value 5293
  0,                                      !- Value 5294
  0,                                      !- Value 5295
  0,                                      !- Value 5296
  0,                                      !- Value 5297
  0,                                      !- Value 5298
  0,                                      !- Value 5299
  0,                                      !- Value 5300
  0.75,                                   !- Value 5301
  0.75,                                   !- Value 5302
  0.75,                                   !- Value 5303
  0.75,                                   !- Value 5304
  0.75,                                   !- Value 5305
  0.75,                                   !- Value 5306
  0.75,                                   !- Value 5307
  0.75,                                   !- Value 5308
  0.75,                                   !- Value 5309
  0,                                      !- Value 5310
  0,                                      !- Value 5311
  0,                                      !- Value 5312
  0,                                      !- Value 5313
  0,                                      !- Value 5314
  0,                                      !- Value 5315
  0,                                      !- Value 5316
  0,                                      !- Value 5317
  0,                                      !- Value 5318
  0,                                      !- Value 5319
  0,                                      !- Value 5320
  0,                                      !- Value 5321
  0,                                      !- Value 5322
  0,                                      !- Value 5323
  0,                                      !- Value 5324
  0.75,                                   !- Value 5325
  0.75,                                   !- Value 5326
  0.75,                                   !- Value 5327
  0.75,                                   !- Value 5328
  0.75,                                   !- Value 5329
  0.75,                                   !- Value 5330
  0.75,                                   !- Value 5331
  0.75,                                   !- Value 5332
  0.75,                                   !- Value 5333
  0,                                      !- Value 5334
  0,                                      !- Value 5335
  0,                                      !- Value 5336
  0,                                      !- Value 5337
  0,                                      !- Value 5338
  0,                                      !- Value 5339
  0,                                      !- Value 5340
  0,                                      !- Value 5341
  0,                                      !- Value 5342
  0,                                      !- Value 5343
  0,                                      !- Value 5344
  0,                                      !- Value 5345
  0,                                      !- Value 5346
  0,                                      !- Value 5347
  0,                                      !- Value 5348
  0.75,                                   !- Value 5349
  0.75,                                   !- Value 5350
  0.75,                                   !- Value 5351
  0.75,                                   !- Value 5352
  0.75,                                   !- Value 5353
  0.75,                                   !- Value 5354
  0.75,                                   !- Value 5355
  0.75,                                   !- Value 5356
  0.75,                                   !- Value 5357
  0,                                      !- Value 5358
  0,                                      !- Value 5359
  0,                                      !- Value 5360
  0,                                      !- Value 5361
  0,                                      !- Value 5362
  0,                                      !- Value 5363
  0,                                      !- Value 5364
  0,                                      !- Value 5365
  0,                                      !- Value 5366
  0,                                      !- Value 5367
  0,                                      !- Value 5368
  0,                                      !- Value 5369
  0,                                      !- Value 5370
  0,                                      !- Value 5371
  0,                                      !- Value 5372
  0.75,                                   !- Value 5373
  0.75,                                   !- Value 5374
  0.75,                                   !- Value 5375
  0.75,                                   !- Value 5376
  0.75,                                   !- Value 5377
  0.75,                                   !- Value 5378
  0.75,                                   !- Value 5379
  0.75,                                   !- Value 5380
  0.75,                                   !- Value 5381
  0,                                      !- Value 5382
  0,                                      !- Value 5383
  0,                                      !- Value 5384
  0,                                      !- Value 5385
  0,                                      !- Value 5386
  0,                                      !- Value 5387
  0,                                      !- Value 5388
  0,                                      !- Value 5389
  0,                                      !- Value 5390
  0,                                      !- Value 5391
  0,                                      !- Value 5392
  0,                                      !- Value 5393
  0,                                      !- Value 5394
  0,                                      !- Value 5395
  0,                                      !- Value 5396
  0.75,                                   !- Value 5397
  0.75,                                   !- Value 5398
  0.75,                                   !- Value 5399
  0.75,                                   !- Value 5400
  0.75,                                   !- Value 5401
  0.75,                                   !- Value 5402
  0.75,                                   !- Value 5403
  0.75,                                   !- Value 5404
  0.75,                                   !- Value 5405
  0,                                      !- Value 5406
  0,                                      !- Value 5407
  0,                                      !- Value 5408
  0,                                      !- Value 5409
  0,                                      !- Value 5410
  0,                                      !- Value 5411
  0,                                      !- Value 5412
  0,                                      !- Value 5413
  0,                                      !- Value 5414
  0,                                      !- Value 5415
  0,                                      !- Value 5416
  0,                                      !- Value 5417
  0,                                      !- Value 5418
  0,                                      !- Value 5419
  0,                                      !- Value 5420
  0.75,                                   !- Value 5421
  0.75,                                   !- Value 5422
  0.75,                                   !- Value 5423
  0.75,                                   !- Value 5424
  0.75,                                   !- Value 5425
  0.75,                                   !- Value 5426
  0.75,                                   !- Value 5427
  0.75,                                   !- Value 5428
  0.75,                                   !- Value 5429
  0,                                      !- Value 5430
  0,                                      !- Value 5431
  0,                                      !- Value 5432
  0,                                      !- Value 5433
  0,                                      !- Value 5434
  0,                                      !- Value 5435
  0,                                      !- Value 5436
  0,                                      !- Value 5437
  0,                                      !- Value 5438
  0,                                      !- Value 5439
  0,                                      !- Value 5440
  0,                                      !- Value 5441
  0,                                      !- Value 5442
  0,                                      !- Value 5443
  0,                                      !- Value 5444
  0.75,                                   !- Value 5445
  0.75,                                   !- Value 5446
  0.75,                                   !- Value 5447
  0.75,                                   !- Value 5448
  0.75,                                   !- Value 5449
  0.75,                                   !- Value 5450
  0.75,                                   !- Value 5451
  0.75,                                   !- Value 5452
  0.75,                                   !- Value 5453
  0,                                      !- Value 5454
  0,                                      !- Value 5455
  0,                                      !- Value 5456
  0,                                      !- Value 5457
  0,                                      !- Value 5458
  0,                                      !- Value 5459
  0,                                      !- Value 5460
  0,                                      !- Value 5461
  0,                                      !- Value 5462
  0,                                      !- Value 5463
  0,                                      !- Value 5464
  0,                                      !- Value 5465
  0,                                      !- Value 5466
  0,                                      !- Value 5467
  0,                                      !- Value 5468
  0.75,                                   !- Value 5469
  0.75,                                   !- Value 5470
  0.75,                                   !- Value 5471
  0.75,                                   !- Value 5472
  0.75,                                   !- Value 5473
  0.75,                                   !- Value 5474
  0.75,                                   !- Value 5475
  0.75,                                   !- Value 5476
  0.75,                                   !- Value 5477
  0,                                      !- Value 5478
  0,                                      !- Value 5479
  0,                                      !- Value 5480
  0,                                      !- Value 5481
  0,                                      !- Value 5482
  0,                                      !- Value 5483
  0,                                      !- Value 5484
  0,                                      !- Value 5485
  0,                                      !- Value 5486
  0,                                      !- Value 5487
  0,                                      !- Value 5488
  0,                                      !- Value 5489
  0,                                      !- Value 5490
  0,                                      !- Value 5491
  0,                                      !- Value 5492
  0.75,                                   !- Value 5493
  0.75,                                   !- Value 5494
  0.75,                                   !- Value 5495
  0.75,                                   !- Value 5496
  0.75,                                   !- Value 5497
  0.75,                                   !- Value 5498
  0.75,                                   !- Value 5499
  0.75,                                   !- Value 5500
  0.75,                                   !- Value 5501
  0,                                      !- Value 5502
  0,                                      !- Value 5503
  0,                                      !- Value 5504
  0,                                      !- Value 5505
  0,                                      !- Value 5506
  0,                                      !- Value 5507
  0,                                      !- Value 5508
  0,                                      !- Value 5509
  0,                                      !- Value 5510
  0,                                      !- Value 5511
  0,                                      !- Value 5512
  0,                                      !- Value 5513
  0,                                      !- Value 5514
  0,                                      !- Value 5515
  0,                                      !- Value 5516
  0.75,                                   !- Value 5517
  0.75,                                   !- Value 5518
  0.75,                                   !- Value 5519
  0.75,                                   !- Value 5520
  0.75,                                   !- Value 5521
  0.75,                                   !- Value 5522
  0.75,                                   !- Value 5523
  0.75,                                   !- Value 5524
  0.75,                                   !- Value 5525
  0,                                      !- Value 5526
  0,                                      !- Value 5527
  0,                                      !- Value 5528
  0,                                      !- Value 5529
  0,                                      !- Value 5530
  0,                                      !- Value 5531
  0,                                      !- Value 5532
  0,                                      !- Value 5533
  0,                                      !- Value 5534
  0,                                      !- Value 5535
  0,                                      !- Value 5536
  0,                                      !- Value 5537
  0,                                      !- Value 5538
  0,                                      !- Value 5539
  0,                                      !- Value 5540
  0.75,                                   !- Value 5541
  0.75,                                   !- Value 5542
  0.75,                                   !- Value 5543
  0.75,                                   !- Value 5544
  0.75,                                   !- Value 5545
  0.75,                                   !- Value 5546
  0.75,                                   !- Value 5547
  0.75,                                   !- Value 5548
  0.75,                                   !- Value 5549
  0,                                      !- Value 5550
  0,                                      !- Value 5551
  0,                                      !- Value 5552
  0,                                      !- Value 5553
  0,                                      !- Value 5554
  0,                                      !- Value 5555
  0,                                      !- Value 5556
  0,                                      !- Value 5557
  0,                                      !- Value 5558
  0,                                      !- Value 5559
  0,                                      !- Value 5560
  0,                                      !- Value 5561
  0,                                      !- Value 5562
  0,                                      !- Value 5563
  0,                                      !- Value 5564
  0.75,                                   !- Value 5565
  0.75,                                   !- Value 5566
  0.75,                                   !- Value 5567
  0.75,                                   !- Value 5568
  0.75,                                   !- Value 5569
  0.75,                                   !- Value 5570
  0.75,                                   !- Value 5571
  0.75,                                   !- Value 5572
  0.75,                                   !- Value 5573
  0,                                      !- Value 5574
  0,                                      !- Value 5575
  0,                                      !- Value 5576
  0,                                      !- Value 5577
  0,                                      !- Value 5578
  0,                                      !- Value 5579
  0,                                      !- Value 5580
  0,                                      !- Value 5581
  0,                                      !- Value 5582
  0,                                      !- Value 5583
  0,                                      !- Value 5584
  0,                                      !- Value 5585
  0,                                      !- Value 5586
  0,                                      !- Value 5587
  0,                                      !- Value 5588
  0.75,                                   !- Value 5589
  0.75,                                   !- Value 5590
  0.75,                                   !- Value 5591
  0.75,                                   !- Value 5592
  0.75,                                   !- Value 5593
  0.75,                                   !- Value 5594
  0.75,                                   !- Value 5595
  0.75,                                   !- Value 5596
  0.75,                                   !- Value 5597
  0,                                      !- Value 5598
  0,                                      !- Value 5599
  0,                                      !- Value 5600
  0,                                      !- Value 5601
  0,                                      !- Value 5602
  0,                                      !- Value 5603
  0,                                      !- Value 5604
  0,                                      !- Value 5605
  0,                                      !- Value 5606
  0,                                      !- Value 5607
  0,                                      !- Value 5608
  0,                                      !- Value 5609
  0,                                      !- Value 5610
  0,                                      !- Value 5611
  0,                                      !- Value 5612
  0.75,                                   !- Value 5613
  0.75,                                   !- Value 5614
  0.75,                                   !- Value 5615
  0.75,                                   !- Value 5616
  0.75,                                   !- Value 5617
  0.75,                                   !- Value 5618
  0.75,                                   !- Value 5619
  0.75,                                   !- Value 5620
  0.75,                                   !- Value 5621
  0,                                      !- Value 5622
  0,                                      !- Value 5623
  0,                                      !- Value 5624
  0,                                      !- Value 5625
  0,                                      !- Value 5626
  0,                                      !- Value 5627
  0,                                      !- Value 5628
  0,                                      !- Value 5629
  0,                                      !- Value 5630
  0,                                      !- Value 5631
  0,                                      !- Value 5632
  0,                                      !- Value 5633
  0,                                      !- Value 5634
  0,                                      !- Value 5635
  0,                                      !- Value 5636
  0.75,                                   !- Value 5637
  0.75,                                   !- Value 5638
  0.75,                                   !- Value 5639
  0.75,                                   !- Value 5640
  0.75,                                   !- Value 5641
  0.75,                                   !- Value 5642
  0.75,                                   !- Value 5643
  0.75,                                   !- Value 5644
  0.75,                                   !- Value 5645
  0,                                      !- Value 5646
  0,                                      !- Value 5647
  0,                                      !- Value 5648
  0,                                      !- Value 5649
  0,                                      !- Value 5650
  0,                                      !- Value 5651
  0,                                      !- Value 5652
  0,                                      !- Value 5653
  0,                                      !- Value 5654
  0,                                      !- Value 5655
  0,                                      !- Value 5656
  0,                                      !- Value 5657
  0,                                      !- Value 5658
  0,                                      !- Value 5659
  0,                                      !- Value 5660
  0.75,                                   !- Value 5661
  0.75,                                   !- Value 5662
  0.75,                                   !- Value 5663
  0.75,                                   !- Value 5664
  0.75,                                   !- Value 5665
  0.75,                                   !- Value 5666
  0.75,                                   !- Value 5667
  0.75,                                   !- Value 5668
  0.75,                                   !- Value 5669
  0,                                      !- Value 5670
  0,                                      !- Value 5671
  0,                                      !- Value 5672
  0,                                      !- Value 5673
  0,                                      !- Value 5674
  0,                                      !- Value 5675
  0,                                      !- Value 5676
  0,                                      !- Value 5677
  0,                                      !- Value 5678
  0,                                      !- Value 5679
  0,                                      !- Value 5680
  0,                                      !- Value 5681
  0,                                      !- Value 5682
  0,                                      !- Value 5683
  0,                                      !- Value 5684
  0.75,                                   !- Value 5685
  0.75,                                   !- Value 5686
  0.75,                                   !- Value 5687
  0.75,                                   !- Value 5688
  0.75,                                   !- Value 5689
  0.75,                                   !- Value 5690
  0.75,                                   !- Value 5691
  0.75,                                   !- Value 5692
  0.75,                                   !- Value 5693
  0,                                      !- Value 5694
  0,                                      !- Value 5695
  0,                                      !- Value 5696
  0,                                      !- Value 5697
  0,                                      !- Value 5698
  0,                                      !- Value 5699
  0,                                      !- Value 5700
  0,                                      !- Value 5701
  0,                                      !- Value 5702
  0,                                      !- Value 5703
  0,                                      !- Value 5704
  0,                                      !- Value 5705
  0,                                      !- Value 5706
  0,                                      !- Value 5707
  0,                                      !- Value 5708
  0.75,                                   !- Value 5709
  0.75,                                   !- Value 5710
  0.75,                                   !- Value 5711
  0.75,                                   !- Value 5712
  0.75,                                   !- Value 5713
  0.75,                                   !- Value 5714
  0.75,                                   !- Value 5715
  0.75,                                   !- Value 5716
  0.75,                                   !- Value 5717
  0,                                      !- Value 5718
  0,                                      !- Value 5719
  0,                                      !- Value 5720
  0,                                      !- Value 5721
  0,                                      !- Value 5722
  0,                                      !- Value 5723
  0,                                      !- Value 5724
  0,                                      !- Value 5725
  0,                                      !- Value 5726
  0,                                      !- Value 5727
  0,                                      !- Value 5728
  0,                                      !- Value 5729
  0,                                      !- Value 5730
  0,                                      !- Value 5731
  0,                                      !- Value 5732
  0.75,                                   !- Value 5733
  0.75,                                   !- Value 5734
  0.75,                                   !- Value 5735
  0.75,                                   !- Value 5736
  0.75,                                   !- Value 5737
  0.75,                                   !- Value 5738
  0.75,                                   !- Value 5739
  0.75,                                   !- Value 5740
  0.75,                                   !- Value 5741
  0,                                      !- Value 5742
  0,                                      !- Value 5743
  0,                                      !- Value 5744
  0,                                      !- Value 5745
  0,                                      !- Value 5746
  0,                                      !- Value 5747
  0,                                      !- Value 5748
  0,                                      !- Value 5749
  0,                                      !- Value 5750
  0,                                      !- Value 5751
  0,                                      !- Value 5752
  0,                                      !- Value 5753
  0,                                      !- Value 5754
  0,                                      !- Value 5755
  0,                                      !- Value 5756
  0.75,                                   !- Value 5757
  0.75,                                   !- Value 5758
  0.75,                                   !- Value 5759
  0.75,                                   !- Value 5760
  0.75,                                   !- Value 5761
  0.75,                                   !- Value 5762
  0.75,                                   !- Value 5763
  0.75,                                   !- Value 5764
  0.75,                                   !- Value 5765
  0,                                      !- Value 5766
  0,                                      !- Value 5767
  0,                                      !- Value 5768
  0,                                      !- Value 5769
  0,                                      !- Value 5770
  0,                                      !- Value 5771
  0,                                      !- Value 5772
  0,                                      !- Value 5773
  0,                                      !- Value 5774
  0,                                      !- Value 5775
  0,                                      !- Value 5776
  0,                                      !- Value 5777
  0,                                      !- Value 5778
  0,                                      !- Value 5779
  0,                                      !- Value 5780
  0.75,                                   !- Value 5781
  0.75,                                   !- Value 5782
  0.75,                                   !- Value 5783
  0.75,                                   !- Value 5784
  0.75,                                   !- Value 5785
  0.75,                                   !- Value 5786
  0.75,                                   !- Value 5787
  0.75,                                   !- Value 5788
  0.75,                                   !- Value 5789
  0,                                      !- Value 5790
  0,                                      !- Value 5791
  0,                                      !- Value 5792
  0,                                      !- Value 5793
  0,                                      !- Value 5794
  0,                                      !- Value 5795
  0,                                      !- Value 5796
  0,                                      !- Value 5797
  0,                                      !- Value 5798
  0,                                      !- Value 5799
  0,                                      !- Value 5800
  0,                                      !- Value 5801
  0,                                      !- Value 5802
  0,                                      !- Value 5803
  0,                                      !- Value 5804
  0.75,                                   !- Value 5805
  0.75,                                   !- Value 5806
  0.75,                                   !- Value 5807
  0.75,                                   !- Value 5808
  0.75,                                   !- Value 5809
  0.75,                                   !- Value 5810
  0.75,                                   !- Value 5811
  0.75,                                   !- Value 5812
  0.75,                                   !- Value 5813
  0,                                      !- Value 5814
  0,                                      !- Value 5815
  0,                                      !- Value 5816
  0,                                      !- Value 5817
  0,                                      !- Value 5818
  0,                                      !- Value 5819
  0,                                      !- Value 5820
  0,                                      !- Value 5821
  0,                                      !- Value 5822
  0,                                      !- Value 5823
  0,                                      !- Value 5824
  0,                                      !- Value 5825
  0,                                      !- Value 5826
  0,                                      !- Value 5827
  0,                                      !- Value 5828
  0.75,                                   !- Value 5829
  0.75,                                   !- Value 5830
  0.75,                                   !- Value 5831
  0.75,                                   !- Value 5832
  0.75,                                   !- Value 5833
  0.75,                                   !- Value 5834
  0.75,                                   !- Value 5835
  0.75,                                   !- Value 5836
  0.75,                                   !- Value 5837
  0.75,                                   !- Value 5838
  0,                                      !- Value 5839
  0,                                      !- Value 5840
  0,                                      !- Value 5841
  0,                                      !- Value 5842
  0,                                      !- Value 5843
  0,                                      !- Value 5844
  0,                                      !- Value 5845
  0,                                      !- Value 5846
  0,                                      !- Value 5847
  0,                                      !- Value 5848
  0,                                      !- Value 5849
  0,                                      !- Value 5850
  0.75,                                   !- Value 5851
  0.75,                                   !- Value 5852
  0.75,                                   !- Value 5853
  0.75,                                   !- Value 5854
  0.75,                                   !- Value 5855
  0.75,                                   !- Value 5856
  0.75,                                   !- Value 5857
  0.75,                                   !- Value 5858
  0.75,                                   !- Value 5859
  0.75,                                   !- Value 5860
  0.75,                                   !- Value 5861
  0.75,                                   !- Value 5862
  0,                                      !- Value 5863
  0,                                      !- Value 5864
  0,                                      !- Value 5865
  0,                                      !- Value 5866
  0,                                      !- Value 5867
  0,                                      !- Value 5868
  0,                                      !- Value 5869
  0,                                      !- Value 5870
  0,                                      !- Value 5871
  0,                                      !- Value 5872
  0,                                      !- Value 5873
  0,                                      !- Value 5874
  0.75,                                   !- Value 5875
  0.75,                                   !- Value 5876
  0.75,                                   !- Value 5877
  0.75,                                   !- Value 5878
  0.75,                                   !- Value 5879
  0.75,                                   !- Value 5880
  0.75,                                   !- Value 5881
  0.75,                                   !- Value 5882
  0.75,                                   !- Value 5883
  0.75,                                   !- Value 5884
  0.75,                                   !- Value 5885
  0.75,                                   !- Value 5886
  0,                                      !- Value 5887
  0,                                      !- Value 5888
  0,                                      !- Value 5889
  0,                                      !- Value 5890
  0,                                      !- Value 5891
  0,                                      !- Value 5892
  0,                                      !- Value 5893
  0,                                      !- Value 5894
  0,                                      !- Value 5895
  0,                                      !- Value 5896
  0,                                      !- Value 5897
  0,                                      !- Value 5898
  0.75,                                   !- Value 5899
  0.75,                                   !- Value 5900
  0.75,                                   !- Value 5901
  0.75,                                   !- Value 5902
  0.75,                                   !- Value 5903
  0.75,                                   !- Value 5904
  0.75,                                   !- Value 5905
  0.75,                                   !- Value 5906
  0.75,                                   !- Value 5907
  0.75,                                   !- Value 5908
  0.75,                                   !- Value 5909
  0.75,                                   !- Value 5910
  0,                                      !- Value 5911
  0,                                      !- Value 5912
  0,                                      !- Value 5913
  0,                                      !- Value 5914
  0,                                      !- Value 5915
  0,                                      !- Value 5916
  0,                                      !- Value 5917
  0,                                      !- Value 5918
  0,                                      !- Value 5919
  0,                                      !- Value 5920
  0,                                      !- Value 5921
  0,                                      !- Value 5922
  0.75,                                   !- Value 5923
  0.75,                                   !- Value 5924
  0.75,                                   !- Value 5925
  0.75,                                   !- Value 5926
  0.75,                                   !- Value 5927
  0.75,                                   !- Value 5928
  0.75,                                   !- Value 5929
  0.75,                                   !- Value 5930
  0.75,                                   !- Value 5931
  0.75,                                   !- Value 5932
  0.75,                                   !- Value 5933
  0.75,                                   !- Value 5934
  0,                                      !- Value 5935
  0,                                      !- Value 5936
  0,                                      !- Value 5937
  0,                                      !- Value 5938
  0,                                      !- Value 5939
  0,                                      !- Value 5940
  0,                                      !- Value 5941
  0,                                      !- Value 5942
  0,                                      !- Value 5943
  0,                                      !- Value 5944
  0,                                      !- Value 5945
  0,                                      !- Value 5946
  0.75,                                   !- Value 5947
  0.75,                                   !- Value 5948
  0.75,                                   !- Value 5949
  0.75,                                   !- Value 5950
  0.75,                                   !- Value 5951
  0.75,                                   !- Value 5952
  0.75,                                   !- Value 5953
  0.75,                                   !- Value 5954
  0.75,                                   !- Value 5955
  0.75,                                   !- Value 5956
  0.75,                                   !- Value 5957
  0.75,                                   !- Value 5958
  0,                                      !- Value 5959
  0,                                      !- Value 5960
  0,                                      !- Value 5961
  0,                                      !- Value 5962
  0,                                      !- Value 5963
  0,                                      !- Value 5964
  0,                                      !- Value 5965
  0,                                      !- Value 5966
  0,                                      !- Value 5967
  0,                                      !- Value 5968
  0,                                      !- Value 5969
  0,                                      !- Value 5970
  0.75,                                   !- Value 5971
  0.75,                                   !- Value 5972
  0.75,                                   !- Value 5973
  0.75,                                   !- Value 5974
  0.75,                                   !- Value 5975
  0.75,                                   !- Value 5976
  0.75,                                   !- Value 5977
  0.75,                                   !- Value 5978
  0.75,                                   !- Value 5979
  0.75,                                   !- Value 5980
  0.75,                                   !- Value 5981
  0.75,                                   !- Value 5982
  0,                                      !- Value 5983
  0,                                      !- Value 5984
  0,                                      !- Value 5985
  0,                                      !- Value 5986
  0,                                      !- Value 5987
  0,                                      !- Value 5988
  0,                                      !- Value 5989
  0,                                      !- Value 5990
  0,                                      !- Value 5991
  0,                                      !- Value 5992
  0,                                      !- Value 5993
  0,                                      !- Value 5994
  0.75,                                   !- Value 5995
  0.75,                                   !- Value 5996
  0.75,                                   !- Value 5997
  0.75,                                   !- Value 5998
  0.75,                                   !- Value 5999
  0.75,                                   !- Value 6000
  0.75,                                   !- Value 6001
  0.75,                                   !- Value 6002
  0.75,                                   !- Value 6003
  0.75,                                   !- Value 6004
  0.75,                                   !- Value 6005
  0.75,                                   !- Value 6006
  0,                                      !- Value 6007
  0,                                      !- Value 6008
  0,                                      !- Value 6009
  0,                                      !- Value 6010
  0,                                      !- Value 6011
  0,                                      !- Value 6012
  0,                                      !- Value 6013
  0,                                      !- Value 6014
  0,                                      !- Value 6015
  0,                                      !- Value 6016
  0,                                      !- Value 6017
  0,                                      !- Value 6018
  0.75,                                   !- Value 6019
  0.75,                                   !- Value 6020
  0.75,                                   !- Value 6021
  0.75,                                   !- Value 6022
  0.75,                                   !- Value 6023
  0.75,                                   !- Value 6024
  0.75,                                   !- Value 6025
  0.75,                                   !- Value 6026
  0.75,                                   !- Value 6027
  0.75,                                   !- Value 6028
  0.75,                                   !- Value 6029
  0.75,                                   !- Value 6030
  0,                                      !- Value 6031
  0,                                      !- Value 6032
  0,                                      !- Value 6033
  0,                                      !- Value 6034
  0,                                      !- Value 6035
  0,                                      !- Value 6036
  0,                                      !- Value 6037
  0,                                      !- Value 6038
  0,                                      !- Value 6039
  0,                                      !- Value 6040
  0,                                      !- Value 6041
  0,                                      !- Value 6042
  0.75,                                   !- Value 6043
  0.75,                                   !- Value 6044
  0.75,                                   !- Value 6045
  0.75,                                   !- Value 6046
  0.75,                                   !- Value 6047
  0.75,                                   !- Value 6048
  0.75,                                   !- Value 6049
  0.75,                                   !- Value 6050
  0.75,                                   !- Value 6051
  0.75,                                   !- Value 6052
  0.75,                                   !- Value 6053
  0.75,                                   !- Value 6054
  0,                                      !- Value 6055
  0,                                      !- Value 6056
  0,                                      !- Value 6057
  0,                                      !- Value 6058
  0,                                      !- Value 6059
  0,                                      !- Value 6060
  0,                                      !- Value 6061
  0,                                      !- Value 6062
  0,                                      !- Value 6063
  0,                                      !- Value 6064
  0,                                      !- Value 6065
  0,                                      !- Value 6066
  0.75,                                   !- Value 6067
  0.75,                                   !- Value 6068
  0.75,                                   !- Value 6069
  0.75,                                   !- Value 6070
  0.75,                                   !- Value 6071
  0.75,                                   !- Value 6072
  0.75,                                   !- Value 6073
  0.75,                                   !- Value 6074
  0.75,                                   !- Value 6075
  0.75,                                   !- Value 6076
  0.75,                                   !- Value 6077
  0.75,                                   !- Value 6078
  0,                                      !- Value 6079
  0,                                      !- Value 6080
  0,                                      !- Value 6081
  0,                                      !- Value 6082
  0,                                      !- Value 6083
  0,                                      !- Value 6084
  0,                                      !- Value 6085
  0,                                      !- Value 6086
  0,                                      !- Value 6087
  0,                                      !- Value 6088
  0,                                      !- Value 6089
  0,                                      !- Value 6090
  0.75,                                   !- Value 6091
  0.75,                                   !- Value 6092
  0.75,                                   !- Value 6093
  0.75,                                   !- Value 6094
  0.75,                                   !- Value 6095
  0.75,                                   !- Value 6096
  0.75,                                   !- Value 6097
  0.75,                                   !- Value 6098
  0.75,                                   !- Value 6099
  0.75,                                   !- Value 6100
  0.75,                                   !- Value 6101
  0.75,                                   !- Value 6102
  0,                                      !- Value 6103
  0,                                      !- Value 6104
  0,                                      !- Value 6105
  0,                                      !- Value 6106
  0,                                      !- Value 6107
  0,                                      !- Value 6108
  0,                                      !- Value 6109
  0,                                      !- Value 6110
  0,                                      !- Value 6111
  0,                                      !- Value 6112
  0,                                      !- Value 6113
  0,                                      !- Value 6114
  0.75,                                   !- Value 6115
  0.75,                                   !- Value 6116
  0.75,                                   !- Value 6117
  0.75,                                   !- Value 6118
  0.75,                                   !- Value 6119
  0.75,                                   !- Value 6120
  0.75,                                   !- Value 6121
  0.75,                                   !- Value 6122
  0.75,                                   !- Value 6123
  0.75,                                   !- Value 6124
  0.75,                                   !- Value 6125
  0.75,                                   !- Value 6126
  0,                                      !- Value 6127
  0,                                      !- Value 6128
  0,                                      !- Value 6129
  0,                                      !- Value 6130
  0,                                      !- Value 6131
  0,                                      !- Value 6132
  0,                                      !- Value 6133
  0,                                      !- Value 6134
  0,                                      !- Value 6135
  0,                                      !- Value 6136
  0,                                      !- Value 6137
  0,                                      !- Value 6138
  0.75,                                   !- Value 6139
  0.75,                                   !- Value 6140
  0.75,                                   !- Value 6141
  0.75,                                   !- Value 6142
  0.75,                                   !- Value 6143
  0.75,                                   !- Value 6144
  0.75,                                   !- Value 6145
  0.75,                                   !- Value 6146
  0.75,                                   !- Value 6147
  0.75,                                   !- Value 6148
  0.75,                                   !- Value 6149
  0.75,                                   !- Value 6150
  0,                                      !- Value 6151
  0,                                      !- Value 6152
  0,                                      !- Value 6153
  0,                                      !- Value 6154
  0,                                      !- Value 6155
  0,                                      !- Value 6156
  0,                                      !- Value 6157
  0,                                      !- Value 6158
  0,                                      !- Value 6159
  0,                                      !- Value 6160
  0,                                      !- Value 6161
  0,                                      !- Value 6162
  0.75,                                   !- Value 6163
  0.75,                                   !- Value 6164
  0.75,                                   !- Value 6165
  0.75,                                   !- Value 6166
  0.75,                                   !- Value 6167
  0.75,                                   !- Value 6168
  0.75,                                   !- Value 6169
  0.75,                                   !- Value 6170
  0.75,                                   !- Value 6171
  0.75,                                   !- Value 6172
  0.75,                                   !- Value 6173
  0.75,                                   !- Value 6174
  0,                                      !- Value 6175
  0,                                      !- Value 6176
  0,                                      !- Value 6177
  0,                                      !- Value 6178
  0,                                      !- Value 6179
  0,                                      !- Value 6180
  0,                                      !- Value 6181
  0,                                      !- Value 6182
  0,                                      !- Value 6183
  0,                                      !- Value 6184
  0,                                      !- Value 6185
  0,                                      !- Value 6186
  0.75,                                   !- Value 6187
  0.75,                                   !- Value 6188
  0.75,                                   !- Value 6189
  0.75,                                   !- Value 6190
  0.75,                                   !- Value 6191
  0.75,                                   !- Value 6192
  0.75,                                   !- Value 6193
  0.75,                                   !- Value 6194
  0.75,                                   !- Value 6195
  0.75,                                   !- Value 6196
  0.75,                                   !- Value 6197
  0.75,                                   !- Value 6198
  0,                                      !- Value 6199
  0,                                      !- Value 6200
  0,                                      !- Value 6201
  0,                                      !- Value 6202
  0,                                      !- Value 6203
  0,                                      !- Value 6204
  0,                                      !- Value 6205
  0,                                      !- Value 6206
  0,                                      !- Value 6207
  0,                                      !- Value 6208
  0,                                      !- Value 6209
  0,                                      !- Value 6210
  0.75,                                   !- Value 6211
  0.75,                                   !- Value 6212
  0.75,                                   !- Value 6213
  0.75,                                   !- Value 6214
  0.75,                                   !- Value 6215
  0.75,                                   !- Value 6216
  0.75,                                   !- Value 6217
  0.75,                                   !- Value 6218
  0.75,                                   !- Value 6219
  0.75,                                   !- Value 6220
  0.75,                                   !- Value 6221
  0.75,                                   !- Value 6222
  0,                                      !- Value 6223
  0,                                      !- Value 6224
  0,                                      !- Value 6225
  0,                                      !- Value 6226
  0,                                      !- Value 6227
  0,                                      !- Value 6228
  0,                                      !- Value 6229
  0,                                      !- Value 6230
  0,                                      !- Value 6231
  0,                                      !- Value 6232
  0,                                      !- Value 6233
  0,                                      !- Value 6234
  0.75,                                   !- Value 6235
  0.75,                                   !- Value 6236
  0.75,                                   !- Value 6237
  0.75,                                   !- Value 6238
  0.75,                                   !- Value 6239
  0.75,                                   !- Value 6240
  0.75,                                   !- Value 6241
  0.75,                                   !- Value 6242
  0.75,                                   !- Value 6243
  0.75,                                   !- Value 6244
  0.75,                                   !- Value 6245
  0.75,                                   !- Value 6246
  0,                                      !- Value 6247
  0,                                      !- Value 6248
  0,                                      !- Value 6249
  0,                                      !- Value 6250
  0,                                      !- Value 6251
  0,                                      !- Value 6252
  0,                                      !- Value 6253
  0,                                      !- Value 6254
  0,                                      !- Value 6255
  0,                                      !- Value 6256
  0,                                      !- Value 6257
  0,                                      !- Value 6258
  0.75,                                   !- Value 6259
  0.75,                                   !- Value 6260
  0.75,                                   !- Value 6261
  0.75,                                   !- Value 6262
  0.75,                                   !- Value 6263
  0.75,                                   !- Value 6264
  0.75,                                   !- Value 6265
  0.75,                                   !- Value 6266
  0.75,                                   !- Value 6267
  0.75,                                   !- Value 6268
  0.75,                                   !- Value 6269
  0.75,                                   !- Value 6270
  0,                                      !- Value 6271
  0,                                      !- Value 6272
  0,                                      !- Value 6273
  0,                                      !- Value 6274
  0,                                      !- Value 6275
  0,                                      !- Value 6276
  0,                                      !- Value 6277
  0,                                      !- Value 6278
  0,                                      !- Value 6279
  0,                                      !- Value 6280
  0,                                      !- Value 6281
  0,                                      !- Value 6282
  0.75,                                   !- Value 6283
  0.75,                                   !- Value 6284
  0.75,                                   !- Value 6285
  0.75,                                   !- Value 6286
  0.75,                                   !- Value 6287
  0.75,                                   !- Value 6288
  0.75,                                   !- Value 6289
  0.75,                                   !- Value 6290
  0.75,                                   !- Value 6291
  0.75,                                   !- Value 6292
  0.75,                                   !- Value 6293
  0.75,                                   !- Value 6294
  0,                                      !- Value 6295
  0,                                      !- Value 6296
  0,                                      !- Value 6297
  0,                                      !- Value 6298
  0,                                      !- Value 6299
  0,                                      !- Value 6300
  0,                                      !- Value 6301
  0,                                      !- Value 6302
  0,                                      !- Value 6303
  0,                                      !- Value 6304
  0,                                      !- Value 6305
  0,                                      !- Value 6306
  0.75,                                   !- Value 6307
  0.75,                                   !- Value 6308
  0.75,                                   !- Value 6309
  0.75,                                   !- Value 6310
  0.75,                                   !- Value 6311
  0.75,                                   !- Value 6312
  0.75,                                   !- Value 6313
  0.75,                                   !- Value 6314
  0.75,                                   !- Value 6315
  0.75,                                   !- Value 6316
  0.75,                                   !- Value 6317
  0.75,                                   !- Value 6318
  0,                                      !- Value 6319
  0,                                      !- Value 6320
  0,                                      !- Value 6321
  0,                                      !- Value 6322
  0,                                      !- Value 6323
  0,                                      !- Value 6324
  0,                                      !- Value 6325
  0,                                      !- Value 6326
  0,                                      !- Value 6327
  0,                                      !- Value 6328
  0,                                      !- Value 6329
  0,                                      !- Value 6330
  0.75,                                   !- Value 6331
  0.75,                                   !- Value 6332
  0.75,                                   !- Value 6333
  0.75,                                   !- Value 6334
  0.75,                                   !- Value 6335
  0.75,                                   !- Value 6336
  0.75,                                   !- Value 6337
  0.75,                                   !- Value 6338
  0.75,                                   !- Value 6339
  0.75,                                   !- Value 6340
  0.75,                                   !- Value 6341
  0.75,                                   !- Value 6342
  0,                                      !- Value 6343
  0,                                      !- Value 6344
  0,                                      !- Value 6345
  0,                                      !- Value 6346
  0,                                      !- Value 6347
  0,                                      !- Value 6348
  0,                                      !- Value 6349
  0,                                      !- Value 6350
  0,                                      !- Value 6351
  0,                                      !- Value 6352
  0,                                      !- Value 6353
  0,                                      !- Value 6354
  0.75,                                   !- Value 6355
  0.75,                                   !- Value 6356
  0.75,                                   !- Value 6357
  0.75,                                   !- Value 6358
  0.75,                                   !- Value 6359
  0.75,                                   !- Value 6360
  0.75,                                   !- Value 6361
  0.75,                                   !- Value 6362
  0.75,                                   !- Value 6363
  0.75,                                   !- Value 6364
  0.75,                                   !- Value 6365
  0.75,                                   !- Value 6366
  0,                                      !- Value 6367
  0,                                      !- Value 6368
  0,                                      !- Value 6369
  0,                                      !- Value 6370
  0,                                      !- Value 6371
  0,                                      !- Value 6372
  0,                                      !- Value 6373
  0,                                      !- Value 6374
  0,                                      !- Value 6375
  0,                                      !- Value 6376
  0,                                      !- Value 6377
  0,                                      !- Value 6378
  0.75,                                   !- Value 6379
  0.75,                                   !- Value 6380
  0.75,                                   !- Value 6381
  0.75,                                   !- Value 6382
  0.75,                                   !- Value 6383
  0.75,                                   !- Value 6384
  0.75,                                   !- Value 6385
  0.75,                                   !- Value 6386
  0.75,                                   !- Value 6387
  0.75,                                   !- Value 6388
  0.75,                                   !- Value 6389
  0.75,                                   !- Value 6390
  0,                                      !- Value 6391
  0,                                      !- Value 6392
  0,                                      !- Value 6393
  0,                                      !- Value 6394
  0,                                      !- Value 6395
  0,                                      !- Value 6396
  0,                                      !- Value 6397
  0,                                      !- Value 6398
  0,                                      !- Value 6399
  0,                                      !- Value 6400
  0,                                      !- Value 6401
  0,                                      !- Value 6402
  0.75,                                   !- Value 6403
  0.75,                                   !- Value 6404
  0.75,                                   !- Value 6405
  0.75,                                   !- Value 6406
  0.75,                                   !- Value 6407
  0.75,                                   !- Value 6408
  0.75,                                   !- Value 6409
  0.75,                                   !- Value 6410
  0.75,                                   !- Value 6411
  0.75,                                   !- Value 6412
  0.75,                                   !- Value 6413
  0.75,                                   !- Value 6414
  0,                                      !- Value 6415
  0,                                      !- Value 6416
  0,                                      !- Value 6417
  0,                                      !- Value 6418
  0,                                      !- Value 6419
  0,                                      !- Value 6420
  0,                                      !- Value 6421
  0,                                      !- Value 6422
  0,                                      !- Value 6423
  0,                                      !- Value 6424
  0,                                      !- Value 6425
  0,                                      !- Value 6426
  0.75,                                   !- Value 6427
  0.75,                                   !- Value 6428
  0.75,                                   !- Value 6429
  0.75,                                   !- Value 6430
  0.75,                                   !- Value 6431
  0.75,                                   !- Value 6432
  0.75,                                   !- Value 6433
  0.75,                                   !- Value 6434
  0.75,                                   !- Value 6435
  0.75,                                   !- Value 6436
  0.75,                                   !- Value 6437
  0.75,                                   !- Value 6438
  0,                                      !- Value 6439
  0,                                      !- Value 6440
  0,                                      !- Value 6441
  0,                                      !- Value 6442
  0,                                      !- Value 6443
  0,                                      !- Value 6444
  0,                                      !- Value 6445
  0,                                      !- Value 6446
  0,                                      !- Value 6447
  0,                                      !- Value 6448
  0,                                      !- Value 6449
  0,                                      !- Value 6450
  0.75,                                   !- Value 6451
  0.75,                                   !- Value 6452
  0.75,                                   !- Value 6453
  0.75,                                   !- Value 6454
  0.75,                                   !- Value 6455
  0.75,                                   !- Value 6456
  0.75,                                   !- Value 6457
  0.75,                                   !- Value 6458
  0.75,                                   !- Value 6459
  0.75,                                   !- Value 6460
  0.75,                                   !- Value 6461
  0.75,                                   !- Value 6462
  0,                                      !- Value 6463
  0,                                      !- Value 6464
  0,                                      !- Value 6465
  0,                                      !- Value 6466
  0,                                      !- Value 6467
  0,                                      !- Value 6468
  0,                                      !- Value 6469
  0,                                      !- Value 6470
  0,                                      !- Value 6471
  0,                                      !- Value 6472
  0,                                      !- Value 6473
  0,                                      !- Value 6474
  0.75,                                   !- Value 6475
  0.75,                                   !- Value 6476
  0.75,                                   !- Value 6477
  0.75,                                   !- Value 6478
  0.75,                                   !- Value 6479
  0.75,                                   !- Value 6480
  0.75,                                   !- Value 6481
  0.75,                                   !- Value 6482
  0.75,                                   !- Value 6483
  0.75,                                   !- Value 6484
  0.75,                                   !- Value 6485
  0.75,                                   !- Value 6486
  0,                                      !- Value 6487
  0,                                      !- Value 6488
  0,                                      !- Value 6489
  0,                                      !- Value 6490
  0,                                      !- Value 6491
  0,                                      !- Value 6492
  0,                                      !- Value 6493
  0,                                      !- Value 6494
  0,                                      !- Value 6495
  0,                                      !- Value 6496
  0,                                      !- Value 6497
  0,                                      !- Value 6498
  0.75,                                   !- Value 6499
  0.75,                                   !- Value 6500
  0.75,                                   !- Value 6501
  0.75,                                   !- Value 6502
  0.75,                                   !- Value 6503
  0.75,                                   !- Value 6504
  0.75,                                   !- Value 6505
  0.75,                                   !- Value 6506
  0.75,                                   !- Value 6507
  0.75,                                   !- Value 6508
  0.75,                                   !- Value 6509
  0.75,                                   !- Value 6510
  0,                                      !- Value 6511
  0,                                      !- Value 6512
  0,                                      !- Value 6513
  0,                                      !- Value 6514
  0,                                      !- Value 6515
  0,                                      !- Value 6516
  0,                                      !- Value 6517
  0,                                      !- Value 6518
  0,                                      !- Value 6519
  0,                                      !- Value 6520
  0,                                      !- Value 6521
  0,                                      !- Value 6522
  0.75,                                   !- Value 6523
  0.75,                                   !- Value 6524
  0.75,                                   !- Value 6525
  0.75,                                   !- Value 6526
  0.75,                                   !- Value 6527
  0.75,                                   !- Value 6528
  0.75,                                   !- Value 6529
  0.75,                                   !- Value 6530
  0.75,                                   !- Value 6531
  0.75,                                   !- Value 6532
  0.75,                                   !- Value 6533
  0.75,                                   !- Value 6534
  0,                                      !- Value 6535
  0,                                      !- Value 6536
  0,                                      !- Value 6537
  0,                                      !- Value 6538
  0,                                      !- Value 6539
  0,                                      !- Value 6540
  0,                                      !- Value 6541
  0,                                      !- Value 6542
  0,                                      !- Value 6543
  0,                                      !- Value 6544
  0,                                      !- Value 6545
  0,                                      !- Value 6546
  0.75,                                   !- Value 6547
  0.75,                                   !- Value 6548
  0.75,                                   !- Value 6549
  0.75,                                   !- Value 6550
  0.75,                                   !- Value 6551
  0.75,                                   !- Value 6552
  0.75,                                   !- Value 6553
  0.75,                                   !- Value 6554
  0.75,                                   !- Value 6555
  0.75,                                   !- Value 6556
  0.75,                                   !- Value 6557
  0.75,                                   !- Value 6558
  0,                                      !- Value 6559
  0,                                      !- Value 6560
  0,                                      !- Value 6561
  0,                                      !- Value 6562
  0,                                      !- Value 6563
  0,                                      !- Value 6564
  0,                                      !- Value 6565
  0,                                      !- Value 6566
  0,                                      !- Value 6567
  0,                                      !- Value 6568
  0,                                      !- Value 6569
  0,                                      !- Value 6570
  0.689600546,                            !- Value 6571
  0.732994702,                            !- Value 6572
  0.75,                                   !- Value 6573
  0.75,                                   !- Value 6574
  0.75,                                   !- Value 6575
  0.75,                                   !- Value 6576
  0.75,                                   !- Value 6577
  0.75,                                   !- Value 6578
  0.75,                                   !- Value 6579
  0.75,                                   !- Value 6580
  0.75,                                   !- Value 6581
  0.75,                                   !- Value 6582
  0,                                      !- Value 6583
  0,                                      !- Value 6584
  0,                                      !- Value 6585
  0,                                      !- Value 6586
  0,                                      !- Value 6587
  0,                                      !- Value 6588
  0,                                      !- Value 6589
  0,                                      !- Value 6590
  0,                                      !- Value 6591
  0,                                      !- Value 6592
  0,                                      !- Value 6593
  0,                                      !- Value 6594
  0.746702891,                            !- Value 6595
  0.75,                                   !- Value 6596
  0.75,                                   !- Value 6597
  0.75,                                   !- Value 6598
  0.75,                                   !- Value 6599
  0.75,                                   !- Value 6600
  0.75,                                   !- Value 6601
  0.75,                                   !- Value 6602
  0.75,                                   !- Value 6603
  0.75,                                   !- Value 6604
  0.75,                                   !- Value 6605
  0.75,                                   !- Value 6606
  0,                                      !- Value 6607
  0,                                      !- Value 6608
  0,                                      !- Value 6609
  0,                                      !- Value 6610
  0,                                      !- Value 6611
  0,                                      !- Value 6612
  0,                                      !- Value 6613
  0,                                      !- Value 6614
  0,                                      !- Value 6615
  0,                                      !- Value 6616
  0,                                      !- Value 6617
  0,                                      !- Value 6618
  0.75,                                   !- Value 6619
  0.75,                                   !- Value 6620
  0.75,                                   !- Value 6621
  0.75,                                   !- Value 6622
  0.75,                                   !- Value 6623
  0.75,                                   !- Value 6624
  0.75,                                   !- Value 6625
  0.75,                                   !- Value 6626
  0.75,                                   !- Value 6627
  0.75,                                   !- Value 6628
  0.75,                                   !- Value 6629
  0.75,                                   !- Value 6630
  0,                                      !- Value 6631
  0,                                      !- Value 6632
  0,                                      !- Value 6633
  0,                                      !- Value 6634
  0,                                      !- Value 6635
  0,                                      !- Value 6636
  0,                                      !- Value 6637
  0,                                      !- Value 6638
  0,                                      !- Value 6639
  0,                                      !- Value 6640
  0,                                      !- Value 6641
  0,                                      !- Value 6642
  0.75,                                   !- Value 6643
  0.75,                                   !- Value 6644
  0.75,                                   !- Value 6645
  0.75,                                   !- Value 6646
  0.75,                                   !- Value 6647
  0.75,                                   !- Value 6648
  0.75,                                   !- Value 6649
  0.75,                                   !- Value 6650
  0.75,                                   !- Value 6651
  0.75,                                   !- Value 6652
  0.75,                                   !- Value 6653
  0.75,                                   !- Value 6654
  0,                                      !- Value 6655
  0,                                      !- Value 6656
  0,                                      !- Value 6657
  0,                                      !- Value 6658
  0,                                      !- Value 6659
  0,                                      !- Value 6660
  0,                                      !- Value 6661
  0,                                      !- Value 6662
  0,                                      !- Value 6663
  0,                                      !- Value 6664
  0,                                      !- Value 6665
  0,                                      !- Value 6666
  0.75,                                   !- Value 6667
  0.746953695,                            !- Value 6668
  0.75,                                   !- Value 6669
  0.75,                                   !- Value 6670
  0.75,                                   !- Value 6671
  0.75,                                   !- Value 6672
  0.75,                                   !- Value 6673
  0.75,                                   !- Value 6674
  0.75,                                   !- Value 6675
  0.75,                                   !- Value 6676
  0.75,                                   !- Value 6677
  0.75,                                   !- Value 6678
  0,                                      !- Value 6679
  0,                                      !- Value 6680
  0,                                      !- Value 6681
  0,                                      !- Value 6682
  0,                                      !- Value 6683
  0,                                      !- Value 6684
  0,                                      !- Value 6685
  0,                                      !- Value 6686
  0,                                      !- Value 6687
  0,                                      !- Value 6688
  0,                                      !- Value 6689
  0,                                      !- Value 6690
  0.69696558,                             !- Value 6691
  0.723411074,                            !- Value 6692
  0.75,                                   !- Value 6693
  0.75,                                   !- Value 6694
  0.75,                                   !- Value 6695
  0.75,                                   !- Value 6696
  0.75,                                   !- Value 6697
  0.75,                                   !- Value 6698
  0.75,                                   !- Value 6699
  0.75,                                   !- Value 6700
  0.75,                                   !- Value 6701
  0.75,                                   !- Value 6702
  0,                                      !- Value 6703
  0,                                      !- Value 6704
  0,                                      !- Value 6705
  0,                                      !- Value 6706
  0,                                      !- Value 6707
  0,                                      !- Value 6708
  0,                                      !- Value 6709
  0,                                      !- Value 6710
  0,                                      !- Value 6711
  0,                                      !- Value 6712
  0,                                      !- Value 6713
  0,                                      !- Value 6714
  0.736367319,                            !- Value 6715
  0.723045963,                            !- Value 6716
  0.75,                                   !- Value 6717
  0.75,                                   !- Value 6718
  0.75,                                   !- Value 6719
  0.75,                                   !- Value 6720
  0.75,                                   !- Value 6721
  0.75,                                   !- Value 6722
  0.75,                                   !- Value 6723
  0.75,                                   !- Value 6724
  0.75,                                   !- Value 6725
  0.75,                                   !- Value 6726
  0,                                      !- Value 6727
  0,                                      !- Value 6728
  0,                                      !- Value 6729
  0,                                      !- Value 6730
  0,                                      !- Value 6731
  0,                                      !- Value 6732
  0,                                      !- Value 6733
  0,                                      !- Value 6734
  0,                                      !- Value 6735
  0,                                      !- Value 6736
  0,                                      !- Value 6737
  0,                                      !- Value 6738
  0.689600546,                            !- Value 6739
  0.732994702,                            !- Value 6740
  0.75,                                   !- Value 6741
  0.75,                                   !- Value 6742
  0.75,                                   !- Value 6743
  0.75,                                   !- Value 6744
  0.75,                                   !- Value 6745
  0.75,                                   !- Value 6746
  0.75,                                   !- Value 6747
  0.75,                                   !- Value 6748
  0.75,                                   !- Value 6749
  0.75,                                   !- Value 6750
  0,                                      !- Value 6751
  0,                                      !- Value 6752
  0,                                      !- Value 6753
  0,                                      !- Value 6754
  0,                                      !- Value 6755
  0,                                      !- Value 6756
  0,                                      !- Value 6757
  0,                                      !- Value 6758
  0,                                      !- Value 6759
  0,                                      !- Value 6760
  0,                                      !- Value 6761
  0,                                      !- Value 6762
  0.746702891,                            !- Value 6763
  0.75,                                   !- Value 6764
  0.75,                                   !- Value 6765
  0.75,                                   !- Value 6766
  0.75,                                   !- Value 6767
  0.75,                                   !- Value 6768
  0.75,                                   !- Value 6769
  0.75,                                   !- Value 6770
  0.75,                                   !- Value 6771
  0.75,                                   !- Value 6772
  0.75,                                   !- Value 6773
  0.75,                                   !- Value 6774
  0,                                      !- Value 6775
  0,                                      !- Value 6776
  0,                                      !- Value 6777
  0,                                      !- Value 6778
  0,                                      !- Value 6779
  0,                                      !- Value 6780
  0,                                      !- Value 6781
  0,                                      !- Value 6782
  0,                                      !- Value 6783
  0,                                      !- Value 6784
  0,                                      !- Value 6785
  0,                                      !- Value 6786
  0.75,                                   !- Value 6787
  0.75,                                   !- Value 6788
  0.75,                                   !- Value 6789
  0.75,                                   !- Value 6790
  0.75,                                   !- Value 6791
  0.75,                                   !- Value 6792
  0.75,                                   !- Value 6793
  0.75,                                   !- Value 6794
  0.75,                                   !- Value 6795
  0.75,                                   !- Value 6796
  0.75,                                   !- Value 6797
  0.75,                                   !- Value 6798
  0,                                      !- Value 6799
  0,                                      !- Value 6800
  0,                                      !- Value 6801
  0,                                      !- Value 6802
  0,                                      !- Value 6803
  0,                                      !- Value 6804
  0,                                      !- Value 6805
  0,                                      !- Value 6806
  0,                                      !- Value 6807
  0,                                      !- Value 6808
  0,                                      !- Value 6809
  0,                                      !- Value 6810
  0.75,                                   !- Value 6811
  0.75,                                   !- Value 6812
  0.75,                                   !- Value 6813
  0.75,                                   !- Value 6814
  0.75,                                   !- Value 6815
  0.75,                                   !- Value 6816
  0.75,                                   !- Value 6817
  0.75,                                   !- Value 6818
  0.75,                                   !- Value 6819
  0.75,                                   !- Value 6820
  0.75,                                   !- Value 6821
  0.75,                                   !- Value 6822
  0,                                      !- Value 6823
  0,                                      !- Value 6824
  0,                                      !- Value 6825
  0,                                      !- Value 6826
  0,                                      !- Value 6827
  0,                                      !- Value 6828
  0,                                      !- Value 6829
  0,                                      !- Value 6830
  0,                                      !- Value 6831
  0,                                      !- Value 6832
  0,                                      !- Value 6833
  0,                                      !- Value 6834
  0.75,                                   !- Value 6835
  0.746953695,                            !- Value 6836
  0.75,                                   !- Value 6837
  0.75,                                   !- Value 6838
  0.75,                                   !- Value 6839
  0.75,                                   !- Value 6840
  0.75,                                   !- Value 6841
  0.75,                                   !- Value 6842
  0.75,                                   !- Value 6843
  0.75,                                   !- Value 6844
  0.75,                                   !- Value 6845
  0.75,                                   !- Value 6846
  0,                                      !- Value 6847
  0,                                      !- Value 6848
  0,                                      !- Value 6849
  0,                                      !- Value 6850
  0,                                      !- Value 6851
  0,                                      !- Value 6852
  0,                                      !- Value 6853
  0,                                      !- Value 6854
  0,                                      !- Value 6855
  0,                                      !- Value 6856
  0,                                      !- Value 6857
  0,                                      !- Value 6858
  0.69696558,                             !- Value 6859
  0.723411074,                            !- Value 6860
  0.75,                                   !- Value 6861
  0.75,                                   !- Value 6862
  0.75,                                   !- Value 6863
  0.75,                                   !- Value 6864
  0.75,                                   !- Value 6865
  0.75,                                   !- Value 6866
  0.75,                                   !- Value 6867
  0.75,                                   !- Value 6868
  0.75,                                   !- Value 6869
  0.75,                                   !- Value 6870
  0,                                      !- Value 6871
  0,                                      !- Value 6872
  0,                                      !- Value 6873
  0,                                      !- Value 6874
  0,                                      !- Value 6875
  0,                                      !- Value 6876
  0,                                      !- Value 6877
  0,                                      !- Value 6878
  0,                                      !- Value 6879
  0,                                      !- Value 6880
  0,                                      !- Value 6881
  0,                                      !- Value 6882
  0.736367319,                            !- Value 6883
  0.723045963,                            !- Value 6884
  0.75,                                   !- Value 6885
  0.75,                                   !- Value 6886
  0.75,                                   !- Value 6887
  0.75,                                   !- Value 6888
  0.75,                                   !- Value 6889
  0.75,                                   !- Value 6890
  0.75,                                   !- Value 6891
  0.75,                                   !- Value 6892
  0.75,                                   !- Value 6893
  0.75,                                   !- Value 6894
  0,                                      !- Value 6895
  0,                                      !- Value 6896
  0,                                      !- Value 6897
  0,                                      !- Value 6898
  0,                                      !- Value 6899
  0,                                      !- Value 6900
  0,                                      !- Value 6901
  0,                                      !- Value 6902
  0,                                      !- Value 6903
  0,                                      !- Value 6904
  0,                                      !- Value 6905
  0,                                      !- Value 6906
  0.689600546,                            !- Value 6907
  0.732994702,                            !- Value 6908
  0.75,                                   !- Value 6909
  0.75,                                   !- Value 6910
  0.75,                                   !- Value 6911
  0.75,                                   !- Value 6912
  0.75,                                   !- Value 6913
  0.75,                                   !- Value 6914
  0.75,                                   !- Value 6915
  0.75,                                   !- Value 6916
  0.75,                                   !- Value 6917
  0.75,                                   !- Value 6918
  0,                                      !- Value 6919
  0,                                      !- Value 6920
  0,                                      !- Value 6921
  0,                                      !- Value 6922
  0,                                      !- Value 6923
  0,                                      !- Value 6924
  0,                                      !- Value 6925
  0,                                      !- Value 6926
  0,                                      !- Value 6927
  0,                                      !- Value 6928
  0,                                      !- Value 6929
  0,                                      !- Value 6930
  0.746702891,                            !- Value 6931
  0.75,                                   !- Value 6932
  0.75,                                   !- Value 6933
  0.75,                                   !- Value 6934
  0.75,                                   !- Value 6935
  0.75,                                   !- Value 6936
  0.75,                                   !- Value 6937
  0.75,                                   !- Value 6938
  0.75,                                   !- Value 6939
  0.75,                                   !- Value 6940
  0.75,                                   !- Value 6941
  0.75,                                   !- Value 6942
  0,                                      !- Value 6943
  0,                                      !- Value 6944
  0,                                      !- Value 6945
  0,                                      !- Value 6946
  0,                                      !- Value 6947
  0,                                      !- Value 6948
  0,                                      !- Value 6949
  0,                                      !- Value 6950
  0,                                      !- Value 6951
  0,                                      !- Value 6952
  0,                                      !- Value 6953
  0,                                      !- Value 6954
  0.75,                                   !- Value 6955
  0.75,                                   !- Value 6956
  0.75,                                   !- Value 6957
  0.75,                                   !- Value 6958
  0.75,                                   !- Value 6959
  0.75,                                   !- Value 6960
  0.75,                                   !- Value 6961
  0.75,                                   !- Value 6962
  0.75,                                   !- Value 6963
  0.75,                                   !- Value 6964
  0.75,                                   !- Value 6965
  0.75,                                   !- Value 6966
  0,                                      !- Value 6967
  0,                                      !- Value 6968
  0,                                      !- Value 6969
  0,                                      !- Value 6970
  0,                                      !- Value 6971
  0,                                      !- Value 6972
  0,                                      !- Value 6973
  0,                                      !- Value 6974
  0,                                      !- Value 6975
  0,                                      !- Value 6976
  0,                                      !- Value 6977
  0,                                      !- Value 6978
  0.75,                                   !- Value 6979
  0.75,                                   !- Value 6980
  0.75,                                   !- Value 6981
  0.75,                                   !- Value 6982
  0.75,                                   !- Value 6983
  0.75,                                   !- Value 6984
  0.75,                                   !- Value 6985
  0.75,                                   !- Value 6986
  0.75,                                   !- Value 6987
  0.75,                                   !- Value 6988
  0.75,                                   !- Value 6989
  0.75,                                   !- Value 6990
  0,                                      !- Value 6991
  0,                                      !- Value 6992
  0,                                      !- Value 6993
  0,                                      !- Value 6994
  0,                                      !- Value 6995
  0,                                      !- Value 6996
  0,                                      !- Value 6997
  0,                                      !- Value 6998
  0,                                      !- Value 6999
  0,                                      !- Value 7000
  0,                                      !- Value 7001
  0,                                      !- Value 7002
  0.75,                                   !- Value 7003
  0.746953695,                            !- Value 7004
  0.75,                                   !- Value 7005
  0.75,                                   !- Value 7006
  0.75,                                   !- Value 7007
  0.75,                                   !- Value 7008
  0.75,                                   !- Value 7009
  0.75,                                   !- Value 7010
  0.75,                                   !- Value 7011
  0.75,                                   !- Value 7012
  0.75,                                   !- Value 7013
  0.75,                                   !- Value 7014
  0,                                      !- Value 7015
  0,                                      !- Value 7016
  0,                                      !- Value 7017
  0,                                      !- Value 7018
  0,                                      !- Value 7019
  0,                                      !- Value 7020
  0,                                      !- Value 7021
  0,                                      !- Value 7022
  0,                                      !- Value 7023
  0,                                      !- Value 7024
  0,                                      !- Value 7025
  0,                                      !- Value 7026
  0.69696558,                             !- Value 7027
  0.723411074,                            !- Value 7028
  0.75,                                   !- Value 7029
  0.75,                                   !- Value 7030
  0.75,                                   !- Value 7031
  0.75,                                   !- Value 7032
  0.75,                                   !- Value 7033
  0.75,                                   !- Value 7034
  0.75,                                   !- Value 7035
  0.75,                                   !- Value 7036
  0.75,                                   !- Value 7037
  0.75,                                   !- Value 7038
  0,                                      !- Value 7039
  0,                                      !- Value 7040
  0,                                      !- Value 7041
  0,                                      !- Value 7042
  0,                                      !- Value 7043
  0,                                      !- Value 7044
  0,                                      !- Value 7045
  0,                                      !- Value 7046
  0,                                      !- Value 7047
  0,                                      !- Value 7048
  0,                                      !- Value 7049
  0,                                      !- Value 7050
  0.736367319,                            !- Value 7051
  0.723045963,                            !- Value 7052
  0.75,                                   !- Value 7053
  0.75,                                   !- Value 7054
  0.75,                                   !- Value 7055
  0.75,                                   !- Value 7056
  0.75,                                   !- Value 7057
  0.75,                                   !- Value 7058
  0.75,                                   !- Value 7059
  0.75,                                   !- Value 7060
  0.75,                                   !- Value 7061
  0.75,                                   !- Value 7062
  0,                                      !- Value 7063
  0,                                      !- Value 7064
  0,                                      !- Value 7065
  0,                                      !- Value 7066
  0,                                      !- Value 7067
  0,                                      !- Value 7068
  0,                                      !- Value 7069
  0,                                      !- Value 7070
  0,                                      !- Value 7071
  0,                                      !- Value 7072
  0,                                      !- Value 7073
  0,                                      !- Value 7074
  0.689600546,                            !- Value 7075
  0.732994702,                            !- Value 7076
  0.75,                                   !- Value 7077
  0.75,                                   !- Value 7078
  0.75,                                   !- Value 7079
  0.75,                                   !- Value 7080
  0.75,                                   !- Value 7081
  0.75,                                   !- Value 7082
  0.75,                                   !- Value 7083
  0.75,                                   !- Value 7084
  0.75,                                   !- Value 7085
  0.75,                                   !- Value 7086
  0,                                      !- Value 7087
  0,                                      !- Value 7088
  0,                                      !- Value 7089
  0,                                      !- Value 7090
  0,                                      !- Value 7091
  0,                                      !- Value 7092
  0,                                      !- Value 7093
  0,                                      !- Value 7094
  0,                                      !- Value 7095
  0,                                      !- Value 7096
  0,                                      !- Value 7097
  0,                                      !- Value 7098
  0.746702891,                            !- Value 7099
  0.75,                                   !- Value 7100
  0.75,                                   !- Value 7101
  0.75,                                   !- Value 7102
  0.75,                                   !- Value 7103
  0.75,                                   !- Value 7104
  0.75,                                   !- Value 7105
  0.75,                                   !- Value 7106
  0.75,                                   !- Value 7107
  0.75,                                   !- Value 7108
  0.75,                                   !- Value 7109
  0.75,                                   !- Value 7110
  0,                                      !- Value 7111
  0,                                      !- Value 7112
  0,                                      !- Value 7113
  0,                                      !- Value 7114
  0,                                      !- Value 7115
  0,                                      !- Value 7116
  0,                                      !- Value 7117
  0,                                      !- Value 7118
  0,                                      !- Value 7119
  0,                                      !- Value 7120
  0,                                      !- Value 7121
  0,                                      !- Value 7122
  0.75,                                   !- Value 7123
  0.75,                                   !- Value 7124
  0.75,                                   !- Value 7125
  0.75,                                   !- Value 7126
  0.75,                                   !- Value 7127
  0.75,                                   !- Value 7128
  0.75,                                   !- Value 7129
  0.75,                                   !- Value 7130
  0.75,                                   !- Value 7131
  0.75,                                   !- Value 7132
  0.75,                                   !- Value 7133
  0.75,                                   !- Value 7134
  0,                                      !- Value 7135
  0,                                      !- Value 7136
  0,                                      !- Value 7137
  0,                                      !- Value 7138
  0,                                      !- Value 7139
  0,                                      !- Value 7140
  0,                                      !- Value 7141
  0,                                      !- Value 7142
  0,                                      !- Value 7143
  0,                                      !- Value 7144
  0,                                      !- Value 7145
  0,                                      !- Value 7146
  0.75,                                   !- Value 7147
  0.75,                                   !- Value 7148
  0.75,                                   !- Value 7149
  0.75,                                   !- Value 7150
  0.75,                                   !- Value 7151
  0.75,                                   !- Value 7152
  0.75,                                   !- Value 7153
  0.75,                                   !- Value 7154
  0.75,                                   !- Value 7155
  0.75,                                   !- Value 7156
  0.75,                                   !- Value 7157
  0.75,                                   !- Value 7158
  0,                                      !- Value 7159
  0,                                      !- Value 7160
  0,                                      !- Value 7161
  0,                                      !- Value 7162
  0,                                      !- Value 7163
  0,                                      !- Value 7164
  0,                                      !- Value 7165
  0,                                      !- Value 7166
  0,                                      !- Value 7167
  0,                                      !- Value 7168
  0,                                      !- Value 7169
  0,                                      !- Value 7170
  0.75,                                   !- Value 7171
  0.746953695,                            !- Value 7172
  0.75,                                   !- Value 7173
  0.75,                                   !- Value 7174
  0.75,                                   !- Value 7175
  0.75,                                   !- Value 7176
  0.75,                                   !- Value 7177
  0.75,                                   !- Value 7178
  0.75,                                   !- Value 7179
  0.75,                                   !- Value 7180
  0.75,                                   !- Value 7181
  0.75,                                   !- Value 7182
  0,                                      !- Value 7183
  0,                                      !- Value 7184
  0,                                      !- Value 7185
  0,                                      !- Value 7186
  0,                                      !- Value 7187
  0,                                      !- Value 7188
  0,                                      !- Value 7189
  0,                                      !- Value 7190
  0,                                      !- Value 7191
  0,                                      !- Value 7192
  0,                                      !- Value 7193
  0,                                      !- Value 7194
  0.69696558,                             !- Value 7195
  0.723411074,                            !- Value 7196
  0.75,                                   !- Value 7197
  0.75,                                   !- Value 7198
  0.75,                                   !- Value 7199
  0.75,                                   !- Value 7200
  0.75,                                   !- Value 7201
  0.75,                                   !- Value 7202
  0.75,                                   !- Value 7203
  0.75,                                   !- Value 7204
  0.75,                                   !- Value 7205
  0.75,                                   !- Value 7206
  0,                                      !- Value 7207
  0,                                      !- Value 7208
  0,                                      !- Value 7209
  0,                                      !- Value 7210
  0,                                      !- Value 7211
  0,                                      !- Value 7212
  0,                                      !- Value 7213
  0,                                      !- Value 7214
  0,                                      !- Value 7215
  0,                                      !- Value 7216
  0,                                      !- Value 7217
  0,                                      !- Value 7218
  0.736367319,                            !- Value 7219
  0.723045963,                            !- Value 7220
  0.75,                                   !- Value 7221
  0.75,                                   !- Value 7222
  0.75,                                   !- Value 7223
  0.75,                                   !- Value 7224
  0.75,                                   !- Value 7225
  0.75,                                   !- Value 7226
  0.75,                                   !- Value 7227
  0.75,                                   !- Value 7228
  0.75,                                   !- Value 7229
  0.75,                                   !- Value 7230
  0,                                      !- Value 7231
  0,                                      !- Value 7232
  0,                                      !- Value 7233
  0,                                      !- Value 7234
  0,                                      !- Value 7235
  0,                                      !- Value 7236
  0,                                      !- Value 7237
  0,                                      !- Value 7238
  0,                                      !- Value 7239
  0,                                      !- Value 7240
  0,                                      !- Value 7241
  0,                                      !- Value 7242
  0.689600546,                            !- Value 7243
  0.732994702,                            !- Value 7244
  0.75,                                   !- Value 7245
  0.75,                                   !- Value 7246
  0.75,                                   !- Value 7247
  0.75,                                   !- Value 7248
  0.75,                                   !- Value 7249
  0.75,                                   !- Value 7250
  0.75,                                   !- Value 7251
  0.75,                                   !- Value 7252
  0.75,                                   !- Value 7253
  0.75,                                   !- Value 7254
  0,                                      !- Value 7255
  0,                                      !- Value 7256
  0,                                      !- Value 7257
  0,                                      !- Value 7258
  0,                                      !- Value 7259
  0,                                      !- Value 7260
  0,                                      !- Value 7261
  0,                                      !- Value 7262
  0,                                      !- Value 7263
  0,                                      !- Value 7264
  0,                                      !- Value 7265
  0,                                      !- Value 7266
  0.746702891,                            !- Value 7267
  0.75,                                   !- Value 7268
  0.75,                                   !- Value 7269
  0.75,                                   !- Value 7270
  0.75,                                   !- Value 7271
  0.75,                                   !- Value 7272
  0.75,                                   !- Value 7273
  0.75,                                   !- Value 7274
  0.75,                                   !- Value 7275
  0.75,                                   !- Value 7276
  0.75,                                   !- Value 7277
  0.75,                                   !- Value 7278
  0,                                      !- Value 7279
  0,                                      !- Value 7280
  0,                                      !- Value 7281
  0,                                      !- Value 7282
  0,                                      !- Value 7283
  0,                                      !- Value 7284
  0,                                      !- Value 7285
  0,                                      !- Value 7286
  0,                                      !- Value 7287
  0,                                      !- Value 7288
  0,                                      !- Value 7289
  0,                                      !- Value 7290
  0.75,                                   !- Value 7291
  0.75,                                   !- Value 7292
  0.75,                                   !- Value 7293
  0.75,                                   !- Value 7294
  0.75,                                   !- Value 7295
  0.75,                                   !- Value 7296
  0.75,                                   !- Value 7297
  0.75,                                   !- Value 7298
  0.75,                                   !- Value 7299
  0.75,                                   !- Value 7300
  0.75,                                   !- Value 7301
  0.75,                                   !- Value 7302
  0.75,                                   !- Value 7303
  0,                                      !- Value 7304
  0,                                      !- Value 7305
  0,                                      !- Value 7306
  0,                                      !- Value 7307
  0,                                      !- Value 7308
  0,                                      !- Value 7309
  0,                                      !- Value 7310
  0,                                      !- Value 7311
  0,                                      !- Value 7312
  0,                                      !- Value 7313
  0.75,                                   !- Value 7314
  0.75,                                   !- Value 7315
  0.75,                                   !- Value 7316
  0.75,                                   !- Value 7317
  0.75,                                   !- Value 7318
  0.75,                                   !- Value 7319
  0.75,                                   !- Value 7320
  0.75,                                   !- Value 7321
  0.75,                                   !- Value 7322
  0.75,                                   !- Value 7323
  0.75,                                   !- Value 7324
  0.75,                                   !- Value 7325
  0.75,                                   !- Value 7326
  0.75,                                   !- Value 7327
  0,                                      !- Value 7328
  0,                                      !- Value 7329
  0,                                      !- Value 7330
  0,                                      !- Value 7331
  0,                                      !- Value 7332
  0,                                      !- Value 7333
  0,                                      !- Value 7334
  0,                                      !- Value 7335
  0,                                      !- Value 7336
  0,                                      !- Value 7337
  0.67045185,                             !- Value 7338
  0.749383877,                            !- Value 7339
  0.75,                                   !- Value 7340
  0.75,                                   !- Value 7341
  0.75,                                   !- Value 7342
  0.75,                                   !- Value 7343
  0.75,                                   !- Value 7344
  0.75,                                   !- Value 7345
  0.75,                                   !- Value 7346
  0.75,                                   !- Value 7347
  0.75,                                   !- Value 7348
  0.75,                                   !- Value 7349
  0.75,                                   !- Value 7350
  0.739023128,                            !- Value 7351
  0,                                      !- Value 7352
  0,                                      !- Value 7353
  0,                                      !- Value 7354
  0,                                      !- Value 7355
  0,                                      !- Value 7356
  0,                                      !- Value 7357
  0,                                      !- Value 7358
  0,                                      !- Value 7359
  0,                                      !- Value 7360
  0,                                      !- Value 7361
  0.724372178,                            !- Value 7362
  0.75,                                   !- Value 7363
  0.75,                                   !- Value 7364
  0.75,                                   !- Value 7365
  0.75,                                   !- Value 7366
  0.75,                                   !- Value 7367
  0.75,                                   !- Value 7368
  0.75,                                   !- Value 7369
  0.75,                                   !- Value 7370
  0.75,                                   !- Value 7371
  0.75,                                   !- Value 7372
  0.75,                                   !- Value 7373
  0.75,                                   !- Value 7374
  0.75,                                   !- Value 7375
  0,                                      !- Value 7376
  0,                                      !- Value 7377
  0,                                      !- Value 7378
  0,                                      !- Value 7379
  0,                                      !- Value 7380
  0,                                      !- Value 7381
  0,                                      !- Value 7382
  0,                                      !- Value 7383
  0,                                      !- Value 7384
  0,                                      !- Value 7385
  0.733710767,                            !- Value 7386
  0.75,                                   !- Value 7387
  0.75,                                   !- Value 7388
  0.75,                                   !- Value 7389
  0.75,                                   !- Value 7390
  0.75,                                   !- Value 7391
  0.75,                                   !- Value 7392
  0.75,                                   !- Value 7393
  0.75,                                   !- Value 7394
  0.75,                                   !- Value 7395
  0.75,                                   !- Value 7396
  0.75,                                   !- Value 7397
  0.75,                                   !- Value 7398
  0.75,                                   !- Value 7399
  0,                                      !- Value 7400
  0,                                      !- Value 7401
  0,                                      !- Value 7402
  0,                                      !- Value 7403
  0,                                      !- Value 7404
  0,                                      !- Value 7405
  0,                                      !- Value 7406
  0,                                      !- Value 7407
  0,                                      !- Value 7408
  0,                                      !- Value 7409
  0.700510372,                            !- Value 7410
  0.663735266,                            !- Value 7411
  0.75,                                   !- Value 7412
  0.75,                                   !- Value 7413
  0.75,                                   !- Value 7414
  0.75,                                   !- Value 7415
  0.75,                                   !- Value 7416
  0.75,                                   !- Value 7417
  0.75,                                   !- Value 7418
  0.75,                                   !- Value 7419
  0.75,                                   !- Value 7420
  0.75,                                   !- Value 7421
  0.75,                                   !- Value 7422
  0.60354054,                             !- Value 7423
  0,                                      !- Value 7424
  0,                                      !- Value 7425
  0,                                      !- Value 7426
  0,                                      !- Value 7427
  0,                                      !- Value 7428
  0,                                      !- Value 7429
  0,                                      !- Value 7430
  0,                                      !- Value 7431
  0,                                      !- Value 7432
  0,                                      !- Value 7433
  0.70775797,                             !- Value 7434
  0.718930848,                            !- Value 7435
  0.75,                                   !- Value 7436
  0.75,                                   !- Value 7437
  0.75,                                   !- Value 7438
  0.75,                                   !- Value 7439
  0.75,                                   !- Value 7440
  0.75,                                   !- Value 7441
  0.75,                                   !- Value 7442
  0.75,                                   !- Value 7443
  0.75,                                   !- Value 7444
  0.75,                                   !- Value 7445
  0.75,                                   !- Value 7446
  0.745823818,                            !- Value 7447
  0,                                      !- Value 7448
  0,                                      !- Value 7449
  0,                                      !- Value 7450
  0,                                      !- Value 7451
  0,                                      !- Value 7452
  0,                                      !- Value 7453
  0,                                      !- Value 7454
  0,                                      !- Value 7455
  0,                                      !- Value 7456
  0,                                      !- Value 7457
  0.683598753,                            !- Value 7458
  0.75,                                   !- Value 7459
  0.75,                                   !- Value 7460
  0.75,                                   !- Value 7461
  0.75,                                   !- Value 7462
  0.75,                                   !- Value 7463
  0.75,                                   !- Value 7464
  0.75,                                   !- Value 7465
  0.75,                                   !- Value 7466
  0.75,                                   !- Value 7467
  0.75,                                   !- Value 7468
  0.75,                                   !- Value 7469
  0.75,                                   !- Value 7470
  0.75,                                   !- Value 7471
  0,                                      !- Value 7472
  0,                                      !- Value 7473
  0,                                      !- Value 7474
  0,                                      !- Value 7475
  0,                                      !- Value 7476
  0,                                      !- Value 7477
  0,                                      !- Value 7478
  0,                                      !- Value 7479
  0,                                      !- Value 7480
  0,                                      !- Value 7481
  0.75,                                   !- Value 7482
  0.75,                                   !- Value 7483
  0.75,                                   !- Value 7484
  0.75,                                   !- Value 7485
  0.75,                                   !- Value 7486
  0.75,                                   !- Value 7487
  0.75,                                   !- Value 7488
  0.75,                                   !- Value 7489
  0.75,                                   !- Value 7490
  0.75,                                   !- Value 7491
  0.75,                                   !- Value 7492
  0.75,                                   !- Value 7493
  0.75,                                   !- Value 7494
  0.75,                                   !- Value 7495
  0,                                      !- Value 7496
  0,                                      !- Value 7497
  0,                                      !- Value 7498
  0,                                      !- Value 7499
  0,                                      !- Value 7500
  0,                                      !- Value 7501
  0,                                      !- Value 7502
  0,                                      !- Value 7503
  0,                                      !- Value 7504
  0,                                      !- Value 7505
  0.67045185,                             !- Value 7506
  0.749383877,                            !- Value 7507
  0.75,                                   !- Value 7508
  0.75,                                   !- Value 7509
  0.75,                                   !- Value 7510
  0.75,                                   !- Value 7511
  0.75,                                   !- Value 7512
  0.75,                                   !- Value 7513
  0.75,                                   !- Value 7514
  0.75,                                   !- Value 7515
  0.75,                                   !- Value 7516
  0.75,                                   !- Value 7517
  0.75,                                   !- Value 7518
  0.739023128,                            !- Value 7519
  0,                                      !- Value 7520
  0,                                      !- Value 7521
  0,                                      !- Value 7522
  0,                                      !- Value 7523
  0,                                      !- Value 7524
  0,                                      !- Value 7525
  0,                                      !- Value 7526
  0,                                      !- Value 7527
  0,                                      !- Value 7528
  0,                                      !- Value 7529
  0.724372178,                            !- Value 7530
  0.75,                                   !- Value 7531
  0.75,                                   !- Value 7532
  0.75,                                   !- Value 7533
  0.75,                                   !- Value 7534
  0.75,                                   !- Value 7535
  0.75,                                   !- Value 7536
  0.75,                                   !- Value 7537
  0.75,                                   !- Value 7538
  0.75,                                   !- Value 7539
  0.75,                                   !- Value 7540
  0.75,                                   !- Value 7541
  0.75,                                   !- Value 7542
  0.75,                                   !- Value 7543
  0,                                      !- Value 7544
  0,                                      !- Value 7545
  0,                                      !- Value 7546
  0,                                      !- Value 7547
  0,                                      !- Value 7548
  0,                                      !- Value 7549
  0,                                      !- Value 7550
  0,                                      !- Value 7551
  0,                                      !- Value 7552
  0,                                      !- Value 7553
  0.733710767,                            !- Value 7554
  0.75,                                   !- Value 7555
  0.75,                                   !- Value 7556
  0.75,                                   !- Value 7557
  0.75,                                   !- Value 7558
  0.75,                                   !- Value 7559
  0.75,                                   !- Value 7560
  0.75,                                   !- Value 7561
  0.75,                                   !- Value 7562
  0.75,                                   !- Value 7563
  0.75,                                   !- Value 7564
  0.75,                                   !- Value 7565
  0.75,                                   !- Value 7566
  0.75,                                   !- Value 7567
  0,                                      !- Value 7568
  0,                                      !- Value 7569
  0,                                      !- Value 7570
  0,                                      !- Value 7571
  0,                                      !- Value 7572
  0,                                      !- Value 7573
  0,                                      !- Value 7574
  0,                                      !- Value 7575
  0,                                      !- Value 7576
  0,                                      !- Value 7577
  0.700510372,                            !- Value 7578
  0.663735266,                            !- Value 7579
  0.75,                                   !- Value 7580
  0.75,                                   !- Value 7581
  0.75,                                   !- Value 7582
  0.75,                                   !- Value 7583
  0.75,                                   !- Value 7584
  0.75,                                   !- Value 7585
  0.75,                                   !- Value 7586
  0.75,                                   !- Value 7587
  0.75,                                   !- Value 7588
  0.75,                                   !- Value 7589
  0.75,                                   !- Value 7590
  0.60354054,                             !- Value 7591
  0,                                      !- Value 7592
  0,                                      !- Value 7593
  0,                                      !- Value 7594
  0,                                      !- Value 7595
  0,                                      !- Value 7596
  0,                                      !- Value 7597
  0,                                      !- Value 7598
  0,                                      !- Value 7599
  0,                                      !- Value 7600
  0,                                      !- Value 7601
  0.70775797,                             !- Value 7602
  0.718930848,                            !- Value 7603
  0.75,                                   !- Value 7604
  0.75,                                   !- Value 7605
  0.75,                                   !- Value 7606
  0.75,                                   !- Value 7607
  0.75,                                   !- Value 7608
  0.75,                                   !- Value 7609
  0.75,                                   !- Value 7610
  0.75,                                   !- Value 7611
  0.75,                                   !- Value 7612
  0.75,                                   !- Value 7613
  0.75,                                   !- Value 7614
  0.745823818,                            !- Value 7615
  0,                                      !- Value 7616
  0,                                      !- Value 7617
  0,                                      !- Value 7618
  0,                                      !- Value 7619
  0,                                      !- Value 7620
  0,                                      !- Value 7621
  0,                                      !- Value 7622
  0,                                      !- Value 7623
  0,                                      !- Value 7624
  0,                                      !- Value 7625
  0.683598753,                            !- Value 7626
  0.75,                                   !- Value 7627
  0.75,                                   !- Value 7628
  0.75,                                   !- Value 7629
  0.75,                                   !- Value 7630
  0.75,                                   !- Value 7631
  0.75,                                   !- Value 7632
  0.75,                                   !- Value 7633
  0.75,                                   !- Value 7634
  0.75,                                   !- Value 7635
  0.75,                                   !- Value 7636
  0.75,                                   !- Value 7637
  0.75,                                   !- Value 7638
  0.75,                                   !- Value 7639
  0,                                      !- Value 7640
  0,                                      !- Value 7641
  0,                                      !- Value 7642
  0,                                      !- Value 7643
  0,                                      !- Value 7644
  0,                                      !- Value 7645
  0,                                      !- Value 7646
  0,                                      !- Value 7647
  0,                                      !- Value 7648
  0,                                      !- Value 7649
  0.75,                                   !- Value 7650
  0.75,                                   !- Value 7651
  0.75,                                   !- Value 7652
  0.75,                                   !- Value 7653
  0.75,                                   !- Value 7654
  0.75,                                   !- Value 7655
  0.75,                                   !- Value 7656
  0.75,                                   !- Value 7657
  0.75,                                   !- Value 7658
  0.75,                                   !- Value 7659
  0.75,                                   !- Value 7660
  0.75,                                   !- Value 7661
  0.75,                                   !- Value 7662
  0.75,                                   !- Value 7663
  0,                                      !- Value 7664
  0,                                      !- Value 7665
  0,                                      !- Value 7666
  0,                                      !- Value 7667
  0,                                      !- Value 7668
  0,                                      !- Value 7669
  0,                                      !- Value 7670
  0,                                      !- Value 7671
  0,                                      !- Value 7672
  0,                                      !- Value 7673
  0.67045185,                             !- Value 7674
  0.749383877,                            !- Value 7675
  0.75,                                   !- Value 7676
  0.75,                                   !- Value 7677
  0.75,                                   !- Value 7678
  0.75,                                   !- Value 7679
  0.75,                                   !- Value 7680
  0.75,                                   !- Value 7681
  0.75,                                   !- Value 7682
  0.75,                                   !- Value 7683
  0.75,                                   !- Value 7684
  0.75,                                   !- Value 7685
  0.75,                                   !- Value 7686
  0.739023128,                            !- Value 7687
  0,                                      !- Value 7688
  0,                                      !- Value 7689
  0,                                      !- Value 7690
  0,                                      !- Value 7691
  0,                                      !- Value 7692
  0,                                      !- Value 7693
  0,                                      !- Value 7694
  0,                                      !- Value 7695
  0,                                      !- Value 7696
  0,                                      !- Value 7697
  0.724372178,                            !- Value 7698
  0.75,                                   !- Value 7699
  0.75,                                   !- Value 7700
  0.75,                                   !- Value 7701
  0.75,                                   !- Value 7702
  0.75,                                   !- Value 7703
  0.75,                                   !- Value 7704
  0.75,                                   !- Value 7705
  0.75,                                   !- Value 7706
  0.75,                                   !- Value 7707
  0.75,                                   !- Value 7708
  0.75,                                   !- Value 7709
  0.75,                                   !- Value 7710
  0.75,                                   !- Value 7711
  0,                                      !- Value 7712
  0,                                      !- Value 7713
  0,                                      !- Value 7714
  0,                                      !- Value 7715
  0,                                      !- Value 7716
  0,                                      !- Value 7717
  0,                                      !- Value 7718
  0,                                      !- Value 7719
  0,                                      !- Value 7720
  0,                                      !- Value 7721
  0.733710767,                            !- Value 7722
  0.75,                                   !- Value 7723
  0.75,                                   !- Value 7724
  0.75,                                   !- Value 7725
  0.75,                                   !- Value 7726
  0.75,                                   !- Value 7727
  0.75,                                   !- Value 7728
  0.75,                                   !- Value 7729
  0.75,                                   !- Value 7730
  0.75,                                   !- Value 7731
  0.75,                                   !- Value 7732
  0.75,                                   !- Value 7733
  0.75,                                   !- Value 7734
  0.75,                                   !- Value 7735
  0,                                      !- Value 7736
  0,                                      !- Value 7737
  0,                                      !- Value 7738
  0,                                      !- Value 7739
  0,                                      !- Value 7740
  0,                                      !- Value 7741
  0,                                      !- Value 7742
  0,                                      !- Value 7743
  0,                                      !- Value 7744
  0,                                      !- Value 7745
  0.700510372,                            !- Value 7746
  0.663735266,                            !- Value 7747
  0.75,                                   !- Value 7748
  0.75,                                   !- Value 7749
  0.75,                                   !- Value 7750
  0.75,                                   !- Value 7751
  0.75,                                   !- Value 7752
  0.75,                                   !- Value 7753
  0.75,                                   !- Value 7754
  0.75,                                   !- Value 7755
  0.75,                                   !- Value 7756
  0.75,                                   !- Value 7757
  0.75,                                   !- Value 7758
  0.60354054,                             !- Value 7759
  0,                                      !- Value 7760
  0,                                      !- Value 7761
  0,                                      !- Value 7762
  0,                                      !- Value 7763
  0,                                      !- Value 7764
  0,                                      !- Value 7765
  0,                                      !- Value 7766
  0,                                      !- Value 7767
  0,                                      !- Value 7768
  0,                                      !- Value 7769
  0.70775797,                             !- Value 7770
  0.718930848,                            !- Value 7771
  0.75,                                   !- Value 7772
  0.75,                                   !- Value 7773
  0.75,                                   !- Value 7774
  0.75,                                   !- Value 7775
  0.75,                                   !- Value 7776
  0.75,                                   !- Value 7777
  0.75,                                   !- Value 7778
  0.75,                                   !- Value 7779
  0.75,                                   !- Value 7780
  0.75,                                   !- Value 7781
  0.75,                                   !- Value 7782
  0.745823818,                            !- Value 7783
  0,                                      !- Value 7784
  0,                                      !- Value 7785
  0,                                      !- Value 7786
  0,                                      !- Value 7787
  0,                                      !- Value 7788
  0,                                      !- Value 7789
  0,                                      !- Value 7790
  0,                                      !- Value 7791
  0,                                      !- Value 7792
  0,                                      !- Value 7793
  0.683598753,                            !- Value 7794
  0.75,                                   !- Value 7795
  0.75,                                   !- Value 7796
  0.75,                                   !- Value 7797
  0.75,                                   !- Value 7798
  0.75,                                   !- Value 7799
  0.75,                                   !- Value 7800
  0.75,                                   !- Value 7801
  0.75,                                   !- Value 7802
  0.75,                                   !- Value 7803
  0.75,                                   !- Value 7804
  0.75,                                   !- Value 7805
  0.75,                                   !- Value 7806
  0.75,                                   !- Value 7807
  0,                                      !- Value 7808
  0,                                      !- Value 7809
  0,                                      !- Value 7810
  0,                                      !- Value 7811
  0,                                      !- Value 7812
  0,                                      !- Value 7813
  0,                                      !- Value 7814
  0,                                      !- Value 7815
  0,                                      !- Value 7816
  0,                                      !- Value 7817
  0.75,                                   !- Value 7818
  0.75,                                   !- Value 7819
  0.75,                                   !- Value 7820
  0.75,                                   !- Value 7821
  0.75,                                   !- Value 7822
  0.75,                                   !- Value 7823
  0.75,                                   !- Value 7824
  0.75,                                   !- Value 7825
  0.75,                                   !- Value 7826
  0.75,                                   !- Value 7827
  0.75,                                   !- Value 7828
  0.75,                                   !- Value 7829
  0.75,                                   !- Value 7830
  0.75,                                   !- Value 7831
  0,                                      !- Value 7832
  0,                                      !- Value 7833
  0,                                      !- Value 7834
  0,                                      !- Value 7835
  0,                                      !- Value 7836
  0,                                      !- Value 7837
  0,                                      !- Value 7838
  0,                                      !- Value 7839
  0,                                      !- Value 7840
  0,                                      !- Value 7841
  0.67045185,                             !- Value 7842
  0.749383877,                            !- Value 7843
  0.75,                                   !- Value 7844
  0.75,                                   !- Value 7845
  0.75,                                   !- Value 7846
  0.75,                                   !- Value 7847
  0.75,                                   !- Value 7848
  0.75,                                   !- Value 7849
  0.75,                                   !- Value 7850
  0.75,                                   !- Value 7851
  0.75,                                   !- Value 7852
  0.75,                                   !- Value 7853
  0.75,                                   !- Value 7854
  0.739023128,                            !- Value 7855
  0,                                      !- Value 7856
  0,                                      !- Value 7857
  0,                                      !- Value 7858
  0,                                      !- Value 7859
  0,                                      !- Value 7860
  0,                                      !- Value 7861
  0,                                      !- Value 7862
  0,                                      !- Value 7863
  0,                                      !- Value 7864
  0,                                      !- Value 7865
  0.724372178,                            !- Value 7866
  0.75,                                   !- Value 7867
  0.75,                                   !- Value 7868
  0.75,                                   !- Value 7869
  0.75,                                   !- Value 7870
  0.75,                                   !- Value 7871
  0.75,                                   !- Value 7872
  0.75,                                   !- Value 7873
  0.75,                                   !- Value 7874
  0.75,                                   !- Value 7875
  0.75,                                   !- Value 7876
  0.75,                                   !- Value 7877
  0.75,                                   !- Value 7878
  0.75,                                   !- Value 7879
  0,                                      !- Value 7880
  0,                                      !- Value 7881
  0,                                      !- Value 7882
  0,                                      !- Value 7883
  0,                                      !- Value 7884
  0,                                      !- Value 7885
  0,                                      !- Value 7886
  0,                                      !- Value 7887
  0,                                      !- Value 7888
  0,                                      !- Value 7889
  0.733710767,                            !- Value 7890
  0.75,                                   !- Value 7891
  0.75,                                   !- Value 7892
  0.75,                                   !- Value 7893
  0.75,                                   !- Value 7894
  0.75,                                   !- Value 7895
  0.75,                                   !- Value 7896
  0.75,                                   !- Value 7897
  0.75,                                   !- Value 7898
  0.75,                                   !- Value 7899
  0.75,                                   !- Value 7900
  0.75,                                   !- Value 7901
  0.75,                                   !- Value 7902
  0.75,                                   !- Value 7903
  0,                                      !- Value 7904
  0,                                      !- Value 7905
  0,                                      !- Value 7906
  0,                                      !- Value 7907
  0,                                      !- Value 7908
  0,                                      !- Value 7909
  0,                                      !- Value 7910
  0,                                      !- Value 7911
  0,                                      !- Value 7912
  0,                                      !- Value 7913
  0.700510372,                            !- Value 7914
  0.663735266,                            !- Value 7915
  0.75,                                   !- Value 7916
  0.75,                                   !- Value 7917
  0.75,                                   !- Value 7918
  0.75,                                   !- Value 7919
  0.75,                                   !- Value 7920
  0.75,                                   !- Value 7921
  0.75,                                   !- Value 7922
  0.75,                                   !- Value 7923
  0.75,                                   !- Value 7924
  0.75,                                   !- Value 7925
  0.75,                                   !- Value 7926
  0.60354054,                             !- Value 7927
  0,                                      !- Value 7928
  0,                                      !- Value 7929
  0,                                      !- Value 7930
  0,                                      !- Value 7931
  0,                                      !- Value 7932
  0,                                      !- Value 7933
  0,                                      !- Value 7934
  0,                                      !- Value 7935
  0,                                      !- Value 7936
  0,                                      !- Value 7937
  0.70775797,                             !- Value 7938
  0.718930848,                            !- Value 7939
  0.75,                                   !- Value 7940
  0.75,                                   !- Value 7941
  0.75,                                   !- Value 7942
  0.75,                                   !- Value 7943
  0.75,                                   !- Value 7944
  0.75,                                   !- Value 7945
  0.75,                                   !- Value 7946
  0.75,                                   !- Value 7947
  0.75,                                   !- Value 7948
  0.75,                                   !- Value 7949
  0.75,                                   !- Value 7950
  0.745823818,                            !- Value 7951
  0,                                      !- Value 7952
  0,                                      !- Value 7953
  0,                                      !- Value 7954
  0,                                      !- Value 7955
  0,                                      !- Value 7956
  0,                                      !- Value 7957
  0,                                      !- Value 7958
  0,                                      !- Value 7959
  0,                                      !- Value 7960
  0,                                      !- Value 7961
  0.683598753,                            !- Value 7962
  0.75,                                   !- Value 7963
  0.75,                                   !- Value 7964
  0.75,                                   !- Value 7965
  0.75,                                   !- Value 7966
  0.75,                                   !- Value 7967
  0.75,                                   !- Value 7968
  0.75,                                   !- Value 7969
  0.75,                                   !- Value 7970
  0.75,                                   !- Value 7971
  0.75,                                   !- Value 7972
  0.75,                                   !- Value 7973
  0.75,                                   !- Value 7974
  0.75,                                   !- Value 7975
  0,                                      !- Value 7976
  0,                                      !- Value 7977
  0,                                      !- Value 7978
  0,                                      !- Value 7979
  0,                                      !- Value 7980
  0,                                      !- Value 7981
  0,                                      !- Value 7982
  0,                                      !- Value 7983
  0,                                      !- Value 7984
  0,                                      !- Value 7985
  0.75,                                   !- Value 7986
  0.75,                                   !- Value 7987
  0.75,                                   !- Value 7988
  0.75,                                   !- Value 7989
  0.75,                                   !- Value 7990
  0.75,                                   !- Value 7991
  0.75,                                   !- Value 7992
  0.75,                                   !- Value 7993
  0.75,                                   !- Value 7994
  0.75,                                   !- Value 7995
  0.75,                                   !- Value 7996
  0.75,                                   !- Value 7997
  0.75,                                   !- Value 7998
  0.75,                                   !- Value 7999
  0,                                      !- Value 8000
  0,                                      !- Value 8001
  0,                                      !- Value 8002
  0,                                      !- Value 8003
  0,                                      !- Value 8004
  0,                                      !- Value 8005
  0,                                      !- Value 8006
  0,                                      !- Value 8007
  0,                                      !- Value 8008
  0,                                      !- Value 8009
  0.67045185,                             !- Value 8010
  0.749383877,                            !- Value 8011
  0.75,                                   !- Value 8012
  0.75,                                   !- Value 8013
  0.75,                                   !- Value 8014
  0.75,                                   !- Value 8015
  0.75,                                   !- Value 8016
  0.75,                                   !- Value 8017
  0.75,                                   !- Value 8018
  0.75,                                   !- Value 8019
  0.75,                                   !- Value 8020
  0.75,                                   !- Value 8021
  0.75,                                   !- Value 8022
  0.75,                                   !- Value 8023
  0,                                      !- Value 8024
  0,                                      !- Value 8025
  0,                                      !- Value 8026
  0,                                      !- Value 8027
  0,                                      !- Value 8028
  0,                                      !- Value 8029
  0,                                      !- Value 8030
  0,                                      !- Value 8031
  0,                                      !- Value 8032
  0,                                      !- Value 8033
  0.75,                                   !- Value 8034
  0.75,                                   !- Value 8035
  0.75,                                   !- Value 8036
  0.75,                                   !- Value 8037
  0.75,                                   !- Value 8038
  0.75,                                   !- Value 8039
  0.75,                                   !- Value 8040
  0.75,                                   !- Value 8041
  0.75,                                   !- Value 8042
  0.75,                                   !- Value 8043
  0.75,                                   !- Value 8044
  0.75,                                   !- Value 8045
  0.75,                                   !- Value 8046
  0.75,                                   !- Value 8047
  0,                                      !- Value 8048
  0,                                      !- Value 8049
  0,                                      !- Value 8050
  0,                                      !- Value 8051
  0,                                      !- Value 8052
  0,                                      !- Value 8053
  0,                                      !- Value 8054
  0,                                      !- Value 8055
  0,                                      !- Value 8056
  0,                                      !- Value 8057
  0.75,                                   !- Value 8058
  0.75,                                   !- Value 8059
  0.75,                                   !- Value 8060
  0.75,                                   !- Value 8061
  0.75,                                   !- Value 8062
  0.75,                                   !- Value 8063
  0.75,                                   !- Value 8064
  0.75,                                   !- Value 8065
  0.75,                                   !- Value 8066
  0.75,                                   !- Value 8067
  0.75,                                   !- Value 8068
  0.75,                                   !- Value 8069
  0.75,                                   !- Value 8070
  0.75,                                   !- Value 8071
  0,                                      !- Value 8072
  0,                                      !- Value 8073
  0,                                      !- Value 8074
  0,                                      !- Value 8075
  0,                                      !- Value 8076
  0,                                      !- Value 8077
  0,                                      !- Value 8078
  0,                                      !- Value 8079
  0,                                      !- Value 8080
  0,                                      !- Value 8081
  0.736405963,                            !- Value 8082
  0.75,                                   !- Value 8083
  0.75,                                   !- Value 8084
  0.75,                                   !- Value 8085
  0.75,                                   !- Value 8086
  0.75,                                   !- Value 8087
  0.75,                                   !- Value 8088
  0.75,                                   !- Value 8089
  0.75,                                   !- Value 8090
  0.75,                                   !- Value 8091
  0.75,                                   !- Value 8092
  0.75,                                   !- Value 8093
  0.75,                                   !- Value 8094
  0.75,                                   !- Value 8095
  0,                                      !- Value 8096
  0,                                      !- Value 8097
  0,                                      !- Value 8098
  0,                                      !- Value 8099
  0,                                      !- Value 8100
  0,                                      !- Value 8101
  0,                                      !- Value 8102
  0,                                      !- Value 8103
  0,                                      !- Value 8104
  0,                                      !- Value 8105
  0.75,                                   !- Value 8106
  0.75,                                   !- Value 8107
  0.75,                                   !- Value 8108
  0.75,                                   !- Value 8109
  0.75,                                   !- Value 8110
  0.75,                                   !- Value 8111
  0.75,                                   !- Value 8112
  0.75,                                   !- Value 8113
  0.75,                                   !- Value 8114
  0.75,                                   !- Value 8115
  0.75,                                   !- Value 8116
  0.75,                                   !- Value 8117
  0.75,                                   !- Value 8118
  0.75,                                   !- Value 8119
  0,                                      !- Value 8120
  0,                                      !- Value 8121
  0,                                      !- Value 8122
  0,                                      !- Value 8123
  0,                                      !- Value 8124
  0,                                      !- Value 8125
  0,                                      !- Value 8126
  0,                                      !- Value 8127
  0,                                      !- Value 8128
  0,                                      !- Value 8129
  0.75,                                   !- Value 8130
  0.75,                                   !- Value 8131
  0.75,                                   !- Value 8132
  0.75,                                   !- Value 8133
  0.75,                                   !- Value 8134
  0.75,                                   !- Value 8135
  0.75,                                   !- Value 8136
  0.75,                                   !- Value 8137
  0.75,                                   !- Value 8138
  0.75,                                   !- Value 8139
  0.75,                                   !- Value 8140
  0.75,                                   !- Value 8141
  0.75,                                   !- Value 8142
  0.75,                                   !- Value 8143
  0,                                      !- Value 8144
  0,                                      !- Value 8145
  0,                                      !- Value 8146
  0,                                      !- Value 8147
  0,                                      !- Value 8148
  0,                                      !- Value 8149
  0,                                      !- Value 8150
  0,                                      !- Value 8151
  0,                                      !- Value 8152
  0,                                      !- Value 8153
  0.75,                                   !- Value 8154
  0.75,                                   !- Value 8155
  0.75,                                   !- Value 8156
  0.75,                                   !- Value 8157
  0.75,                                   !- Value 8158
  0.75,                                   !- Value 8159
  0.75,                                   !- Value 8160
  0.75,                                   !- Value 8161
  0.75,                                   !- Value 8162
  0.75,                                   !- Value 8163
  0.75,                                   !- Value 8164
  0.75,                                   !- Value 8165
  0.75,                                   !- Value 8166
  0.75,                                   !- Value 8167
  0,                                      !- Value 8168
  0,                                      !- Value 8169
  0,                                      !- Value 8170
  0,                                      !- Value 8171
  0,                                      !- Value 8172
  0,                                      !- Value 8173
  0,                                      !- Value 8174
  0,                                      !- Value 8175
  0,                                      !- Value 8176
  0,                                      !- Value 8177
  0.75,                                   !- Value 8178
  0.75,                                   !- Value 8179
  0.75,                                   !- Value 8180
  0.75,                                   !- Value 8181
  0.75,                                   !- Value 8182
  0.75,                                   !- Value 8183
  0.75,                                   !- Value 8184
  0.75,                                   !- Value 8185
  0.75,                                   !- Value 8186
  0.75,                                   !- Value 8187
  0.75,                                   !- Value 8188
  0.75,                                   !- Value 8189
  0.75,                                   !- Value 8190
  0.75,                                   !- Value 8191
  0,                                      !- Value 8192
  0,                                      !- Value 8193
  0,                                      !- Value 8194
  0,                                      !- Value 8195
  0,                                      !- Value 8196
  0,                                      !- Value 8197
  0,                                      !- Value 8198
  0,                                      !- Value 8199
  0,                                      !- Value 8200
  0,                                      !- Value 8201
  0.75,                                   !- Value 8202
  0.75,                                   !- Value 8203
  0.75,                                   !- Value 8204
  0.75,                                   !- Value 8205
  0.75,                                   !- Value 8206
  0.75,                                   !- Value 8207
  0.75,                                   !- Value 8208
  0.75,                                   !- Value 8209
  0.75,                                   !- Value 8210
  0.75,                                   !- Value 8211
  0.75,                                   !- Value 8212
  0.75,                                   !- Value 8213
  0.75,                                   !- Value 8214
  0.75,                                   !- Value 8215
  0,                                      !- Value 8216
  0,                                      !- Value 8217
  0,                                      !- Value 8218
  0,                                      !- Value 8219
  0,                                      !- Value 8220
  0,                                      !- Value 8221
  0,                                      !- Value 8222
  0,                                      !- Value 8223
  0,                                      !- Value 8224
  0,                                      !- Value 8225
  0.75,                                   !- Value 8226
  0.75,                                   !- Value 8227
  0.75,                                   !- Value 8228
  0.75,                                   !- Value 8229
  0.75,                                   !- Value 8230
  0.75,                                   !- Value 8231
  0.75,                                   !- Value 8232
  0.75,                                   !- Value 8233
  0.75,                                   !- Value 8234
  0.75,                                   !- Value 8235
  0.75,                                   !- Value 8236
  0.75,                                   !- Value 8237
  0.75,                                   !- Value 8238
  0.75,                                   !- Value 8239
  0,                                      !- Value 8240
  0,                                      !- Value 8241
  0,                                      !- Value 8242
  0,                                      !- Value 8243
  0,                                      !- Value 8244
  0,                                      !- Value 8245
  0,                                      !- Value 8246
  0,                                      !- Value 8247
  0,                                      !- Value 8248
  0,                                      !- Value 8249
  0.736405963,                            !- Value 8250
  0.75,                                   !- Value 8251
  0.75,                                   !- Value 8252
  0.75,                                   !- Value 8253
  0.75,                                   !- Value 8254
  0.75,                                   !- Value 8255
  0.75,                                   !- Value 8256
  0.75,                                   !- Value 8257
  0.75,                                   !- Value 8258
  0.75,                                   !- Value 8259
  0.75,                                   !- Value 8260
  0.75,                                   !- Value 8261
  0.75,                                   !- Value 8262
  0.75,                                   !- Value 8263
  0,                                      !- Value 8264
  0,                                      !- Value 8265
  0,                                      !- Value 8266
  0,                                      !- Value 8267
  0,                                      !- Value 8268
  0,                                      !- Value 8269
  0,                                      !- Value 8270
  0,                                      !- Value 8271
  0,                                      !- Value 8272
  0,                                      !- Value 8273
  0.75,                                   !- Value 8274
  0.75,                                   !- Value 8275
  0.75,                                   !- Value 8276
  0.75,                                   !- Value 8277
  0.75,                                   !- Value 8278
  0.75,                                   !- Value 8279
  0.75,                                   !- Value 8280
  0.75,                                   !- Value 8281
  0.75,                                   !- Value 8282
  0.75,                                   !- Value 8283
  0.75,                                   !- Value 8284
  0.75,                                   !- Value 8285
  0.75,                                   !- Value 8286
  0.75,                                   !- Value 8287
  0,                                      !- Value 8288
  0,                                      !- Value 8289
  0,                                      !- Value 8290
  0,                                      !- Value 8291
  0,                                      !- Value 8292
  0,                                      !- Value 8293
  0,                                      !- Value 8294
  0,                                      !- Value 8295
  0,                                      !- Value 8296
  0,                                      !- Value 8297
  0.75,                                   !- Value 8298
  0.75,                                   !- Value 8299
  0.75,                                   !- Value 8300
  0.75,                                   !- Value 8301
  0.75,                                   !- Value 8302
  0.75,                                   !- Value 8303
  0.75,                                   !- Value 8304
  0.75,                                   !- Value 8305
  0.75,                                   !- Value 8306
  0.75,                                   !- Value 8307
  0.75,                                   !- Value 8308
  0.75,                                   !- Value 8309
  0.75,                                   !- Value 8310
  0.75,                                   !- Value 8311
  0,                                      !- Value 8312
  0,                                      !- Value 8313
  0,                                      !- Value 8314
  0,                                      !- Value 8315
  0,                                      !- Value 8316
  0,                                      !- Value 8317
  0,                                      !- Value 8318
  0,                                      !- Value 8319
  0,                                      !- Value 8320
  0,                                      !- Value 8321
  0.75,                                   !- Value 8322
  0.75,                                   !- Value 8323
  0.75,                                   !- Value 8324
  0.75,                                   !- Value 8325
  0.75,                                   !- Value 8326
  0.75,                                   !- Value 8327
  0.75,                                   !- Value 8328
  0.75,                                   !- Value 8329
  0.75,                                   !- Value 8330
  0.75,                                   !- Value 8331
  0.75,                                   !- Value 8332
  0.75,                                   !- Value 8333
  0.75,                                   !- Value 8334
  0.75,                                   !- Value 8335
  0,                                      !- Value 8336
  0,                                      !- Value 8337
  0,                                      !- Value 8338
  0,                                      !- Value 8339
  0,                                      !- Value 8340
  0,                                      !- Value 8341
  0,                                      !- Value 8342
  0,                                      !- Value 8343
  0,                                      !- Value 8344
  0,                                      !- Value 8345
  0.75,                                   !- Value 8346
  0.75,                                   !- Value 8347
  0.75,                                   !- Value 8348
  0.75,                                   !- Value 8349
  0.75,                                   !- Value 8350
  0.75,                                   !- Value 8351
  0.75,                                   !- Value 8352
  0.75,                                   !- Value 8353
  0.75,                                   !- Value 8354
  0.75,                                   !- Value 8355
  0.75,                                   !- Value 8356
  0.75,                                   !- Value 8357
  0.75,                                   !- Value 8358
  0.75,                                   !- Value 8359
  0,                                      !- Value 8360
  0,                                      !- Value 8361
  0,                                      !- Value 8362
  0,                                      !- Value 8363
  0,                                      !- Value 8364
  0,                                      !- Value 8365
  0,                                      !- Value 8366
  0,                                      !- Value 8367
  0,                                      !- Value 8368
  0,                                      !- Value 8369
  0.75,                                   !- Value 8370
  0.75,                                   !- Value 8371
  0.75,                                   !- Value 8372
  0.75,                                   !- Value 8373
  0.75,                                   !- Value 8374
  0.75,                                   !- Value 8375
  0.75,                                   !- Value 8376
  0.75,                                   !- Value 8377
  0.75,                                   !- Value 8378
  0.75,                                   !- Value 8379
  0.75,                                   !- Value 8380
  0.75,                                   !- Value 8381
  0.75,                                   !- Value 8382
  0.75,                                   !- Value 8383
  0,                                      !- Value 8384
  0,                                      !- Value 8385
  0,                                      !- Value 8386
  0,                                      !- Value 8387
  0,                                      !- Value 8388
  0,                                      !- Value 8389
  0,                                      !- Value 8390
  0,                                      !- Value 8391
  0,                                      !- Value 8392
  0,                                      !- Value 8393
  0.75,                                   !- Value 8394
  0.75,                                   !- Value 8395
  0.75,                                   !- Value 8396
  0.75,                                   !- Value 8397
  0.75,                                   !- Value 8398
  0.75,                                   !- Value 8399
  0.75,                                   !- Value 8400
  0.75,                                   !- Value 8401
  0.75,                                   !- Value 8402
  0.75,                                   !- Value 8403
  0.75,                                   !- Value 8404
  0.75,                                   !- Value 8405
  0.75,                                   !- Value 8406
  0.75,                                   !- Value 8407
  0,                                      !- Value 8408
  0,                                      !- Value 8409
  0,                                      !- Value 8410
  0,                                      !- Value 8411
  0,                                      !- Value 8412
  0,                                      !- Value 8413
  0,                                      !- Value 8414
  0,                                      !- Value 8415
  0,                                      !- Value 8416
  0,                                      !- Value 8417
  0.736405963,                            !- Value 8418
  0.75,                                   !- Value 8419
  0.75,                                   !- Value 8420
  0.75,                                   !- Value 8421
  0.75,                                   !- Value 8422
  0.75,                                   !- Value 8423
  0.75,                                   !- Value 8424
  0.75,                                   !- Value 8425
  0.75,                                   !- Value 8426
  0.75,                                   !- Value 8427
  0.75,                                   !- Value 8428
  0.75,                                   !- Value 8429
  0.75,                                   !- Value 8430
  0.75,                                   !- Value 8431
  0,                                      !- Value 8432
  0,                                      !- Value 8433
  0,                                      !- Value 8434
  0,                                      !- Value 8435
  0,                                      !- Value 8436
  0,                                      !- Value 8437
  0,                                      !- Value 8438
  0,                                      !- Value 8439
  0,                                      !- Value 8440
  0,                                      !- Value 8441
  0.75,                                   !- Value 8442
  0.75,                                   !- Value 8443
  0.75,                                   !- Value 8444
  0.75,                                   !- Value 8445
  0.75,                                   !- Value 8446
  0.75,                                   !- Value 8447
  0.75,                                   !- Value 8448
  0.75,                                   !- Value 8449
  0.75,                                   !- Value 8450
  0.75,                                   !- Value 8451
  0.75,                                   !- Value 8452
  0.75,                                   !- Value 8453
  0.75,                                   !- Value 8454
  0.75,                                   !- Value 8455
  0,                                      !- Value 8456
  0,                                      !- Value 8457
  0,                                      !- Value 8458
  0,                                      !- Value 8459
  0,                                      !- Value 8460
  0,                                      !- Value 8461
  0,                                      !- Value 8462
  0,                                      !- Value 8463
  0,                                      !- Value 8464
  0,                                      !- Value 8465
  0.75,                                   !- Value 8466
  0.75,                                   !- Value 8467
  0.75,                                   !- Value 8468
  0.75,                                   !- Value 8469
  0.75,                                   !- Value 8470
  0.75,                                   !- Value 8471
  0.75,                                   !- Value 8472
  0.75,                                   !- Value 8473
  0.75,                                   !- Value 8474
  0.75,                                   !- Value 8475
  0.75,                                   !- Value 8476
  0.75,                                   !- Value 8477
  0.75,                                   !- Value 8478
  0.75,                                   !- Value 8479
  0,                                      !- Value 8480
  0,                                      !- Value 8481
  0,                                      !- Value 8482
  0,                                      !- Value 8483
  0,                                      !- Value 8484
  0,                                      !- Value 8485
  0,                                      !- Value 8486
  0,                                      !- Value 8487
  0,                                      !- Value 8488
  0,                                      !- Value 8489
  0.75,                                   !- Value 8490
  0.75,                                   !- Value 8491
  0.75,                                   !- Value 8492
  0.75,                                   !- Value 8493
  0.75,                                   !- Value 8494
  0.75,                                   !- Value 8495
  0.75,                                   !- Value 8496
  0.75,                                   !- Value 8497
  0.75,                                   !- Value 8498
  0.75,                                   !- Value 8499
  0.75,                                   !- Value 8500
  0.75,                                   !- Value 8501
  0.75,                                   !- Value 8502
  0.75,                                   !- Value 8503
  0,                                      !- Value 8504
  0,                                      !- Value 8505
  0,                                      !- Value 8506
  0,                                      !- Value 8507
  0,                                      !- Value 8508
  0,                                      !- Value 8509
  0,                                      !- Value 8510
  0,                                      !- Value 8511
  0,                                      !- Value 8512
  0,                                      !- Value 8513
  0.75,                                   !- Value 8514
  0.75,                                   !- Value 8515
  0.75,                                   !- Value 8516
  0.75,                                   !- Value 8517
  0.75,                                   !- Value 8518
  0.75,                                   !- Value 8519
  0.75,                                   !- Value 8520
  0.75,                                   !- Value 8521
  0.75,                                   !- Value 8522
  0.75,                                   !- Value 8523
  0.75,                                   !- Value 8524
  0.75,                                   !- Value 8525
  0.75,                                   !- Value 8526
  0.75,                                   !- Value 8527
  0,                                      !- Value 8528
  0,                                      !- Value 8529
  0,                                      !- Value 8530
  0,                                      !- Value 8531
  0,                                      !- Value 8532
  0,                                      !- Value 8533
  0,                                      !- Value 8534
  0,                                      !- Value 8535
  0,                                      !- Value 8536
  0,                                      !- Value 8537
  0.75,                                   !- Value 8538
  0.75,                                   !- Value 8539
  0.75,                                   !- Value 8540
  0.75,                                   !- Value 8541
  0.75,                                   !- Value 8542
  0.75,                                   !- Value 8543
  0.75,                                   !- Value 8544
  0.75,                                   !- Value 8545
  0.75,                                   !- Value 8546
  0.75,                                   !- Value 8547
  0.75,                                   !- Value 8548
  0.75,                                   !- Value 8549
  0.75,                                   !- Value 8550
  0.75,                                   !- Value 8551
  0,                                      !- Value 8552
  0,                                      !- Value 8553
  0,                                      !- Value 8554
  0,                                      !- Value 8555
  0,                                      !- Value 8556
  0,                                      !- Value 8557
  0,                                      !- Value 8558
  0,                                      !- Value 8559
  0,                                      !- Value 8560
  0,                                      !- Value 8561
  0.75,                                   !- Value 8562
  0.75,                                   !- Value 8563
  0.75,                                   !- Value 8564
  0.75,                                   !- Value 8565
  0.75,                                   !- Value 8566
  0.75,                                   !- Value 8567
  0.75,                                   !- Value 8568
  0.75,                                   !- Value 8569
  0.75,                                   !- Value 8570
  0.75,                                   !- Value 8571
  0.75,                                   !- Value 8572
  0.75,                                   !- Value 8573
  0.75,                                   !- Value 8574
  0.75,                                   !- Value 8575
  0,                                      !- Value 8576
  0,                                      !- Value 8577
  0,                                      !- Value 8578
  0,                                      !- Value 8579
  0,                                      !- Value 8580
  0,                                      !- Value 8581
  0,                                      !- Value 8582
  0,                                      !- Value 8583
  0,                                      !- Value 8584
  0,                                      !- Value 8585
  0.736405963,                            !- Value 8586
  0.75,                                   !- Value 8587
  0.75,                                   !- Value 8588
  0.75,                                   !- Value 8589
  0.75,                                   !- Value 8590
  0.75,                                   !- Value 8591
  0.75,                                   !- Value 8592
  0.75,                                   !- Value 8593
  0.75,                                   !- Value 8594
  0.75,                                   !- Value 8595
  0.75,                                   !- Value 8596
  0.75,                                   !- Value 8597
  0.75,                                   !- Value 8598
  0.75,                                   !- Value 8599
  0,                                      !- Value 8600
  0,                                      !- Value 8601
  0,                                      !- Value 8602
  0,                                      !- Value 8603
  0,                                      !- Value 8604
  0,                                      !- Value 8605
  0,                                      !- Value 8606
  0,                                      !- Value 8607
  0,                                      !- Value 8608
  0,                                      !- Value 8609
  0.75,                                   !- Value 8610
  0.75,                                   !- Value 8611
  0.75,                                   !- Value 8612
  0.75,                                   !- Value 8613
  0.75,                                   !- Value 8614
  0.75,                                   !- Value 8615
  0.75,                                   !- Value 8616
  0.75,                                   !- Value 8617
  0.75,                                   !- Value 8618
  0.75,                                   !- Value 8619
  0.75,                                   !- Value 8620
  0.75,                                   !- Value 8621
  0.75,                                   !- Value 8622
  0.75,                                   !- Value 8623
  0,                                      !- Value 8624
  0,                                      !- Value 8625
  0,                                      !- Value 8626
  0,                                      !- Value 8627
  0,                                      !- Value 8628
  0,                                      !- Value 8629
  0,                                      !- Value 8630
  0,                                      !- Value 8631
  0,                                      !- Value 8632
  0,                                      !- Value 8633
  0.75,                                   !- Value 8634
  0.75,                                   !- Value 8635
  0.75,                                   !- Value 8636
  0.75,                                   !- Value 8637
  0.75,                                   !- Value 8638
  0.75,                                   !- Value 8639
  0.75,                                   !- Value 8640
  0.75,                                   !- Value 8641
  0.75,                                   !- Value 8642
  0.75,                                   !- Value 8643
  0.75,                                   !- Value 8644
  0.75,                                   !- Value 8645
  0.75,                                   !- Value 8646
  0.75,                                   !- Value 8647
  0,                                      !- Value 8648
  0,                                      !- Value 8649
  0,                                      !- Value 8650
  0,                                      !- Value 8651
  0,                                      !- Value 8652
  0,                                      !- Value 8653
  0,                                      !- Value 8654
  0,                                      !- Value 8655
  0,                                      !- Value 8656
  0,                                      !- Value 8657
  0.75,                                   !- Value 8658
  0.75,                                   !- Value 8659
  0.75,                                   !- Value 8660
  0.75,                                   !- Value 8661
  0.75,                                   !- Value 8662
  0.75,                                   !- Value 8663
  0.75,                                   !- Value 8664
  0.75,                                   !- Value 8665
  0.75,                                   !- Value 8666
  0.75,                                   !- Value 8667
  0.75,                                   !- Value 8668
  0.75,                                   !- Value 8669
  0.75,                                   !- Value 8670
  0.75,                                   !- Value 8671
  0,                                      !- Value 8672
  0,                                      !- Value 8673
  0,                                      !- Value 8674
  0,                                      !- Value 8675
  0,                                      !- Value 8676
  0,                                      !- Value 8677
  0,                                      !- Value 8678
  0,                                      !- Value 8679
  0,                                      !- Value 8680
  0,                                      !- Value 8681
  0.75,                                   !- Value 8682
  0.75,                                   !- Value 8683
  0.75,                                   !- Value 8684
  0.75,                                   !- Value 8685
  0.75,                                   !- Value 8686
  0.75,                                   !- Value 8687
  0.75,                                   !- Value 8688
  0.75,                                   !- Value 8689
  0.75,                                   !- Value 8690
  0.75,                                   !- Value 8691
  0.75,                                   !- Value 8692
  0.75,                                   !- Value 8693
  0.75,                                   !- Value 8694
  0.75,                                   !- Value 8695
  0,                                      !- Value 8696
  0,                                      !- Value 8697
  0,                                      !- Value 8698
  0,                                      !- Value 8699
  0,                                      !- Value 8700
  0,                                      !- Value 8701
  0,                                      !- Value 8702
  0,                                      !- Value 8703
  0,                                      !- Value 8704
  0,                                      !- Value 8705
  0.75,                                   !- Value 8706
  0.75,                                   !- Value 8707
  0.75,                                   !- Value 8708
  0.75,                                   !- Value 8709
  0.75,                                   !- Value 8710
  0.75,                                   !- Value 8711
  0.75,                                   !- Value 8712
  0.75,                                   !- Value 8713
  0.75,                                   !- Value 8714
  0.75,                                   !- Value 8715
  0.75,                                   !- Value 8716
  0.75,                                   !- Value 8717
  0.75,                                   !- Value 8718
  0.75,                                   !- Value 8719
  0,                                      !- Value 8720
  0,                                      !- Value 8721
  0,                                      !- Value 8722
  0,                                      !- Value 8723
  0,                                      !- Value 8724
  0,                                      !- Value 8725
  0,                                      !- Value 8726
  0,                                      !- Value 8727
  0,                                      !- Value 8728
  0,                                      !- Value 8729
  0.75,                                   !- Value 8730
  0.75,                                   !- Value 8731
  0.75,                                   !- Value 8732
  0.75,                                   !- Value 8733
  0.75,                                   !- Value 8734
  0.75,                                   !- Value 8735
  0.75,                                   !- Value 8736
  0.75,                                   !- Value 8737
  0.75,                                   !- Value 8738
  0.75,                                   !- Value 8739
  0.75,                                   !- Value 8740
  0.75,                                   !- Value 8741
  0.75,                                   !- Value 8742
  0.75,                                   !- Value 8743
  0,                                      !- Value 8744
  0,                                      !- Value 8745
  0,                                      !- Value 8746
  0,                                      !- Value 8747
  0,                                      !- Value 8748
  0,                                      !- Value 8749
  0,                                      !- Value 8750
  0,                                      !- Value 8751
  0,                                      !- Value 8752
  0,                                      !- Value 8753
  0.736405963,                            !- Value 8754
  0.75,                                   !- Value 8755
  0.75,                                   !- Value 8756
  0.75,                                   !- Value 8757
  0.75,                                   !- Value 8758
  0.75,                                   !- Value 8759
  0.75;                                   !- Value 8760

OS:StandardsInformation:Material,
  {6c887f44-da27-4e05-807f-e4b80d2df0f3}, !- Handle
  {5f33dc05-3ae4-4cc6-9710-38f3859858d9}; !- Material Name

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {276b6b43-2520-4342-8a6a-ce20ce90405f}, !- Handle
  Cycling PTAC DX Clg Elec Htg,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {254d72b4-8fec-40e6-aadc-a3343a27daa3}, !- Air Inlet Node Name
  {0584d641-e3eb-45e1-a943-0fb9209668b3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {13a44473-e47c-4bf9-a27f-21c62f5ea2ec}, !- Supply Air Fan Name
  {ab20a8e4-d455-483f-90ae-0a5dce062c93}, !- Heating Coil Name
  {25cdca72-8ede-4c7c-b2c6-5c52fc54c7ae}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Schedule:Ruleset,
  {e1058d30-1930-4768-9fec-eec701ed4b0b}, !- Handle
  Cycling PTAC Fan Mode Always Zero,      !- Name
  {2ee20888-d757-4fb1-897e-3c4cf331676c}, !- Schedule Type Limits Name
  {2a17924b-8cb3-4582-829e-3d7e5504aad8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a17924b-8cb3-4582-829e-3d7e5504aad8}, !- Handle
  Cycling PTAC Fan Mode Sch Default,      !- Name
  {2ee20888-d757-4fb1-897e-3c4cf331676c}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {2ee20888-d757-4fb1-897e-3c4cf331676c}, !- Handle
  ControlMode,                            !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  ControlMode;                            !- Unit Type

OS:Fan:OnOff,
  {13a44473-e47c-4bf9-a27f-21c62f5ea2ec}, !- Handle
  Cycling Elec PTAC Fan,                  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Heating:Electric,
  {ab20a8e4-d455-483f-90ae-0a5dce062c93}, !- Handle
  Cycling PTAC Elec Htg Coil,             !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {25cdca72-8ede-4c7c-b2c6-5c52fc54c7ae}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil,    !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Handle
  Curve Quadratic 36,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Handle
  Curve Quadratic 37,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {82d165ab-4917-4f32-9e49-087ae63b236a}, !- Handle
  Node 56,                                !- Name
  {151b1a2f-8bfa-497d-907a-d70a04d6a8aa}, !- Inlet Port
  {254d72b4-8fec-40e6-aadc-a3343a27daa3}; !- Outlet Port

OS:Connection,
  {151b1a2f-8bfa-497d-907a-d70a04d6a8aa}, !- Handle
  {38f6f5ec-cbff-42f1-a00e-64a0cdc89613}, !- Source Object
  2,                                      !- Outlet Port
  {82d165ab-4917-4f32-9e49-087ae63b236a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {254d72b4-8fec-40e6-aadc-a3343a27daa3}, !- Handle
  {82d165ab-4917-4f32-9e49-087ae63b236a}, !- Source Object
  3,                                      !- Outlet Port
  {276b6b43-2520-4342-8a6a-ce20ce90405f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1fafc285-4668-428b-a3b7-b681b26c9811}, !- Handle
  Node 57,                                !- Name
  {0584d641-e3eb-45e1-a943-0fb9209668b3}, !- Inlet Port
  {060105da-c571-4ce4-8e21-38bff6b4d86d}; !- Outlet Port

OS:Connection,
  {060105da-c571-4ce4-8e21-38bff6b4d86d}, !- Handle
  {1fafc285-4668-428b-a3b7-b681b26c9811}, !- Source Object
  3,                                      !- Outlet Port
  {5b6fe3cb-526d-405b-af7c-b8609b5ac6ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0584d641-e3eb-45e1-a943-0fb9209668b3}, !- Handle
  {276b6b43-2520-4342-8a6a-ce20ce90405f}, !- Source Object
  4,                                      !- Outlet Port
  {1fafc285-4668-428b-a3b7-b681b26c9811}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7a724495-b94b-4498-bddf-c04f35a33e5b}, !- Handle
  Cycling PTAC DX Clg Elec Htg 1,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {87322c7a-0922-4d12-8004-a306d3d5da5a}, !- Air Inlet Node Name
  {66265fb2-3ca6-4358-a79a-21940d875fea}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c254cef7-0f3b-44cf-819b-f3963dded7c5}, !- Supply Air Fan Name
  {3d7d45d4-5d92-4fe9-b984-b927225396c5}, !- Heating Coil Name
  {d6702028-83c5-4848-bcaf-eb15f78c2610}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {c254cef7-0f3b-44cf-819b-f3963dded7c5}, !- Handle
  Cycling Elec PTAC Fan 1,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {3d7d45d4-5d92-4fe9-b984-b927225396c5}, !- Handle
  Cycling PTAC Elec Htg Coil 1,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {d6702028-83c5-4848-bcaf-eb15f78c2610}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 1,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {369af70e-53fc-44dd-9e4b-e9f72bbc65c8}, !- Handle
  Node 58,                                !- Name
  {0bcc425d-4860-46c5-9aa5-b2164347bfb1}, !- Inlet Port
  {87322c7a-0922-4d12-8004-a306d3d5da5a}; !- Outlet Port

OS:Connection,
  {0bcc425d-4860-46c5-9aa5-b2164347bfb1}, !- Handle
  {c45a0a6b-53aa-490e-8108-6eb0b16b062d}, !- Source Object
  2,                                      !- Outlet Port
  {369af70e-53fc-44dd-9e4b-e9f72bbc65c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87322c7a-0922-4d12-8004-a306d3d5da5a}, !- Handle
  {369af70e-53fc-44dd-9e4b-e9f72bbc65c8}, !- Source Object
  3,                                      !- Outlet Port
  {7a724495-b94b-4498-bddf-c04f35a33e5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40b63fc4-8f62-41f7-a0bd-e6a06a5be7e4}, !- Handle
  Node 59,                                !- Name
  {66265fb2-3ca6-4358-a79a-21940d875fea}, !- Inlet Port
  {6969f9bf-24ce-463b-a5ef-b2ef8cc0c9bf}; !- Outlet Port

OS:Connection,
  {6969f9bf-24ce-463b-a5ef-b2ef8cc0c9bf}, !- Handle
  {40b63fc4-8f62-41f7-a0bd-e6a06a5be7e4}, !- Source Object
  3,                                      !- Outlet Port
  {9f36277e-d9a4-4bc5-bbe6-6859244a83cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66265fb2-3ca6-4358-a79a-21940d875fea}, !- Handle
  {7a724495-b94b-4498-bddf-c04f35a33e5b}, !- Source Object
  4,                                      !- Outlet Port
  {40b63fc4-8f62-41f7-a0bd-e6a06a5be7e4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {8a524874-192d-46ce-9e1d-57f5ba3f1bd8}, !- Handle
  Cycling PTAC DX Clg Elec Htg 2,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {614475d5-52bc-445b-8ed7-ed61c3fc3d13}, !- Air Inlet Node Name
  {bf8fe96c-b2da-4dae-b754-4555b2865626}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {4ed3843d-e00a-4e8a-ac0e-91dd1217fbf3}, !- Supply Air Fan Name
  {d805ce27-d2a6-458e-b12f-b08866b5f94b}, !- Heating Coil Name
  {9b8717a5-d9ba-4c6d-819b-ddf9a7070e05}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {4ed3843d-e00a-4e8a-ac0e-91dd1217fbf3}, !- Handle
  Cycling Elec PTAC Fan 2,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {d805ce27-d2a6-458e-b12f-b08866b5f94b}, !- Handle
  Cycling PTAC Elec Htg Coil 2,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {9b8717a5-d9ba-4c6d-819b-ddf9a7070e05}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 2,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3622f4c9-e7a3-4fee-9e32-94bcfceafac2}, !- Handle
  Node 60,                                !- Name
  {83a80213-e7eb-4a0a-8b2a-cc78b929b78b}, !- Inlet Port
  {614475d5-52bc-445b-8ed7-ed61c3fc3d13}; !- Outlet Port

OS:Connection,
  {83a80213-e7eb-4a0a-8b2a-cc78b929b78b}, !- Handle
  {0f2e56da-d226-47e1-abb7-12facb2aeb47}, !- Source Object
  2,                                      !- Outlet Port
  {3622f4c9-e7a3-4fee-9e32-94bcfceafac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {614475d5-52bc-445b-8ed7-ed61c3fc3d13}, !- Handle
  {3622f4c9-e7a3-4fee-9e32-94bcfceafac2}, !- Source Object
  3,                                      !- Outlet Port
  {8a524874-192d-46ce-9e1d-57f5ba3f1bd8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b3a41cd-7d55-43d6-b9f4-f3c2c5e3583e}, !- Handle
  Node 61,                                !- Name
  {bf8fe96c-b2da-4dae-b754-4555b2865626}, !- Inlet Port
  {aef3c4a9-6723-4b2e-9666-f8732405eb9e}; !- Outlet Port

OS:Connection,
  {aef3c4a9-6723-4b2e-9666-f8732405eb9e}, !- Handle
  {4b3a41cd-7d55-43d6-b9f4-f3c2c5e3583e}, !- Source Object
  3,                                      !- Outlet Port
  {79ba0c9e-5f08-422f-b1e3-7b09498ecaf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf8fe96c-b2da-4dae-b754-4555b2865626}, !- Handle
  {8a524874-192d-46ce-9e1d-57f5ba3f1bd8}, !- Source Object
  4,                                      !- Outlet Port
  {4b3a41cd-7d55-43d6-b9f4-f3c2c5e3583e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {579cbf31-b43e-4f14-b547-179e1e14bd8f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 3,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {b56962ee-012b-4e72-8b3a-5406eac51226}, !- Air Inlet Node Name
  {1701f97b-45f9-4d7f-a505-74a9a2f441f3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {80f3929b-5135-4f52-b402-fc41d9e2d861}, !- Supply Air Fan Name
  {0baca3c3-edf3-43ec-b3cf-0a76296d3e68}, !- Heating Coil Name
  {7cee22dd-b498-4281-a7ae-3e8338d480cb}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {80f3929b-5135-4f52-b402-fc41d9e2d861}, !- Handle
  Cycling Elec PTAC Fan 3,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0baca3c3-edf3-43ec-b3cf-0a76296d3e68}, !- Handle
  Cycling PTAC Elec Htg Coil 3,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7cee22dd-b498-4281-a7ae-3e8338d480cb}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 3,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {6ca5a2fe-c235-467d-aa6b-e06b96976746}, !- Handle
  Node 62,                                !- Name
  {77847560-3470-42a2-9bfb-8b0b1683844a}, !- Inlet Port
  {b56962ee-012b-4e72-8b3a-5406eac51226}; !- Outlet Port

OS:Connection,
  {77847560-3470-42a2-9bfb-8b0b1683844a}, !- Handle
  {ce0d5ac7-7bda-4969-97f4-acd5cec505a5}, !- Source Object
  2,                                      !- Outlet Port
  {6ca5a2fe-c235-467d-aa6b-e06b96976746}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b56962ee-012b-4e72-8b3a-5406eac51226}, !- Handle
  {6ca5a2fe-c235-467d-aa6b-e06b96976746}, !- Source Object
  3,                                      !- Outlet Port
  {579cbf31-b43e-4f14-b547-179e1e14bd8f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1776406d-1eac-4a87-92d3-760e9d3499f9}, !- Handle
  Node 63,                                !- Name
  {1701f97b-45f9-4d7f-a505-74a9a2f441f3}, !- Inlet Port
  {9c5107de-b8a9-45a1-a72f-b3c87df03236}; !- Outlet Port

OS:Connection,
  {9c5107de-b8a9-45a1-a72f-b3c87df03236}, !- Handle
  {1776406d-1eac-4a87-92d3-760e9d3499f9}, !- Source Object
  3,                                      !- Outlet Port
  {da452c31-f3b2-48f2-a759-f9eecbbc22c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1701f97b-45f9-4d7f-a505-74a9a2f441f3}, !- Handle
  {579cbf31-b43e-4f14-b547-179e1e14bd8f}, !- Source Object
  4,                                      !- Outlet Port
  {1776406d-1eac-4a87-92d3-760e9d3499f9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {3606b6ad-93e5-46d3-b456-b55c832a4f86}, !- Handle
  Cycling PTAC DX Clg Elec Htg 4,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {674c3ec7-7323-4955-aa07-6d0e6652f1b6}, !- Air Inlet Node Name
  {3ad90a61-73a1-4144-ac11-abe822d0e7e9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e2874db4-bc40-4742-833c-b21e092d3409}, !- Supply Air Fan Name
  {37cc6d22-cccd-406e-899c-bea95904e5b0}, !- Heating Coil Name
  {cd431adf-e0e4-46bf-8b50-ce5aa1b8911a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e2874db4-bc40-4742-833c-b21e092d3409}, !- Handle
  Cycling Elec PTAC Fan 4,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {37cc6d22-cccd-406e-899c-bea95904e5b0}, !- Handle
  Cycling PTAC Elec Htg Coil 4,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {cd431adf-e0e4-46bf-8b50-ce5aa1b8911a}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 4,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {42318152-7d84-4f16-87a5-83a62df9f644}, !- Handle
  Node 64,                                !- Name
  {bc4348d9-4a32-4408-9c29-9ce06e0f6725}, !- Inlet Port
  {674c3ec7-7323-4955-aa07-6d0e6652f1b6}; !- Outlet Port

OS:Connection,
  {bc4348d9-4a32-4408-9c29-9ce06e0f6725}, !- Handle
  {2ba408b0-8ba7-44ed-81cf-b636520c229b}, !- Source Object
  2,                                      !- Outlet Port
  {42318152-7d84-4f16-87a5-83a62df9f644}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {674c3ec7-7323-4955-aa07-6d0e6652f1b6}, !- Handle
  {42318152-7d84-4f16-87a5-83a62df9f644}, !- Source Object
  3,                                      !- Outlet Port
  {3606b6ad-93e5-46d3-b456-b55c832a4f86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4d4f84f-1158-44cb-be82-f5f293bbccab}, !- Handle
  Node 65,                                !- Name
  {3ad90a61-73a1-4144-ac11-abe822d0e7e9}, !- Inlet Port
  {5e6631e7-fa49-4e67-b2fe-79b1b35a53e8}; !- Outlet Port

OS:Connection,
  {5e6631e7-fa49-4e67-b2fe-79b1b35a53e8}, !- Handle
  {e4d4f84f-1158-44cb-be82-f5f293bbccab}, !- Source Object
  3,                                      !- Outlet Port
  {295fe7e5-9b37-4019-9774-4a657018f6f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ad90a61-73a1-4144-ac11-abe822d0e7e9}, !- Handle
  {3606b6ad-93e5-46d3-b456-b55c832a4f86}, !- Source Object
  4,                                      !- Outlet Port
  {e4d4f84f-1158-44cb-be82-f5f293bbccab}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {7dc725d8-e9ff-4c2d-909f-7c60ccc0072e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 5,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {e3b5a0fe-d0bf-4ff5-b43c-86e33be855e6}, !- Air Inlet Node Name
  {e1e60795-505c-494b-8542-0475e5f0e891}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {97fd2bd7-9aa1-4b10-8e4c-a0fcb159d9fc}, !- Supply Air Fan Name
  {2ef29ccf-5cb9-4827-a50f-7def2bec7f23}, !- Heating Coil Name
  {1b6a7c94-9560-4dd0-9008-1c888ff2998a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {97fd2bd7-9aa1-4b10-8e4c-a0fcb159d9fc}, !- Handle
  Cycling Elec PTAC Fan 5,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2ef29ccf-5cb9-4827-a50f-7def2bec7f23}, !- Handle
  Cycling PTAC Elec Htg Coil 5,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {1b6a7c94-9560-4dd0-9008-1c888ff2998a}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 5,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a20e0a52-e432-460e-8da2-500db53ec4e5}, !- Handle
  Node 66,                                !- Name
  {2c97aa5b-431a-45b0-a21a-f407f1eac201}, !- Inlet Port
  {e3b5a0fe-d0bf-4ff5-b43c-86e33be855e6}; !- Outlet Port

OS:Connection,
  {2c97aa5b-431a-45b0-a21a-f407f1eac201}, !- Handle
  {689499bf-8582-42e6-95b9-9b7347372362}, !- Source Object
  2,                                      !- Outlet Port
  {a20e0a52-e432-460e-8da2-500db53ec4e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3b5a0fe-d0bf-4ff5-b43c-86e33be855e6}, !- Handle
  {a20e0a52-e432-460e-8da2-500db53ec4e5}, !- Source Object
  3,                                      !- Outlet Port
  {7dc725d8-e9ff-4c2d-909f-7c60ccc0072e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b83bac7c-0465-456f-b22e-1ae1906aade0}, !- Handle
  Node 67,                                !- Name
  {e1e60795-505c-494b-8542-0475e5f0e891}, !- Inlet Port
  {3cb9d1ce-42f8-4710-becc-521aa68e8e07}; !- Outlet Port

OS:Connection,
  {3cb9d1ce-42f8-4710-becc-521aa68e8e07}, !- Handle
  {b83bac7c-0465-456f-b22e-1ae1906aade0}, !- Source Object
  3,                                      !- Outlet Port
  {869ddb78-337a-4c2b-98c6-89715d17d4eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e60795-505c-494b-8542-0475e5f0e891}, !- Handle
  {7dc725d8-e9ff-4c2d-909f-7c60ccc0072e}, !- Source Object
  4,                                      !- Outlet Port
  {b83bac7c-0465-456f-b22e-1ae1906aade0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {fa1d5c79-0417-4496-a85b-7cfec893b171}, !- Handle
  Cycling PTAC DX Clg Elec Htg 6,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {bb74e5d8-640f-4fff-9f05-d97cc06d5add}, !- Air Inlet Node Name
  {63dd4c3e-533a-47a5-a838-49cf464f7ede}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5afb2336-903b-430c-ac27-7d47f90cc338}, !- Supply Air Fan Name
  {0d239054-ac64-49c0-a2cf-d75f1a7d1a4f}, !- Heating Coil Name
  {adf42b6a-884b-49f2-98f4-13d040a8dca9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5afb2336-903b-430c-ac27-7d47f90cc338}, !- Handle
  Cycling Elec PTAC Fan 6,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0d239054-ac64-49c0-a2cf-d75f1a7d1a4f}, !- Handle
  Cycling PTAC Elec Htg Coil 6,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {adf42b6a-884b-49f2-98f4-13d040a8dca9}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 6,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {3e7727d3-7858-4956-be58-90a14c3652b0}, !- Handle
  Node 68,                                !- Name
  {ddfb7da2-c7a9-40b2-9b6d-4feb7a940e42}, !- Inlet Port
  {bb74e5d8-640f-4fff-9f05-d97cc06d5add}; !- Outlet Port

OS:Connection,
  {ddfb7da2-c7a9-40b2-9b6d-4feb7a940e42}, !- Handle
  {3e796eed-f06f-4d18-8911-c435e94f2a33}, !- Source Object
  2,                                      !- Outlet Port
  {3e7727d3-7858-4956-be58-90a14c3652b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb74e5d8-640f-4fff-9f05-d97cc06d5add}, !- Handle
  {3e7727d3-7858-4956-be58-90a14c3652b0}, !- Source Object
  3,                                      !- Outlet Port
  {fa1d5c79-0417-4496-a85b-7cfec893b171}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ab0f2837-19f7-4999-bf9b-27495ff333db}, !- Handle
  Node 69,                                !- Name
  {63dd4c3e-533a-47a5-a838-49cf464f7ede}, !- Inlet Port
  {ec129f09-e7b3-48c4-b4cb-70854a0b49ba}; !- Outlet Port

OS:Connection,
  {ec129f09-e7b3-48c4-b4cb-70854a0b49ba}, !- Handle
  {ab0f2837-19f7-4999-bf9b-27495ff333db}, !- Source Object
  3,                                      !- Outlet Port
  {b26dab2a-d6e2-4828-b342-a5c7ab8d7f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dd4c3e-533a-47a5-a838-49cf464f7ede}, !- Handle
  {fa1d5c79-0417-4496-a85b-7cfec893b171}, !- Source Object
  4,                                      !- Outlet Port
  {ab0f2837-19f7-4999-bf9b-27495ff333db}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {59a96863-90a1-4631-833a-6e85da2d22e6}, !- Handle
  Cycling PTAC DX Clg Elec Htg 7,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {56b2bbc8-b2e4-4ba2-93e5-dce4caaae168}, !- Air Inlet Node Name
  {c10fd8e2-9ee2-4f42-9ef3-0a9966d1dcbf}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cfdb8132-cc1e-421e-8fe4-d305e3a49043}, !- Supply Air Fan Name
  {7aa7a914-ff8a-4ba6-8dc1-57469ca615ee}, !- Heating Coil Name
  {af69ddb2-4455-40bd-972c-3fc8c7951b0f}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {cfdb8132-cc1e-421e-8fe4-d305e3a49043}, !- Handle
  Cycling Elec PTAC Fan 7,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {7aa7a914-ff8a-4ba6-8dc1-57469ca615ee}, !- Handle
  Cycling PTAC Elec Htg Coil 7,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {af69ddb2-4455-40bd-972c-3fc8c7951b0f}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 7,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {00173eb9-6a0b-49a4-b60c-d1b0379ad5b2}, !- Handle
  Node 70,                                !- Name
  {8ff76ec7-34c3-4ab8-8ec1-44206cff2589}, !- Inlet Port
  {56b2bbc8-b2e4-4ba2-93e5-dce4caaae168}; !- Outlet Port

OS:Connection,
  {8ff76ec7-34c3-4ab8-8ec1-44206cff2589}, !- Handle
  {6e4714de-b4e7-4a32-9a06-444319e79424}, !- Source Object
  2,                                      !- Outlet Port
  {00173eb9-6a0b-49a4-b60c-d1b0379ad5b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b2bbc8-b2e4-4ba2-93e5-dce4caaae168}, !- Handle
  {00173eb9-6a0b-49a4-b60c-d1b0379ad5b2}, !- Source Object
  3,                                      !- Outlet Port
  {59a96863-90a1-4631-833a-6e85da2d22e6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3f51b45a-bf75-424a-a22a-111e7bb47e00}, !- Handle
  Node 71,                                !- Name
  {c10fd8e2-9ee2-4f42-9ef3-0a9966d1dcbf}, !- Inlet Port
  {a4e9f451-54c2-4c17-9459-d88c5870ef65}; !- Outlet Port

OS:Connection,
  {a4e9f451-54c2-4c17-9459-d88c5870ef65}, !- Handle
  {3f51b45a-bf75-424a-a22a-111e7bb47e00}, !- Source Object
  3,                                      !- Outlet Port
  {3e5e48c2-aa74-4a90-b34c-9ec33ea18942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c10fd8e2-9ee2-4f42-9ef3-0a9966d1dcbf}, !- Handle
  {59a96863-90a1-4631-833a-6e85da2d22e6}, !- Source Object
  4,                                      !- Outlet Port
  {3f51b45a-bf75-424a-a22a-111e7bb47e00}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {92ccf90c-fcd4-4769-8190-62bee1ae5423}, !- Handle
  Cycling PTAC DX Clg Elec Htg 8,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {af7f77aa-a380-4c0b-9070-34b0f9557390}, !- Air Inlet Node Name
  {c2ea5d9c-cad7-40e8-bad9-17007a64e094}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {64608491-dd4a-4b09-a0a2-4e83075a9790}, !- Supply Air Fan Name
  {36c97bd6-b0ec-4159-aa12-03fdaad2dcbf}, !- Heating Coil Name
  {f90af66c-59c5-4836-b3df-4dd3c473416d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {64608491-dd4a-4b09-a0a2-4e83075a9790}, !- Handle
  Cycling Elec PTAC Fan 8,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {36c97bd6-b0ec-4159-aa12-03fdaad2dcbf}, !- Handle
  Cycling PTAC Elec Htg Coil 8,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {f90af66c-59c5-4836-b3df-4dd3c473416d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 8,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {0acaa111-95fa-4ec9-8413-d8896daaf9ee}, !- Handle
  Node 72,                                !- Name
  {55b22834-4ef4-453c-be78-a4c77a996047}, !- Inlet Port
  {af7f77aa-a380-4c0b-9070-34b0f9557390}; !- Outlet Port

OS:Connection,
  {55b22834-4ef4-453c-be78-a4c77a996047}, !- Handle
  {89d2499b-4a9f-4118-ae25-949741d73827}, !- Source Object
  2,                                      !- Outlet Port
  {0acaa111-95fa-4ec9-8413-d8896daaf9ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7f77aa-a380-4c0b-9070-34b0f9557390}, !- Handle
  {0acaa111-95fa-4ec9-8413-d8896daaf9ee}, !- Source Object
  3,                                      !- Outlet Port
  {92ccf90c-fcd4-4769-8190-62bee1ae5423}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ed9f6405-0442-47eb-9cbf-7445dcd18570}, !- Handle
  Node 73,                                !- Name
  {c2ea5d9c-cad7-40e8-bad9-17007a64e094}, !- Inlet Port
  {c2fb0fac-1fc1-4132-bb39-d22c2b58c159}; !- Outlet Port

OS:Connection,
  {c2fb0fac-1fc1-4132-bb39-d22c2b58c159}, !- Handle
  {ed9f6405-0442-47eb-9cbf-7445dcd18570}, !- Source Object
  3,                                      !- Outlet Port
  {0a998cb8-9cb3-488b-9852-2efbb85cf9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ea5d9c-cad7-40e8-bad9-17007a64e094}, !- Handle
  {92ccf90c-fcd4-4769-8190-62bee1ae5423}, !- Source Object
  4,                                      !- Outlet Port
  {ed9f6405-0442-47eb-9cbf-7445dcd18570}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {43b88840-871c-44ad-b280-f1b02d49d47b}, !- Handle
  Cycling PTAC DX Clg Elec Htg 9,         !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {3d03f5dd-89af-49e4-9958-dbb252140ba7}, !- Air Inlet Node Name
  {a863b470-d981-4160-932b-f9b33cf04e31}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a9c53390-82cc-4e61-a32f-15aeb34914d8}, !- Supply Air Fan Name
  {aa314d90-6e93-418a-b6c4-7b7d134a232f}, !- Heating Coil Name
  {876a23c3-423d-4607-be63-eb956320a473}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a9c53390-82cc-4e61-a32f-15aeb34914d8}, !- Handle
  Cycling Elec PTAC Fan 9,                !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {aa314d90-6e93-418a-b6c4-7b7d134a232f}, !- Handle
  Cycling PTAC Elec Htg Coil 9,           !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {876a23c3-423d-4607-be63-eb956320a473}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 9,  !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {70478edd-b2ac-4f7f-b8f3-cc4593487a31}, !- Handle
  Node 74,                                !- Name
  {57a1b1c8-e29b-4848-9074-09773f32da11}, !- Inlet Port
  {3d03f5dd-89af-49e4-9958-dbb252140ba7}; !- Outlet Port

OS:Connection,
  {57a1b1c8-e29b-4848-9074-09773f32da11}, !- Handle
  {6f398e68-a82c-4ec6-9385-eced34318fe2}, !- Source Object
  2,                                      !- Outlet Port
  {70478edd-b2ac-4f7f-b8f3-cc4593487a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d03f5dd-89af-49e4-9958-dbb252140ba7}, !- Handle
  {70478edd-b2ac-4f7f-b8f3-cc4593487a31}, !- Source Object
  3,                                      !- Outlet Port
  {43b88840-871c-44ad-b280-f1b02d49d47b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d9343315-78ab-4e68-a472-72693652a457}, !- Handle
  Node 75,                                !- Name
  {a863b470-d981-4160-932b-f9b33cf04e31}, !- Inlet Port
  {49b5db1c-d907-4301-aa56-40953f9ccd39}; !- Outlet Port

OS:Connection,
  {49b5db1c-d907-4301-aa56-40953f9ccd39}, !- Handle
  {d9343315-78ab-4e68-a472-72693652a457}, !- Source Object
  3,                                      !- Outlet Port
  {f0a32123-703b-4cf5-9487-54cca3abcb8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a863b470-d981-4160-932b-f9b33cf04e31}, !- Handle
  {43b88840-871c-44ad-b280-f1b02d49d47b}, !- Source Object
  4,                                      !- Outlet Port
  {d9343315-78ab-4e68-a472-72693652a457}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {82368beb-16f2-43b8-b22d-e908076da512}, !- Handle
  Cycling PTAC DX Clg Elec Htg 10,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {40f42a4b-6cf6-4c30-9f9b-b08a5bbc49e8}, !- Air Inlet Node Name
  {51238f54-fab4-49fc-95cf-12b640e67aa8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b697cae7-4e72-4979-85d9-4e2d1ea4c70c}, !- Supply Air Fan Name
  {931a5de6-20cf-42d0-820a-4661eb33be4b}, !- Heating Coil Name
  {7036ce13-5535-4cf1-9f18-61c3f2eaa74d}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {b697cae7-4e72-4979-85d9-4e2d1ea4c70c}, !- Handle
  Cycling Elec PTAC Fan 10,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {931a5de6-20cf-42d0-820a-4661eb33be4b}, !- Handle
  Cycling PTAC Elec Htg Coil 10,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7036ce13-5535-4cf1-9f18-61c3f2eaa74d}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 10, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {998d01da-7b8b-40e0-8105-7c92c0e331d8}, !- Handle
  Node 76,                                !- Name
  {bb1ca739-face-4ce0-b3eb-b9dfd1f7ae33}, !- Inlet Port
  {40f42a4b-6cf6-4c30-9f9b-b08a5bbc49e8}; !- Outlet Port

OS:Connection,
  {bb1ca739-face-4ce0-b3eb-b9dfd1f7ae33}, !- Handle
  {4a7dee5b-a136-42c5-891a-a6b06d7eeffe}, !- Source Object
  2,                                      !- Outlet Port
  {998d01da-7b8b-40e0-8105-7c92c0e331d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40f42a4b-6cf6-4c30-9f9b-b08a5bbc49e8}, !- Handle
  {998d01da-7b8b-40e0-8105-7c92c0e331d8}, !- Source Object
  3,                                      !- Outlet Port
  {82368beb-16f2-43b8-b22d-e908076da512}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9b8c92b0-6228-4527-88e3-d281f178bcdd}, !- Handle
  Node 77,                                !- Name
  {51238f54-fab4-49fc-95cf-12b640e67aa8}, !- Inlet Port
  {d404ccb0-94da-4767-98eb-c3876c6aab6f}; !- Outlet Port

OS:Connection,
  {d404ccb0-94da-4767-98eb-c3876c6aab6f}, !- Handle
  {9b8c92b0-6228-4527-88e3-d281f178bcdd}, !- Source Object
  3,                                      !- Outlet Port
  {89def98b-7811-45d1-a31a-b00e48be43b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51238f54-fab4-49fc-95cf-12b640e67aa8}, !- Handle
  {82368beb-16f2-43b8-b22d-e908076da512}, !- Source Object
  4,                                      !- Outlet Port
  {9b8c92b0-6228-4527-88e3-d281f178bcdd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {334d4f8f-3f6b-43d7-be9e-ab9d20d2c04c}, !- Handle
  Cycling PTAC DX Clg Elec Htg 11,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {fe6afa46-47f9-48ba-9cd5-eee7acb720e8}, !- Air Inlet Node Name
  {13b30284-d4d4-46fc-af0c-c6c4eb45037e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0ebe9790-5797-4523-986a-33e37cf21a0c}, !- Supply Air Fan Name
  {2bbd0374-6569-4be1-9e5b-64c4f93c3c97}, !- Heating Coil Name
  {61c9e2c1-722e-457c-a295-a274d5cd8945}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {0ebe9790-5797-4523-986a-33e37cf21a0c}, !- Handle
  Cycling Elec PTAC Fan 11,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {2bbd0374-6569-4be1-9e5b-64c4f93c3c97}, !- Handle
  Cycling PTAC Elec Htg Coil 11,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {61c9e2c1-722e-457c-a295-a274d5cd8945}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 11, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {2a6ab477-3245-4fea-b323-d140a0fdaa17}, !- Handle
  Node 78,                                !- Name
  {3f02cb8a-79f5-4594-a980-a796913a40bb}, !- Inlet Port
  {fe6afa46-47f9-48ba-9cd5-eee7acb720e8}; !- Outlet Port

OS:Connection,
  {3f02cb8a-79f5-4594-a980-a796913a40bb}, !- Handle
  {3cf071e1-8995-4efd-b85f-01a6f8caa9cf}, !- Source Object
  2,                                      !- Outlet Port
  {2a6ab477-3245-4fea-b323-d140a0fdaa17}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe6afa46-47f9-48ba-9cd5-eee7acb720e8}, !- Handle
  {2a6ab477-3245-4fea-b323-d140a0fdaa17}, !- Source Object
  3,                                      !- Outlet Port
  {334d4f8f-3f6b-43d7-be9e-ab9d20d2c04c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afa8f2cf-6908-40bb-a083-7dfac41dbbd4}, !- Handle
  Node 79,                                !- Name
  {13b30284-d4d4-46fc-af0c-c6c4eb45037e}, !- Inlet Port
  {622d2ccd-40bc-4b07-a30a-2105b8cdf2a2}; !- Outlet Port

OS:Connection,
  {622d2ccd-40bc-4b07-a30a-2105b8cdf2a2}, !- Handle
  {afa8f2cf-6908-40bb-a083-7dfac41dbbd4}, !- Source Object
  3,                                      !- Outlet Port
  {41a7df22-fabb-4b3a-b339-db7846d38554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13b30284-d4d4-46fc-af0c-c6c4eb45037e}, !- Handle
  {334d4f8f-3f6b-43d7-be9e-ab9d20d2c04c}, !- Source Object
  4,                                      !- Outlet Port
  {afa8f2cf-6908-40bb-a083-7dfac41dbbd4}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {1f07720e-8376-494c-8239-4342bc9dbd4d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 12,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {9c5e4c5c-ffc0-4870-8272-87a1ffbf07de}, !- Air Inlet Node Name
  {4cdc24cc-f7a0-42da-ae13-8b995a5feeae}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {265c4b82-b17f-4a7a-b6f7-68d19e7f0934}, !- Supply Air Fan Name
  {0cd9a498-3214-4a86-b86e-20092834b1d5}, !- Heating Coil Name
  {e9bb0262-b189-4b0e-872b-8664269f7752}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {265c4b82-b17f-4a7a-b6f7-68d19e7f0934}, !- Handle
  Cycling Elec PTAC Fan 12,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {0cd9a498-3214-4a86-b86e-20092834b1d5}, !- Handle
  Cycling PTAC Elec Htg Coil 12,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e9bb0262-b189-4b0e-872b-8664269f7752}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 12, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a10962c3-9bc8-4283-b2c6-29547a6ccd95}, !- Handle
  Node 80,                                !- Name
  {5fd56509-d8d6-4aca-b63f-e2e6461dc0b8}, !- Inlet Port
  {9c5e4c5c-ffc0-4870-8272-87a1ffbf07de}; !- Outlet Port

OS:Connection,
  {5fd56509-d8d6-4aca-b63f-e2e6461dc0b8}, !- Handle
  {5c6eea6d-8c0b-4352-bcfd-e06ca364c2d1}, !- Source Object
  2,                                      !- Outlet Port
  {a10962c3-9bc8-4283-b2c6-29547a6ccd95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5e4c5c-ffc0-4870-8272-87a1ffbf07de}, !- Handle
  {a10962c3-9bc8-4283-b2c6-29547a6ccd95}, !- Source Object
  3,                                      !- Outlet Port
  {1f07720e-8376-494c-8239-4342bc9dbd4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ad84ca97-0dfd-48c0-af7d-fbd9acef57ba}, !- Handle
  Node 81,                                !- Name
  {4cdc24cc-f7a0-42da-ae13-8b995a5feeae}, !- Inlet Port
  {21d9e4fa-5795-4c41-a339-507f569701e4}; !- Outlet Port

OS:Connection,
  {21d9e4fa-5795-4c41-a339-507f569701e4}, !- Handle
  {ad84ca97-0dfd-48c0-af7d-fbd9acef57ba}, !- Source Object
  3,                                      !- Outlet Port
  {78a4380e-813b-4617-adf3-5b77d21fe006}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cdc24cc-f7a0-42da-ae13-8b995a5feeae}, !- Handle
  {1f07720e-8376-494c-8239-4342bc9dbd4d}, !- Source Object
  4,                                      !- Outlet Port
  {ad84ca97-0dfd-48c0-af7d-fbd9acef57ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ade5dae9-02b3-4ccf-be7f-e6350fc86e3f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 13,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {a21adf52-6e92-469e-9444-94a79153b1c4}, !- Air Inlet Node Name
  {ef4716ae-f6e0-49f4-9b62-302d57f3a1f7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {a06098f8-ef59-44a3-b518-1330bb8be6ea}, !- Supply Air Fan Name
  {39136f4e-4639-42a7-a110-1837d92fef5b}, !- Heating Coil Name
  {e9f91ad0-ac04-48b9-9dbc-5f13b07b5a1e}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {a06098f8-ef59-44a3-b518-1330bb8be6ea}, !- Handle
  Cycling Elec PTAC Fan 13,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {39136f4e-4639-42a7-a110-1837d92fef5b}, !- Handle
  Cycling PTAC Elec Htg Coil 13,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {e9f91ad0-ac04-48b9-9dbc-5f13b07b5a1e}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 13, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {56bb4cc1-23de-4236-9e30-725a2e09acac}, !- Handle
  Node 82,                                !- Name
  {84476200-97f4-4565-9934-3ae341d492b7}, !- Inlet Port
  {a21adf52-6e92-469e-9444-94a79153b1c4}; !- Outlet Port

OS:Connection,
  {84476200-97f4-4565-9934-3ae341d492b7}, !- Handle
  {9cb99e0b-04a8-48f2-8f5f-48438d398f7c}, !- Source Object
  2,                                      !- Outlet Port
  {56bb4cc1-23de-4236-9e30-725a2e09acac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21adf52-6e92-469e-9444-94a79153b1c4}, !- Handle
  {56bb4cc1-23de-4236-9e30-725a2e09acac}, !- Source Object
  3,                                      !- Outlet Port
  {ade5dae9-02b3-4ccf-be7f-e6350fc86e3f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3eb6b9f5-ee9c-4c69-9cb9-44f77f9fce9c}, !- Handle
  Node 83,                                !- Name
  {ef4716ae-f6e0-49f4-9b62-302d57f3a1f7}, !- Inlet Port
  {22a6c5ff-71e6-49b6-ac0b-c3a454eb9e77}; !- Outlet Port

OS:Connection,
  {22a6c5ff-71e6-49b6-ac0b-c3a454eb9e77}, !- Handle
  {3eb6b9f5-ee9c-4c69-9cb9-44f77f9fce9c}, !- Source Object
  3,                                      !- Outlet Port
  {721f2cbb-5473-4dac-b4c3-7f0ed7b32ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef4716ae-f6e0-49f4-9b62-302d57f3a1f7}, !- Handle
  {ade5dae9-02b3-4ccf-be7f-e6350fc86e3f}, !- Source Object
  4,                                      !- Outlet Port
  {3eb6b9f5-ee9c-4c69-9cb9-44f77f9fce9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {966f1b11-c694-414d-a87d-e8d99957ffc2}, !- Handle
  Cycling PTAC DX Clg Elec Htg 14,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {fd63b8e2-ac01-48a7-9605-c89f3e410f0b}, !- Air Inlet Node Name
  {a2c1792f-1ee0-4766-8f7e-e56c9dea2f4e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3d31efc9-10c4-4730-a016-9fe972b81843}, !- Supply Air Fan Name
  {5824f646-b3ec-46a1-aaa3-c979b7c3996a}, !- Heating Coil Name
  {48e6fc89-6f01-40b5-a137-a738d1d19af5}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {3d31efc9-10c4-4730-a016-9fe972b81843}, !- Handle
  Cycling Elec PTAC Fan 14,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {5824f646-b3ec-46a1-aaa3-c979b7c3996a}, !- Handle
  Cycling PTAC Elec Htg Coil 14,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {48e6fc89-6f01-40b5-a137-a738d1d19af5}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 14, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {245f440e-1c4e-4408-ad74-c79a21faee93}, !- Handle
  Node 84,                                !- Name
  {525bbad5-8935-418b-8c7d-e12d2b58b570}, !- Inlet Port
  {fd63b8e2-ac01-48a7-9605-c89f3e410f0b}; !- Outlet Port

OS:Connection,
  {525bbad5-8935-418b-8c7d-e12d2b58b570}, !- Handle
  {0ec464f5-7730-4687-8c0e-c076fe6a62a4}, !- Source Object
  2,                                      !- Outlet Port
  {245f440e-1c4e-4408-ad74-c79a21faee93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd63b8e2-ac01-48a7-9605-c89f3e410f0b}, !- Handle
  {245f440e-1c4e-4408-ad74-c79a21faee93}, !- Source Object
  3,                                      !- Outlet Port
  {966f1b11-c694-414d-a87d-e8d99957ffc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb730c4a-c267-46a8-b31b-be37364d62e7}, !- Handle
  Node 85,                                !- Name
  {a2c1792f-1ee0-4766-8f7e-e56c9dea2f4e}, !- Inlet Port
  {0080c17e-1893-4964-b831-aac136279f72}; !- Outlet Port

OS:Connection,
  {0080c17e-1893-4964-b831-aac136279f72}, !- Handle
  {eb730c4a-c267-46a8-b31b-be37364d62e7}, !- Source Object
  3,                                      !- Outlet Port
  {e71f9080-3283-4724-a76c-895916ac5198}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2c1792f-1ee0-4766-8f7e-e56c9dea2f4e}, !- Handle
  {966f1b11-c694-414d-a87d-e8d99957ffc2}, !- Source Object
  4,                                      !- Outlet Port
  {eb730c4a-c267-46a8-b31b-be37364d62e7}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {d407eb39-1d93-4a01-b130-6dec838c3a10}, !- Handle
  Cycling PTAC DX Clg Elec Htg 15,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {daca3478-24b5-4dd1-9cd9-f2b4e0a5241f}, !- Air Inlet Node Name
  {22b8f2bc-0405-4e9a-987f-7945f9ef3e01}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e8bbe0b6-0243-4fdf-9c4b-bc614ae47f38}, !- Supply Air Fan Name
  {dbdfa58d-6919-4ef3-9fa2-51cd77a5986b}, !- Heating Coil Name
  {3a48bf56-6979-4aef-8ac2-3a52c2626169}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {e8bbe0b6-0243-4fdf-9c4b-bc614ae47f38}, !- Handle
  Cycling Elec PTAC Fan 15,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {dbdfa58d-6919-4ef3-9fa2-51cd77a5986b}, !- Handle
  Cycling PTAC Elec Htg Coil 15,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {3a48bf56-6979-4aef-8ac2-3a52c2626169}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 15, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {43db64cb-a1de-4619-95e4-4a115d680dab}, !- Handle
  Node 86,                                !- Name
  {d3390f76-edce-43ea-b791-ea0f382a45fe}, !- Inlet Port
  {daca3478-24b5-4dd1-9cd9-f2b4e0a5241f}; !- Outlet Port

OS:Connection,
  {d3390f76-edce-43ea-b791-ea0f382a45fe}, !- Handle
  {7daf8a93-3005-462a-b8ba-2bcd9834120b}, !- Source Object
  2,                                      !- Outlet Port
  {43db64cb-a1de-4619-95e4-4a115d680dab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daca3478-24b5-4dd1-9cd9-f2b4e0a5241f}, !- Handle
  {43db64cb-a1de-4619-95e4-4a115d680dab}, !- Source Object
  3,                                      !- Outlet Port
  {d407eb39-1d93-4a01-b130-6dec838c3a10}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eda59e02-064e-4a07-851c-dda6af6287ed}, !- Handle
  Node 87,                                !- Name
  {22b8f2bc-0405-4e9a-987f-7945f9ef3e01}, !- Inlet Port
  {7d4ff7f3-fdfd-43e6-9e33-08d568e21816}; !- Outlet Port

OS:Connection,
  {7d4ff7f3-fdfd-43e6-9e33-08d568e21816}, !- Handle
  {eda59e02-064e-4a07-851c-dda6af6287ed}, !- Source Object
  3,                                      !- Outlet Port
  {368b0d05-a781-4f3e-a576-46f65575e367}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22b8f2bc-0405-4e9a-987f-7945f9ef3e01}, !- Handle
  {d407eb39-1d93-4a01-b130-6dec838c3a10}, !- Source Object
  4,                                      !- Outlet Port
  {eda59e02-064e-4a07-851c-dda6af6287ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f43d23b0-189c-4eb6-aaa9-18179a869725}, !- Handle
  Cycling PTAC DX Clg Elec Htg 16,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {3c3ec0a1-0eeb-4b92-ab8b-5777f7eee9c9}, !- Air Inlet Node Name
  {309fb87a-1e41-4cfd-8a2f-5c209303be5e}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {16e66024-4636-47fd-84c6-4195853e2b88}, !- Supply Air Fan Name
  {8c4b45e4-1960-4c20-9820-84432e701a92}, !- Heating Coil Name
  {8babe9fe-02de-48d8-a8a4-822ef41bc8b9}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {16e66024-4636-47fd-84c6-4195853e2b88}, !- Handle
  Cycling Elec PTAC Fan 16,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8c4b45e4-1960-4c20-9820-84432e701a92}, !- Handle
  Cycling PTAC Elec Htg Coil 16,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {8babe9fe-02de-48d8-a8a4-822ef41bc8b9}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 16, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {409eaccb-b421-4aed-a4ae-6f9dfaf26d4d}, !- Handle
  Node 88,                                !- Name
  {058b06f6-1cda-4661-a99f-9e778325e3d4}, !- Inlet Port
  {3c3ec0a1-0eeb-4b92-ab8b-5777f7eee9c9}; !- Outlet Port

OS:Connection,
  {058b06f6-1cda-4661-a99f-9e778325e3d4}, !- Handle
  {dd4d7ee5-53f2-4415-9086-191bc8630384}, !- Source Object
  2,                                      !- Outlet Port
  {409eaccb-b421-4aed-a4ae-6f9dfaf26d4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3ec0a1-0eeb-4b92-ab8b-5777f7eee9c9}, !- Handle
  {409eaccb-b421-4aed-a4ae-6f9dfaf26d4d}, !- Source Object
  3,                                      !- Outlet Port
  {f43d23b0-189c-4eb6-aaa9-18179a869725}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {222a8315-0900-46f7-89d3-2fa2b132a547}, !- Handle
  Node 89,                                !- Name
  {309fb87a-1e41-4cfd-8a2f-5c209303be5e}, !- Inlet Port
  {30a23fd5-7827-4f61-931c-65ed557279b0}; !- Outlet Port

OS:Connection,
  {30a23fd5-7827-4f61-931c-65ed557279b0}, !- Handle
  {222a8315-0900-46f7-89d3-2fa2b132a547}, !- Source Object
  3,                                      !- Outlet Port
  {537ed3f4-0370-4e16-bd00-3dd8f261e63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {309fb87a-1e41-4cfd-8a2f-5c209303be5e}, !- Handle
  {f43d23b0-189c-4eb6-aaa9-18179a869725}, !- Source Object
  4,                                      !- Outlet Port
  {222a8315-0900-46f7-89d3-2fa2b132a547}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {2b62306a-b5ef-4ad3-b96a-8ca788aca518}, !- Handle
  Cycling PTAC DX Clg Elec Htg 17,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c385d1e3-2755-4153-a2c8-9da6c1f156d4}, !- Air Inlet Node Name
  {16608045-08d6-437f-8e1d-9e790c974654}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {435fa036-1d83-496f-8c88-f400a35df300}, !- Supply Air Fan Name
  {95abc3c7-06a5-4412-829f-29d67777d58f}, !- Heating Coil Name
  {23ec6782-b582-463b-85ee-cd61b8d7e6f0}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {435fa036-1d83-496f-8c88-f400a35df300}, !- Handle
  Cycling Elec PTAC Fan 17,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {95abc3c7-06a5-4412-829f-29d67777d58f}, !- Handle
  Cycling PTAC Elec Htg Coil 17,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {23ec6782-b582-463b-85ee-cd61b8d7e6f0}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 17, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {488ca5d4-094d-4d1d-b206-5c705d6d9bfc}, !- Handle
  Node 90,                                !- Name
  {dc33b35e-6449-445b-8097-c3a333bcf3c9}, !- Inlet Port
  {c385d1e3-2755-4153-a2c8-9da6c1f156d4}; !- Outlet Port

OS:Connection,
  {dc33b35e-6449-445b-8097-c3a333bcf3c9}, !- Handle
  {ccf4d8c4-3840-4f76-83dd-2c971ad4732a}, !- Source Object
  2,                                      !- Outlet Port
  {488ca5d4-094d-4d1d-b206-5c705d6d9bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c385d1e3-2755-4153-a2c8-9da6c1f156d4}, !- Handle
  {488ca5d4-094d-4d1d-b206-5c705d6d9bfc}, !- Source Object
  3,                                      !- Outlet Port
  {2b62306a-b5ef-4ad3-b96a-8ca788aca518}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82081829-d7cd-4de6-b55f-1123b3fa9b62}, !- Handle
  Node 91,                                !- Name
  {16608045-08d6-437f-8e1d-9e790c974654}, !- Inlet Port
  {42d680c8-272e-44b2-9435-f14114beecea}; !- Outlet Port

OS:Connection,
  {42d680c8-272e-44b2-9435-f14114beecea}, !- Handle
  {82081829-d7cd-4de6-b55f-1123b3fa9b62}, !- Source Object
  3,                                      !- Outlet Port
  {6255aa4d-cbb4-4edd-a3af-4faad01314a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16608045-08d6-437f-8e1d-9e790c974654}, !- Handle
  {2b62306a-b5ef-4ad3-b96a-8ca788aca518}, !- Source Object
  4,                                      !- Outlet Port
  {82081829-d7cd-4de6-b55f-1123b3fa9b62}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {67cfefe5-b73c-4a06-8ef8-fe0b796ed5dd}, !- Handle
  Cycling PTAC DX Clg Elec Htg 18,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c5fb71ce-b271-4c5e-ae06-14bd9647ae2d}, !- Air Inlet Node Name
  {6b955894-1e9e-467a-8eb1-a36d7eeeb2d3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {78fa499c-ed72-425e-a5a2-6ab78cb93376}, !- Supply Air Fan Name
  {86b211cc-a3ce-4d62-a45c-adb24a023107}, !- Heating Coil Name
  {c70426ad-c0c2-4028-8040-84f265094035}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {78fa499c-ed72-425e-a5a2-6ab78cb93376}, !- Handle
  Cycling Elec PTAC Fan 18,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {86b211cc-a3ce-4d62-a45c-adb24a023107}, !- Handle
  Cycling PTAC Elec Htg Coil 18,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {c70426ad-c0c2-4028-8040-84f265094035}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 18, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {a37c9a28-c354-412c-9f8e-a4f8217de06f}, !- Handle
  Node 92,                                !- Name
  {435ed09b-dcc7-439e-857c-caa284983e69}, !- Inlet Port
  {c5fb71ce-b271-4c5e-ae06-14bd9647ae2d}; !- Outlet Port

OS:Connection,
  {435ed09b-dcc7-439e-857c-caa284983e69}, !- Handle
  {75148306-5211-4fc6-af57-3ef98246060e}, !- Source Object
  2,                                      !- Outlet Port
  {a37c9a28-c354-412c-9f8e-a4f8217de06f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fb71ce-b271-4c5e-ae06-14bd9647ae2d}, !- Handle
  {a37c9a28-c354-412c-9f8e-a4f8217de06f}, !- Source Object
  3,                                      !- Outlet Port
  {67cfefe5-b73c-4a06-8ef8-fe0b796ed5dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4b89e75a-c8d9-447a-9022-0e06b91ed94e}, !- Handle
  Node 93,                                !- Name
  {6b955894-1e9e-467a-8eb1-a36d7eeeb2d3}, !- Inlet Port
  {5ce5139a-1bc7-4db0-9dd9-c06679cecc3f}; !- Outlet Port

OS:Connection,
  {5ce5139a-1bc7-4db0-9dd9-c06679cecc3f}, !- Handle
  {4b89e75a-c8d9-447a-9022-0e06b91ed94e}, !- Source Object
  3,                                      !- Outlet Port
  {39bdaa1d-b31c-481f-ab46-b31a591240da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b955894-1e9e-467a-8eb1-a36d7eeeb2d3}, !- Handle
  {67cfefe5-b73c-4a06-8ef8-fe0b796ed5dd}, !- Source Object
  4,                                      !- Outlet Port
  {4b89e75a-c8d9-447a-9022-0e06b91ed94e}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {237297d5-fc33-4b1f-a6a4-12e57d5e792f}, !- Handle
  Cycling PTAC DX Clg Elec Htg 19,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {7272e610-bd4c-4880-bf26-ca9b4bed6232}, !- Air Inlet Node Name
  {3a8d0da5-741f-48a5-81a8-042dc9dd37a5}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5581e52e-944c-4897-b805-f5484bc44d4b}, !- Supply Air Fan Name
  {c16daa12-a153-4b06-a9d4-ab6571844d1c}, !- Heating Coil Name
  {561725fc-c45a-4c11-b0bb-6e46b32ce73a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {5581e52e-944c-4897-b805-f5484bc44d4b}, !- Handle
  Cycling Elec PTAC Fan 19,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {c16daa12-a153-4b06-a9d4-ab6571844d1c}, !- Handle
  Cycling PTAC Elec Htg Coil 19,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {561725fc-c45a-4c11-b0bb-6e46b32ce73a}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 19, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {248bdf69-3999-4042-8ce4-a4c196c2814e}, !- Handle
  Node 94,                                !- Name
  {62592aad-4d24-4a66-afad-bd9b8615ec64}, !- Inlet Port
  {7272e610-bd4c-4880-bf26-ca9b4bed6232}; !- Outlet Port

OS:Connection,
  {62592aad-4d24-4a66-afad-bd9b8615ec64}, !- Handle
  {d5ba19a5-45ff-4123-a6e1-8db8617c9b85}, !- Source Object
  2,                                      !- Outlet Port
  {248bdf69-3999-4042-8ce4-a4c196c2814e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7272e610-bd4c-4880-bf26-ca9b4bed6232}, !- Handle
  {248bdf69-3999-4042-8ce4-a4c196c2814e}, !- Source Object
  3,                                      !- Outlet Port
  {237297d5-fc33-4b1f-a6a4-12e57d5e792f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {eb0e6e5f-5342-4a3f-9cb1-319ee7f7e45c}, !- Handle
  Node 95,                                !- Name
  {3a8d0da5-741f-48a5-81a8-042dc9dd37a5}, !- Inlet Port
  {0e420575-4b6f-4a2a-8492-ae4796624de0}; !- Outlet Port

OS:Connection,
  {0e420575-4b6f-4a2a-8492-ae4796624de0}, !- Handle
  {eb0e6e5f-5342-4a3f-9cb1-319ee7f7e45c}, !- Source Object
  3,                                      !- Outlet Port
  {206afa1f-f8e0-46ab-998f-47d20bf7746f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a8d0da5-741f-48a5-81a8-042dc9dd37a5}, !- Handle
  {237297d5-fc33-4b1f-a6a4-12e57d5e792f}, !- Source Object
  4,                                      !- Outlet Port
  {eb0e6e5f-5342-4a3f-9cb1-319ee7f7e45c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {69156435-8203-4598-90de-4ffd8b320d6e}, !- Handle
  Cycling PTAC DX Clg Elec Htg 20,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {1916e8e2-85e5-4642-a002-4455b8cfa5a8}, !- Air Inlet Node Name
  {c81bb0f2-045d-4350-a5e4-dc930216ea09}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9a4fb8ef-7fa4-4ea9-bd42-c09e79e45fd4}, !- Supply Air Fan Name
  {432faaf2-3c99-4e8f-a218-8aed46a64285}, !- Heating Coil Name
  {51707698-0147-40c2-9b61-cf3c163ea34c}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {9a4fb8ef-7fa4-4ea9-bd42-c09e79e45fd4}, !- Handle
  Cycling Elec PTAC Fan 20,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {432faaf2-3c99-4e8f-a218-8aed46a64285}, !- Handle
  Cycling PTAC Elec Htg Coil 20,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {51707698-0147-40c2-9b61-cf3c163ea34c}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 20, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {ba20c224-f588-4660-83ad-a351498f4d2d}, !- Handle
  Node 96,                                !- Name
  {acfe7beb-8378-4b39-9aa7-d5e88733599a}, !- Inlet Port
  {1916e8e2-85e5-4642-a002-4455b8cfa5a8}; !- Outlet Port

OS:Connection,
  {acfe7beb-8378-4b39-9aa7-d5e88733599a}, !- Handle
  {24c04e28-9365-4fa1-8b46-11cc18fdf281}, !- Source Object
  2,                                      !- Outlet Port
  {ba20c224-f588-4660-83ad-a351498f4d2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1916e8e2-85e5-4642-a002-4455b8cfa5a8}, !- Handle
  {ba20c224-f588-4660-83ad-a351498f4d2d}, !- Source Object
  3,                                      !- Outlet Port
  {69156435-8203-4598-90de-4ffd8b320d6e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {befa1e5f-bd3b-44d6-b363-b6c9f6906706}, !- Handle
  Node 97,                                !- Name
  {c81bb0f2-045d-4350-a5e4-dc930216ea09}, !- Inlet Port
  {a2eff738-c5c1-400e-9399-66827af0114b}; !- Outlet Port

OS:Connection,
  {a2eff738-c5c1-400e-9399-66827af0114b}, !- Handle
  {befa1e5f-bd3b-44d6-b363-b6c9f6906706}, !- Source Object
  3,                                      !- Outlet Port
  {30d1c9b9-6465-45e8-939f-ece6bdcefa6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c81bb0f2-045d-4350-a5e4-dc930216ea09}, !- Handle
  {69156435-8203-4598-90de-4ffd8b320d6e}, !- Source Object
  4,                                      !- Outlet Port
  {befa1e5f-bd3b-44d6-b363-b6c9f6906706}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {ffe7e2fa-1690-4291-8879-4e0069a6620d}, !- Handle
  Cycling PTAC DX Clg Elec Htg 21,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {c6dd52b8-dd09-4ac8-b852-aeffae7a990a}, !- Air Inlet Node Name
  {3af30197-d4e6-4562-8476-9b10b494d761}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8ff4456a-8fce-4664-a092-aaeba36ba206}, !- Supply Air Fan Name
  {9f705459-aea4-4dc2-9423-469d5ee03277}, !- Heating Coil Name
  {10ada1f0-03bd-421c-8eab-ceae4106fee2}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {8ff4456a-8fce-4664-a092-aaeba36ba206}, !- Handle
  Cycling Elec PTAC Fan 21,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {9f705459-aea4-4dc2-9423-469d5ee03277}, !- Handle
  Cycling PTAC Elec Htg Coil 21,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {10ada1f0-03bd-421c-8eab-ceae4106fee2}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 21, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {cd6a2782-f06f-433a-9b14-1a742cf8526a}, !- Handle
  Node 98,                                !- Name
  {26f0136c-da20-400e-b98f-e6e465ee9533}, !- Inlet Port
  {c6dd52b8-dd09-4ac8-b852-aeffae7a990a}; !- Outlet Port

OS:Connection,
  {26f0136c-da20-400e-b98f-e6e465ee9533}, !- Handle
  {afbaaf7d-95ca-4e62-857b-e6cc6f7190d7}, !- Source Object
  2,                                      !- Outlet Port
  {cd6a2782-f06f-433a-9b14-1a742cf8526a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6dd52b8-dd09-4ac8-b852-aeffae7a990a}, !- Handle
  {cd6a2782-f06f-433a-9b14-1a742cf8526a}, !- Source Object
  3,                                      !- Outlet Port
  {ffe7e2fa-1690-4291-8879-4e0069a6620d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0341dea8-a9fb-4a80-9401-f90131e4a9a5}, !- Handle
  Node 99,                                !- Name
  {3af30197-d4e6-4562-8476-9b10b494d761}, !- Inlet Port
  {831e3acd-3a44-4e51-bcf6-cd97da68b4f3}; !- Outlet Port

OS:Connection,
  {831e3acd-3a44-4e51-bcf6-cd97da68b4f3}, !- Handle
  {0341dea8-a9fb-4a80-9401-f90131e4a9a5}, !- Source Object
  3,                                      !- Outlet Port
  {279c00d7-af9f-42ba-822a-f7668149dc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3af30197-d4e6-4562-8476-9b10b494d761}, !- Handle
  {ffe7e2fa-1690-4291-8879-4e0069a6620d}, !- Source Object
  4,                                      !- Outlet Port
  {0341dea8-a9fb-4a80-9401-f90131e4a9a5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {e513d0b8-54b6-4c0a-95ad-1a8bae4142b9}, !- Handle
  Cycling PTAC DX Clg Elec Htg 22,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {8e6a09e0-dae8-4864-a847-b1fc26246cea}, !- Air Inlet Node Name
  {e71bd685-920c-4989-94e1-0fc1600a37ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {24f19069-c81e-40c8-8f37-7cb04faa17e9}, !- Supply Air Fan Name
  {abdbed58-00e5-4935-a77a-91942faacc8f}, !- Heating Coil Name
  {07ffa0df-d210-43a2-b7eb-1614bc72900a}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {24f19069-c81e-40c8-8f37-7cb04faa17e9}, !- Handle
  Cycling Elec PTAC Fan 22,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {abdbed58-00e5-4935-a77a-91942faacc8f}, !- Handle
  Cycling PTAC Elec Htg Coil 22,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {07ffa0df-d210-43a2-b7eb-1614bc72900a}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 22, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {b7fa0a1b-331a-4f8b-9801-25a98d5c0a0f}, !- Handle
  Node 100,                               !- Name
  {9cb6c903-feee-45e6-9bb0-b60040584745}, !- Inlet Port
  {8e6a09e0-dae8-4864-a847-b1fc26246cea}; !- Outlet Port

OS:Connection,
  {9cb6c903-feee-45e6-9bb0-b60040584745}, !- Handle
  {24aa9534-fc17-42f6-8bd0-61c39496e045}, !- Source Object
  2,                                      !- Outlet Port
  {b7fa0a1b-331a-4f8b-9801-25a98d5c0a0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6a09e0-dae8-4864-a847-b1fc26246cea}, !- Handle
  {b7fa0a1b-331a-4f8b-9801-25a98d5c0a0f}, !- Source Object
  3,                                      !- Outlet Port
  {e513d0b8-54b6-4c0a-95ad-1a8bae4142b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9a7c3e89-f27c-427a-be92-23142f2206ba}, !- Handle
  Node 101,                               !- Name
  {e71bd685-920c-4989-94e1-0fc1600a37ed}, !- Inlet Port
  {7ba2afb0-2ae9-47ac-ac67-fb25e1aaf47f}; !- Outlet Port

OS:Connection,
  {7ba2afb0-2ae9-47ac-ac67-fb25e1aaf47f}, !- Handle
  {9a7c3e89-f27c-427a-be92-23142f2206ba}, !- Source Object
  3,                                      !- Outlet Port
  {92e6d8af-cb71-4582-8beb-a3a046e9078e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e71bd685-920c-4989-94e1-0fc1600a37ed}, !- Handle
  {e513d0b8-54b6-4c0a-95ad-1a8bae4142b9}, !- Source Object
  4,                                      !- Outlet Port
  {9a7c3e89-f27c-427a-be92-23142f2206ba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {5dd5c8e8-49bd-4030-984a-e2b47aca38bd}, !- Handle
  Cycling PTAC DX Clg Elec Htg 23,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {48d4ffeb-c81d-4946-9400-7460d91fc5e4}, !- Air Inlet Node Name
  {966d373a-3ab7-473e-9bd9-00da66ad10ed}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {10ce934a-67a0-43fa-8d65-be0455a9272d}, !- Supply Air Fan Name
  {10ecb34b-678c-4213-9c85-613717d1b822}, !- Heating Coil Name
  {ac4447d0-105a-468d-8eed-f0108591a417}, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  {e1058d30-1930-4768-9fec-eec701ed4b0b}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:OnOff,
  {10ce934a-67a0-43fa-8d65-be0455a9272d}, !- Handle
  Cycling Elec PTAC Fan 23,               !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {27772bdf-f8a4-4cc9-a15a-9c7658a82c1b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0866fb75-5f65-4e85-b080-a4d54999980d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {10ecb34b-678c-4213-9c85-613717d1b822}, !- Handle
  Cycling PTAC Elec Htg Coil 23,          !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  ,                                       !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ac4447d0-105a-468d-8eed-f0108591a417}, !- Handle
  Cycling Elec PTAC 1 Spd DX Clg Coil 23, !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {da5e680a-dac5-41ac-b21d-ec9568fe0e79}, !- Total Cooling Capacity Function of Temperature Curve Name
  {33c897ca-6c28-456e-ad15-6487bee52aec}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {a371ab86-deb8-453c-a85d-53e35486fa04}, !- Energy Input Ratio Function of Temperature Curve Name
  {f86e4c94-4e24-47ad-865b-7c881dfb0145}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {c4e6a7c8-607d-4f48-8671-90501b93e668}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Node,
  {469ae3d5-c795-4ad3-a1b6-7c55b4f3dd46}, !- Handle
  Node 102,                               !- Name
  {21719e74-c57b-4502-910a-da610f15603f}, !- Inlet Port
  {48d4ffeb-c81d-4946-9400-7460d91fc5e4}; !- Outlet Port

OS:Connection,
  {21719e74-c57b-4502-910a-da610f15603f}, !- Handle
  {c74efdd8-e445-4e3d-9c74-122c1a8f3455}, !- Source Object
  2,                                      !- Outlet Port
  {469ae3d5-c795-4ad3-a1b6-7c55b4f3dd46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48d4ffeb-c81d-4946-9400-7460d91fc5e4}, !- Handle
  {469ae3d5-c795-4ad3-a1b6-7c55b4f3dd46}, !- Source Object
  3,                                      !- Outlet Port
  {5dd5c8e8-49bd-4030-984a-e2b47aca38bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bc283037-22bc-4fe3-a73f-613996c03c66}, !- Handle
  Node 103,                               !- Name
  {966d373a-3ab7-473e-9bd9-00da66ad10ed}, !- Inlet Port
  {9a3b9607-f56d-4341-8550-93296593da5e}; !- Outlet Port

OS:Connection,
  {9a3b9607-f56d-4341-8550-93296593da5e}, !- Handle
  {bc283037-22bc-4fe3-a73f-613996c03c66}, !- Source Object
  3,                                      !- Outlet Port
  {433865a7-0c9b-463a-9994-8d6f91db7c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {966d373a-3ab7-473e-9bd9-00da66ad10ed}, !- Handle
  {5dd5c8e8-49bd-4030-984a-e2b47aca38bd}, !- Source Object
  4,                                      !- Outlet Port
  {bc283037-22bc-4fe3-a73f-613996c03c66}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalAirConditioner,
  {f1953976-d42f-447c-bf86-3bc0d7e8915a}, !- Handle
  Cycling PTAC DX Clg Elec Htg 24,        !- Name
  {cf308f91-1adf-481e-8eeb-58b7e2cf32fa}, !- Availability Schedule Name
  {36627200-9e5e-4eaa-a622-680672d558c8}, !- Air Inlet Node Name
  {7f8c7a35-4b64-4f8b-bb52-10550b6bc2fa}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
