  Until: 20:00,                           !- Field 14941
  0.489778449,                            !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.412507622,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.369900915,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.308902439,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.208856707,                            !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.118094512,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.130823171,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.103887195,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.067515244,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.09410061,                             !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.153978659,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.264030521,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.319717893,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.359152391,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.276390019,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.263068063,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.25933295,                             !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.30026963,                             !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.216140704,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.20923083,                             !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.209902209,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.308719512,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.370069722,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.422110404,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.463100715,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.395579268,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.353940549,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.307278963,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.208277439,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.126310976,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.105762195,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.120213415,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.086570122,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.082256098,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.130518293,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.231963968,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.32875,                                !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.354683258,                            !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.295931703,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.353853465,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.313063285,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.282573847,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.259730859,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.205166101,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.242583841,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.280571646,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.43757622,                             !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.408032806,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.390915094,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.316608232,                            !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.293925305,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.284192073,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.226570122,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.145085366,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.106713415,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.085878049,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.096414634,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.073,                                  !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.089304878,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.124749846,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.258359756,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.34572561,                             !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.412170732,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.427597561,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.372597561,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.419,                                  !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.355146341,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.322182927,                            !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.307012195,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.32088195,                             !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.365497418,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.388674323,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.369584272,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.357560976,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.259597561,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.250408537,                            !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.210487805,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.155012195,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.120932927,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.090390244,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.09297561,                             !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.084304878,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.098297745,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.102103398,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.216317073,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.38154878,                             !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.410030488,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.368128049,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.356646341,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.352243902,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.31106417,                             !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.281651278,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.301890244,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.356103659,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.46652439,                             !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.484865148,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.486085366,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.399762195,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.330292683,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.316079268,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.19027439,                             !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.143579268,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.117908537,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.086585366,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.085091463,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.088207317,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.132236712,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.198908709,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.331350437,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.342971871,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.322574896,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.338909745,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.32260619,                             !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.309592671,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.276226875,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.24829878,                             !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.250304878,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.319170732,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.444573171,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.484871951,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.505603659,                            !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.404262195,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.349731707,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.280006098,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.201597561,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.140932927,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.115890244,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.105302265,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.101611789,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.090658537,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.163878049,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.317487805,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.390097331,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.357947135,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.288664001,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.256754314,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.281776584,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.267312356,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.259311666,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.191713127,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.240980499,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.349351473,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.450468477,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.524713415,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.535146341,                            !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.478445122,                            !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.380939024,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.314560976,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.220832662,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.137445122,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.11054878,                             !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.114621951,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.124890244,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.096914634,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.177286585,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.317359756,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.336534514,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.339358663,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.283625863,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.275732743,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.262577379,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.280809576,                            !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.256191164,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.228964452,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.225640734,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.296231592,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.410542247,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.532887172,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.530964137,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.488114611,                            !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.387905315,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.306384146,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.235585366,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.151920732,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.138292683,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.108353659,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.104916159,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.074115854,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.192179878,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.318876463,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.38183689,                             !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.3634375,                              !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.312278963,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.282546603,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.312157012,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.295327744,                            !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.246753049,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.248757622,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.187903963,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.243307927,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.407326843,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.47816311,                             !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.49820122,                             !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.370647866,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.358429878,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.3046875,                              !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.234679878,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.14589939,                             !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.11191311,                             !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.092766768,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.102256098,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.103765244,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.136631098,                            !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.276204268,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.372644817,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.343980384,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.340990854,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.327896341,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.356364329,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.31836128,                             !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.280426829,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.276875,                               !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.260564024,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.328521198,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.407999855,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.439527439,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.387759146,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.337713415,                            !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.307096037,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.296432927,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.260411585,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.149695122,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.157164634,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.110708841,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.088467988,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.086830203,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.106831354,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.151791159,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.274237805,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.393506098,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.420960366,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.444199695,                            !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.414054878,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.455807927,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.359382622,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.337995427,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.328191153,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.394569246,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.371313211,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.360852089,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.405182927,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.374969512,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.285282012,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.26242378,                             !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.243538023,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.144572153,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.12206526,                             !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.116989329,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.070289634,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.087164634,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.083655085,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.133925891,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.259321646,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.397588084,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.384081339,                            !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.375378786,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.411059451,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.407309451,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.391714148,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.332757557,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.31882398,                             !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.384480732,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.432779708,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.540736437,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.525256917,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.427586906,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.380773262,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.306009576,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.179435976,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.153424735,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.112464653,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.111032593,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.097911585,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.08538872,                             !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.156920732,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.299724157,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.33413872,                             !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.328474891,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.332905706,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.299990644,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.309043858,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.325402377,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.269509278,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.254175204,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.240168586,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.342376611,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.446131552,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.566181402,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.522073171,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.441676829,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.364108232,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.303323171,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.197431402,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.140932927,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.115890244,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.105302265,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.101611789,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.090658537,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.163878049,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.317487805,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.390097331,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.357947135,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.288664001,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.256754314,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.281776584,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.267312356,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.259311666,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.191713127,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.240980499,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.349351473,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.450468477,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.524713415,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.535146341,                            !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.478445122,                            !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.380939024,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.314560976,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.220832662,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.137445122,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.11054878,                             !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.114621951,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.124890244,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.096914634,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.177286585,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.317359756,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.336534514,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.339358663,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.283625863,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.275732743,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.262577379,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.280809576,                            !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.256191164,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.228964452,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.225640734,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.296231592,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.410542247,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.532887172,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.530964137,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.488114611,                            !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.387905315,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.306384146,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.235585366,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.151920732,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.138292683,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.108353659,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.104916159,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.074115854,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.192179878,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.318876463,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.38183689,                             !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.3634375,                              !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.312278963,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.282546603,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.312157012,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.295327744,                            !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.246753049,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.248757622,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.187903963,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.243307927,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.407326843,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.47816311,                             !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.49820122,                             !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.370647866,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.358429878,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.3046875,                              !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.234679878,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.14589939,                             !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.11191311,                             !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.092766768,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.102256098,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.103765244,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.136631098,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.276204268,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.372644817,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.343980384,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.340990854,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.327896341,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.356364329,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.31836128,                             !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.280426829,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.276875,                               !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.260564024,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.328521198,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.407999855,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.439527439,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.387759146,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.337713415,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.307096037,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.296432927,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.260411585,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.149695122,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.157164634,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.110708841,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.088467988,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.086830203,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.106831354,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.151791159,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.274237805,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.393506098,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.420960366,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.444199695,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.414054878,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.455807927,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.359382622,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.337995427,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.328191153,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.394569246,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.371313211,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.360852089,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.405182927,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.374969512,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.285282012,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.26242378,                             !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.243538023,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.144572153,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.12206526,                             !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.116989329,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.070289634,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.087164634,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.083655085,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.133925891,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.259321646,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.397588084,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.384081339,                            !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.375378786,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.411059451,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.407309451,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.391714148,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.332757557,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.31882398,                             !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.384480732,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.432779708,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.540736437,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.525256917,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.427586906,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.380773262,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.306009576,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.179435976,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.153424735,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.112464653,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.111032593,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.097911585,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.08538872,                             !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.156920732,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.299724157,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.33413872,                             !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.328474891,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.332905706,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.299990644,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.309043858,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.325402377,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.269509278,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.254175204,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.240168586,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.342376611,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.446131552,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.566181402,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.522073171,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.441676829,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.364108232,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.303323171,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.197431402,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.140932927,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.115890244,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.105302265,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.101611789,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.090658537,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.163878049,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.317487805,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.390097331,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.357947135,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.288664001,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.256754314,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.281776584,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.267312356,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.259311666,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.191713127,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.240980499,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.349351473,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.450468477,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.524713415,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.535146341,                            !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.478445122,                            !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.380939024,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.314560976,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.220832662,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.137445122,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.11054878,                             !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.114621951,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.124890244,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.096914634,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.177286585,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.317359756,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.336534514,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.339358663,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.283625863,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.275732743,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.262577379,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.280809576,                            !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.256191164,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.228964452,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.225640734,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.296231592,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.410542247,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.532887172,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.530964137,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.488114611,                            !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.387905315,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.306384146,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.235585366,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.151920732,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.138292683,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.108353659,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.104916159,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.074115854,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.192179878,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.318876463,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.38183689,                             !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.3634375,                              !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.312278963,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.282546603,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.312157012,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.295327744,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.246753049,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.248757622,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.187903963,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.243307927,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.407326843,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.47816311,                             !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.49820122,                             !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.370647866,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.358429878,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.3046875,                              !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.234679878,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.14589939,                             !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.11191311,                             !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.092766768,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.102256098,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.103765244,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.136631098,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.276204268,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.372644817,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.343980384,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.340990854,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.327896341,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.356364329,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.31836128,                             !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.280426829,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.276875,                               !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.260564024,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.328521198,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.407999855,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.439527439,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.387759146,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.337713415,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.307096037,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.296432927,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.260411585,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.149695122,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.157164634,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.110708841,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.088467988,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.086830203,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.106831354,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.151791159,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.274237805,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.393506098,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.420960366,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.444199695,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.414054878,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.455807927,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.359382622,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.337995427,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.328191153,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.394569246,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.371313211,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.360852089,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.405182927,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.374969512,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.285282012,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.26242378,                             !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.243538023,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.144572153,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.12206526,                             !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.116989329,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.070289634,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.087164634,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.083655085,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.133925891,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.259321646,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.397588084,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.384081339,                            !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.375378786,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.411059451,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.407309451,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.391714148,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.332757557,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.31882398,                             !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.384480732,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.432779708,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.540736437,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.525256917,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.427586906,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.380773262,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.306009576,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.179435976,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.153424735,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.112464653,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.111032593,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.097911585,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.08538872,                             !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.156920732,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.299724157,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.33413872,                             !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.328474891,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.332905706,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.299990644,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.309043858,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.325402377,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.269509278,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.254175204,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.240168586,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.342376611,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.446131552,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.566181402,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.522073171,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.441676829,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.364108232,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.303323171,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.197431402,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.140932927,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.115890244,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.105302265,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.101611789,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.090658537,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.163878049,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.317487805,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.390097331,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.357947135,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.288664001,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.256754314,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.281776584,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.267312356,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.259311666,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.191713127,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.240980499,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.349351473,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.450468477,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.524713415,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.535146341,                            !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.478445122,                            !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.380939024,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.314560976,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.220832662,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.137445122,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.11054878,                             !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.114621951,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.124890244,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.096914634,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.177286585,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.317359756,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.336534514,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.339358663,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.283625863,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.275732743,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.262577379,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.280809576,                            !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.256191164,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.228964452,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.225640734,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.296231592,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.410542247,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.532887172,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.530964137,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.488114611,                            !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.387905315,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.306384146,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.235585366,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.151920732,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.138292683,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.108353659,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.104916159,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.074115854,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.192179878,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.318876463,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.38183689,                             !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.3634375,                              !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.312278963,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.282546603,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.312157012,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.295327744,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.246753049,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.248757622,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.187903963,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.243307927,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.407326843,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.47816311,                             !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.49820122,                             !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.370647866,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.358429878,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.3046875,                              !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.234679878,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.14589939,                             !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.11191311,                             !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.092766768,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.102256098,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.103765244,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.136631098,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.276204268,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.372644817,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.343980384,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.340990854,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.327896341,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.356364329,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.31836128,                             !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.280426829,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.276875,                               !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.260564024,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.328521198,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.407999855,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.439527439,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.387759146,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.337713415,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.307096037,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.296432927,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.260411585,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.149695122,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.157164634,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.110708841,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.088467988,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.086830203,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.106831354,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.151791159,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.274237805,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.393506098,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.420960366,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.444199695,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.414054878,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.455807927,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.359382622,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.337995427,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.328191153,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.394569246,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.371313211,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.360852089,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.405182927,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.374969512,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.285282012,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.26242378,                             !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.243538023,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.144572153,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.12206526,                             !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.116989329,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.070289634,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.087164634,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.083655085,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.133925891,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.259321646,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.397588084,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.384081339,                            !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.375378786,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.411059451,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.407309451,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.391714148,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.332757557,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.31882398,                             !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.384480732,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.432779708,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.540736437,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.525256917,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.427586906,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.380773262,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.306009576,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.179435976,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.153424735,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.112464653,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.111032593,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.097911585,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.08538872,                             !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.156920732,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.299724157,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.33413872,                             !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.328474891,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.332905706,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.299990644,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.309043858,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.325402377,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.269509278,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.254175204,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.240168586,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.342376611,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.446131552,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.566181402,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.522073171,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.441676829,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.364108232,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.303323171,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.197431402,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.140932927,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.115890244,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.105302265,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.101611789,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.090658537,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.163878049,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.317487805,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.390097331,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.357947135,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.288664001,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.256754314,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.281776584,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.267312356,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.259311666,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.191713127,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.240980499,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.349351473,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.450468477,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.524713415,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.535146341,                            !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.478445122,                            !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.380939024,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.314560976,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.220832662,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.137445122,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.11054878,                             !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.114621951,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.124890244,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.096914634,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.177286585,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.317359756,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.336534514,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.339358663,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.283625863,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.275732743,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.262577379,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.280809576,                            !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.256191164,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.228964452,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.225640734,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.296231592,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.410542247,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.532887172,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.530964137,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.488114611,                            !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.387905315,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.306384146,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.235585366,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.158926829,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.162628049,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.129719512,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.112182927,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.100256098,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.172268293,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.296713415,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.388196272,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.401172803,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.425006098,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.346573171,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.32473165,                             !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.362761241,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.276439024,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.235713415,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.268884146,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.347376898,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.453018293,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.55597561,                             !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.47829878,                             !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.434207317,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.390939024,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.365878049,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.229634146,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.162670732,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.149634146,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.120890244,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.116554303,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.095802117,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.134413139,                            !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.259138403,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.325832505,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.405245371,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.405406386,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.416337172,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.384081066,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.396917339,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.3364,                                 !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.331493251,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.370418098,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.381661142,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.429279519,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.502353094,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.49742846,                             !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.384746684,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.357887997,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.319142469,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.263438293,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.187950976,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.159922858,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.130355787,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.129045348,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.102211406,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.120466049,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.146914005,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.237880989,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.397411047,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.488462493,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.481107733,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.518688519,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.490330969,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.479392355,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.452794841,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.473322822,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.523388778,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.512661541,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.489159214,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.436239074,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.395043839,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.340085886,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.313839816,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.228698873,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.197419187,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.163773604,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.11529368,                             !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.113828459,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.096649376,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.114965539,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.125720798,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.251038861,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.399496409,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.429302899,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.413713534,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.454187811,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.46500596,                             !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.406481133,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.381577527,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.369855183,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.45867378,                             !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.544618902,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.564657012,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.49746189,                             !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.453064024,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.384817073,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.371958841,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.265373476,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.174420732,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.168833841,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.128818598,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.117179878,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.115792683,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.144176829,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.226128049,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.370716463,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.38371189,                             !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.35538872,                             !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.387721037,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.406844512,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.401074695,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.306012138,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.309524203,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.286925621,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.375167683,                            !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.492469512,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.614588415,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.569588415,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.489634146,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.390259146,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.364039634,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.258772866,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.185068598,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.152431402,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.108460366,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.133719512,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.094382622,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.195708841,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.297560976,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.36753811,                             !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.350838415,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.383559451,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.390884218,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.323963993,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.382632593,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.307550837,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.279940534,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.275979349,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.342363883,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.490569777,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.556337868,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.562397319,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.505880695,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.402109411,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.421241587,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.253346037,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.184739703,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.14898628,                             !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.109214939,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.13788872,                             !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.109954268,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.152083841,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.291550463,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.345853802,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.409131098,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.375442073,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.388527669,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.368993902,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.378696646,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.314839939,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.269900915,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.277173119,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.324831095,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.465693598,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.54410061,                             !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.564489329,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.46191311,                             !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.43597561,                             !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.402477134,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.238620427,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.158926829,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.162628049,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.129719512,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.112182927,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.100256098,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.172268293,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.296713415,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.388196272,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.401172803,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.425006098,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.346573171,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.32473165,                             !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.362761241,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.276439024,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.235713415,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.268884146,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.347376898,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.453018293,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.55597561,                             !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.47829878,                             !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.434207317,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.390939024,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.365878049,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.229634146,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.162670732,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.149634146,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.120890244,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.116554303,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.095802117,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.134413139,                            !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.259138403,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.325832505,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.405245371,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.405406386,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.416337172,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.384081066,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.396917339,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.3364,                                 !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.331493251,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.370418098,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.381661142,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.429279519,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.502353094,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.49742846,                             !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.384746684,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.357887997,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.319142469,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.263438293,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.187950976,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.159922858,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.130355787,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.129045348,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.102211406,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.120466049,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.146914005,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.237880989,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.397411047,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.488462493,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.481107733,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.518688519,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.490330969,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.479392355,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.452794841,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.473322822,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.523388778,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.512661541,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.489159214,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.436239074,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.395043839,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.340085886,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.313839816,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.228698873,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.197419187,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.163773604,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.11529368,                             !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.113828459,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.096649376,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.114965539,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.125720798,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.251038861,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.399496409,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.429302899,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.413713534,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.454187811,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.46500596,                             !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.406481133,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.381577527,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.369855183,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.45867378,                             !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.544618902,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.564657012,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.49746189,                             !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.453064024,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.384817073,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.371958841,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.265373476,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.174420732,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.168833841,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.128818598,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.117179878,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.115792683,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.144176829,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.226128049,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.370716463,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.38371189,                             !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.35538872,                             !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.387721037,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.406844512,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.401074695,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.306012138,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.309524203,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.286925621,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.375167683,                            !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.492469512,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.614588415,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.569588415,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.489634146,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.390259146,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.364039634,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.258772866,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.185068598,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.152431402,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.108460366,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.133719512,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.094382622,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.195708841,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.297560976,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.36753811,                             !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.350838415,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.383559451,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.390884218,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.323963993,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.382632593,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.307550837,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.279940534,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.275979349,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.342363883,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.490569777,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.556337868,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.562397319,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.505880695,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.402109411,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.421241587,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.253346037,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.184739703,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.14898628,                             !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.109214939,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.13788872,                             !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.109954268,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.152083841,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.291550463,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.345853802,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.409131098,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.375442073,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.388527669,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.368993902,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.378696646,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.314839939,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.269900915,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.277173119,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.324831095,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.465693598,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.54410061,                             !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.564489329,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.46191311,                             !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.43597561,                             !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.402477134,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.238620427,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.158926829,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.162628049,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.129719512,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.112182927,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.100256098,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.172268293,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.296713415,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.388196272,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.401172803,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.425006098,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.346573171,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.32473165,                             !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.362761241,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.276439024,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.235713415,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.268884146,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.347376898,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.453018293,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.55597561,                             !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.47829878,                             !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.434207317,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.390939024,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.365878049,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.229634146,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.162670732,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.149634146,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.120890244,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.116554303,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.095802117,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.134413139,                            !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.259138403,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.325832505,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.405245371,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.405406386,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.416337172,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.384081066,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.396917339,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.3364,                                 !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.331493251,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.370418098,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.381661142,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.429279519,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.502353094,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.49742846,                             !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.384746684,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.357887997,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.319142469,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.263438293,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.187950976,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.159922858,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.130355787,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.129045348,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.102211406,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.120466049,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.146914005,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.237880989,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.397411047,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.488462493,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.481107733,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.518688519,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.490330969,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.479392355,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.452794841,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.473322822,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.523388778,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.512661541,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.489159214,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.436239074,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.395043839,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.340085886,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.313839816,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.228698873,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.197419187,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.163773604,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.11529368,                             !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.113828459,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.096649376,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.114965539,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.125720798,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.251038861,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.399496409,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.429302899,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.413713534,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.454187811,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.46500596,                             !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.406481133,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.381577527,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.369855183,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.45867378,                             !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.544618902,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.564657012,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.49746189,                             !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.453064024,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.384817073,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.371958841,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.265373476,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.174420732,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.168833841,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.128818598,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.117179878,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.115792683,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.144176829,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.226128049,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.370716463,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.38371189,                             !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.35538872,                             !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.387721037,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.406844512,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.401074695,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.306012138,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.309524203,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.286925621,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.375167683,                            !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.492469512,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.614588415,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.569588415,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.489634146,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.390259146,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.364039634,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.258772866,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.185068598,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.152431402,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.108460366,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.133719512,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.094382622,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.195708841,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.297560976,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.36753811,                             !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.350838415,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.383559451,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.390884218,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.323963993,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.382632593,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.307550837,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.279940534,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.275979349,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.342363883,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.490569777,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.556337868,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.562397319,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.505880695,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.402109411,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.421241587,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.253346037,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.184739703,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.14898628,                             !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.109214939,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.13788872,                             !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.109954268,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.152083841,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.291550463,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.345853802,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.409131098,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.375442073,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.388527669,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.368993902,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.378696646,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.314839939,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.269900915,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.277173119,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.324831095,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.465693598,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.54410061,                             !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.564489329,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.46191311,                             !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.43597561,                             !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.402477134,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.238620427,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.158926829,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.162628049,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.129719512,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.112182927,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.100256098,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.172268293,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.296713415,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.388196272,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.401172803,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.425006098,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.346573171,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.32473165,                             !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.362761241,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.276439024,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.235713415,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.268884146,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.347376898,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.453018293,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.55597561,                             !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.47829878,                             !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.434207317,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.390939024,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.365878049,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.229634146,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.162670732,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.149634146,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.120890244,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.116554303,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.095802117,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.134413139,                            !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.259138403,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.325832505,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.405245371,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.405406386,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.416337172,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.384081066,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.396917339,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.3364,                                 !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.331493251,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.370418098,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.381661142,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.429279519,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.502353094,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.49742846,                             !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.384746684,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.357887997,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.319142469,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.263438293,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.187950976,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.159922858,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.130355787,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.129045348,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.102211406,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.120466049,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.146914005,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.237880989,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.397411047,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.488462493,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.481107733,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.518688519,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.490330969,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.479392355,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.452794841,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.473322822,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.523388778,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.512661541,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.489159214,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.436239074,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.395043839,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.340085886,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.313839816,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.228698873,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.197419187,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.163773604,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.11529368,                             !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.113828459,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.096649376,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.114965539,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.125720798,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.251038861,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.399496409,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.429302899,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.413713534,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.454187811,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.46500596,                             !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.406481133,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.381577527,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.369855183,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.45867378,                             !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.544618902,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.564657012,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.49746189,                             !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.453064024,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.384817073,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.371958841,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.265373476,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.174420732,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.168833841,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.128818598,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.117179878,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.115792683,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.144176829,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.226128049,                            !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.370716463,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.38371189,                             !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.35538872,                             !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.387721037,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.406844512,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.401074695,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.306012138,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.309524203,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.286925621,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.375167683,                            !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.492469512,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.614588415,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.569588415,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.489634146,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.390259146,                            !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.364039634,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.258772866,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.185068598,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.152431402,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.108460366,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.133719512,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.094382622,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.195708841,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.297560976,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.36753811,                             !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.350838415,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.383559451,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.390884218,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.323963993,                            !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.382632593,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.307550837,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.279940534,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.275979349,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.342363883,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.490569777,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.556337868,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.562397319,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.505880695,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.402109411,                            !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.421241587,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.253346037,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.184739703,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.14898628,                             !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.109214939,                            !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.13788872,                             !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.109954268,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.152083841,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.291550463,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.345853802,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.409131098,                            !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.375442073,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.388527669,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.368993902,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.378696646,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.314839939,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.269900915,                            !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.277173119,                            !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.324831095,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.465693598,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.54410061,                             !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.564489329,                            !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.46191311,                             !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.43597561,                             !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.402477134,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.238620427,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.158926829,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.162628049,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.129719512,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.112182927,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.100256098,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.172268293,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.296713415,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.388196272,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.401172803,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.425006098,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.346573171,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.32473165,                             !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.362761241,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.276439024,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.235713415,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.268884146,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.347376898,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.453018293,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.55597561,                             !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.47829878,                             !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.434207317,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.390939024,                            !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.365878049,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.229634146,                            !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.162670732,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.149634146,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.120890244,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.116554303,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.095802117,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.134413139,                            !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.259138403,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.325832505,                            !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.405245371,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.405406386,                            !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.416337172,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.384081066,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.396917339,                            !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.3364,                                 !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.331493251,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.370418098,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.381661142,                            !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.429279519,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.502353094,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.49742846,                             !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.384746684,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.357887997,                            !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.319142469,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.263438293,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.187950976,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.159922858,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.130355787,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.129045348,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.102211406,                            !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.120466049,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.146914005,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.237880989,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.397411047,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.488462493,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.481107733,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.518688519,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.490330969,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.479392355,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.452794841,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.473322822,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.523388778,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.512661541,                            !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.489159214,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.436239074,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.395043839,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.340085886,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.313839816,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.228698873;                            !- Field 18250

ElectricEquipment,
  Electric Equipment 7 15.0 percent reduction, !- Name
  MURB large,                             !- Zone or ZoneList or Space or SpaceList Name
  Congelateur,                            !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  14.8325,                                !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Congelateur,                            !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.472422641,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.435056369,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.467021919,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.463169463,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.405035939,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.488362317,                            !- Field 14
  Until: 07:00,                           !- Field 15
  0.479564102,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.44851193,                             !- Field 18
  Until: 09:00,                           !- Field 19
  0.433980809,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.504433673,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.455998631,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.480308472,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.479154397,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.47420139,                             !- Field 30
  Until: 15:00,                           !- Field 31
  0.507756028,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.459784872,                            !- Field 34
  Until: 17:00,                           !- Field 35
  0.477756288,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.468659557,                            !- Field 38
  Until: 19:00,                           !- Field 39
  0.469188605,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.448003106,                            !- Field 42
  Until: 21:00,                           !- Field 43
  0.511221447,                            !- Field 44
  Until: 22:00,                           !- Field 45
  0.478570637,                            !- Field 46
  Until: 23:00,                           !- Field 47
  0.446505852,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.452629947,                            !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.467291494,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.431973397,                            !- Field 56
  Until: 03:00,                           !- Field 57
  0.473347117,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.436827625,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.438221757,                            !- Field 62
  Until: 06:00,                           !- Field 63
  0.469520941,                            !- Field 64
  Until: 07:00,                           !- Field 65
  0.361005168,                            !- Field 66
  Until: 08:00,                           !- Field 67
  0.491520143,                            !- Field 68
  Until: 09:00,                           !- Field 69
  0.485093278,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.408415013,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.512212022,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.484981322,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.410918508,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.509946408,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.464784422,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.466441762,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.477830839,                            !- Field 86
  Until: 18:00,                           !- Field 87
  0.469186408,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.475018416,                            !- Field 90
  Until: 20:00,                           !- Field 91
  0.495292721,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.453516083,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.494600038,                            !- Field 96
  Until: 23:00,                           !- Field 97
  0.464343322,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.46457335,                             !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.436843953,                            !- Field 104
  Until: 02:00,                           !- Field 105
  0.462321031,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.442277661,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.478353653,                            !- Field 110
  Until: 05:00,                           !- Field 111
  0.411788521,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.43773501,                             !- Field 114
  Until: 07:00,                           !- Field 115
  0.472035188,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.467998956,                            !- Field 118
  Until: 09:00,                           !- Field 119
  0.411902909,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.489504453,                            !- Field 122
  Until: 11:00,                           !- Field 123
  0.437167244,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.436189056,                            !- Field 126
  Until: 13:00,                           !- Field 127
  0.43496615,                             !- Field 128
  Until: 14:00,                           !- Field 129
  0.450535251,                            !- Field 130
  Until: 15:00,                           !- Field 131
  0.445084897,                            !- Field 132
  Until: 16:00,                           !- Field 133
  0.471735555,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.473899946,                            !- Field 136
  Until: 18:00,                           !- Field 137
  0.477402047,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.439305457,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.517118777,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.429258671,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.442957075,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.500405461,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.44239909,                             !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.425105358,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.500286847,                            !- Field 156
  Until: 03:00,                           !- Field 157
  0.441526969,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.443522226,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.41104388,                             !- Field 162
  Until: 06:00,                           !- Field 163
  0.453377015,                            !- Field 164
  Until: 07:00,                           !- Field 165
  0.47821147,                             !- Field 166
  Until: 08:00,                           !- Field 167
  0.42786663,                             !- Field 168
  Until: 09:00,                           !- Field 169
  0.430301092,                            !- Field 170
  Until: 10:00,                           !- Field 171
  0.465782838,                            !- Field 172
  Until: 11:00,                           !- Field 173
  0.440768322,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.431082928,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.455089494,                            !- Field 178
  Until: 14:00,                           !- Field 179
  0.472747132,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.459872047,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.444411842,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.423336175,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.491789439,                            !- Field 188
  Until: 19:00,                           !- Field 189
  0.468611666,                            !- Field 190
  Until: 20:00,                           !- Field 191
  0.481669509,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.499485389,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.454490964,                            !- Field 196
  Until: 23:00,                           !- Field 197
  0.466440069,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.495068447,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.43025539,                             !- Field 204
  Until: 02:00,                           !- Field 205
  0.452392524,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.481621577,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.434552322,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.46324881,                             !- Field 212
  Until: 06:00,                           !- Field 213
  0.465613478,                            !- Field 214
  Until: 07:00,                           !- Field 215
  0.435552664,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.465470338,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.436758709,                            !- Field 220
  Until: 10:00,                           !- Field 221
  0.448484858,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.465422237,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.451378863,                            !- Field 226
  Until: 13:00,                           !- Field 227
  0.437312569,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.476450376,                            !- Field 230
  Until: 15:00,                           !- Field 231
  0.468046883,                            !- Field 232
  Until: 16:00,                           !- Field 233
  0.430423482,                            !- Field 234
  Until: 17:00,                           !- Field 235
  0.458351302,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.453108534,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.482436848,                            !- Field 240
  Until: 20:00,                           !- Field 241
  0.462914886,                            !- Field 242
  Until: 21:00,                           !- Field 243
  0.501956672,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.483050836,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.465199702,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.47605584,                             !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.46779024,                             !- Field 254
  Until: 02:00,                           !- Field 255
  0.465564162,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.456293281,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.432765548,                            !- Field 260
  Until: 05:00,                           !- Field 261
  0.495927007,                            !- Field 262
  Until: 06:00,                           !- Field 263
  0.465459468,                            !- Field 264
  Until: 07:00,                           !- Field 265
  0.402557566,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.496609909,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.470100098,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.412461138,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.458861056,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.447741344,                            !- Field 276
  Until: 13:00,                           !- Field 277
  0.469468693,                            !- Field 278
  Until: 14:00,                           !- Field 279
  0.436149464,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.447225996,                            !- Field 282
  Until: 16:00,                           !- Field 283
  0.501835887,                            !- Field 284
  Until: 17:00,                           !- Field 285
  0.44465223,                             !- Field 286
  Until: 18:00,                           !- Field 287
  0.459991972,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.445130824,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.485548726,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.445818949,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.476123228,                            !- Field 296
  Until: 23:00,                           !- Field 297
  0.465869637,                            !- Field 298
  Until: 24:00,                           !- Field 299
  0.445881579,                            !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.502784469,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.384030884,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.482700592,                            !- Field 308
  Until: 04:00,                           !- Field 309
  0.482075079,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.425507457,                            !- Field 312
  Until: 06:00,                           !- Field 313
  0.488681741,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.386672181,                            !- Field 316
  Until: 08:00,                           !- Field 317
  0.476910707,                            !- Field 318
  Until: 09:00,                           !- Field 319
  0.447492364,                            !- Field 320
  Until: 10:00,                           !- Field 321
  0.415706234,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.456210905,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.50361761,                             !- Field 326
  Until: 13:00,                           !- Field 327
  0.50674128,                             !- Field 328
  Until: 14:00,                           !- Field 329
  0.407147515,                            !- Field 330
  Until: 15:00,                           !- Field 331
  0.464133967,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.42666574,                             !- Field 334
  Until: 17:00,                           !- Field 335
  0.447625348,                            !- Field 336
  Until: 18:00,                           !- Field 337
  0.495574726,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.410111817,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.52096086,                             !- Field 342
  Until: 21:00,                           !- Field 343
  0.472824503,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.455782354,                            !- Field 346
  Until: 23:00,                           !- Field 347
  0.508192362,                            !- Field 348
  Until: 24:00,                           !- Field 349
  0.421154836,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.472422641,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.435056369,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.467021919,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.463169463,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.405035939,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.488362317,                            !- Field 364
  Until: 07:00,                           !- Field 365
  0.479564102,                            !- Field 366
  Until: 08:00,                           !- Field 367
  0.44851193,                             !- Field 368
  Until: 09:00,                           !- Field 369
  0.433980809,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.504433673,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.455998631,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.480308472,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.479154397,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.47420139,                             !- Field 380
  Until: 15:00,                           !- Field 381
  0.507756028,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.459784872,                            !- Field 384
  Until: 17:00,                           !- Field 385
  0.477756288,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.468659557,                            !- Field 388
  Until: 19:00,                           !- Field 389
  0.469188605,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.448003106,                            !- Field 392
  Until: 21:00,                           !- Field 393
  0.511221447,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.478570637,                            !- Field 396
  Until: 23:00,                           !- Field 397
  0.446505852,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.452629947,                            !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.467291494,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.431973397,                            !- Field 406
  Until: 03:00,                           !- Field 407
  0.473347117,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.436827625,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.438221757,                            !- Field 412
  Until: 06:00,                           !- Field 413
  0.469520941,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.361005168,                            !- Field 416
  Until: 08:00,                           !- Field 417
  0.491520143,                            !- Field 418
  Until: 09:00,                           !- Field 419
  0.485093278,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.408415013,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.512212022,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.484981322,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.410918508,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.509946408,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.464784422,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.466441762,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.477830839,                            !- Field 436
  Until: 18:00,                           !- Field 437
  0.469186408,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.475018416,                            !- Field 440
  Until: 20:00,                           !- Field 441
  0.495292721,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.453516083,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.494600038,                            !- Field 446
  Until: 23:00,                           !- Field 447
  0.464343322,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.46457335,                             !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.436843953,                            !- Field 454
  Until: 02:00,                           !- Field 455
  0.462321031,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.442277661,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.478353653,                            !- Field 460
  Until: 05:00,                           !- Field 461
  0.411788521,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.43773501,                             !- Field 464
  Until: 07:00,                           !- Field 465
  0.472035188,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.467998956,                            !- Field 468
  Until: 09:00,                           !- Field 469
  0.411902909,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.489504453,                            !- Field 472
  Until: 11:00,                           !- Field 473
  0.437167244,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.436189056,                            !- Field 476
  Until: 13:00,                           !- Field 477
  0.43496615,                             !- Field 478
  Until: 14:00,                           !- Field 479
  0.450535251,                            !- Field 480
  Until: 15:00,                           !- Field 481
  0.445084897,                            !- Field 482
  Until: 16:00,                           !- Field 483
  0.471735555,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.473899946,                            !- Field 486
  Until: 18:00,                           !- Field 487
  0.477402047,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.439305457,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.517118777,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.429258671,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.442957075,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.500405461,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.44239909,                             !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.425105358,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.500286847,                            !- Field 506
  Until: 03:00,                           !- Field 507
  0.441526969,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.443522226,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.41104388,                             !- Field 512
  Until: 06:00,                           !- Field 513
  0.453377015,                            !- Field 514
  Until: 07:00,                           !- Field 515
  0.47821147,                             !- Field 516
  Until: 08:00,                           !- Field 517
  0.42786663,                             !- Field 518
  Until: 09:00,                           !- Field 519
  0.430301092,                            !- Field 520
  Until: 10:00,                           !- Field 521
  0.465782838,                            !- Field 522
  Until: 11:00,                           !- Field 523
  0.440768322,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.431082928,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.455089494,                            !- Field 528
  Until: 14:00,                           !- Field 529
  0.472747132,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.459872047,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.444411842,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.423336175,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.491789439,                            !- Field 538
  Until: 19:00,                           !- Field 539
  0.468611666,                            !- Field 540
  Until: 20:00,                           !- Field 541
  0.481669509,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.499485389,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.454490964,                            !- Field 546
  Until: 23:00,                           !- Field 547
  0.466440069,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.495068447,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.43025539,                             !- Field 554
  Until: 02:00,                           !- Field 555
  0.452392524,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.481621577,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.434552322,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.46324881,                             !- Field 562
  Until: 06:00,                           !- Field 563
  0.465613478,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.435552664,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.465470338,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.436758709,                            !- Field 570
  Until: 10:00,                           !- Field 571
  0.448484858,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.465422237,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.451378863,                            !- Field 576
  Until: 13:00,                           !- Field 577
  0.437312569,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.476450376,                            !- Field 580
  Until: 15:00,                           !- Field 581
  0.468046883,                            !- Field 582
  Until: 16:00,                           !- Field 583
  0.430423482,                            !- Field 584
  Until: 17:00,                           !- Field 585
  0.458351302,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.453108534,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.482436848,                            !- Field 590
  Until: 20:00,                           !- Field 591
  0.462914886,                            !- Field 592
  Until: 21:00,                           !- Field 593
  0.501956672,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.483050836,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.465199702,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.47605584,                             !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.46779024,                             !- Field 604
  Until: 02:00,                           !- Field 605
  0.465564162,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.456293281,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.432765548,                            !- Field 610
  Until: 05:00,                           !- Field 611
  0.495927007,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.465459468,                            !- Field 614
  Until: 07:00,                           !- Field 615
  0.402557566,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.496609909,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.470100098,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.412461138,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.458861056,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.447741344,                            !- Field 626
  Until: 13:00,                           !- Field 627
  0.469468693,                            !- Field 628
  Until: 14:00,                           !- Field 629
  0.436149464,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.447225996,                            !- Field 632
  Until: 16:00,                           !- Field 633
  0.501835887,                            !- Field 634
  Until: 17:00,                           !- Field 635
  0.44465223,                             !- Field 636
  Until: 18:00,                           !- Field 637
  0.459991972,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.445130824,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.485548726,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.445818949,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.476123228,                            !- Field 646
  Until: 23:00,                           !- Field 647
  0.465869637,                            !- Field 648
  Until: 24:00,                           !- Field 649
  0.445881579,                            !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.502784469,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.384030884,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.482700592,                            !- Field 658
  Until: 04:00,                           !- Field 659
  0.482075079,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.425507457,                            !- Field 662
  Until: 06:00,                           !- Field 663
  0.488681741,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.386672181,                            !- Field 666
  Until: 08:00,                           !- Field 667
  0.476910707,                            !- Field 668
  Until: 09:00,                           !- Field 669
  0.447492364,                            !- Field 670
  Until: 10:00,                           !- Field 671
  0.415706234,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.456210905,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.50361761,                             !- Field 676
  Until: 13:00,                           !- Field 677
  0.50674128,                             !- Field 678
  Until: 14:00,                           !- Field 679
  0.407147515,                            !- Field 680
  Until: 15:00,                           !- Field 681
  0.464133967,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.42666574,                             !- Field 684
  Until: 17:00,                           !- Field 685
  0.447625348,                            !- Field 686
  Until: 18:00,                           !- Field 687
  0.495574726,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.410111817,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.52096086,                             !- Field 692
  Until: 21:00,                           !- Field 693
  0.472824503,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.455782354,                            !- Field 696
  Until: 23:00,                           !- Field 697
  0.508192362,                            !- Field 698
  Until: 24:00,                           !- Field 699
  0.421154836,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.472422641,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.435056369,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.467021919,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.463169463,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.405035939,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.488362317,                            !- Field 714
  Until: 07:00,                           !- Field 715
  0.479564102,                            !- Field 716
  Until: 08:00,                           !- Field 717
  0.44851193,                             !- Field 718
  Until: 09:00,                           !- Field 719
  0.433980809,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.504433673,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.455998631,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.480308472,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.479154397,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.47420139,                             !- Field 730
  Until: 15:00,                           !- Field 731
  0.507756028,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.459784872,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.477756288,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.468659557,                            !- Field 738
  Until: 19:00,                           !- Field 739
  0.469188605,                            !- Field 740
  Until: 20:00,                           !- Field 741
  0.448003106,                            !- Field 742
  Until: 21:00,                           !- Field 743
  0.511221447,                            !- Field 744
  Until: 22:00,                           !- Field 745
  0.478570637,                            !- Field 746
  Until: 23:00,                           !- Field 747
  0.446505852,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.452629947,                            !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.467291494,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.431973397,                            !- Field 756
  Until: 03:00,                           !- Field 757
  0.473347117,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.436827625,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.438221757,                            !- Field 762
  Until: 06:00,                           !- Field 763
  0.469520941,                            !- Field 764
  Until: 07:00,                           !- Field 765
  0.361005168,                            !- Field 766
  Until: 08:00,                           !- Field 767
  0.491520143,                            !- Field 768
  Until: 09:00,                           !- Field 769
  0.485093278,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.408415013,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.512212022,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.484981322,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.410918508,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.509946408,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.464784422,                            !- Field 782
  Until: 16:00,                           !- Field 783
  0.466441762,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.477830839,                            !- Field 786
  Until: 18:00,                           !- Field 787
  0.469186408,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.475018416,                            !- Field 790
  Until: 20:00,                           !- Field 791
  0.495292721,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.453516083,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.494600038,                            !- Field 796
  Until: 23:00,                           !- Field 797
  0.464343322,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.46457335,                             !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.436843953,                            !- Field 804
  Until: 02:00,                           !- Field 805
  0.462321031,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.442277661,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.478353653,                            !- Field 810
  Until: 05:00,                           !- Field 811
  0.411788521,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.43773501,                             !- Field 814
  Until: 07:00,                           !- Field 815
  0.472035188,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.467998956,                            !- Field 818
  Until: 09:00,                           !- Field 819
  0.411902909,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.489504453,                            !- Field 822
  Until: 11:00,                           !- Field 823
  0.437167244,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.436189056,                            !- Field 826
  Until: 13:00,                           !- Field 827
  0.43496615,                             !- Field 828
  Until: 14:00,                           !- Field 829
  0.450535251,                            !- Field 830
  Until: 15:00,                           !- Field 831
  0.445084897,                            !- Field 832
  Until: 16:00,                           !- Field 833
  0.471735555,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.473899946,                            !- Field 836
  Until: 18:00,                           !- Field 837
  0.477402047,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.439305457,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.517118777,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.429258671,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.442957075,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.500405461,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.44239909,                             !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.425105358,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.500286847,                            !- Field 856
  Until: 03:00,                           !- Field 857
  0.441526969,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.443522226,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.41104388,                             !- Field 862
  Until: 06:00,                           !- Field 863
  0.453377015,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.47821147,                             !- Field 866
  Until: 08:00,                           !- Field 867
  0.42786663,                             !- Field 868
  Until: 09:00,                           !- Field 869
  0.430301092,                            !- Field 870
  Until: 10:00,                           !- Field 871
  0.465782838,                            !- Field 872
  Until: 11:00,                           !- Field 873
  0.440768322,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.431082928,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.455089494,                            !- Field 878
  Until: 14:00,                           !- Field 879
  0.472747132,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.459872047,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.444411842,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.423336175,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.491789439,                            !- Field 888
  Until: 19:00,                           !- Field 889
  0.468611666,                            !- Field 890
  Until: 20:00,                           !- Field 891
  0.481669509,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.499485389,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.454490964,                            !- Field 896
  Until: 23:00,                           !- Field 897
  0.466440069,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.495068447,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.43025539,                             !- Field 904
  Until: 02:00,                           !- Field 905
  0.452392524,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.481621577,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.434552322,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.46324881,                             !- Field 912
  Until: 06:00,                           !- Field 913
  0.465613478,                            !- Field 914
  Until: 07:00,                           !- Field 915
  0.435552664,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.465470338,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.436758709,                            !- Field 920
  Until: 10:00,                           !- Field 921
  0.448484858,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.465422237,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.451378863,                            !- Field 926
  Until: 13:00,                           !- Field 927
  0.437312569,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.476450376,                            !- Field 930
  Until: 15:00,                           !- Field 931
  0.468046883,                            !- Field 932
  Until: 16:00,                           !- Field 933
  0.430423482,                            !- Field 934
  Until: 17:00,                           !- Field 935
  0.458351302,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.453108534,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.482436848,                            !- Field 940
  Until: 20:00,                           !- Field 941
  0.462914886,                            !- Field 942
  Until: 21:00,                           !- Field 943
  0.501956672,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.483050836,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.465199702,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.47605584,                             !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.46779024,                             !- Field 954
  Until: 02:00,                           !- Field 955
  0.465564162,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.456293281,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.432765548,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.495927007,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.465459468,                            !- Field 964
  Until: 07:00,                           !- Field 965
  0.402557566,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.496609909,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.470100098,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.412461138,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.458861056,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.447741344,                            !- Field 976
  Until: 13:00,                           !- Field 977
  0.469468693,                            !- Field 978
  Until: 14:00,                           !- Field 979
  0.436149464,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.447225996,                            !- Field 982
  Until: 16:00,                           !- Field 983
  0.501835887,                            !- Field 984
  Until: 17:00,                           !- Field 985
  0.44465223,                             !- Field 986
  Until: 18:00,                           !- Field 987
  0.459991972,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.445130824,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.485548726,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.445818949,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.476123228,                            !- Field 996
  Until: 23:00,                           !- Field 997
  0.465869637,                            !- Field 998
  Until: 24:00,                           !- Field 999
  0.445881579,                            !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.502784469,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.384030884,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.482700592,                            !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.482075079,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.425507457,                            !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.488681741,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.386672181,                            !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.476910707,                            !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.447492364,                            !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.415706234,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.456210905,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.50361761,                             !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.50674128,                             !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.407147515,                            !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.464133967,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.42666574,                             !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.447625348,                            !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.495574726,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.410111817,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.52096086,                             !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.472824503,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.455782354,                            !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.508192362,                            !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.421154836,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.472422641,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.435056369,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.467021919,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.463169463,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.405035939,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.488362317,                            !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.479564102,                            !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.44851193,                             !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.433980809,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.504433673,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.455998631,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.480308472,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.479154397,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.47420139,                             !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.507756028,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.459784872,                            !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.477756288,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.468659557,                            !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.469188605,                            !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.448003106,                            !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.511221447,                            !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.478570637,                            !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.446505852,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.452629947,                            !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.467291494,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.431973397,                            !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.473347117,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.436827625,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.438221757,                            !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.469520941,                            !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.361005168,                            !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.491520143,                            !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.485093278,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.408415013,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.512212022,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.484981322,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.410918508,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.509946408,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.464784422,                            !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.466441762,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.477830839,                            !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.469186408,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.475018416,                            !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.495292721,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.453516083,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.494600038,                            !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.464343322,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.46457335,                             !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.436843953,                            !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.462321031,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.442277661,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.478353653,                            !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.411788521,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.43773501,                             !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.472035188,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.467998956,                            !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.411902909,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.489504453,                            !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.437167244,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.436189056,                            !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.43496615,                             !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.450535251,                            !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.445084897,                            !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.471735555,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.473899946,                            !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.477402047,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.439305457,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.517118777,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.429258671,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.442957075,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.500405461,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.44239909,                             !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.425105358,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.500286847,                            !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.441526969,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.443522226,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.41104388,                             !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.453377015,                            !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.47821147,                             !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.42786663,                             !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.430301092,                            !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.465782838,                            !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.440768322,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.431082928,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.455089494,                            !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.472747132,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.459872047,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.444411842,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.423336175,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.491789439,                            !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.468611666,                            !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.481669509,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.499485389,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.454490964,                            !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.466440069,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.495068447,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.43025539,                             !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.452392524,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.481621577,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.434552322,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.46324881,                             !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.465613478,                            !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.435552664,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.465470338,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.436758709,                            !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.448484858,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.465422237,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.451378863,                            !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.437312569,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.476450376,                            !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.468046883,                            !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.430423482,                            !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.458351302,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.453108534,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.482436848,                            !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.462914886,                            !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.501956672,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.483050836,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.465199702,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.47605584,                             !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.46779024,                             !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.465564162,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.456293281,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.432765548,                            !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.495927007,                            !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.465459468,                            !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.402557566,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.496609909,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.470100098,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.412461138,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.458861056,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.447741344,                            !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.469468693,                            !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.436149464,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.447225996,                            !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.501835887,                            !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.44465223,                             !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.459991972,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.445130824,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.485548726,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.445818949,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.476123228,                            !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.465869637,                            !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.445881579,                            !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.502784469,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.384030884,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.482700592,                            !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.482075079,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.425507457,                            !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.488681741,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.386672181,                            !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.476910707,                            !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.447492364,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.415706234,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.456210905,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.50361761,                             !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.50674128,                             !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.407147515,                            !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.464133967,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.42666574,                             !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.447625348,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.495574726,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.410111817,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.52096086,                             !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.472824503,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.455782354,                            !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.508192362,                            !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.421154836,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.472422641,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.435056369,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.467021919,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.463169463,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.405035939,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.488362317,                            !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.479564102,                            !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.44851193,                             !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.433980809,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.504433673,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.455998631,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.480308472,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.479154397,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.47420139,                             !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.507756028,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.459784872,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.477756288,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.468659557,                            !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.469188605,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.448003106,                            !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.511221447,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.478570637,                            !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.446505852,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.452629947,                            !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.467291494,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.431973397,                            !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.473347117,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.436827625,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.438221757,                            !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.469520941,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.361005168,                            !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.491520143,                            !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.485093278,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.408415013,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.512212022,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.484981322,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.410918508,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.509946408,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.464784422,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.466441762,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.477830839,                            !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.469186408,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.475018416,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.495292721,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.453516083,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.494600038,                            !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.464343322,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.46457335,                             !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.436843953,                            !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.462321031,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.442277661,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.478353653,                            !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.411788521,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.43773501,                             !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.472035188,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.467998956,                            !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.411902909,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.489504453,                            !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.437167244,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.436189056,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.43496615,                             !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.450535251,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.445084897,                            !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.471735555,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.473899946,                            !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.477402047,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.439305457,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.517118777,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.429258671,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.442957075,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.500405461,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.44239909,                             !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.441512026,                            !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.468093207,                            !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.42598179,                             !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.467162299,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.490775503,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.443923118,                            !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.426417566,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.469415588,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.468225683,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.452854917,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.432754105,                            !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.460758377,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.49043545,                             !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.470530249,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.416235007,                            !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.484609283,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.45084482,                             !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.4383353,                              !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.521664194,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.450245263,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.470269325,                            !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.455643281,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.439226935,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.492551566,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.498694618,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.414757449,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.462269473,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.47166284,                             !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.410784846,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.474581418,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.469994479,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.438828227,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.463795011,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.437943121,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.444122775,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.481711967,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.473680557,                            !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.412926315,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.496604216,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.423651317,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.504064188,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.504611763,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.427076348,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.490644698,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.440401326,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.456447673,                            !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.473317507,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.446809705,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.457781997,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.45493053,                             !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.411145225,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.442343977,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.486962276,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.434814343,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.455727253,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.488414356,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.422661102,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.469164516,                            !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.456880104,                            !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.42955425,                             !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.477681068,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.44598839,                             !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.441106874,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.498305893,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.483111949,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.412959932,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.479138677,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.500479741,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.447508292,                            !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.46083138,                             !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.455225199,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.452777353,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.470959807,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.441415714,                            !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.434116472,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.482493864,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.438172473,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.446523254,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.453934838,                            !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.500549818,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.429125597,                            !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.451153817,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.439722252,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.480224311,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.408268379,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.469535518,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.469260412,                            !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.463641634,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.427080854,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.509170305,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.500960918,                            !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.545029832,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.468936724,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.506246582,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.549868009,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.412942835,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.477768857,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.480999532,                            !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.43329074,                             !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.463455587,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.47537758,                             !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.427366762,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.471358522,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.427911996,                            !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.514324149,                            !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.488911406,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.368031153,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.484686695,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.452000726,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.397238458,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.469678843,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.469279993,                            !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.425031974,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.465570782,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.42035547,                             !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.523376091,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.522933451,                            !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.538623568,                            !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.547690935,                            !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.451180071,                            !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.524900598,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.535614435,                            !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.45006741,                             !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.49345814,                             !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.488911316,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.442585668,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.497512916,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.492443671,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.444686612,                            !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.479012033,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.473239413,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.46793322,                             !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.508030947,                            !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.48229465,                             !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.463228638,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.4956934,                              !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.516175619,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.45248391,                             !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.539748334,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.48004912,                             !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.487375679,                            !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.511854626,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.485995335,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.447973943,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.540432923,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.425968209,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.451749962,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.501297817,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.47386256,                             !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.417709268,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.488539952,                            !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.43984738,                             !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.441321523,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.469332438,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.459454589,                            !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.485252551,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.421428079,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.441886048,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.489661937,                            !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.448765166,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.408499262,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.56573725,                             !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.440326487,                            !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.430592984,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.52664121,                             !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.460191053,                            !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.490493009,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.453428002,                            !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.441512026,                            !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.468093207,                            !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.42598179,                             !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.467162299,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.490775503,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.443923118,                            !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.426417566,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.469415588,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.468225683,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.452854917,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.432754105,                            !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.460758377,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.49043545,                             !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.470530249,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.416235007,                            !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.484609283,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.45084482,                             !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.4383353,                              !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.521664194,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.450245263,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.470269325,                            !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.455643281,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.439226935,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.492551566,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.498694618,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.414757449,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.462269473,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.47166284,                             !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.410784846,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.474581418,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.469994479,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.438828227,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.463795011,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.437943121,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.444122775,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.481711967,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.473680557,                            !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.412926315,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.496604216,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.423651317,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.504064188,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.504611763,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.427076348,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.490644698,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.440401326,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.456447673,                            !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.473317507,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.446809705,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.457781997,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.45493053,                             !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.411145225,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.442343977,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.486962276,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.434814343,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.455727253,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.488414356,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.422661102,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.469164516,                            !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.456880104,                            !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.42955425,                             !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.477681068,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.44598839,                             !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.441106874,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.498305893,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.483111949,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.412959932,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.479138677,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.500479741,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.447508292,                            !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.46083138,                             !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.455225199,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.452777353,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.470959807,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.441415714,                            !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.434116472,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.482493864,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.438172473,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.446523254,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.453934838,                            !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.500549818,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.429125597,                            !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.451153817,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.439722252,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.480224311,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.408268379,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.469535518,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.469260412,                            !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.463641634,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.427080854,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.509170305,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.500960918,                            !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.545029832,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.468936724,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.506246582,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.549868009,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.412942835,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.477768857,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.480999532,                            !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.43329074,                             !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.463455587,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.47537758,                             !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.427366762,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.471358522,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.427911996,                            !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.514324149,                            !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.488911406,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.368031153,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.484686695,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.452000726,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.397238458,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.469678843,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.469279993,                            !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.425031974,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.465570782,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.42035547,                             !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.523376091,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.522933451,                            !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.538623568,                            !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.547690935,                            !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.451180071,                            !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.524900598,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.535614435,                            !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.45006741,                             !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.49345814,                             !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.488911316,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.442585668,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.497512916,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.492443671,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.444686612,                            !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.479012033,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.473239413,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.46793322,                             !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.508030947,                            !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.48229465,                             !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.463228638,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.4956934,                              !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.516175619,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.45248391,                             !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.539748334,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.48004912,                             !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.487375679,                            !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.511854626,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.485995335,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.447973943,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.540432923,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.425968209,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.451749962,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.501297817,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.47386256,                             !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.417709268,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.488539952,                            !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.43984738,                             !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.441321523,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.469332438,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.459454589,                            !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.485252551,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.421428079,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.441886048,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.489661937,                            !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.448765166,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.408499262,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.56573725,                             !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.440326487,                            !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.430592984,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.52664121,                             !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.460191053,                            !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.490493009,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.453428002,                            !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.441512026,                            !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.468093207,                            !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.42598179,                             !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.467162299,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.490775503,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.443923118,                            !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.426417566,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.469415588,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.468225683,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.452854917,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.432754105,                            !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.460758377,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.49043545,                             !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.470530249,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.416235007,                            !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.484609283,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.45084482,                             !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.4383353,                              !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.521664194,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.450245263,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.470269325,                            !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.455643281,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.439226935,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.492551566,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.498694618,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.414757449,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.462269473,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.47166284,                             !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.410784846,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.474581418,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.469994479,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.438828227,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.463795011,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.437943121,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.444122775,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.481711967,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.473680557,                            !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.412926315,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.496604216,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.423651317,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.504064188,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.504611763,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.427076348,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.490644698,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.440401326,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.456447673,                            !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.473317507,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.446809705,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.457781997,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.45493053,                             !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.411145225,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.442343977,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.486962276,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.434814343,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.455727253,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.488414356,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.422661102,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.469164516,                            !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.456880104,                            !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.42955425,                             !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.477681068,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.44598839,                             !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.441106874,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.498305893,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.483111949,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.412959932,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.479138677,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.500479741,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.447508292,                            !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.46083138,                             !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.455225199,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.452777353,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.470959807,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.441415714,                            !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.434116472,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.482493864,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.438172473,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.446523254,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.453934838,                            !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.500549818,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.429125597,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.451153817,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.439722252,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.480224311,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.408268379,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.469535518,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.469260412,                            !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.463641634,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.427080854,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.509170305,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.500960918,                            !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.545029832,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.468936724,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.506246582,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.549868009,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.412942835,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.477768857,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.480999532,                            !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.43329074,                             !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.463455587,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.47537758,                             !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.427366762,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.471358522,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.427911996,                            !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.514324149,                            !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.488911406,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.368031153,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.484686695,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.452000726,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.397238458,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.469678843,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.469279993,                            !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.425031974,                            !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.465570782,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.42035547,                             !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.523376091,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.522933451,                            !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.538623568,                            !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.547690935,                            !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.451180071,                            !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.524900598,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.535614435,                            !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.45006741,                             !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.49345814,                             !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.488911316,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.442585668,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.497512916,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.492443671,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.444686612,                            !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.479012033,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.473239413,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.46793322,                             !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.508030947,                            !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.48229465,                             !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.463228638,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.4956934,                              !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.516175619,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.45248391,                             !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.539748334,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.48004912,                             !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.487375679,                            !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.511854626,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.485995335,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.447973943,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.540432923,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.425968209,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.451749962,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.501297817,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.47386256,                             !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.417709268,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.488539952,                            !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.43984738,                             !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.441321523,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.469332438,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.459454589,                            !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.485252551,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.421428079,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.441886048,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.489661937,                            !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.448765166,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.408499262,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.56573725,                             !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.440326487,                            !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.430592984,                            !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.52664121,                             !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.460191053,                            !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.490493009,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.453428002,                            !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.441512026,                            !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.468093207,                            !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.42598179,                             !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.467162299,                            !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.490775503,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.443923118,                            !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.426417566,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.469415588,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.468225683,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.452854917,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.432754105,                            !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.460758377,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.49043545,                             !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.470530249,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.416235007,                            !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.484609283,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.45084482,                             !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.4383353,                              !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.521664194,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.450245263,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.470269325,                            !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.455643281,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.439226935,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.492551566,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.498694618,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.414757449,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.462269473,                            !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.47166284,                             !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.410784846,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.474581418,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.469994479,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.438828227,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.463795011,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.437943121,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.444122775,                            !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.481711967,                            !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.473680557,                            !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.412926315,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.496604216,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.423651317,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.504064188,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.504611763,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.427076348,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.490644698,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.440401326,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.456447673,                            !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.473317507,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.446809705,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.457781997,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.45493053,                             !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.411145225,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.442343977,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.486962276,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.434814343,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.455727253,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.488414356,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.422661102,                            !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.469164516,                            !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.456880104,                            !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.42955425,                             !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.477681068,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.44598839,                             !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.441106874,                            !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.498305893,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.483111949,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.412959932,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.479138677,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.500479741,                            !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.447508292,                            !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.46083138,                             !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.455225199,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.452777353,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.470959807,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.441415714,                            !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.434116472,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.482493864,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.438172473,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.446523254,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.453934838,                            !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.500549818,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.429125597,                            !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.451153817,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.439722252,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.480224311,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.408268379,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.469535518,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.469260412,                            !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.463641634,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.427080854,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.509170305,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.500960918,                            !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.545029832,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.468936724,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.506246582,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.549868009,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.412942835,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.477768857,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.480999532,                            !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.43329074,                             !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.463455587,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.47537758,                             !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.427366762,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.471358522,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.427911996,                            !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.514324149,                            !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.488911406,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.368031153,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.484686695,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.452000726,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.397238458,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.469678843,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.469279993,                            !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.425031974,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.465570782,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.42035547,                             !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.523376091,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.522933451,                            !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.538623568,                            !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.547690935,                            !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.451180071,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.524900598,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.535614435,                            !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.45006741,                             !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.49345814,                             !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.488911316,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.442585668,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.497512916,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.492443671,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.444686612,                            !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.479012033,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.473239413,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.46793322,                             !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.508030947,                            !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.48229465,                             !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.463228638,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.4956934,                              !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.516175619,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.45248391,                             !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.539748334,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.48004912,                             !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.487375679,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.511854626,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.485995335,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.447973943,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.540432923,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.425968209,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.451749962,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.501297817,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.47386256,                             !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.417709268,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.488539952,                            !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.43984738,                             !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.441321523,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.469332438,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.459454589,                            !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.485252551,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.421428079,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.441886048,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.489661937,                            !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.448765166,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.408499262,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.56573725,                             !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.440326487,                            !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.430592984,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.52664121,                             !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.460191053,                            !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.490493009,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.453428002,                            !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.45276764,                             !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.511004599,                            !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.446096093,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.488871838,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.464762387,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.490748432,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.445534492,                            !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.461114783,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.462601245,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.475784327,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.470080747,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.466679465,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.470946905,                            !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.497413454,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.445774017,                            !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.469108897,                            !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.475375148,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.538963902,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.519273643,                            !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.502869792,                            !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.501650486,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.490809718,                            !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.445266809,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.544965522,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.457343181,                            !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.425792768,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.521137641,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.46945752,                             !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.424581789,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.480400798,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.504576909,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.459701196,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.485479746,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.45527586,                             !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.476739778,                            !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.438912827,                            !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.492847499,                            !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.483656596,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.455090721,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.440577094,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.528087351,                            !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.444201057,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.498888167,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.464321902,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.564846887,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.491689696,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.515850417,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.451907463,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.479211025,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.466225345,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.502536432,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.417569885,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.452870802,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.496902565,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.466126114,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.46589352,                             !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.455229719,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.4772013,                              !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.50396424,                             !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.42586853,                             !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.523987641,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.468403706,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.46453492,                             !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.444580534,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.524457964,                            !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.448435464,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.502860681,                            !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.492350469,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.48547561,                             !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.516153732,                            !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.507763296,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.479472662,                            !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.511097382,                            !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.501640227,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.453737124,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.443333389,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.504760055,                            !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.450450198,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.434565623,                            !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.476569555,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.471998076,                            !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.481003265,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.459528428,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.503401304,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.476645847,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.484860107,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.459520124,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.461811942,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.486059461,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.527585566,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.490091873,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.462846994,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.593099555,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.544644834,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.519390926,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.498662559,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.548203875,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.512690006,                            !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.508187786,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.492754189,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.521140053,                            !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.461792841,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.525233551,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.492155847,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.501744632,                            !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.489833037,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.526601951,                            !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.519021936,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.500335583,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.501302014,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.582503032,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.499400674,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.484678206,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.551712337,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.478294492,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.483319548,                            !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.503035576,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.505792735,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.460655496,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.479351897,                            !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.489358734,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.525722921,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.463551769,                            !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.505569931,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.47773966,                             !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.43259741,                             !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.467507311,                            !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.449379362,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.440797776,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.446789268,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.487006459,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.442358051,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.471104433,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.529780977,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.551119834,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.476130498,                            !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.489781764,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.52640832,                             !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.513454517,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.487071489,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.521811858,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.542529561,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.534666541,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.459106988,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.498888182,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.50654053,                             !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.460611183,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.477625324,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.542611987,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.433494055,                            !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.437081387,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.49306926,                             !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.45676714,                             !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.465662405,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.495018866,                            !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.465525934,                            !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.475468657,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.438301352,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.462111071,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.519908405,                            !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.472842634,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.531608959,                            !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.491197813,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.492389958,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.518859369,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.430686201,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.499975152,                            !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.464059749,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.45276764,                             !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.511004599,                            !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.446096093,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.488871838,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.464762387,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.490748432,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.445534492,                            !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.461114783,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.462601245,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.475784327,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.470080747,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.466679465,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.470946905,                            !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.497413454,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.445774017,                            !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.469108897,                            !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.475375148,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.538963902,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.519273643,                            !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.502869792,                            !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.501650486,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.490809718,                            !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.445266809,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.544965522,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.457343181,                            !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.425792768,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.521137641,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.46945752,                             !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.424581789,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.480400798,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.504576909,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.459701196,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.485479746,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.45527586,                             !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.476739778,                            !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.438912827,                            !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.492847499,                            !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.483656596,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.455090721,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.440577094,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.528087351,                            !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.444201057,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.498888167,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.464321902,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.564846887,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.491689696,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.515850417,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.451907463,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.479211025,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.466225345,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.502536432,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.417569885,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.452870802,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.496902565,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.466126114,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.46589352,                             !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.455229719,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.4772013,                              !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.50396424,                             !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.42586853,                             !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.523987641,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.468403706,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.46453492,                             !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.444580534,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.524457964,                            !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.448435464,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.502860681,                            !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.492350469,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.48547561,                             !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.516153732,                            !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.507763296,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.479472662,                            !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.511097382,                            !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.501640227,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.453737124,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.443333389,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.504760055,                            !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.450450198,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.434565623,                            !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.476569555,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.471998076,                            !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.481003265,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.459528428,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.503401304,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.476645847,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.484860107,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.459520124,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.461811942,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.486059461,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.527585566,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.490091873,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.462846994,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.593099555,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.544644834,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.519390926,                            !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.498662559,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.548203875,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.512690006,                            !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.508187786,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.492754189,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.521140053,                            !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.461792841,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.525233551,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.492155847,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.501744632,                            !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.489833037,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.526601951,                            !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.519021936,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.500335583,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.501302014,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.582503032,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.499400674,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.484678206,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.551712337,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.478294492,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.483319548,                            !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.503035576,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.505792735,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.460655496,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.479351897,                            !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.489358734,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.525722921,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.463551769,                            !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.505569931,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.47773966,                             !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.43259741,                             !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.467507311,                            !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.449379362,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.440797776,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.446789268,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.487006459,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.442358051,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.471104433,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.529780977,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.551119834,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.476130498,                            !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.489781764,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.52640832,                             !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.513454517,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.487071489,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.521811858,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.542529561,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.534666541,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.459106988,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.498888182,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.50654053,                             !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.460611183,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.477625324,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.542611987,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.433494055,                            !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.437081387,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.49306926,                             !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.45676714,                             !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.465662405,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.495018866,                            !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.465525934,                            !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.475468657,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.438301352,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.462111071,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.519908405,                            !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.472842634,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.531608959,                            !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.491197813,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.492389958,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.518859369,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.430686201,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.499975152,                            !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.464059749,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.45276764,                             !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.511004599,                            !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.446096093,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.488871838,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.464762387,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.490748432,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.445534492,                            !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.461114783,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.462601245,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.475784327,                            !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.470080747,                            !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.466679465,                            !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.470946905,                            !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.497413454,                            !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.445774017,                            !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.469108897,                            !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.475375148,                            !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.538963902,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.519273643,                            !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.502869792,                            !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.501650486,                            !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.490809718,                            !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.445266809,                            !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.544965522,                            !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.457343181,                            !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.425792768,                            !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.521137641,                            !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.46945752,                             !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.424581789,                            !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.480400798,                            !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.504576909,                            !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.459701196,                            !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.485479746,                            !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.45527586,                             !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.476739778,                            !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.438912827,                            !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.492847499,                            !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.483656596,                            !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.455090721,                            !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.440577094,                            !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.528087351,                            !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.444201057,                            !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.498888167,                            !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.464321902,                            !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.564846887,                            !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.491689696,                            !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.515850417,                            !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.451907463,                            !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.479211025,                            !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.466225345,                            !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.502536432,                            !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.417569885,                            !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.452870802,                            !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.496902565,                            !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.466126114,                            !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.46589352,                             !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.455229719,                            !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.4772013,                              !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.50396424,                             !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.42586853,                             !- Field 3776
  Until: 13:00,                           !- Field 3777
