  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 41,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 27,                        !- Zone Name
  Thermal Zone 27 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 27 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 27 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 27;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 27 Inlet Node List,        !- Name
  Node 85;                                !- Node Name 1

NodeList,
  Thermal Zone 27 Exhaust Node List,      !- Name
  Node 84;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 40,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 14,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 84,                                !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 14 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 14,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 14,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 14, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 14 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 14 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 14 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 14 Relief Air Node, !- Relief Air Stream Node Name
  Node 84;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 14 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 14,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 14 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 85,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 14,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 14 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 14 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 14, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 14 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 14 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 27 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 40,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 14,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 27,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 27 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 27 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 28,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  3.048,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 211,                              !- Name
  Thermal Zone 28,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 153,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 211,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 79,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 154,                            !- Name
  Wall,                                   !- Surface Type
  Surface 154 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 155,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 154,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 155,                            !- Name
  Wall,                                   !- Surface Type
  Surface 155 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 211,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 74,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 155,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 156,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 211,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 127,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 158,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 156,                            !- Building Surface Name
  Sub Surface 137,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.5, 1.67864245789647,        !- X,Y,Z Vertex 1 {m}
  0.0254, -10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 157,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 211,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 151,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 35,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 157,                            !- Building Surface Name
  Sub Surface 154,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 158,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 28,                        !- Zone Name
  Space 211,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 232,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 211 HVAC Off Infiltration,        !- Name
  Space 211,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 211 HVAC On Infiltration,         !- Name
  Space 211,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 28 Thermostat,             !- Name
  Thermal Zone 28,                        !- Zone or ZoneList Name
  Thermal Zone 28 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 37,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 28 Thermostat Schedule,    !- Name
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 28 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 37,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 28,                        !- Zone Name
  Thermal Zone 28 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 28 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 28 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 28;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 28 Inlet Node List,        !- Name
  Node 91;                                !- Node Name 1

NodeList,
  Thermal Zone 28 Exhaust Node List,      !- Name
  Node 90;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 36,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 17,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 90,                                !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 17 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 17,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 17,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 17, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 17 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 17 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 17 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 17 Relief Air Node, !- Relief Air Stream Node Name
  Node 90;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 17 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 17,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 17 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 91,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 17,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 17 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 17 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 17, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 17 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 17 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 28 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 36,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 17,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 28,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 28 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 28 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 29,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 310,                              !- Name
  Thermal Zone 29,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 226,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 310,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 152,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 227,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 310,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 205,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 188,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 227,                            !- Building Surface Name
  Sub Surface 195,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 228,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 310,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 224,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 208,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 228,                            !- Building Surface Name
  Sub Surface 207,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 229,                            !- Name
  Wall,                                   !- Surface Type
  Surface 229 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 310,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 113,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 229,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 230,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 310,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 236,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 139,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 230,                            !- Building Surface Name
  Sub Surface 213,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 231,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 29,                        !- Zone Name
  Space 310,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 305,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 310 HVAC Off Infiltration,        !- Name
  Space 310,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 310 HVAC On Infiltration,         !- Name
  Space 310,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 29 Thermostat,             !- Name
  Thermal Zone 29,                        !- Zone or ZoneList Name
  Thermal Zone 29 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 38,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 29 Thermostat Schedule,    !- Name
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 29 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 38,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 29,                        !- Zone Name
  Thermal Zone 29 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 29 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 29 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 29;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 29 Inlet Node List,        !- Name
  Node 67;                                !- Node Name 1

NodeList,
  Thermal Zone 29 Exhaust Node List,      !- Name
  Node 66;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 37,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 5,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 66,                                !- Air Inlet Node Name
  Node 67,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 5 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 5,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 5,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 5,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 5 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 5 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 5 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 5 Relief Air Node, !- Relief Air Stream Node Name
  Node 66;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 5 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 5,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 5 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 67,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 5,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 5 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 5 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 5,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 5 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 5 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 29 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 37,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 5,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 29,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 29 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 29 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 3,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 102,                              !- Name
  Thermal Zone 3,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 19,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 10,                             !- Building Surface Name
  Sub Surface 10,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 21,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 11,                             !- Building Surface Name
  Sub Surface 31,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.0254, 10.5, 1.72333754740834,        !- X,Y,Z Vertex 1 {m}
  -4.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.72333754740834;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 25,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 12,                             !- Building Surface Name
  Sub Surface 56,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, -1.65314142581723e-47, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, -1.65314142581723e-47, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 27,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 13,                             !- Building Surface Name
  Sub Surface 30,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1950 1980 6A 2, !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Surface 9 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 3,                         !- Zone Name
  Space 102,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 17,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 9,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 102 HVAC Off Infiltration,        !- Name
  Space 102,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 102 HVAC On Infiltration,         !- Name
  Space 102,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 3 Thermostat,              !- Name
  Thermal Zone 3,                         !- Zone or ZoneList Name
  Thermal Zone 3 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 35,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 3 Thermostat Schedule,     !- Name
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 3 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 35,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 3,                         !- Zone Name
  Thermal Zone 3 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 3 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 3 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 3;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 3 Inlet Node List,         !- Name
  Node 151;                               !- Node Name 1

NodeList,
  Thermal Zone 3 Exhaust Node List,       !- Name
  Node 150;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 34,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 47,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 150,                               !- Air Inlet Node Name
  Node 151,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 47 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 47,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 47,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 47, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 47 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 47 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 47 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 47 Relief Air Node, !- Relief Air Stream Node Name
  Node 150;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 47 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 47,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 47 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 151,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 47,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 47 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 47 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 47, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 47 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 47 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 3 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 34,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 47,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 3,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 3 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 3 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 30,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 301,                              !- Name
  Thermal Zone 30,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 159,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 160,                            !- Name
  Wall,                                   !- Surface Type
  Surface 160 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 117,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 160,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 161,                            !- Name
  Wall,                                   !- Surface Type
  Surface 161 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 52,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 161,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 162,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 199,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 160,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 162,                            !- Building Surface Name
  Sub Surface 96,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0254, 10.5, 1.69823106915658,        !- X,Y,Z Vertex 1 {m}
  -3.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.69823106915658;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 163,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 198,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 161,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 163,                            !- Building Surface Name
  Sub Surface 192,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000007, 10.5, 1.69015054930151, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000007, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -2.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -2.9746, 10.5, 1.69015054930151;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 164,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 168,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20222401955682e-31, 8.26570712908619e-48, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20222401955682e-31, 8.26570712908619e-48, 0, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 51,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 164,                            !- Building Surface Name
  Sub Surface 163,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 165,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 30,                        !- Zone Name
  Space 301,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 238,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 301 HVAC Off Infiltration,        !- Name
  Space 301,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 301 HVAC On Infiltration,         !- Name
  Space 301,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 30 Thermostat,             !- Name
  Thermal Zone 30,                        !- Zone or ZoneList Name
  Thermal Zone 30 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 47,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 30 Thermostat Schedule,    !- Name
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 30 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 47,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 30,                        !- Zone Name
  Thermal Zone 30 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 30 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 30 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 30;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 30 Inlet Node List,        !- Name
  Node 113;                               !- Node Name 1

NodeList,
  Thermal Zone 30 Exhaust Node List,      !- Name
  Node 112;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 46,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 28,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 112,                               !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 28 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 28,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 28,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 28, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 28 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 28 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 28 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 28 Relief Air Node, !- Relief Air Stream Node Name
  Node 112;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 28 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 28,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 28 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 113,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 28,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 28 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 28 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 28, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 28 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 28 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 30 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 46,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 28,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 30,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 30 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 30 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 31,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 302,                              !- Name
  Thermal Zone 31,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 166,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 167,                            !- Name
  Wall,                                   !- Surface Type
  Surface 167 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 162,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 167,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 168,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 164,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 163,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 168,                            !- Building Surface Name
  Sub Surface 51,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 169,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 197,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 91,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 169,                            !- Building Surface Name
  Sub Surface 191,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.0254, 10.5, 1.72333754740834,        !- X,Y,Z Vertex 1 {m}
  -4.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.72333754740834;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 170,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 196,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 164,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 170,                            !- Building Surface Name
  Sub Surface 190,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 171,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 175,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, -1.65314142581723e-47, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, -1.65314142581723e-47, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 165,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 171,                            !- Building Surface Name
  Sub Surface 169,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 172,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 31,                        !- Zone Name
  Space 302,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 245,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 302 HVAC Off Infiltration,        !- Name
  Space 302,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 302 HVAC On Infiltration,         !- Name
  Space 302,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 31 Thermostat,             !- Name
  Thermal Zone 31,                        !- Zone or ZoneList Name
  Thermal Zone 31 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 51,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 31 Thermostat Schedule,    !- Name
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 31 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 51,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 31,                        !- Zone Name
  Thermal Zone 31 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 31 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 31 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 31;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 31 Inlet Node List,        !- Name
  Node 107;                               !- Node Name 1

NodeList,
  Thermal Zone 31 Exhaust Node List,      !- Name
  Node 106;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 50,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 25,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 106,                               !- Air Inlet Node Name
  Node 107,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 25 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 25,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 25,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 25, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 25 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 25 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 25 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 25 Relief Air Node, !- Relief Air Stream Node Name
  Node 106;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 25 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 25,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 25 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 107,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 25,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 25 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 25 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 25, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 25 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 25 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 31 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 50,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 25,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 31,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 31 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 31 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 32,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 509,                              !- Name
  Thermal Zone 32,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 378,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 509,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 304,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 509,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 362,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 281,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 379,                            !- Building Surface Name
  Sub Surface 270,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 509,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 376,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 271,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 380,                            !- Building Surface Name
  Sub Surface 279,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 381,                            !- Name
  Wall,                                   !- Surface Type
  Surface 381 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 509,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 222,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 381,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 382,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 509,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 386,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 180,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 382,                            !- Building Surface Name
  Sub Surface 282,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 383,                            !- Name
  Roof,                                   !- Surface Type
  Surface 383 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 32,                        !- Zone Name
  Space 509,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 509 HVAC Off Infiltration,        !- Name
  Space 509,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 509 HVAC On Infiltration,         !- Name
  Space 509,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 32 Thermostat,             !- Name
  Thermal Zone 32,                        !- Zone or ZoneList Name
  Thermal Zone 32 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 42,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 32 Thermostat Schedule,    !- Name
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 32 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 42,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 32,                        !- Zone Name
  Thermal Zone 32 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 32 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 32 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 32;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 32 Inlet Node List,        !- Name
  Node 71;                                !- Node Name 1

NodeList,
  Thermal Zone 32 Exhaust Node List,      !- Name
  Node 70;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 41,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 7,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 70,                                !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 7 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 7,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 7,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 7,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 7 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 7 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 7 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 7 Relief Air Node, !- Relief Air Stream Node Name
  Node 70;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 7 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 7,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 7 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 71,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 7,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 7 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 7 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 7,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 7 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 7 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 32 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 41,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 7,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 32,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 32 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 32 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 33,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 504,                              !- Name
  Thermal Zone 33,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 337,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 504,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 263,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  Surface 338 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 504,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 46,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 338,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 504,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 335,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 260,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 339,                            !- Building Surface Name
  Sub Surface 41,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 504,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 352,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 261,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 340,                            !- Building Surface Name
  Sub Surface 132,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 504,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 347,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 206,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 341,                            !- Building Surface Name
  Sub Surface 203,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 342,                            !- Name
  Roof,                                   !- Surface Type
  Surface 342 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 33,                        !- Zone Name
  Space 504,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 504 HVAC Off Infiltration,        !- Name
  Space 504,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 504 HVAC On Infiltration,         !- Name
  Space 504,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 33 Thermostat,             !- Name
  Thermal Zone 33,                        !- Zone or ZoneList Name
  Thermal Zone 33 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 52,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 33 Thermostat Schedule,    !- Name
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 33 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 52,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 33,                        !- Zone Name
  Thermal Zone 33 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 33 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 33 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 33;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 33 Inlet Node List,        !- Name
  Node 109;                               !- Node Name 1

NodeList,
  Thermal Zone 33 Exhaust Node List,      !- Name
  Node 108;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 51,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 26,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 108,                               !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 26 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 26,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 26,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 26, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 26 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 26 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 26 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 26 Relief Air Node, !- Relief Air Stream Node Name
  Node 108;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 26 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 26,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 26 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 109,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 26,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 26 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 26 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 26, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 26 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 26 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 33 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 51,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 26,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 33,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 33 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 33 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 34,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 304,                              !- Name
  Thermal Zone 34,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 179,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 304,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 105,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 180,                            !- Name
  Wall,                                   !- Surface Type
  Surface 180 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 304,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 176,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 180,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 181,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 304,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 177,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 177,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 181,                            !- Building Surface Name
  Sub Surface 174,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 182,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 304,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 194,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 178,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 182,                            !- Building Surface Name
  Sub Surface 2,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 183,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 304,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 189,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 103,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 183,                            !- Building Surface Name
  Sub Surface 184,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 184,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 34,                        !- Zone Name
  Space 304,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 258,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 304 HVAC Off Infiltration,        !- Name
  Space 304,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 304 HVAC On Infiltration,         !- Name
  Space 304,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 34 Thermostat,             !- Name
  Thermal Zone 34,                        !- Zone or ZoneList Name
  Thermal Zone 34 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 39,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 34 Thermostat Schedule,    !- Name
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 34 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 39,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 34,                        !- Zone Name
  Thermal Zone 34 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 34 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 34 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 34;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 34 Inlet Node List,        !- Name
  Node 79;                                !- Node Name 1

NodeList,
  Thermal Zone 34 Exhaust Node List,      !- Name
  Node 78;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 38,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 11,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 78,                                !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 11 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 11,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 11,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 11, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 11 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 11 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 11 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 11 Relief Air Node, !- Relief Air Stream Node Name
  Node 78;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 11 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 11,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 11 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 79,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 11,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 11 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 11 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 11, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 11 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 11 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 34 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 38,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 11,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 34,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 34 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 34 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 35,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 306,                              !- Name
  Thermal Zone 35,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 191,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 128,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 192,                            !- Name
  Wall,                                   !- Surface Type
  Surface 192 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 186,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 192,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 193,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 186,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 97,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 193,                            !- Building Surface Name
  Sub Surface 181,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -4, 1.67864245789647,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 194,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 182,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 194,                            !- Building Surface Name
  Sub Surface 178,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -11.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -11.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 195,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 176,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 189,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 195,                            !- Building Surface Name
  Sub Surface 172,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -16.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 196,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 170,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 190,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 196,                            !- Building Surface Name
  Sub Surface 164,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 197,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 169,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 191,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 197,                            !- Building Surface Name
  Sub Surface 91,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 198,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 163,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 192,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 198,                            !- Building Surface Name
  Sub Surface 161,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9746, -4, 1.69015054930151,         !- X,Y,Z Vertex 1 {m}
  -28.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -26.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -26.0254, -4, 1.69015054930151;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 199,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 162,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 96,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 199,                            !- Building Surface Name
  Sub Surface 160,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -4, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -29.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -29.0254, -4, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 200,                            !- Name
  Wall,                                   !- Surface Type
  Surface 200 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 102,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 200,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 201,                            !- Name
  Wall,                                   !- Surface Type
  Surface 201 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 193,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 201,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 202,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 209,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 147,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 202,                            !- Building Surface Name
  Sub Surface 198,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 203,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 215,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 203,                            !- Building Surface Name
  Sub Surface 199,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -21.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -25.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -25.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 204,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 221,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -21, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 62,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 204,                            !- Building Surface Name
  Sub Surface 202,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -16.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -20.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -20.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 205,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 227,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -16, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 195,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 205,                            !- Building Surface Name
  Sub Surface 188,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 206,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 235,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 196,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 206,                            !- Building Surface Name
  Sub Surface 212,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 207,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 35,                        !- Zone Name
  Space 306,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 270,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 306 HVAC Off Infiltration,        !- Name
  Space 306,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 306 HVAC On Infiltration,         !- Name
  Space 306,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 35 Thermostat,             !- Name
  Thermal Zone 35,                        !- Zone or ZoneList Name
  Thermal Zone 35 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 40,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 35 Thermostat Schedule,    !- Name
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 35 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 40,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 35,                        !- Zone Name
  Thermal Zone 35 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 35 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 35 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 35;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 35 Inlet Node List,        !- Name
  Node 115;                               !- Node Name 1

NodeList,
  Thermal Zone 35 Exhaust Node List,      !- Name
  Node 114;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 39,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 29,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 114,                               !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 29 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 29,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 29,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 29, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 29 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 29 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 29 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 29 Relief Air Node, !- Relief Air Stream Node Name
  Node 114;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 29 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 29,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 29 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 115,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 29,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 29 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 29 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 29, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 29 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 29 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 35 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 39,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 29,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 35,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 35 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 35 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 36,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 307,                              !- Name
  Thermal Zone 36,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 208,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 307,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 134,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 209,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 307,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 202,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 198,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 209,                            !- Building Surface Name
  Sub Surface 147,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 210,                            !- Name
  Wall,                                   !- Surface Type
  Surface 210 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 307,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 67,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 210,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 211,                            !- Name
  Wall,                                   !- Surface Type
  Surface 211 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 307,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 59,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 211,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 212,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 307,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 216,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 6,                          !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 212,                            !- Building Surface Name
  Sub Surface 200,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 213,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 36,                        !- Zone Name
  Space 307,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 287,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 307 HVAC Off Infiltration,        !- Name
  Space 307,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 307 HVAC On Infiltration,         !- Name
  Space 307,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 36 Thermostat,             !- Name
  Thermal Zone 36,                        !- Zone or ZoneList Name
  Thermal Zone 36 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 9,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 36 Thermostat Schedule,    !- Name
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 36 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 9,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 36,                        !- Zone Name
  Thermal Zone 36 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 36 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 36 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 36;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 36 Inlet Node List,        !- Name
  Node 73;                                !- Node Name 1

NodeList,
  Thermal Zone 36 Exhaust Node List,      !- Name
  Node 72;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 8,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 8,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 72,                                !- Air Inlet Node Name
  Node 73,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 8 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 8,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 8,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 8,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 8 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 8 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 8 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 8 Relief Air Node, !- Relief Air Stream Node Name
  Node 72;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 8 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 8,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 8 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 73,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 8,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 8 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 8 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 8,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 8 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 8 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 36 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 8,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 8,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 36,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 36 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 36 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 37,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 510,                              !- Name
  Thermal Zone 37,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 384,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 510,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 310,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 510,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 363,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 167,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 385,                            !- Building Surface Name
  Sub Surface 112,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 510,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 382,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 282,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 386,                            !- Building Surface Name
  Sub Surface 180,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 387,                            !- Name
  Wall,                                   !- Surface Type
  Surface 387 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 510,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 226,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 387,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 388,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 510,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 394,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 283,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 388,                            !- Building Surface Name
  Sub Surface 187,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 389,                            !- Name
  Roof,                                   !- Surface Type
  Surface 389 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 37,                        !- Zone Name
  Space 510,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 510 HVAC Off Infiltration,        !- Name
  Space 510,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 510 HVAC On Infiltration,         !- Name
  Space 510,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 37 Thermostat,             !- Name
  Thermal Zone 37,                        !- Zone or ZoneList Name
  Thermal Zone 37 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 15,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 37 Thermostat Schedule,    !- Name
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 37 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 15,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 37,                        !- Zone Name
  Thermal Zone 37 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 37 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 37 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 37;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 37 Inlet Node List,        !- Name
  Node 117;                               !- Node Name 1

NodeList,
  Thermal Zone 37 Exhaust Node List,      !- Name
  Node 116;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 14,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 30,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 116,                               !- Air Inlet Node Name
  Node 117,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 30 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 30,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 30,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 30 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 30 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 30 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 30 Relief Air Node, !- Relief Air Stream Node Name
  Node 116;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 30 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 30,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 30 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 117,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 30,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 30 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 30 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 30, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 30 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 30 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 37 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 14,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 30,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 37,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 37 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 37 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 38,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 308,                              !- Name
  Thermal Zone 38,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 214,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 308,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 140,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 215,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 308,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 203,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 199,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 215,                            !- Building Surface Name
  Sub Surface 1,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 216,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 308,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 212,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 200,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 216,                            !- Building Surface Name
  Sub Surface 6,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 217,                            !- Name
  Wall,                                   !- Surface Type
  Surface 217 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 308,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 78,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 217,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 218,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 308,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 222,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 201,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 218,                            !- Building Surface Name
  Sub Surface 205,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 219,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 38,                        !- Zone Name
  Space 308,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 293,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 308 HVAC Off Infiltration,        !- Name
  Space 308,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 308 HVAC On Infiltration,         !- Name
  Space 308,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 38 Thermostat,             !- Name
  Thermal Zone 38,                        !- Zone or ZoneList Name
  Thermal Zone 38 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 3,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 38 Thermostat Schedule,    !- Name
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 38 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 3,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 38,                        !- Zone Name
  Thermal Zone 38 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 38 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 38 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 38;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 38 Inlet Node List,        !- Name
  Node 83;                                !- Node Name 1

NodeList,
  Thermal Zone 38 Exhaust Node List,      !- Name
  Node 82;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 2,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 13,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 82,                                !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 13 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 13,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 13,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 13, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 13 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 13 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 13 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 13 Relief Air Node, !- Relief Air Stream Node Name
  Node 82;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 13 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 13,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 13 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 83,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 13,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 13 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 13 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 13, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 13 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 13 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 38 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 2,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 13,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 38,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 38 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 38 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 39,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 406,                              !- Name
  Thermal Zone 39,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 270,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 207,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 271,                            !- Name
  Wall,                                   !- Surface Type
  Surface 271 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 233,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 271,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 272,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 265,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 235,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 272,                            !- Building Surface Name
  Sub Surface 136,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -4, 1.67864245789647,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 273,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 261,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 159,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 273,                            !- Building Surface Name
  Sub Surface 231,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -11.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -11.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 274,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 255,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 236,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 274,                            !- Building Surface Name
  Sub Surface 225,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -16.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 275,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 249,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 218,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 275,                            !- Building Surface Name
  Sub Surface 217,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 276,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 248,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 204,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 276,                            !- Building Surface Name
  Sub Surface 175,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 277,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 242,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 228,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 277,                            !- Building Surface Name
  Sub Surface 115,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9746, -4, 1.69015054930151,         !- X,Y,Z Vertex 1 {m}
  -28.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -26.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -26.0254, -4, 1.69015054930151;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 278,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 241,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 173,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 278,                            !- Building Surface Name
  Sub Surface 211,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -4, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -29.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -29.0254, -4, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 279,                            !- Name
  Wall,                                   !- Surface Type
  Surface 279 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 237,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 279,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 280,                            !- Name
  Wall,                                   !- Surface Type
  Surface 280 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 166,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 280,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 281,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 288,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 238,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 281,                            !- Building Surface Name
  Sub Surface 240,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 282,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 294,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 239,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 282,                            !- Building Surface Name
  Sub Surface 194,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -21.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -25.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -25.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 283,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 300,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -21, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 92,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 283,                            !- Building Surface Name
  Sub Surface 138,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -16.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -20.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -20.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 284,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 306,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -16, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 127,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 284,                            !- Building Surface Name
  Sub Surface 248,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 285,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 314,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 124,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 285,                            !- Building Surface Name
  Sub Surface 61,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 286,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 39,                        !- Zone Name
  Space 406,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 349,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 406 HVAC Off Infiltration,        !- Name
  Space 406,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 406 HVAC On Infiltration,         !- Name
  Space 406,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 39 Thermostat,             !- Name
  Thermal Zone 39,                        !- Zone or ZoneList Name
  Thermal Zone 39 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 4,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 39 Thermostat Schedule,    !- Name
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 39 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 4,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 39,                        !- Zone Name
  Thermal Zone 39 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 39 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 39 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 39;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 39 Inlet Node List,        !- Name
  Node 95;                                !- Node Name 1

NodeList,
  Thermal Zone 39 Exhaust Node List,      !- Name
  Node 94;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 3,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 19,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 94,                                !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 19 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 19,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 19,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 19, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 19 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 19 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 19 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 19 Relief Air Node, !- Relief Air Stream Node Name
  Node 94;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 19 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 19,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 19 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 95,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 19,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 19 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 19 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 19, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 19 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 19 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
