  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 39 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 3,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 19,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 39,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 39 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 39 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 4,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  10.5,                                   !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 105,                              !- Name
  Thermal Zone 4,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB lobby;                             !- Space Type

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1950 1980 6A 2, !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 105,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 105,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 22,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 28,                             !- Building Surface Name
  Sub Surface 49,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Surface 29 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 13,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 29,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Surface 30 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 105,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, -10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 45,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 30,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, -10.5, 1.68064245789647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, -10.5, 0.762,       !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.762,                  !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.68064245789647;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 105,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 25,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-31, -1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-31, -1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 23,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 31,                             !- Building Surface Name
  Sub Surface 40,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 4,                         !- Zone Name
  Space 105,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 106,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 105 HVAC Off Infiltration,        !- Name
  Space 105,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 105 HVAC On Infiltration,         !- Name
  Space 105,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 4 Thermostat,              !- Name
  Thermal Zone 4,                         !- Zone or ZoneList Name
  Thermal Zone 4 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 34,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 4 Thermostat Schedule,     !- Name
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 4 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 34,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 4,                         !- Zone Name
  Thermal Zone 4 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 4 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 4 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 4;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 4 Inlet Node List,         !- Name
  Node 163;                               !- Node Name 1

NodeList,
  Thermal Zone 4 Exhaust Node List,       !- Name
  Node 162;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 33,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 53,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 162,                               !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 53 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 53,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 53,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 53, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 53 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 53 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 53 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 53 Relief Air Node, !- Relief Air Stream Node Name
  Node 162;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 53 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 53,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 53 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 163,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 53,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 53 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 53 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 53, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 53 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 53 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 4 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 33,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 53,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 4,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 4 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 4 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 40,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 309,                              !- Name
  Thermal Zone 40,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 220,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 309,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 146,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 221,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 309,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 204,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 202,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 221,                            !- Building Surface Name
  Sub Surface 62,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 222,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 309,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 218,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 205,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 222,                            !- Building Surface Name
  Sub Surface 201,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 223,                            !- Name
  Wall,                                   !- Surface Type
  Surface 223 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 309,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 157,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 223,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 224,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 309,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 228,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 207,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 224,                            !- Building Surface Name
  Sub Surface 208,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 225,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 40,                        !- Zone Name
  Space 309,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 299,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 309 HVAC Off Infiltration,        !- Name
  Space 309,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 309 HVAC On Infiltration,         !- Name
  Space 309,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 40 Thermostat,             !- Name
  Thermal Zone 40,                        !- Zone or ZoneList Name
  Thermal Zone 40 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 20,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 40 Thermostat Schedule,    !- Name
  Thermal Zone 40 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 40 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 20,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 40,                        !- Zone Name
  Thermal Zone 40 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 40 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 40 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 40;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 40 Inlet Node List,        !- Name
  Node 75;                                !- Node Name 1

NodeList,
  Thermal Zone 40 Exhaust Node List,      !- Name
  Node 74;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 19,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 9,         !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 74,                                !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 9 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 9,                !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 9,           !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 9,  !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 9 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 9 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 9 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 9 Relief Air Node, !- Relief Air Stream Node Name
  Node 74;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 9 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 9,                !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 9 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 75,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 9,           !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 9 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 9 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 9,  !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 9 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 9 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 40 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 19,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 9,         !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 40,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 40 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 40 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 41,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 507,                              !- Name
  Thermal Zone 41,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 366,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 507,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 292,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 507,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 360,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 273,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 367,                            !- Building Surface Name
  Sub Surface 269,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  Surface 368 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 507,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 251,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 368,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 369,                            !- Name
  Wall,                                   !- Surface Type
  Surface 369 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 507,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 274,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 369,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 370,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 507,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 374,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 275,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 370,                            !- Building Surface Name
  Sub Surface 277,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 371,                            !- Name
  Roof,                                   !- Surface Type
  Surface 371 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 41,                        !- Zone Name
  Space 507,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 507 HVAC Off Infiltration,        !- Name
  Space 507,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 507 HVAC On Infiltration,         !- Name
  Space 507,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 41 Thermostat,             !- Name
  Thermal Zone 41,                        !- Zone or ZoneList Name
  Thermal Zone 41 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 12,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 41 Thermostat Schedule,    !- Name
  Thermal Zone 41 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 41 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 12,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 41,                        !- Zone Name
  Thermal Zone 41 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 41 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 41 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 41;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 41 Inlet Node List,        !- Name
  Node 119;                               !- Node Name 1

NodeList,
  Thermal Zone 41 Exhaust Node List,      !- Name
  Node 118;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 11,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 31,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 118,                               !- Air Inlet Node Name
  Node 119,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 31 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 31,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 31,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 31, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 31 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 31 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 31 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 31 Relief Air Node, !- Relief Air Stream Node Name
  Node 118;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 31 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 31,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 31 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 119,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 31,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 31 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 31 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 31, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 31 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 31 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 41 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 11,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 31,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 41,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 41 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 41 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 42,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  25,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 311,                              !- Name
  Thermal Zone 42,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 232,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 311,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 158,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 233,                            !- Name
  Wall,                                   !- Surface Type
  Surface 233 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 209,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 233,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 234,                            !- Name
  Wall,                                   !- Surface Type
  Surface 234 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 311,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 144,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 234,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 235,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 311,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 206,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 212,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 235,                            !- Building Surface Name
  Sub Surface 196,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.5, 1.67864245789647,        !- X,Y,Z Vertex 1 {m}
  0.0254, -10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.76,                   !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.67864245789647;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 236,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 311,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 230,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 213,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 236,                            !- Building Surface Name
  Sub Surface 139,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 237,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 42,                        !- Zone Name
  Space 311,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 311,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 311 HVAC Off Infiltration,        !- Name
  Space 311,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 311 HVAC On Infiltration,         !- Name
  Space 311,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 42 Thermostat,             !- Name
  Thermal Zone 42,                        !- Zone or ZoneList Name
  Thermal Zone 42 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 6,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 42 Thermostat Schedule,    !- Name
  Thermal Zone 42 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 42 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 6,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 42,                        !- Zone Name
  Thermal Zone 42 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 42 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 42 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 42;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 42 Inlet Node List,        !- Name
  Node 121;                               !- Node Name 1

NodeList,
  Thermal Zone 42 Exhaust Node List,      !- Name
  Node 120;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 5,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 32,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 120,                               !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 32 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 32,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 32,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 32, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 32 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 32 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 32 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 32 Relief Air Node, !- Relief Air Stream Node Name
  Node 120;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 32 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 32,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 32 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 121,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 32,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 32 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 32 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 32, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 32 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 32 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 42 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 5,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 32,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 42,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 42 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 42 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 43,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 506,                              !- Name
  Thermal Zone 43,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 349,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 286,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  Surface 350 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 179,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 350,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -3.9746, 1.68616226071103,           !- X,Y,Z Vertex 1 {m}
  0, -3.9746, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000003, 0.76,           !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000003, 1.68616226071103; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 351,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 344,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  0, -4, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -4, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 265,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 351,                            !- Building Surface Name
  Sub Surface 262,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -4, 1.67864245789647,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -4, 0.76,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -4, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 352,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 340,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 132,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 352,                            !- Building Surface Name
  Sub Surface 261,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -11.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -11.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 334,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 156,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 353,                            !- Building Surface Name
  Sub Surface 84,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -4, 1.68378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -16.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -16.0254, -4, 1.68378566232927;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 328,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -25, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 266,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 354,                            !- Building Surface Name
  Sub Surface 258,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -24.9746, -4, 1.68616226071103,         !- X,Y,Z Vertex 1 {m}
  -24.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -21.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -21.0254, -4, 1.68616226071103;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 327,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -25, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -25, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 234,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 355,                            !- Building Surface Name
  Sub Surface 257,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -4, 1.72333754740834,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -25.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -25.0254, -4, 1.72333754740834;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 321,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -29, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 43,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 356,                            !- Building Surface Name
  Sub Surface 88,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -28.9746, -4, 1.69015054930151,         !- X,Y,Z Vertex 1 {m}
  -28.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -26.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -26.0254, -4, 1.69015054930151;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 357,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 320,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -4, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 2 {m}
  -29, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -29, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 267,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 357,                            !- Building Surface Name
  Sub Surface 121,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -4, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -4, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -29.0254, -4, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -29.0254, -4, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 358,                            !- Name
  Wall,                                   !- Surface Type
  Surface 358 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -4, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 268,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 358,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -2.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -2.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -3.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -3.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  Surface 359 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 72,                         !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 359,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.69823106915658,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 0.76,                     !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 0.76,                     !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.69823106915658;         !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 367,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 269,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 360,                            !- Building Surface Name
  Sub Surface 273,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -26.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 373,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -26, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 106,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 361,                            !- Building Surface Name
  Sub Surface 276,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -21.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -21.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -25.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -25.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 379,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -21, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -21, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 270,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 362,                            !- Building Surface Name
  Sub Surface 281,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -16.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -16.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -20.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -20.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 363,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 385,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -16, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -16, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 112,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 363,                            !- Building Surface Name
  Sub Surface 167,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.68378566232927,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -15.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -15.9746, 0, 1.68378566232927;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 364,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 393,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 272,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 364,                            !- Building Surface Name
  Sub Surface 280,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 0.76,                      !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.67864245789647;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 365,                            !- Name
  Roof,                                   !- Surface Type
  Surface 365 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 43,                        !- Zone Name
  Space 506,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -4, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -4, 3.048;                         !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 506 HVAC Off Infiltration,        !- Name
  Space 506,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 506 HVAC On Infiltration,         !- Name
  Space 506,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 43 Thermostat,             !- Name
  Thermal Zone 43,                        !- Zone or ZoneList Name
  Thermal Zone 43 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 7,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 43 Thermostat Schedule,    !- Name
  Thermal Zone 43 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 43 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 7,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 43,                        !- Zone Name
  Thermal Zone 43 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 43 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 43 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 43;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 43 Inlet Node List,        !- Name
  Node 97;                                !- Node Name 1

NodeList,
  Thermal Zone 43 Exhaust Node List,      !- Name
  Node 96;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 6,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 20,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 96,                                !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 20 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 20,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 20,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 20, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 20 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 20 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 20 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 20 Relief Air Node, !- Relief Air Stream Node Name
  Node 96;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 20 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 20,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 20 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 97,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 20,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 20 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 20 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 20, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 20 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 20 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 43 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 6,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 20,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 43,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 43 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 43 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 44,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 402,                              !- Name
  Thermal Zone 44,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 245,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 172,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 246,                            !- Name
  Wall,                                   !- Surface Type
  Surface 246 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 219,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 246,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 247,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 243,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 220,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 247,                            !- Building Surface Name
  Sub Surface 216,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 248,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 276,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 175,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 248,                            !- Building Surface Name
  Sub Surface 204,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.0254, 10.5, 1.72333754740834,        !- X,Y,Z Vertex 1 {m}
  -4.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.72333754740834;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 249,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 275,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 217,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 249,                            !- Building Surface Name
  Sub Surface 218,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 250,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 254,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, -1.65314142581723e-47, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, -1.65314142581723e-47, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 221,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 250,                            !- Building Surface Name
  Sub Surface 224,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 251,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 44,                        !- Zone Name
  Space 402,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 324,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 402 HVAC Off Infiltration,        !- Name
  Space 402,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 402 HVAC On Infiltration,         !- Name
  Space 402,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 44 Thermostat,             !- Name
  Thermal Zone 44,                        !- Zone or ZoneList Name
  Thermal Zone 44 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 14,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 44 Thermostat Schedule,    !- Name
  Thermal Zone 44 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 44 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 14,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 44,                        !- Zone Name
  Thermal Zone 44 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 44 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 44 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 44;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 44 Inlet Node List,        !- Name
  Node 87;                                !- Node Name 1

NodeList,
  Thermal Zone 44 Exhaust Node List,      !- Name
  Node 86;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 13,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 15,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 86,                                !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 15 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 15,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 15,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 15, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 15 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 15 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 15 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 15 Relief Air Node, !- Relief Air Stream Node Name
  Node 86;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 15 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 15,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 15 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 87,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 15,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 15 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 15 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 15, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 15 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 15 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 44 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 13,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 15,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 44,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 44 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 44 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 45,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 502,                              !- Name
  Thermal Zone 45,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 324,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 251,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  Surface 325 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 255,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 325,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 322,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 256,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 326,                            !- Building Surface Name
  Sub Surface 254,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 355,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 257,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 327,                            !- Building Surface Name
  Sub Surface 234,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.0254, 10.5, 1.72333754740834,        !- X,Y,Z Vertex 1 {m}
  -4.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.72333754740834;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 354,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -4, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -4, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 258,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 328,                            !- Building Surface Name
  Sub Surface 266,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000014, 10.5, 1.68616226071103, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000014, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -3.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -3.9746, 10.5, 1.68616226071103;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 329,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 333,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -1.20222401955682e-31, -1.65314142581723e-47, 3.048, !- X,Y,Z Vertex 1 {m}
  -1.20222401955682e-31, -1.65314142581723e-47, 0, !- X,Y,Z Vertex 2 {m}
  -1.44382283906452e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -1.44382283906452e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 185,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 329,                            !- Building Surface Name
  Sub Surface 42,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 330,                            !- Name
  Roof,                                   !- Surface Type
  Surface 330 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 45,                        !- Zone Name
  Space 502,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -1.44382283906452e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 502 HVAC Off Infiltration,        !- Name
  Space 502,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 502 HVAC On Infiltration,         !- Name
  Space 502,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 45 Thermostat,             !- Name
  Thermal Zone 45,                        !- Zone or ZoneList Name
  Thermal Zone 45 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 10,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 45 Thermostat Schedule,    !- Name
  Thermal Zone 45 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 45 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 10,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 45,                        !- Zone Name
  Thermal Zone 45 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 45 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 45 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 45;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 45 Inlet Node List,        !- Name
  Node 99;                                !- Node Name 1

NodeList,
  Thermal Zone 45 Exhaust Node List,      !- Name
  Node 98;                                !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 9,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 21,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 98,                                !- Air Inlet Node Name
  Node 99,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 21 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 21,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 21,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 21, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 21 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 21 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 21 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 21 Relief Air Node, !- Relief Air Stream Node Name
  Node 98;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 21 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 21,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 21 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 99,                                !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 21,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 21 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 21 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 21, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 21 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 21 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 45 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 9,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 21,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 45,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 45 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 45 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 46,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 403,                              !- Name
  Thermal Zone 46,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 252,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Space 403,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 178,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 253,                            !- Name
  Wall,                                   !- Surface Type
  Surface 253 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Space 403,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 223,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 253,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 254,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Space 403,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 250,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 224,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 254,                            !- Building Surface Name
  Sub Surface 221,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 255,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Space 403,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 274,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 225,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 255,                            !- Building Surface Name
  Sub Surface 236,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 256,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Space 403,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 260,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 227,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 256,                            !- Building Surface Name
  Sub Surface 230,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 257,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 46,                        !- Zone Name
  Space 403,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 331,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 403 HVAC Off Infiltration,        !- Name
  Space 403,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 403 HVAC On Infiltration,         !- Name
  Space 403,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 46 Thermostat,             !- Name
  Thermal Zone 46,                        !- Zone or ZoneList Name
  Thermal Zone 46 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 13,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 46 Thermostat Schedule,    !- Name
  Thermal Zone 46 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 46 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 13,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 46,                        !- Zone Name
  Thermal Zone 46 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 46 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 46 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 46;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 46 Inlet Node List,        !- Name
  Node 133;                               !- Node Name 1

NodeList,
  Thermal Zone 46 Exhaust Node List,      !- Name
  Node 132;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 12,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 38,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 132,                               !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 38 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 38,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 38,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 38, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 38 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 38 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 38 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 38 Relief Air Node, !- Relief Air Stream Node Name
  Node 132;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 38 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 38,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 38 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 133,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 38,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 38 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 38 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 38, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 38 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 38 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 46 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 12,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 38,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 46,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 46 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 46 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 47,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 508,                              !- Name
  Thermal Zone 47,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 372,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Space 508,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 298,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Space 508,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 361,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 276,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 373,                            !- Building Surface Name
  Sub Surface 106,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Space 508,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 370,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 277,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 374,                            !- Building Surface Name
  Sub Surface 275,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 375,                            !- Name
  Wall,                                   !- Surface Type
  Surface 375 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Space 508,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 278,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 375,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 376,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Space 508,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 380,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 279,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 376,                            !- Building Surface Name
  Sub Surface 271,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 377,                            !- Name
  Roof,                                   !- Surface Type
  Surface 377 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 47,                        !- Zone Name
  Space 508,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 508 HVAC Off Infiltration,        !- Name
  Space 508,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 508 HVAC On Infiltration,         !- Name
  Space 508,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 47 Thermostat,             !- Name
  Thermal Zone 47,                        !- Zone or ZoneList Name
  Thermal Zone 47 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 8,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 47 Thermostat Schedule,    !- Name
  Thermal Zone 47 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 47 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 8,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 47,                        !- Zone Name
  Thermal Zone 47 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 47 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 47 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 47;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 47 Inlet Node List,        !- Name
  Node 139;                               !- Node Name 1

NodeList,
  Thermal Zone 47 Exhaust Node List,      !- Name
  Node 138;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 7,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 41,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 138,                               !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 41 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 41,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 41,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 41 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 41 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 41 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 41 Relief Air Node, !- Relief Air Stream Node Name
  Node 138;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 41 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 41,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 41 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 139,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 41,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 41 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 41 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 41, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 41 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 41 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 47 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 7,                       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 41,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 47,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 47 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 47 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 48,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 404,                              !- Name
  Thermal Zone 48,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 258,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Space 404,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 184,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 259,                            !- Name
  Wall,                                   !- Surface Type
  Surface 259 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Space 404,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 229,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 259,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 260,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Space 404,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 256,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 230,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 260,                            !- Building Surface Name
  Sub Surface 227,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 261,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Space 404,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 273,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 231,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 261,                            !- Building Surface Name
  Sub Surface 159,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 262,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Space 404,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 268,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 171,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 262,                            !- Building Surface Name
  Sub Surface 170,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 263,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 48,                        !- Zone Name
  Space 404,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 337,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 404 HVAC Off Infiltration,        !- Name
  Space 404,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 404 HVAC On Infiltration,         !- Name
  Space 404,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 48 Thermostat,             !- Name
  Thermal Zone 48,                        !- Zone or ZoneList Name
  Thermal Zone 48 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 17,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 48 Thermostat Schedule,    !- Name
  Thermal Zone 48 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 48 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 17,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 48,                        !- Zone Name
  Thermal Zone 48 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 48 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 48 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 48;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 48 Inlet Node List,        !- Name
  Node 135;                               !- Node Name 1

NodeList,
  Thermal Zone 48 Exhaust Node List,      !- Name
  Node 134;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 16,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 39,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 134,                               !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 39 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 39,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 39,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 39, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 39 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 39 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 39 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 39 Relief Air Node, !- Relief Air Stream Node Name
  Node 134;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 39 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 39,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 39 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 135,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 39,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 39 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 39 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 39, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 39 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 39 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 48 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 16,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 39,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 48,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 48 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 48 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 49,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 503,                              !- Name
  Thermal Zone 49,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 331,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Space 503,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 257,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  Surface 332 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Space 503,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 259,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 332,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Space 503,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 329,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 42,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 333,                            !- Building Surface Name
  Sub Surface 185,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Space 503,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 353,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 84,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 334,                            !- Building Surface Name
  Sub Surface 156,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000029, 10.5, 1.68378566232927, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000029, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Space 503,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 339,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  6.41186143763638e-31, 1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  6.41186143763638e-31, 1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  -2.88764567812905e-15, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -2.88764567812905e-15, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 41,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 335,                            !- Building Surface Name
  Sub Surface 260,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 336,                            !- Name
  Roof,                                   !- Surface Type
  Surface 336 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 49,                        !- Zone Name
  Space 503,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -2.88764567812905e-15, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 503 HVAC Off Infiltration,        !- Name
  Space 503,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 503 HVAC On Infiltration,         !- Name
  Space 503,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 49 Thermostat,             !- Name
  Thermal Zone 49,                        !- Zone or ZoneList Name
  Thermal Zone 49 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 16,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 49 Thermostat Schedule,    !- Name
  Thermal Zone 49 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 49 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 16,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 49,                        !- Zone Name
  Thermal Zone 49 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 49 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 49 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 49;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 49 Inlet Node List,        !- Name
  Node 127;                               !- Node Name 1

NodeList,
  Thermal Zone 49 Exhaust Node List,      !- Name
  Node 126;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 15,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 35,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 126,                               !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 35 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 35,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 35,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 35, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 35 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 35 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 35 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 35 Relief Air Node, !- Relief Air Stream Node Name
  Node 126;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 35 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 35,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 35 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 127,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 35,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 35 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 35 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 35, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 35 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 35 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 49 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 15,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 35,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 49,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 49 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 49 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 5,                         !- Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 101,                              !- Name
  Thermal Zone 5,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  AQ_MURB_2024_MURB  ground 1950 1980 6A 2, !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Surface 2 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 7,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 2,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68578566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.762,                      !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.762,          !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68578566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Wall,                                   !- Surface Type
  Surface 3 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 3,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 41,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 12,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 4,                              !- Building Surface Name
  Sub Surface 11,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -3.0254, 10.5, 1.69823106915658,        !- X,Y,Z Vertex 1 {m}
  -3.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.69823106915658;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 2 {m}
  -3, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -3, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 14,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 5,                              !- Building Surface Name
  Sub Surface 4,                          !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254000000000007, 10.5, 1.69015054930151, !- X,Y,Z Vertex 1 {m}
  -0.0254000000000007, 10.5, 0.76,        !- X,Y,Z Vertex 2 {m}
  -2.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -2.9746, 10.5, 1.69015054930151;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.20222401955682e-31, 8.26570712908619e-48, 3.048, !- X,Y,Z Vertex 1 {m}
  1.20222401955682e-31, 8.26570712908619e-48, 0, !- X,Y,Z Vertex 2 {m}
  -7.21911419532262e-16, 10.5, 0,         !- X,Y,Z Vertex 3 {m}
  -7.21911419532262e-16, 10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 10,                         !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 6,                              !- Building Surface Name
  Sub Surface 19,                         !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 5,                         !- Zone Name
  Space 101,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 80,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  -7.21911419532262e-16, 10.5, 3.048,     !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 101 HVAC Off Infiltration,        !- Name
  Space 101,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 101 HVAC On Infiltration,         !- Name
  Space 101,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 5 Thermostat,              !- Name
  Thermal Zone 5,                         !- Zone or ZoneList Name
  Thermal Zone 5 Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 22,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 5 Thermostat Schedule,     !- Name
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 5 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 22,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 5,                         !- Zone Name
  Thermal Zone 5 Equipment List,          !- Zone Conditioning Equipment List Name
  Thermal Zone 5 Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 5 Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 5;                                 !- Zone Air Node Name

NodeList,
  Thermal Zone 5 Inlet Node List,         !- Name
  Node 145;                               !- Node Name 1

NodeList,
  Thermal Zone 5 Exhaust Node List,       !- Name
  Node 144;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 21,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 44,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 144,                               !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 44 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 44,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 44,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 44, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 44 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 44 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 44 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 44 Relief Air Node, !- Relief Air Stream Node Name
  Node 144;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 44 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 44,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 44 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 145,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 44,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 44 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 44 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 44, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 44 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 44 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 5 Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 21,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 44,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 5,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 5 Zero air DSOA,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 5 Zero air DSOA,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 50,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  10.5,                                   !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 405,                              !- Name
  Thermal Zone 50,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB large;                             !- Space Type

BuildingSurface:Detailed,
  Surface 264,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Space 405,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 190,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 0,                               !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 265,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Space 405,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 272,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 136,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 265,                            !- Building Surface Name
  Sub Surface 235,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9746, 0, 1.67864245789647,           !- X,Y,Z Vertex 1 {m}
  10.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 0, 0.76,            !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 0, 1.67864245789647; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 266,                            !- Name
  Wall,                                   !- Surface Type
  Surface 266 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Space 405,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 2 {m}
  11, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  11, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 232,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 266,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  11, -10.4746, 1.67884546185354,         !- X,Y,Z Vertex 1 {m}
  11, -10.4746, 0.76,                     !- X,Y,Z Vertex 2 {m}
  11, -0.0254000000000012, 0.76,          !- X,Y,Z Vertex 3 {m}
  11, -0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 267,                            !- Name
  Wall,                                   !- Surface Type
  Surface 267 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Space 405,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  2.88764567812905e-15, -10.5, 3.048,     !- X,Y,Z Vertex 1 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 2 {m}
  11, -10.5, 0,                           !- X,Y,Z Vertex 3 {m}
  11, -10.5, 3.048;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 197,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 267,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254000000000029, -10.5, 1.68064245789647, !- X,Y,Z Vertex 1 {m}
  0.0254000000000029, -10.5, 0.762,       !- X,Y,Z Vertex 2 {m}
  10.9746, -10.5, 0.762,                  !- X,Y,Z Vertex 3 {m}
  10.9746, -10.5, 1.68064245789647;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 268,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Space 405,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 262,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.41186143763638e-31, -1.76335085420505e-46, 3.048, !- X,Y,Z Vertex 1 {m}
  -6.41186143763638e-31, -1.76335085420505e-46, 0, !- X,Y,Z Vertex 2 {m}
  2.88764567812905e-15, -10.5, 0,         !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 170,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 268,                            !- Building Surface Name
  Sub Surface 171,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.67884546185354,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 0.76,                       !- X,Y,Z Vertex 2 {m}
  0, -10.4746, 0.76,                      !- X,Y,Z Vertex 3 {m}
  0, -10.4746, 1.67884546185354;          !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 269,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 50,                        !- Zone Name
  Space 405,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 343,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  11, -10.5, 3.048,                       !- X,Y,Z Vertex 1 {m}
  11, 0, 3.048,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  2.88764567812905e-15, -10.5, 3.048;     !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 405 HVAC Off Infiltration,        !- Name
  Space 405,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 405 HVAC On Infiltration,         !- Name
  Space 405,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 50 Thermostat,             !- Name
  Thermal Zone 50,                        !- Zone or ZoneList Name
  Thermal Zone 50 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 18,   !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 50 Thermostat Schedule,    !- Name
  Thermal Zone 50 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 50 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 18,   !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 50,                        !- Zone Name
  Thermal Zone 50 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 50 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 50 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 50;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 50 Inlet Node List,        !- Name
  Node 141;                               !- Node Name 1

NodeList,
  Thermal Zone 50 Exhaust Node List,      !- Name
  Node 140;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 17,                      !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 42,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 140,                               !- Air Inlet Node Name
  Node 141,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 42 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 42,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 42,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 42, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 42 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 42 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 42 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 42 Relief Air Node, !- Relief Air Stream Node Name
  Node 140;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 42 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 42,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 42 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 141,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 42,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 42 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 42 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 42, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 42 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 42 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10;                                     !- Basin Heater Setpoint Temperature {C}

ZoneHVAC:EquipmentList,
  Thermal Zone 50 Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:Baseboard:Convective:Electric, !- Zone Equipment Object Type 1
  Elec Baseboard 17,                      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  ZoneHVAC:PackagedTerminalAirConditioner, !- Zone Equipment Object Type 2
  Cycling PTAC DX Clg Elec Htg 42,        !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Thermal Zone 50,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Thermal Zone 50 Zero air DSOA,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  Coincident;                             !- Type of Space Sum to Use

DesignSpecification:OutdoorAir,
  Thermal Zone 50 Zero air DSOA,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Thermal Zone 51,                        !- Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  14.5,                                   !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Space 407,                              !- Name
  Thermal Zone 51,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  MURB small;                             !- Space Type

BuildingSurface:Detailed,
  Surface 287,                            !- Name
  Floor,                                  !- Surface Type
  Typical Interior Floor,                 !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Space 407,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 213,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 0;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 288,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Space 407,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 281,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 240,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 288,                            !- Building Surface Name
  Sub Surface 238,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.68378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 0.76,                       !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 0.76,           !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.68378566232927; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 289,                            !- Name
  Wall,                                   !- Surface Type
  Surface 289 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 241,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 289,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.4746, 1.67884546185354,          !- X,Y,Z Vertex 1 {m}
  -5, 10.4746, 0.76,                      !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 0.76,           !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.67884546185354; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 290,                            !- Name
  Wall,                                   !- Surface Type
  Surface 290 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Space 407,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 0,                            !- X,Y,Z Vertex 3 {m}
  -5, 10.5, 3.048;                        !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 242,                        !- Name
  Window,                                 !- Surface Type
  Customized Fenestration: u=3.36,        !- Construction Name
  Surface 290,                            !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.5, 1.68378566232927,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.5, 0.76,                    !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.5, 0.76,                    !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.5, 1.68378566232927;        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 291,                            !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Space 407,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 295,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.5, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 10.5, 3.048;                         !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 243,                        !- Name
  Window,                                 !- Surface Type
  Typical Interior Window,                !- Construction Name
  Surface 291,                            !- Building Surface Name
  Sub Surface 244,                        !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.67884546185354,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 0.76,                        !- X,Y,Z Vertex 2 {m}
  0, 10.4746, 0.76,                       !- X,Y,Z Vertex 3 {m}
  0, 10.4746, 1.67884546185354;           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 292,                            !- Name
  Ceiling,                                !- Surface Type
  Typical Interior Ceiling,               !- Construction Name
  Thermal Zone 51,                        !- Zone Name
  Space 407,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 366,                            !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.5, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -5, 10.5, 3.048,                        !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Space 407 HVAC Off Infiltration,        !- Name
  Space 407,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC Off Schedule,         !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneInfiltration:DesignFlowRate,
  Space 407 HVAC On Infiltration,         !- Name
  Space 407,                              !- Zone or ZoneList or Space or SpaceList Name
  Infiltration HVAC On Schedule,          !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.000330625738457274,                   !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0.1689,                                 !- Constant Term Coefficient
  0.0232,                                 !- Temperature Term Coefficient
  0,                                      !- Velocity Term Coefficient
  0.0143,                                 !- Velocity Squared Term Coefficient
  Outdoor;                                !- Density Basis

ZoneControl:Thermostat,
  Thermal Zone 51 Thermostat,             !- Name
  Thermal Zone 51,                        !- Zone or ZoneList Name
  Thermal Zone 51 Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  Thermostat Setpoint Dual Setpoint 5,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Thermal Zone 51 Thermostat Schedule,    !- Name
  Thermal Zone 51 Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Thermal Zone 51 Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Thermostat Setpoint Dual Setpoint 5,    !- Name
  NECB-G-Thermostat Setpoint-Heating,     !- Heating Setpoint Temperature Schedule Name
  NECB-G-Thermostat Setpoint-Cooling;     !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Thermal Zone 51,                        !- Zone Name
  Thermal Zone 51 Equipment List,         !- Zone Conditioning Equipment List Name
  Thermal Zone 51 Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Thermal Zone 51 Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 51;                                !- Zone Air Node Name

NodeList,
  Thermal Zone 51 Inlet Node List,        !- Name
  Node 137;                               !- Node Name 1

NodeList,
  Thermal Zone 51 Exhaust Node List,      !- Name
  Node 136;                               !- Node Name 1

ZoneHVAC:Baseboard:Convective:Electric,
  Elec Baseboard 4,                       !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  ,                                       !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  ,                                       !- Heating Design Capacity Per Floor Area {W/m2}
  ,                                       !- Fraction of Autosized Heating Design Capacity
  1;                                      !- Efficiency

ZoneHVAC:PackagedTerminalAirConditioner,
  Cycling PTAC DX Clg Elec Htg 40,        !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Node 136,                               !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Cycling PTAC DX Clg Elec Htg 40 OA Mixer, !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Cycling Elec PTAC Fan 40,               !- Supply Air Fan Name
  Coil:Heating:Electric,                  !- Heating Coil Object Type
  Cycling PTAC Elec Htg Coil 40,          !- Heating Coil Name
  Coil:Cooling:DX:SingleSpeed,            !- Cooling Coil Object Type
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Cooling Coil Name
  DrawThrough,                            !- Fan Placement
  Cycling PTAC Fan Mode Always Zero;      !- Supply Air Fan Operating Mode Schedule Name

OutdoorAir:Mixer,
  Cycling PTAC DX Clg Elec Htg 40 OA Mixer, !- Name
  Cycling PTAC DX Clg Elec Htg 40 Mixed Air Node, !- Mixed Air Node Name
  Cycling PTAC DX Clg Elec Htg 40 OA Node, !- Outdoor Air Stream Node Name
  Cycling PTAC DX Clg Elec Htg 40 Relief Air Node, !- Relief Air Stream Node Name
  Node 136;                               !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Cycling PTAC DX Clg Elec Htg 40 OA Node; !- Node or NodeList Name 1

Fan:OnOff,
  Cycling Elec PTAC Fan 40,               !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  0.6,                                    !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Cycling PTAC DX Clg Elec Htg 40 Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 137,                               !- Air Outlet Node Name
  Fan On Off Power Curve 15,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 15,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Coil:Heating:Electric,
  Cycling PTAC Elec Htg Coil 40,          !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  1,                                      !- Efficiency
  1e-05,                                  !- Nominal Capacity {W}
  Cycling PTAC DX Clg Elec Htg 40 Cooling Coil Outlet Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 40 Heating Coil Outlet Node; !- Air Outlet Node Name

Coil:Cooling:DX:SingleSpeed,
  Cycling Elec PTAC 1 Spd DX Clg Coil 40, !- Name
  Always On Discrete hvac_library,        !- Availability Schedule Name
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Heat Ratio
  3,                                      !- Gross Rated Cooling COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  Cycling PTAC DX Clg Elec Htg 40 Mixed Air Node, !- Air Inlet Node Name
  Cycling PTAC DX Clg Elec Htg 40 Cooling Coil Outlet Node, !- Air Outlet Node Name
  Curve Biquadratic 29,                   !- Total Cooling Capacity Function of Temperature Curve Name
  Curve Quadratic 35,                     !- Total Cooling Capacity Function of Flow Fraction Curve Name
  Curve Biquadratic 30,                   !- Energy Input Ratio Function of Temperature Curve Name
  Curve Quadratic 36,                     !- Energy Input Ratio Function of Flow Fraction Curve Name
  Curve Quadratic 37,                     !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
