  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 2, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 20, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 21, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 22, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 23, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 24, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 25, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 26, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 27, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 28, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 29, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 3, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 30, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 31, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 32, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 33, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 34, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 35, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 36, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 37, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 38, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 39, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 4, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 40, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 41, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 42, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 43, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 44, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 45, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 46, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 47, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 48, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 49, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 5, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 50, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 51, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 52, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 53, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 54, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 55, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 56, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 57, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 58, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 59, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 6, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 60, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 61, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 62, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 63, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 64, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 65, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 66, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 67, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 68, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 69, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 7, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 70, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 71, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 72, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 73, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 74, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 75, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 76, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 77, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 78, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 79, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 8, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 80, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 81, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 82, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 83, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 84, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 9, !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  I01 25mm insulation board,              !- Name
  MediumRough,                            !- Roughness
  0.0254,                                 !- Thickness {m}
  0.03,                                   !- Conductivity {W/m-K}
  43,                                     !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  M11 100mm lightweight concrete,         !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840.000000000002,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Decking,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roofing,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0015,                                 !- Thickness {m}
  45.006,                                 !- Conductivity {W/m-K}
  7680,                                   !- Density {kg/m3}
  418.4,                                  !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.6,                                    !- Solar Absorptance
  0.6;                                    !- Visible Absorptance

Material,
  Roof Insulation [18],                   !- Name
  MediumRough,                            !- Roughness
  0.1693,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [21],                   !- Name
  MediumRough,                            !- Roughness
  0.2105,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [25],                   !- Name
  MediumRough,                            !- Roughness
  0.263,                                  !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Insulation [26],                   !- Name
  MediumRough,                            !- Roughness
  0.2941,                                 !- Thickness {m}
  0.049,                                  !- Conductivity {W/m-K}
  265,                                    !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 101 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 101 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 108 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 108 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 109 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 109 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 113 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 113 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 121 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 121 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 122 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 122 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 131 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 131 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 132 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 132 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 138 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 138 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 144 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 144 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 150 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 150 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 154 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 154 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 155 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 155 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 16 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 16 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 160 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 160 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 161 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 161 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 167 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 167 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 174 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 174 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 180 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 180 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 187 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 187 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 188 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 188 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 192 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 192 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 2 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100228533933258,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 2 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100228533933258,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 200 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 200 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 201 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 201 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 210 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 210 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 211 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 211 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 217 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 217 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 22 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 22 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 223 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 223 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 229 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 229 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 233 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 233 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 234 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 234 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 239 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 239 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 240 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 240 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 246 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 246 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 253 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 253 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 259 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 259 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 266 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 266 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 267 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 267 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 271 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 271 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 279 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 279 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 280 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 280 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 289 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 289 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 29 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 29 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 290 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 290 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 296 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 296 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 3 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 3 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 30 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0969168456215701,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 30 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0969168456215701,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 302 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 302 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 308 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 308 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 312 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 312 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0700842621944985,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 313 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 313 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 318 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0968530207103166,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 318 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0968530207103166,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 319 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 319 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 323 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.167669160432253,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 323 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.167669160432253,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 325 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 325 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 330 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 330 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 332 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 332 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 336 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 336 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 338 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 338 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 34 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618298,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 34 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618298,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 342 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 342 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 345 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 345 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 346 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0935413323986282,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 346 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0935413323986282,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 348 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.165574397339983,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 348 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.165574397339983,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 350 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0907815921388879,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 350 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0907815921388879,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 358 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 358 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 359 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 359 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 365 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163238838387901,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 365 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163238838387901,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 368 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 368 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 369 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0968530207103166,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 369 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0968530207103166,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 371 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.167669160432253,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 371 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.167669160432253,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 375 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 375 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 377 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 377 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 381 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 381 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 383 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 383 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 387 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 387 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.090781592138888,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 389 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 389 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.163828761429759,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 391 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0935413323986282,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 391 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0935413323986282,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 392 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 392 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.093672748601473,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 395 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.165574397339983,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 395 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.165574397339983,                      !- Conductivity {W/m-K}
  1121,                                   !- Density {kg/m3}
  1470,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 42 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 42 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 43 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618298,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 43 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618298,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 52 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 52 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 53 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100228533933258,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 53 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100228533933258,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 59 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 59 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 65 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 65 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 71 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 71 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 75 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0969168456215701,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 75 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0969168456215701,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 76 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 76 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0970482618244148,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 81 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 81 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0733959505061868,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 82 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 82 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0702156783973432,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 88 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 88 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 9 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 9 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0941571053618299,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 95 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 95 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0673245219347582,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Wall Insulation [31],                   !- Name
  MediumRough,                            !- Roughness
  0.0337000000000001,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [35],                   !- Name
  MediumRough,                            !- Roughness
  0.0452,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [36],                   !- Name
  MediumRough,                            !- Roughness
  0.0565999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [37],                   !- Name
  MediumRough,                            !- Roughness
  0.0680999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [40],                   !- Name
  MediumRough,                            !- Roughness
  0.0793999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [42],                   !- Name
  MediumRough,                            !- Roughness
  0.0913999999999999,                     !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Wall Insulation [44],                   !- Name
  MediumRough,                            !- Roughness
  0.1104,                                 !- Thickness {m}
  0.0432,                                 !- Conductivity {W/m-K}
  91,                                     !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material:AirGap,
  F04 Wall air space resistance,          !- Name
  0.15;                                   !- Thermal Resistance {m2-K/W}

Material:AirGap,
  F05 Ceiling air space resistance,       !- Name
  0.18;                                   !- Thermal Resistance {m2-K/W}

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 3,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 7,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Blind,
  Window Material Blind 1,                !- Name
  Horizontal,                             !- Slat Orientation
  0.025,                                  !- Slat Width {m}
  0.01875,                                !- Slat Separation {m}
  0.001,                                  !- Slat Thickness {m}
  45,                                     !- Slat Angle {deg}
  221,                                    !- Slat Conductivity {W/m-K}
  0,                                      !- Slat Beam Solar Transmittance
  0.5,                                    !- Front Side Slat Beam Solar Reflectance
  0.5,                                    !- Back Side Slat Beam Solar Reflectance
  0,                                      !- Slat Diffuse Solar Transmittance
  0.5,                                    !- Front Side Slat Diffuse Solar Reflectance
  0.5,                                    !- Back Side Slat Diffuse Solar Reflectance
  0,                                      !- Slat Beam Visible Transmittance
  0.5,                                    !- Front Side Slat Beam Visible Reflectance
  0.5,                                    !- Back Side Slat Beam Visible Reflectance
  0,                                      !- Slat Diffuse Visible Transmittance
  0.5,                                    !- Front Side Slat Diffuse Visible Reflectance
  0.5,                                    !- Back Side Slat Diffuse Visible Reflectance
  0,                                      !- Slat Infrared Hemispherical Transmittance
  0.9,                                    !- Front Side Slat Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Slat Infrared Hemispherical Emissivity
  0.05,                                   !- Blind to Glass Distance {m}
  0.5,                                    !- Blind Top Opening Multiplier
  0.5,                                    !- Blind Bottom Opening Multiplier
  0.5,                                    !- Blind Left Side Opening Multiplier
  0.5,                                    !- Blind Right Side Opening Multiplier
  0,                                      !- Minimum Slat Angle {deg}
  180;                                    !- Maximum Slat Angle {deg}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [167],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2374,                                 !- Solar Transmittance at Normal Incidence
  0.7126,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.985,                                  !- Front Side Infrared Hemispherical Emissivity
  0.985,                                  !- Back Side Infrared Hemispherical Emissivity
  2.1073,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [197],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2349,                                 !- Solar Transmittance at Normal Incidence
  0.7151,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.2512,                                 !- Visible Transmittance at Normal Incidence
  0.6988,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0415,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [202],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.2325,                                 !- Solar Transmittance at Normal Incidence
  0.7175,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.3192,                                 !- Visible Transmittance at Normal Incidence
  0.6308,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0192,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [207],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3311,                                 !- Solar Transmittance at Normal Incidence
  0.6189,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.44,                                   !- Visible Transmittance at Normal Incidence
  0.51,                                   !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [216],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.3801,                                 !- Solar Transmittance at Normal Incidence
  0.5699,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.5079,                                 !- Visible Transmittance at Normal Incidence
  0.4421,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0133,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Theoretical Glass [221],                !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.4296,                                 !- Solar Transmittance at Normal Incidence
  0.5204,                                 !- Front Side Solar Reflectance at Normal Incidence
  0,                                      !- Back Side Solar Reflectance at Normal Incidence
  0.4503,                                 !- Visible Transmittance at Normal Incidence
  0.4997,                                 !- Front Side Visible Reflectance at Normal Incidence
  0,                                      !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.9,                                    !- Front Side Infrared Hemispherical Emissivity
  0.9,                                    !- Back Side Infrared Hemispherical Emissivity
  0.0089,                                 !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowProperty:FrameAndDivider,
  Window Property Frame And Divider 1,    !- Name
  0.05081016,                             !- Frame Width {m}
  0.05081016,                             !- Frame Outside Projection {m}
  0.05081016,                             !- Frame Inside Projection {m}
  0,                                      !- Frame Conductance {W/m2-K}
  1,                                      !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
  0.7,                                    !- Frame Solar Absorptance
  0.7,                                    !- Frame Visible Absorptance
  0.9,                                    !- Frame Thermal Hemispherical Emissivity
  DividedLite,                            !- Divider Type
  0,                                      !- Divider Width {m}
  0,                                      !- Number of Horizontal Dividers
  0,                                      !- Number of Vertical Dividers
  0,                                      !- Divider Outside Projection {m}
  0,                                      !- Divider Inside Projection {m}
  0,                                      !- Divider Conductance {W/m2-K}
  1,                                      !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
  0,                                      !- Divider Solar Absorptance
  0,                                      !- Divider Visible Absorptance
  0.9,                                    !- Divider Thermal Hemispherical Emissivity
  0,                                      !- Outside Reveal Solar Absorptance
  0,                                      !- Inside Sill Depth {m}
  0,                                      !- Inside Sill Solar Absorptance
  0,                                      !- Inside Reveal Depth {m}
  0,                                      !- Inside Reveal Solar Absorptance
  CurtainWall;                            !- NFRC Product Type for Assembly Calculations

Construction,
  AQ_MURB_2024_MURB  ground 1950 1980 6A 1, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 5 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1950 1980 6A 2, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 5 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1950 1980 6A 3, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 5 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  roof 1950 1980 6A,   !- Name
  AQNC2024built-up roofing 1;             !- Layer 1

Construction,
  AQ_MURB_2024_MURB  Wall 1950 1980 6A,   !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  AQ_MURB_2024_MURB  Wall 1980 2010 6A 1, !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024gypsum board,                   !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 1, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [18],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 2-5, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [21],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof IEAD ClimateZone 7-8, !- Name
  Roof Membrane,                          !- Layer 1
  Roof Insulation [26],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtRoof Metal ClimateZone 6, !- Name
  Metal Roofing,                          !- Layer 1
  Roof Insulation [25],                   !- Layer 2
  Metal Decking;                          !- Layer 3

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 1, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [31],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 2, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [35],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 3, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [36],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 4, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [37],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 5, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [40],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 6, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [42],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWall Mass ClimateZone 7-8, !- Name
  1IN Stucco,                             !- Layer 1
  8IN Concrete HW,                        !- Layer 2
  Wall Insulation [44],                   !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 1, !- Name
  Theoretical Glass [167];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 2, !- Name
  Theoretical Glass [197];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 3, !- Name
  Theoretical Glass [202];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 4-5, !- Name
  Theoretical Glass [207];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 6, !- Name
  Theoretical Glass [216];                !- Layer 1

Construction,
  ASHRAE 189.1-2009 ExtWindow ClimateZone 7-8, !- Name
  Theoretical Glass [221];                !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837; !- Layer 1

Construction,
  Customized Fenestration: u=2.38,        !- Name
  Fenestration U=2.38 0.4;                !- Layer 1

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-0.58 1;            !- Layer 2

Construction,
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation R-10.11 1,           !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  Typical Insulation R-13.06 1,           !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  Exterior Door,                          !- Name
  F08 Metal surface,                      !- Layer 1
  I01 25mm insulation board;              !- Layer 2

Construction,
  ExtSlabCarpet 4in ClimateZone 1-8,      !- Name
  MAT-CC05 4 HW CONCRETE,                 !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Generic Exterior Wall pre1980 6A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.76 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 7A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.98 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall Uninsulated,      !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Generic Wall Air Gap,                   !- Layer 3
  Generic Gypsum Board;                   !- Layer 4

Construction,
  Generic Ground Slab 6A 19802010,        !- Name
  Typical Insulation U=0.459,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A 20112020,        !- Name
  Typical Insulation U=0.183,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 1,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Interior Ceiling,                       !- Name
  M11 100mm lightweight concrete,         !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  F16 Acoustic tile;                      !- Layer 3

Construction,
  Interior Door,                          !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Floor,                         !- Name
  F16 Acoustic tile,                      !- Layer 1
  F05 Ceiling air space resistance,       !- Layer 2
  M11 100mm lightweight concrete;         !- Layer 3

Construction,
  Interior Partition,                     !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Interior Wall,                          !- Name
  G01a 19mm gypsum board,                 !- Layer 1
  F04 Wall air space resistance,          !- Layer 2
  G01a 19mm gypsum board;                 !- Layer 3

Construction,
  Interior Window,                        !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Surface 101 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 101 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 101 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 32, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 32, !- Layer 2
  Surface 101 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 32, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 32; !- Layer 5

Construction,
  Surface 108 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 108 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 108 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 5, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 5, !- Layer 2
  Surface 108 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 5, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 5; !- Layer 5

Construction,
  Surface 109 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 109 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 109 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 34, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 34, !- Layer 2
  Surface 109 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 34, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 34; !- Layer 5

Construction,
  Surface 113 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 113 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 113 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 36, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 36, !- Layer 2
  Surface 113 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 36, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 36; !- Layer 5

Construction,
  Surface 121 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 121 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 121 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 37, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 37, !- Layer 2
  Surface 121 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 37, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 37; !- Layer 5

Construction,
  Surface 122 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 122 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 122 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 38, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 38, !- Layer 2
  Surface 122 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 38, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 38; !- Layer 5

Construction,
  Surface 131 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 131 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 131 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 41, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 41, !- Layer 2
  Surface 131 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 41, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 41; !- Layer 5

Construction,
  Surface 132 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 132 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 132 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 42, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 42, !- Layer 2
  Surface 132 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 42, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 42; !- Layer 5

Construction,
  Surface 138 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 138 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 138 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 44, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 44, !- Layer 2
  Surface 138 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 44, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 44; !- Layer 5

Construction,
  Surface 144 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 144 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 144 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 45, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 45, !- Layer 2
  Surface 144 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 45, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 45; !- Layer 5

Construction,
  Surface 150 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 150 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 150 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 39, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 39, !- Layer 2
  Surface 150 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 39, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 39; !- Layer 5

Construction,
  Surface 154 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 154 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 154 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 46, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 46, !- Layer 2
  Surface 154 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 46, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 46; !- Layer 5

Construction,
  Surface 155 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 155 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 155 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 24, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 24, !- Layer 2
  Surface 155 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 24, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 24; !- Layer 5

Construction,
  Surface 16 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 16 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 16 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 6, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 6, !- Layer 2
  Surface 16 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 6, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 6; !- Layer 5

Construction,
  Surface 160 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 160 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 160 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 35, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 35, !- Layer 2
  Surface 160 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 35, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 35; !- Layer 5

Construction,
  Surface 161 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 161 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 161 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 16, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 16, !- Layer 2
  Surface 161 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 16, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 16; !- Layer 5

Construction,
  Surface 167 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 167 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 167 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 48, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 48, !- Layer 2
  Surface 167 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 48, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 48; !- Layer 5

Construction,
  Surface 174 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 174 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 174 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 50, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 50, !- Layer 2
  Surface 174 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 50, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 50; !- Layer 5

Construction,
  Surface 180 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 180 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 180 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 51, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 51, !- Layer 2
  Surface 180 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 51, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 51; !- Layer 5

Construction,
  Surface 187 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 187 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 187 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 3, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 3, !- Layer 2
  Surface 187 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 3, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 3; !- Layer 5

Construction,
  Surface 188 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 188 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 188 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 54, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 54, !- Layer 2
  Surface 188 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 54, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 54; !- Layer 5

Construction,
  Surface 192 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 192 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 192 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 55, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 55, !- Layer 2
  Surface 192 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 55, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 55; !- Layer 5

Construction,
  Surface 2 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 2 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 2 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 1, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 1, !- Layer 2
  Surface 2 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 1, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 1; !- Layer 5

Construction,
  Surface 200 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 200 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 200 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 31, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 31, !- Layer 2
  Surface 200 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 31, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 31; !- Layer 5

Construction,
  Surface 201 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 201 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 201 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 56, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 56, !- Layer 2
  Surface 201 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 56, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 56; !- Layer 5

Construction,
  Surface 210 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 210 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 210 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 20, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 20, !- Layer 2
  Surface 210 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 20, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 20; !- Layer 5

Construction,
  Surface 211 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 211 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 211 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 18, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 18, !- Layer 2
  Surface 211 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 18, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 18; !- Layer 5

Construction,
  Surface 217 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 217 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 217 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 26, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 26, !- Layer 2
  Surface 217 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 26, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 26; !- Layer 5

Construction,
  Surface 22 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 22 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 22 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 10, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 10, !- Layer 2
  Surface 22 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 10, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 10; !- Layer 5

Construction,
  Surface 223 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 223 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 223 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 47, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 47, !- Layer 2
  Surface 223 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 47, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 47; !- Layer 5

Construction,
  Surface 229 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 229 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 229 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 33, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 33, !- Layer 2
  Surface 229 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 33, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 33; !- Layer 5

Construction,
  Surface 233 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 233 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 233 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 58, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 58, !- Layer 2
  Surface 233 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 58, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 58; !- Layer 5

Construction,
  Surface 234 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 234 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 234 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 43, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 43, !- Layer 2
  Surface 234 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 43, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 43; !- Layer 5

Construction,
  Surface 239 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 239 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 239 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 53, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 53, !- Layer 2
  Surface 239 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 53, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 53; !- Layer 5

Construction,
  Surface 240 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 240 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 240 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 60, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 60, !- Layer 2
  Surface 240 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 60, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 60; !- Layer 5

Construction,
  Surface 246 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 246 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 246 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 61, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 61, !- Layer 2
  Surface 246 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 61, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 61; !- Layer 5

Construction,
  Surface 253 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 253 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 253 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 63, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 63, !- Layer 2
  Surface 253 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 63, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 63; !- Layer 5

Construction,
  Surface 259 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 259 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 259 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 65, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 65, !- Layer 2
  Surface 259 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 65, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 65; !- Layer 5

Construction,
  Surface 266 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 266 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 266 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 66, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 66, !- Layer 2
  Surface 266 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 66, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 66; !- Layer 5

Construction,
  Surface 267 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 267 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 267 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 57, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 57, !- Layer 2
  Surface 267 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 57, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 57; !- Layer 5

Construction,
  Surface 271 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 271 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 271 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 67, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 67, !- Layer 2
  Surface 271 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 67, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 67; !- Layer 5

Construction,
  Surface 279 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 279 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 279 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 68, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 68, !- Layer 2
  Surface 279 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 68, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 68; !- Layer 5

Construction,
  Surface 280 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 280 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 280 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 49, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 49, !- Layer 2
  Surface 280 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 49, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 49; !- Layer 5

Construction,
  Surface 289 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 289 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 289 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 69, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 69, !- Layer 2
  Surface 289 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 69, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 69; !- Layer 5

Construction,
  Surface 29 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 29 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 29 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 2, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 2, !- Layer 2
  Surface 29 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 2, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 2; !- Layer 5

Construction,
  Surface 290 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 290 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 290 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 70, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 70, !- Layer 2
  Surface 290 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 70, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 70; !- Layer 5

Construction,
  Surface 296 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 296 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 296 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 8, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 8, !- Layer 2
  Surface 296 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 8, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 8; !- Layer 5

Construction,
  Surface 3 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 3 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 3 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 3 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 5

Construction,
  Surface 30 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 30 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 30 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 12, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 12, !- Layer 2
  Surface 30 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 12, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 12; !- Layer 5

Construction,
  Surface 302 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 302 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 302 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 71, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 71, !- Layer 2
  Surface 302 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 71, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 71; !- Layer 5

Construction,
  Surface 308 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 308 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 308 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 72, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 72, !- Layer 2
  Surface 308 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 72, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 72; !- Layer 5

Construction,
  Surface 312 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 312 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 312 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 40, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 40, !- Layer 2
  Surface 312 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 40, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 40; !- Layer 5

Construction,
  Surface 313 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 313 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 313 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 73, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 73, !- Layer 2
  Surface 313 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 73, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 73; !- Layer 5

Construction,
  Surface 318 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 318 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 318 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 75, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 75, !- Layer 2
  Surface 318 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 75, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 75; !- Layer 5

Construction,
  Surface 319 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 319 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 319 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 59, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 59, !- Layer 2
  Surface 319 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 59, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 59; !- Layer 5

Construction,
  Surface 323 c tbd,                      !- Name
  Surface 323 m tbd;                      !- Layer 1

Construction,
  Surface 323 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 323 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 325 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 325 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 325 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 76, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 76, !- Layer 2
  Surface 325 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 76, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 76; !- Layer 5

Construction,
  Surface 330 c tbd,                      !- Name
  Surface 330 m tbd;                      !- Layer 1

Construction,
  Surface 330 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 330 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 332 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 332 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 332 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 77, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 77, !- Layer 2
  Surface 332 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 77, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 77; !- Layer 5

Construction,
  Surface 336 c tbd,                      !- Name
  Surface 336 m tbd;                      !- Layer 1

Construction,
  Surface 336 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 336 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 338 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 338 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 338 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 13, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 13, !- Layer 2
  Surface 338 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 13, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 13; !- Layer 5

Construction,
  Surface 34 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 34 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 34 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 14, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 14, !- Layer 2
  Surface 34 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 14, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 14; !- Layer 5

Construction,
  Surface 342 c tbd,                      !- Name
  Surface 342 m tbd;                      !- Layer 1

Construction,
  Surface 342 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 342 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 345 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 345 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 345 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 78, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 78, !- Layer 2
  Surface 345 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 78, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 78; !- Layer 5

Construction,
  Surface 346 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 346 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 346 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 79, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 79, !- Layer 2
  Surface 346 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 79, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 79; !- Layer 5

Construction,
  Surface 348 c tbd,                      !- Name
  Surface 348 m tbd;                      !- Layer 1

Construction,
  Surface 348 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 348 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 350 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 350 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 350 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 52, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 52, !- Layer 2
  Surface 350 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 52, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 52; !- Layer 5

Construction,
  Surface 358 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 358 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 358 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 80, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 80, !- Layer 2
  Surface 358 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 80, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 80; !- Layer 5

Construction,
  Surface 359 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 359 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 359 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 22, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 22, !- Layer 2
  Surface 359 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 22, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 22; !- Layer 5

Construction,
  Surface 365 c tbd,                      !- Name
  Surface 365 m tbd;                      !- Layer 1

Construction,
  Surface 365 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 365 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 368 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 368 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 368 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 74, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 74, !- Layer 2
  Surface 368 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 74, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 74; !- Layer 5

Construction,
  Surface 369 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 369 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 369 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 81, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 81, !- Layer 2
  Surface 369 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 81, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 81; !- Layer 5

Construction,
  Surface 371 c tbd,                      !- Name
  Surface 371 m tbd;                      !- Layer 1

Construction,
  Surface 371 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 371 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 375 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 375 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 375 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 82, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 82, !- Layer 2
  Surface 375 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 82, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 82; !- Layer 5

Construction,
  Surface 377 c tbd,                      !- Name
  Surface 377 m tbd;                      !- Layer 1

Construction,
  Surface 377 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 377 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 381 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 381 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 381 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 62, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 62, !- Layer 2
  Surface 381 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 62, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 62; !- Layer 5

Construction,
  Surface 383 c tbd,                      !- Name
  Surface 383 m tbd;                      !- Layer 1

Construction,
  Surface 383 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 383 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 387 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 387 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 387 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 64, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 64, !- Layer 2
  Surface 387 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 64, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 64; !- Layer 5

Construction,
  Surface 389 c tbd,                      !- Name
  Surface 389 m tbd;                      !- Layer 1

Construction,
  Surface 389 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 389 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 391 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 391 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 391 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 83, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 83, !- Layer 2
  Surface 391 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 83, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 83; !- Layer 5

Construction,
  Surface 392 c tbd,                      !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 392 m tbd,                      !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 392 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 84, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 84, !- Layer 2
  Surface 392 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 84, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 84; !- Layer 5

Construction,
  Surface 395 c tbd,                      !- Name
  Surface 395 m tbd;                      !- Layer 1

Construction,
  Surface 395 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Surface 395 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 1

Construction,
  Surface 42 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 42 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 42 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 7, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 7, !- Layer 2
  Surface 42 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 7, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 7; !- Layer 5

Construction,
  Surface 43 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 43 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 43 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 17, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 17, !- Layer 2
  Surface 43 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 17, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 17; !- Layer 5

Construction,
  Surface 52 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 52 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 52 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 15, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 15, !- Layer 2
  Surface 52 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 15, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 15; !- Layer 5

Construction,
  Surface 53 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 53 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 53 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 21, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 21, !- Layer 2
  Surface 53 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 21, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 21; !- Layer 5

Construction,
  Surface 59 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 59 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 59 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 23, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 23, !- Layer 2
  Surface 59 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 23, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 23; !- Layer 5

Construction,
  Surface 65 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 65 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 65 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 25, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 25, !- Layer 2
  Surface 65 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 25, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 25; !- Layer 5

Construction,
  Surface 71 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 71 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 71 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 28, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 28, !- Layer 2
  Surface 71 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 28, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 28; !- Layer 5

Construction,
  Surface 75 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 75 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 75 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 19, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 19, !- Layer 2
  Surface 75 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 19, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 19; !- Layer 5

Construction,
  Surface 76 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 76 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 76 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 29, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 29, !- Layer 2
  Surface 76 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 29, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 29; !- Layer 5

Construction,
  Surface 81 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 81 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 81 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 27, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 27, !- Layer 2
  Surface 81 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 27, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 27; !- Layer 5

Construction,
  Surface 82 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 82 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 82 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 9, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 9, !- Layer 2
  Surface 82 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 9, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 9; !- Layer 5

Construction,
  Surface 88 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 88 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 88 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 30, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 30, !- Layer 2
  Surface 88 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 30, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 30; !- Layer 5

Construction,
  Surface 9 c tbd,                        !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 9 m tbd,                        !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 9 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 4, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 4, !- Layer 2
  Surface 9 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 4, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 4; !- Layer 5

Construction,
  Surface 95 c tbd,                       !- Name
  Generic Brick,                          !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 95 m tbd,                       !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Surface 95 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  Generic Brick (R 1.0x Solar 1.0x Therm 1.0x) 11, !- Layer 1
  AQNC2024brick (fired clay) (R 1.0x Solar 1.0x Therm 1.0x) 11, !- Layer 2
  Surface 95 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 3
  Generic Wall Air Gap (R 1.0x Solar 1.0x Therm 1.0x) 11, !- Layer 4
  Generic Gypsum Board (R 1.0x Solar 1.0x Therm 1.0x) 11; !- Layer 5

Construction,
  Typical IEAD Roof 20112019 6A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.183,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof pre1980,              !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation R-1.2 Pre1980roof,   !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor 1, !- Name
  4 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Metal Door 2,         !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-2.17 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 3,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Ceiling 1,             !- Name
  CP02 CARPET PAD 2,                      !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  Typical Interior Ceiling 3,             !- Name
  CP02 CARPET PAD 7,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door 2,                !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Door 4,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 3;                      !- Layer 2

Construction,
  Typical Interior Floor 1,               !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  CP02 CARPET PAD 2;                      !- Layer 2

Construction,
  Typical Interior Floor 3,               !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 7;                      !- Layer 2

Construction,
  Typical Interior Partition 4,           !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Partition 6,           !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Wall 1,                !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 1,              !- Name
  Clear 3mm 2;                            !- Layer 1

Construction,
  Typical Overhead Door 1,                !- Name
  Typical Insulation R-2.17 1;            !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  REF A CLEAR LO 6MM 1;                   !- Layer 1

Construction:AirBoundary,
  Air Wall,                               !- Name
  None,                                   !- Air Exchange Method
  0,                                      !- Simple Mixing Air Changes per Hour {1/hr}
  ;                                       !- Simple Mixing Schedule Name

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 55,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel 12,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 13,                       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  ActivityLevel 5,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Capacity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  capacity;                               !- Unit Type

ScheduleTypeLimits,
  DeltaTemperature,                       !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  deltatemperature;                       !- Unit Type

ScheduleTypeLimits,
  Dimensionless,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 1,                        !- Name
  -1,                                     !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 2,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 3,                        !- Name
  0.1,                                    !- Lower Limit Value {BasedOnField A3}
  1000,                                   !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Dimensionless 4,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  dimensionless;                          !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 55,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Integer,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  Integer 1,                              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete;                               !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  0,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 11,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 3,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 36,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 37,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 4,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 5,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 62,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 63,                         !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always Off Discrete hvac_library,       !- Name
  OnOff hvac_library,                     !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05 1,    !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2 1,   !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Large Office Activity Default Schedule, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Summer Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Activity Winter Design Day, !- Name
  ActivityLevel 5,                        !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Large Office Bldg Light Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Large Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Default Schedule,  !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Summer Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office ClgSetp Winter Design Day, !- Name
  Temperature 5,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Default Schedule,  !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Large Office HtgSetp Summer Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Large Office HtgSetp Winter Design Day, !- Name
  Temperature 3,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Large Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Large Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Activity Default Schedule, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Summer Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Activity Winter Design Day, !- Name
  ActivityLevel 13,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Equip Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Equip Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.4,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.05;                                   !- Value Until Time 10

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Medium Office Bldg Occ Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Bldg Occ Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Default Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Summer Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office ClgSetp Winter Design Day, !- Name
  Temperature 37,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.23,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.2,                                    !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.19,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.15,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.13,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.14,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.0784316445876598,                     !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.09,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office HtgSetp Default Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office HtgSetp Summer Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office HtgSetp Winter Design Day, !- Name
  Temperature 36,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Medium Office Lighting All Other Days Schedule, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Default 1,    !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Summer Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Activity Winter Design Day 2, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Default 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.85,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.39,                                   !- Value Until Time 3
  16:00,                                  !- Time 4 {hh:mm}
  0.25,                                   !- Value Until Time 4
  17:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  18:00,                                  !- Time 6 {hh:mm}
  0.52,                                   !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.87,                                   !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  1;                                      !- Value Until Time 8

Schedule:Day:Interval,
  MidriseApartment Corridor Light Default 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 1,       !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Default 2,       !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 12, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Summer Design Day 13, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 1, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 12, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MidriseApartment Infil Winter Design Day 13, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  MURB Friday schedule,                   !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekday,                           !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.62,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.555,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.513,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.494,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.48,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.478,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.512,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.58,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.625,                                  !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.669,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.704,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.742,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.798,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.788,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.757,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.748,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.783,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.894,                                  !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.985,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.947,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.908,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.832,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.718;                                  !- Value Until Time 24

Schedule:Day:Interval,
  MURB Weekend schedule,                  !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.617,                                  !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.543,                                  !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.504,                                  !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.475,                                  !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.463,                                  !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.465,                                  !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.483,                                  !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.547,                                  !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.684,                                  !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.736,                                  !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.778,                                  !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.824,                                  !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.817,                                  !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.784,                                  !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.776,                                  !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.793,                                  !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.86,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.909,                                  !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.886,                                  !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.849,                                  !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.821,                                  !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.774,                                  !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.701;                                  !- Value Until Time 24

Schedule:Day:Interval,
  Office Activity Default Schedule,       !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Summer Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Activity Winter Design Day,      !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  132;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.8,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.6,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.4;                                    !- Value Until Time 8

Schedule:Day:Interval,
  Office Bldg Equip Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Equip Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Equip Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Default Schedule,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  20:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  23:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Office Bldg Light Rule 1 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Rule 2 Day Schedule,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.05;                                   !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Light Summer Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Light Winter Design Day,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule,       !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.850000023841858,                      !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.850000023841858,                      !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.699999988079071,                      !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.400000005960464,                      !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.100000001490116,                      !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 10

Schedule:Day:Interval,
  Office Bldg Occ Default Schedule 1,     !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.200000002980232,                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.400000005960464,                      !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.100000001490116,                      !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.0500000007450581;                     !- Value Until Time 6

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 1 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.400000005960464,                      !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Rule 2 Day Schedule 1,  !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.100000001490116,                      !- Value Until Time 2
  14:00,                                  !- Time 3 {hh:mm}
  0.25,                                   !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.100000001490116,                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Summer Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day,      !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Bldg Occ Winter Design Day 1,    !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Default Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Summer Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Office Infil Quarter On Winter Design Day, !- Name
  Fraction,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 84,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 85,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 86,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 87,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  6;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 88,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  9;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 89,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 90,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  14;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 91,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  16;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 92,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 93,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  12;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 94,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  10;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 95,                        !- Name
  Temperature 61,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default,           !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Default 1,         !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  Temperature 1,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Default Schedule, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Summer Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Activity Winter Design Day, !- Name
  ActivityLevel 12,                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.9,                                    !- Value Until Time 2
  13:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.3;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.35,                                   !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0.3;                                    !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Equip Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Equip Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.95,                                   !- Value Until Time 4
  13:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.95,                                   !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  20:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Bldg Occ Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Small Office Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.05;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Default Schedule,  !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Rule 1 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office ClgSetp Rule 2 Day Schedule, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Summer Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  26.7,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  26.7;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office ClgSetp Winter Design Day, !- Name
  Temperature 4,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  26.7;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Default Schedule,  !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Rule 1 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Rule 2 Day Schedule, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  Small Office HtgSetp Summer Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Small Office HtgSetp Winter Design Day, !- Name
  Temperature 11,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Default Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 1 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Small Office Infil Quarter On Rule 2 Day Schedule, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Small Office Infil Quarter On Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  18:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Default, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Summer_Design_Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F_Winter_Design_Day, !- Name
  Temperature 44,                         !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.11;                                  !- Value Until Time 1

Schedule:Day:Interval,
  Weekday 2,                              !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.321315349645675,                      !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.23467475598342,                       !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.18,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.17,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.19,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.3,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.56,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.84,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.88,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.72,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.67,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.64,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.62,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.55,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.5,                                    !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.55,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.86,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.97,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  1,                                      !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.99,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.9,                                    !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.74,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.49;                                   !- Value Until Time 24

Schedule:Week:Daily,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Sunday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Monday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Tuesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Wednesday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Thursday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Friday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Saturday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Holiday Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- SummerDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- WinterDesignDay Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- CustomDay1 Schedule:Day Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  ApartmentMidRise BLDG_ELEVATORS Pre2004, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan1-Jan28, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 84,                        !- Wednesday Schedule:Day Name
  Schedule Day 84,                        !- Thursday Schedule:Day Name
  Schedule Day 84,                        !- Friday Schedule:Day Name
  Schedule Day 84,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Jan29-Feb4, !- Name
  Schedule Day 84,                        !- Sunday Schedule:Day Name
  Schedule Day 84,                        !- Monday Schedule:Day Name
  Schedule Day 84,                        !- Tuesday Schedule:Day Name
  Schedule Day 85,                        !- Wednesday Schedule:Day Name
  Schedule Day 85,                        !- Thursday Schedule:Day Name
  Schedule Day 85,                        !- Friday Schedule:Day Name
  Schedule Day 85,                        !- Saturday Schedule:Day Name
  Schedule Day 84,                        !- Holiday Schedule:Day Name
  Schedule Day 84,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 84,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 84,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 84;                        !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
  Cold water temperature Week Rule - Feb5-Feb25, !- Name
  Schedule Day 85,                        !- Sunday Schedule:Day Name
  Schedule Day 85,                        !- Monday Schedule:Day Name
