  0.483239089,                            !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.495689704,                            !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.476402076,                            !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.485820674,                            !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.476924949,                            !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.413673677,                            !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.37495637,                             !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.310105721,                            !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.255905174,                            !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.23234593,                             !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.217941824,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.204808074,                            !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.218800397,                            !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.249924103,                            !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.323239673,                            !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.396540877,                            !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.479228707,                            !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.483618698,                            !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.514627064,                            !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.530570044,                            !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.479815523,                            !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.43242022,                             !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.436069002,                            !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.450741019,                            !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.476418061,                            !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.496414523,                            !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.473733075,                            !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.485839088,                            !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.497518749,                            !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.435980777,                            !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.367498951,                            !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.301687745,                            !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.263212449,                            !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.232934365,                            !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.219118491,                            !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.211962979,                            !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.218196583,                            !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.224922911,                            !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.290021439,                            !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.373615799,                            !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.452045167,                            !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.515364631,                            !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.537253675,                            !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.541267699,                            !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.511903631,                            !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.488294811,                            !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.474674611,                            !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.506977008,                            !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.576224932,                            !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.641140536,                            !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.627832157,                            !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.593394357,                            !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.540185125,                            !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.461951632,                            !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.35130445,                             !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.287139566,                            !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.23727397,                             !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.218197797,                            !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.213499021,                            !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.213957344,                            !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.236196657,                            !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.333662536,                            !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.42719513,                             !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.416974011,                            !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.390348552,                            !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.378337846,                            !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.390914526,                            !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.403002935,                            !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.385266524,                            !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.364437795,                            !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.363698609,                            !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.436531574,                            !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.536541807,                            !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.600604302,                            !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.592074831,                            !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.541535408,                            !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.50633232,                             !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.440236811,                            !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.335690087,                            !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.269981067,                            !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.22525092,                             !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.213062146,                            !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.200889358,                            !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.209175199,                            !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.245938206,                            !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.345728282,                            !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.439124289,                            !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.409106832,                            !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.389246148,                            !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.377225324,                            !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.395193831,                            !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.419346163,                            !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.387550452,                            !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.359988921,                            !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.374961429,                            !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.439500661,                            !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.539953838,                            !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.616041608,                            !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.602384985,                            !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.57382789,                             !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.522138915,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.450137408,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.372195907,                            !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.284085897,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.249260799,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.22530596,                             !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.21488593,                             !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.219605144,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.261053169,                            !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.368334455,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.436062122,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.42295407,                             !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.392323087,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.368373711,                            !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.362765774,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.385073482,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.356486034,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.332122448,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.343155397,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.400699176,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.486077052,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.546218807,                            !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.539702721,                            !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.550491434,                            !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.526900016,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.436303323,                            !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.342817472,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.284212163,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.231762959,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.199030365,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.188576947,                            !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.203476609,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.238570226,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.351035728,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.424867697,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.402749592,                            !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.37351604,                             !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.346831293,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.356066157,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.387649199,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.376789664,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.32931079,                             !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.339212803,                            !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.377666448,                            !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.454932706,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.516472702,                            !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.511549316,                            !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.546867947,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.514825975,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.438082792,                            !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.350633051,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.271738682,                            !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.234821282,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.20732086,                             !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.196116116,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.199208636,                            !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.234882391,                            !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.338998514,                            !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.39692514,                             !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.41692747,                             !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.392855268,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.3839903,                              !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.393316829,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.422636784,                            !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.386399483,                            !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.381458493,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.374538921,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.423714098,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.483239089,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.495689704,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.476402076,                            !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.485820674,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.476924949,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.413673677,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.37495637,                             !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.310105721,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.255905174,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.23234593,                             !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.217941824,                            !- Field 5960
  Until: 05:00,                           !- Field 5961
  0.204808074,                            !- Field 5962
  Until: 06:00,                           !- Field 5963
  0.218800397,                            !- Field 5964
  Until: 07:00,                           !- Field 5965
  0.249924103,                            !- Field 5966
  Until: 08:00,                           !- Field 5967
  0.323239673,                            !- Field 5968
  Until: 09:00,                           !- Field 5969
  0.396540877,                            !- Field 5970
  Until: 10:00,                           !- Field 5971
  0.479228707,                            !- Field 5972
  Until: 11:00,                           !- Field 5973
  0.483618698,                            !- Field 5974
  Until: 12:00,                           !- Field 5975
  0.514627064,                            !- Field 5976
  Until: 13:00,                           !- Field 5977
  0.530570044,                            !- Field 5978
  Until: 14:00,                           !- Field 5979
  0.479815523,                            !- Field 5980
  Until: 15:00,                           !- Field 5981
  0.43242022,                             !- Field 5982
  Until: 16:00,                           !- Field 5983
  0.436069002,                            !- Field 5984
  Until: 17:00,                           !- Field 5985
  0.450741019,                            !- Field 5986
  Until: 18:00,                           !- Field 5987
  0.476418061,                            !- Field 5988
  Until: 19:00,                           !- Field 5989
  0.496414523,                            !- Field 5990
  Until: 20:00,                           !- Field 5991
  0.473733075,                            !- Field 5992
  Until: 21:00,                           !- Field 5993
  0.485839088,                            !- Field 5994
  Until: 22:00,                           !- Field 5995
  0.497518749,                            !- Field 5996
  Until: 23:00,                           !- Field 5997
  0.435980777,                            !- Field 5998
  Until: 24:00,                           !- Field 5999
  0.367498951,                            !- Field 6000
  Through: 05/01,                         !- Field 6001
  For: AllDays,                           !- Field 6002
  Until: 01:00,                           !- Field 6003
  0.252738219,                            !- Field 6004
  Until: 02:00,                           !- Field 6005
  0.220505628,                            !- Field 6006
  Until: 03:00,                           !- Field 6007
  0.195140232,                            !- Field 6008
  Until: 04:00,                           !- Field 6009
  0.183566016,                            !- Field 6010
  Until: 05:00,                           !- Field 6011
  0.177571502,                            !- Field 6012
  Until: 06:00,                           !- Field 6013
  0.182793689,                            !- Field 6014
  Until: 07:00,                           !- Field 6015
  0.188428655,                            !- Field 6016
  Until: 08:00,                           !- Field 6017
  0.242964798,                            !- Field 6018
  Until: 09:00,                           !- Field 6019
  0.312995782,                            !- Field 6020
  Until: 10:00,                           !- Field 6021
  0.378699806,                            !- Field 6022
  Until: 11:00,                           !- Field 6023
  0.431745543,                            !- Field 6024
  Until: 12:00,                           !- Field 6025
  0.45008304,                             !- Field 6026
  Until: 13:00,                           !- Field 6027
  0.453445779,                            !- Field 6028
  Until: 14:00,                           !- Field 6029
  0.428846098,                            !- Field 6030
  Until: 15:00,                           !- Field 6031
  0.409067863,                            !- Field 6032
  Until: 16:00,                           !- Field 6033
  0.397657571,                            !- Field 6034
  Until: 17:00,                           !- Field 6035
  0.42471883,                             !- Field 6036
  Until: 18:00,                           !- Field 6037
  0.482731121,                            !- Field 6038
  Until: 19:00,                           !- Field 6039
  0.537114019,                            !- Field 6040
  Until: 20:00,                           !- Field 6041
  0.525964956,                            !- Field 6042
  Until: 21:00,                           !- Field 6043
  0.497114767,                            !- Field 6044
  Until: 22:00,                           !- Field 6045
  0.452538854,                            !- Field 6046
  Until: 23:00,                           !- Field 6047
  0.386998924,                            !- Field 6048
  Until: 24:00,                           !- Field 6049
  0.2943045,                              !- Field 6050
  Through: 05/02,                         !- Field 6051
  For: AllDays,                           !- Field 6052
  Until: 01:00,                           !- Field 6053
  0.240550515,                            !- Field 6054
  Until: 02:00,                           !- Field 6055
  0.198775726,                            !- Field 6056
  Until: 03:00,                           !- Field 6057
  0.182794706,                            !- Field 6058
  Until: 04:00,                           !- Field 6059
  0.178858317,                            !- Field 6060
  Until: 05:00,                           !- Field 6061
  0.179242276,                            !- Field 6062
  Until: 06:00,                           !- Field 6063
  0.19787321,                             !- Field 6064
  Until: 07:00,                           !- Field 6065
  0.279525028,                            !- Field 6066
  Until: 08:00,                           !- Field 6067
  0.357881745,                            !- Field 6068
  Until: 09:00,                           !- Field 6069
  0.349319025,                            !- Field 6070
  Until: 10:00,                           !- Field 6071
  0.327013608,                            !- Field 6072
  Until: 11:00,                           !- Field 6073
  0.316951667,                            !- Field 6074
  Until: 12:00,                           !- Field 6075
  0.327487751,                            !- Field 6076
  Until: 13:00,                           !- Field 6077
  0.337614788,                            !- Field 6078
  Until: 14:00,                           !- Field 6079
  0.32275615,                             !- Field 6080
  Until: 15:00,                           !- Field 6081
  0.305306931,                            !- Field 6082
  Until: 16:00,                           !- Field 6083
  0.304687679,                            !- Field 6084
  Until: 17:00,                           !- Field 6085
  0.365703329,                            !- Field 6086
  Until: 18:00,                           !- Field 6087
  0.449486673,                            !- Field 6088
  Until: 19:00,                           !- Field 6089
  0.503154882,                            !- Field 6090
  Until: 20:00,                           !- Field 6091
  0.496009337,                            !- Field 6092
  Until: 21:00,                           !- Field 6093
  0.453670052,                            !- Field 6094
  Until: 22:00,                           !- Field 6095
  0.424178744,                            !- Field 6096
  Until: 23:00,                           !- Field 6097
  0.368807383,                            !- Field 6098
  Until: 24:00,                           !- Field 6099
  0.281223603,                            !- Field 6100
  Through: 05/03,                         !- Field 6101
  For: AllDays,                           !- Field 6102
  Until: 01:00,                           !- Field 6103
  0.226176022,                            !- Field 6104
  Until: 02:00,                           !- Field 6105
  0.188703444,                            !- Field 6106
  Until: 03:00,                           !- Field 6107
  0.178492326,                            !- Field 6108
  Until: 04:00,                           !- Field 6109
  0.1682946,                              !- Field 6110
  Until: 05:00,                           !- Field 6111
  0.175236045,                            !- Field 6112
  Until: 06:00,                           !- Field 6113
  0.20603417,                             !- Field 6114
  Until: 07:00,                           !- Field 6115
  0.289633078,                            !- Field 6116
  Until: 08:00,                           !- Field 6117
  0.36787537,                             !- Field 6118
  Until: 09:00,                           !- Field 6119
  0.342728314,                            !- Field 6120
  Until: 10:00,                           !- Field 6121
  0.326090071,                            !- Field 6122
  Until: 11:00,                           !- Field 6123
  0.316019654,                            !- Field 6124
  Until: 12:00,                           !- Field 6125
  0.331072729,                            !- Field 6126
  Until: 13:00,                           !- Field 6127
  0.351306291,                            !- Field 6128
  Until: 14:00,                           !- Field 6129
  0.324669506,                            !- Field 6130
  Until: 15:00,                           !- Field 6131
  0.301579896,                            !- Field 6132
  Until: 16:00,                           !- Field 6133
  0.31412308,                             !- Field 6134
  Until: 17:00,                           !- Field 6135
  0.368190675,                            !- Field 6136
  Until: 18:00,                           !- Field 6137
  0.452345095,                            !- Field 6138
  Until: 19:00,                           !- Field 6139
  0.51608745,                             !- Field 6140
  Until: 20:00,                           !- Field 6141
  0.504646645,                            !- Field 6142
  Until: 21:00,                           !- Field 6143
  0.480723004,                            !- Field 6144
  Until: 22:00,                           !- Field 6145
  0.437420684,                            !- Field 6146
  Until: 23:00,                           !- Field 6147
  0.377101585,                            !- Field 6148
  Until: 24:00,                           !- Field 6149
  0.311806271,                            !- Field 6150
  Through: 05/04,                         !- Field 6151
  For: AllDays,                           !- Field 6152
  Until: 01:00,                           !- Field 6153
  0.237992311,                            !- Field 6154
  Until: 02:00,                           !- Field 6155
  0.208817665,                            !- Field 6156
  Until: 03:00,                           !- Field 6157
  0.188749553,                            !- Field 6158
  Until: 04:00,                           !- Field 6159
  0.180020197,                            !- Field 6160
  Until: 05:00,                           !- Field 6161
  0.183973708,                            !- Field 6162
  Until: 06:00,                           !- Field 6163
  0.218696696,                            !- Field 6164
  Until: 07:00,                           !- Field 6165
  0.308571349,                            !- Field 6166
  Until: 08:00,                           !- Field 6167
  0.365310046,                            !- Field 6168
  Until: 09:00,                           !- Field 6169
  0.354328806,                            !- Field 6170
  Until: 10:00,                           !- Field 6171
  0.32866777,                             !- Field 6172
  Until: 11:00,                           !- Field 6173
  0.308604235,                            !- Field 6174
  Until: 12:00,                           !- Field 6175
  0.303906199,                            !- Field 6176
  Until: 13:00,                           !- Field 6177
  0.32259443,                             !- Field 6178
  Until: 14:00,                           !- Field 6179
  0.298645361,                            !- Field 6180
  Until: 15:00,                           !- Field 6181
  0.278234822,                            !- Field 6182
  Until: 16:00,                           !- Field 6183
  0.28747765,                             !- Field 6184
  Until: 17:00,                           !- Field 6185
  0.33568482,                             !- Field 6186
  Until: 18:00,                           !- Field 6187
  0.40720994,                             !- Field 6188
  Until: 19:00,                           !- Field 6189
  0.457593558,                            !- Field 6190
  Until: 20:00,                           !- Field 6191
  0.452134722,                            !- Field 6192
  Until: 21:00,                           !- Field 6193
  0.461172941,                            !- Field 6194
  Until: 22:00,                           !- Field 6195
  0.441409285,                            !- Field 6196
  Until: 23:00,                           !- Field 6197
  0.365512113,                            !- Field 6198
  Until: 24:00,                           !- Field 6199
  0.287194554,                            !- Field 6200
  Through: 05/05,                         !- Field 6201
  For: AllDays,                           !- Field 6202
  Until: 01:00,                           !- Field 6203
  0.238098091,                            !- Field 6204
  Until: 02:00,                           !- Field 6205
  0.194158889,                            !- Field 6206
  Until: 03:00,                           !- Field 6207
  0.166737234,                            !- Field 6208
  Until: 04:00,                           !- Field 6209
  0.157979907,                            !- Field 6210
  Until: 05:00,                           !- Field 6211
  0.170462064,                            !- Field 6212
  Until: 06:00,                           !- Field 6213
  0.199861662,                            !- Field 6214
  Until: 07:00,                           !- Field 6215
  0.29407938,                             !- Field 6216
  Until: 08:00,                           !- Field 6217
  0.355931943,                            !- Field 6218
  Until: 09:00,                           !- Field 6219
  0.337402551,                            !- Field 6220
  Until: 10:00,                           !- Field 6221
  0.31291221,                             !- Field 6222
  Until: 11:00,                           !- Field 6223
  0.290557124,                            !- Field 6224
  Until: 12:00,                           !- Field 6225
  0.29829361,                             !- Field 6226
  Until: 13:00,                           !- Field 6227
  0.324752231,                            !- Field 6228
  Until: 14:00,                           !- Field 6229
  0.31565468,                             !- Field 6230
  Until: 15:00,                           !- Field 6231
  0.275879362,                            !- Field 6232
  Until: 16:00,                           !- Field 6233
  0.284174751,                            !- Field 6234
  Until: 17:00,                           !- Field 6235
  0.316389204,                            !- Field 6236
  Until: 18:00,                           !- Field 6237
  0.381118835,                            !- Field 6238
  Until: 19:00,                           !- Field 6239
  0.432673826,                            !- Field 6240
  Until: 20:00,                           !- Field 6241
  0.428549271,                            !- Field 6242
  Until: 21:00,                           !- Field 6243
  0.458137373,                            !- Field 6244
  Until: 22:00,                           !- Field 6245
  0.431294284,                            !- Field 6246
  Until: 23:00,                           !- Field 6247
  0.367002858,                            !- Field 6248
  Until: 24:00,                           !- Field 6249
  0.293742038,                            !- Field 6250
  Through: 05/06,                         !- Field 6251
  For: AllDays,                           !- Field 6252
  Until: 01:00,                           !- Field 6253
  0.22764846,                             !- Field 6254
  Until: 02:00,                           !- Field 6255
  0.196720992,                            !- Field 6256
  Until: 03:00,                           !- Field 6257
  0.173682577,                            !- Field 6258
  Until: 04:00,                           !- Field 6259
  0.164295828,                            !- Field 6260
  Until: 05:00,                           !- Field 6261
  0.16688658,                             !- Field 6262
  Until: 06:00,                           !- Field 6263
  0.196772187,                            !- Field 6264
  Until: 07:00,                           !- Field 6265
  0.283995231,                            !- Field 6266
  Until: 08:00,                           !- Field 6267
  0.33252313,                             !- Field 6268
  Until: 09:00,                           !- Field 6269
  0.349280036,                            !- Field 6270
  Until: 10:00,                           !- Field 6271
  0.329113604,                            !- Field 6272
  Until: 11:00,                           !- Field 6273
  0.321686997,                            !- Field 6274
  Until: 12:00,                           !- Field 6275
  0.329500275,                            !- Field 6276
  Until: 13:00,                           !- Field 6277
  0.354063001,                            !- Field 6278
  Until: 14:00,                           !- Field 6279
  0.323705285,                            !- Field 6280
  Until: 15:00,                           !- Field 6281
  0.319565981,                            !- Field 6282
  Until: 16:00,                           !- Field 6283
  0.313769126,                            !- Field 6284
  Until: 17:00,                           !- Field 6285
  0.354965518,                            !- Field 6286
  Until: 18:00,                           !- Field 6287
  0.404832443,                            !- Field 6288
  Until: 19:00,                           !- Field 6289
  0.415262918,                            !- Field 6290
  Until: 20:00,                           !- Field 6291
  0.399104751,                            !- Field 6292
  Until: 21:00,                           !- Field 6293
  0.40699516,                             !- Field 6294
  Until: 22:00,                           !- Field 6295
  0.399542787,                            !- Field 6296
  Until: 23:00,                           !- Field 6297
  0.346554178,                            !- Field 6298
  Until: 24:00,                           !- Field 6299
  0.314118842,                            !- Field 6300
  Through: 05/07,                         !- Field 6301
  For: AllDays,                           !- Field 6302
  Until: 01:00,                           !- Field 6303
  0.259790359,                            !- Field 6304
  Until: 02:00,                           !- Field 6305
  0.214383975,                            !- Field 6306
  Until: 03:00,                           !- Field 6307
  0.194647272,                            !- Field 6308
  Until: 04:00,                           !- Field 6309
  0.182580266,                            !- Field 6310
  Until: 05:00,                           !- Field 6311
  0.171577496,                            !- Field 6312
  Until: 06:00,                           !- Field 6313
  0.183299533,                            !- Field 6314
  Until: 07:00,                           !- Field 6315
  0.209373346,                            !- Field 6316
  Until: 08:00,                           !- Field 6317
  0.270793298,                            !- Field 6318
  Until: 09:00,                           !- Field 6319
  0.332201214,                            !- Field 6320
  Until: 10:00,                           !- Field 6321
  0.401472755,                            !- Field 6322
  Until: 11:00,                           !- Field 6323
  0.40515046,                             !- Field 6324
  Until: 12:00,                           !- Field 6325
  0.431127648,                            !- Field 6326
  Until: 13:00,                           !- Field 6327
  0.444483843,                            !- Field 6328
  Until: 14:00,                           !- Field 6329
  0.401964359,                            !- Field 6330
  Until: 15:00,                           !- Field 6331
  0.362259052,                            !- Field 6332
  Until: 16:00,                           !- Field 6333
  0.36531581,                             !- Field 6334
  Until: 17:00,                           !- Field 6335
  0.377607259,                            !- Field 6336
  Until: 18:00,                           !- Field 6337
  0.399118143,                            !- Field 6338
  Until: 19:00,                           !- Field 6339
  0.415870133,                            !- Field 6340
  Until: 20:00,                           !- Field 6341
  0.396868802,                            !- Field 6342
  Until: 21:00,                           !- Field 6343
  0.407010586,                            !- Field 6344
  Until: 22:00,                           !- Field 6345
  0.416795195,                            !- Field 6346
  Until: 23:00,                           !- Field 6347
  0.3652419,                              !- Field 6348
  Until: 24:00,                           !- Field 6349
  0.307871407,                            !- Field 6350
  Through: 05/08,                         !- Field 6351
  For: AllDays,                           !- Field 6352
  Until: 01:00,                           !- Field 6353
  0.252738219,                            !- Field 6354
  Until: 02:00,                           !- Field 6355
  0.220505628,                            !- Field 6356
  Until: 03:00,                           !- Field 6357
  0.195140232,                            !- Field 6358
  Until: 04:00,                           !- Field 6359
  0.183566016,                            !- Field 6360
  Until: 05:00,                           !- Field 6361
  0.177571502,                            !- Field 6362
  Until: 06:00,                           !- Field 6363
  0.182793689,                            !- Field 6364
  Until: 07:00,                           !- Field 6365
  0.188428655,                            !- Field 6366
  Until: 08:00,                           !- Field 6367
  0.242964798,                            !- Field 6368
  Until: 09:00,                           !- Field 6369
  0.312995782,                            !- Field 6370
  Until: 10:00,                           !- Field 6371
  0.378699806,                            !- Field 6372
  Until: 11:00,                           !- Field 6373
  0.431745543,                            !- Field 6374
  Until: 12:00,                           !- Field 6375
  0.45008304,                             !- Field 6376
  Until: 13:00,                           !- Field 6377
  0.453445779,                            !- Field 6378
  Until: 14:00,                           !- Field 6379
  0.428846098,                            !- Field 6380
  Until: 15:00,                           !- Field 6381
  0.409067863,                            !- Field 6382
  Until: 16:00,                           !- Field 6383
  0.397657571,                            !- Field 6384
  Until: 17:00,                           !- Field 6385
  0.42471883,                             !- Field 6386
  Until: 18:00,                           !- Field 6387
  0.482731121,                            !- Field 6388
  Until: 19:00,                           !- Field 6389
  0.537114019,                            !- Field 6390
  Until: 20:00,                           !- Field 6391
  0.525964956,                            !- Field 6392
  Until: 21:00,                           !- Field 6393
  0.497114767,                            !- Field 6394
  Until: 22:00,                           !- Field 6395
  0.452538854,                            !- Field 6396
  Until: 23:00,                           !- Field 6397
  0.386998924,                            !- Field 6398
  Until: 24:00,                           !- Field 6399
  0.2943045,                              !- Field 6400
  Through: 05/09,                         !- Field 6401
  For: AllDays,                           !- Field 6402
  Until: 01:00,                           !- Field 6403
  0.240550515,                            !- Field 6404
  Until: 02:00,                           !- Field 6405
  0.198775726,                            !- Field 6406
  Until: 03:00,                           !- Field 6407
  0.182794706,                            !- Field 6408
  Until: 04:00,                           !- Field 6409
  0.178858317,                            !- Field 6410
  Until: 05:00,                           !- Field 6411
  0.179242276,                            !- Field 6412
  Until: 06:00,                           !- Field 6413
  0.19787321,                             !- Field 6414
  Until: 07:00,                           !- Field 6415
  0.279525028,                            !- Field 6416
  Until: 08:00,                           !- Field 6417
  0.357881745,                            !- Field 6418
  Until: 09:00,                           !- Field 6419
  0.349319025,                            !- Field 6420
  Until: 10:00,                           !- Field 6421
  0.327013608,                            !- Field 6422
  Until: 11:00,                           !- Field 6423
  0.316951667,                            !- Field 6424
  Until: 12:00,                           !- Field 6425
  0.327487751,                            !- Field 6426
  Until: 13:00,                           !- Field 6427
  0.337614788,                            !- Field 6428
  Until: 14:00,                           !- Field 6429
  0.32275615,                             !- Field 6430
  Until: 15:00,                           !- Field 6431
  0.305306931,                            !- Field 6432
  Until: 16:00,                           !- Field 6433
  0.304687679,                            !- Field 6434
  Until: 17:00,                           !- Field 6435
  0.365703329,                            !- Field 6436
  Until: 18:00,                           !- Field 6437
  0.449486673,                            !- Field 6438
  Until: 19:00,                           !- Field 6439
  0.503154882,                            !- Field 6440
  Until: 20:00,                           !- Field 6441
  0.496009337,                            !- Field 6442
  Until: 21:00,                           !- Field 6443
  0.453670052,                            !- Field 6444
  Until: 22:00,                           !- Field 6445
  0.424178744,                            !- Field 6446
  Until: 23:00,                           !- Field 6447
  0.368807383,                            !- Field 6448
  Until: 24:00,                           !- Field 6449
  0.281223603,                            !- Field 6450
  Through: 05/10,                         !- Field 6451
  For: AllDays,                           !- Field 6452
  Until: 01:00,                           !- Field 6453
  0.226176022,                            !- Field 6454
  Until: 02:00,                           !- Field 6455
  0.188703444,                            !- Field 6456
  Until: 03:00,                           !- Field 6457
  0.178492326,                            !- Field 6458
  Until: 04:00,                           !- Field 6459
  0.1682946,                              !- Field 6460
  Until: 05:00,                           !- Field 6461
  0.175236045,                            !- Field 6462
  Until: 06:00,                           !- Field 6463
  0.20603417,                             !- Field 6464
  Until: 07:00,                           !- Field 6465
  0.289633078,                            !- Field 6466
  Until: 08:00,                           !- Field 6467
  0.36787537,                             !- Field 6468
  Until: 09:00,                           !- Field 6469
  0.342728314,                            !- Field 6470
  Until: 10:00,                           !- Field 6471
  0.326090071,                            !- Field 6472
  Until: 11:00,                           !- Field 6473
  0.316019654,                            !- Field 6474
  Until: 12:00,                           !- Field 6475
  0.331072729,                            !- Field 6476
  Until: 13:00,                           !- Field 6477
  0.351306291,                            !- Field 6478
  Until: 14:00,                           !- Field 6479
  0.324669506,                            !- Field 6480
  Until: 15:00,                           !- Field 6481
  0.301579896,                            !- Field 6482
  Until: 16:00,                           !- Field 6483
  0.31412308,                             !- Field 6484
  Until: 17:00,                           !- Field 6485
  0.368190675,                            !- Field 6486
  Until: 18:00,                           !- Field 6487
  0.452345095,                            !- Field 6488
  Until: 19:00,                           !- Field 6489
  0.51608745,                             !- Field 6490
  Until: 20:00,                           !- Field 6491
  0.504646645,                            !- Field 6492
  Until: 21:00,                           !- Field 6493
  0.480723004,                            !- Field 6494
  Until: 22:00,                           !- Field 6495
  0.437420684,                            !- Field 6496
  Until: 23:00,                           !- Field 6497
  0.377101585,                            !- Field 6498
  Until: 24:00,                           !- Field 6499
  0.311806271,                            !- Field 6500
  Through: 05/11,                         !- Field 6501
  For: AllDays,                           !- Field 6502
  Until: 01:00,                           !- Field 6503
  0.237992311,                            !- Field 6504
  Until: 02:00,                           !- Field 6505
  0.208817665,                            !- Field 6506
  Until: 03:00,                           !- Field 6507
  0.188749553,                            !- Field 6508
  Until: 04:00,                           !- Field 6509
  0.180020197,                            !- Field 6510
  Until: 05:00,                           !- Field 6511
  0.183973708,                            !- Field 6512
  Until: 06:00,                           !- Field 6513
  0.218696696,                            !- Field 6514
  Until: 07:00,                           !- Field 6515
  0.308571349,                            !- Field 6516
  Until: 08:00,                           !- Field 6517
  0.365310046,                            !- Field 6518
  Until: 09:00,                           !- Field 6519
  0.354328806,                            !- Field 6520
  Until: 10:00,                           !- Field 6521
  0.32866777,                             !- Field 6522
  Until: 11:00,                           !- Field 6523
  0.308604235,                            !- Field 6524
  Until: 12:00,                           !- Field 6525
  0.303906199,                            !- Field 6526
  Until: 13:00,                           !- Field 6527
  0.32259443,                             !- Field 6528
  Until: 14:00,                           !- Field 6529
  0.298645361,                            !- Field 6530
  Until: 15:00,                           !- Field 6531
  0.278234822,                            !- Field 6532
  Until: 16:00,                           !- Field 6533
  0.28747765,                             !- Field 6534
  Until: 17:00,                           !- Field 6535
  0.33568482,                             !- Field 6536
  Until: 18:00,                           !- Field 6537
  0.40720994,                             !- Field 6538
  Until: 19:00,                           !- Field 6539
  0.457593558,                            !- Field 6540
  Until: 20:00,                           !- Field 6541
  0.452134722,                            !- Field 6542
  Until: 21:00,                           !- Field 6543
  0.461172941,                            !- Field 6544
  Until: 22:00,                           !- Field 6545
  0.441409285,                            !- Field 6546
  Until: 23:00,                           !- Field 6547
  0.365512113,                            !- Field 6548
  Until: 24:00,                           !- Field 6549
  0.287194554,                            !- Field 6550
  Through: 05/12,                         !- Field 6551
  For: AllDays,                           !- Field 6552
  Until: 01:00,                           !- Field 6553
  0.238098091,                            !- Field 6554
  Until: 02:00,                           !- Field 6555
  0.194158889,                            !- Field 6556
  Until: 03:00,                           !- Field 6557
  0.166737234,                            !- Field 6558
  Until: 04:00,                           !- Field 6559
  0.157979907,                            !- Field 6560
  Until: 05:00,                           !- Field 6561
  0.170462064,                            !- Field 6562
  Until: 06:00,                           !- Field 6563
  0.199861662,                            !- Field 6564
  Until: 07:00,                           !- Field 6565
  0.29407938,                             !- Field 6566
  Until: 08:00,                           !- Field 6567
  0.355931943,                            !- Field 6568
  Until: 09:00,                           !- Field 6569
  0.337402551,                            !- Field 6570
  Until: 10:00,                           !- Field 6571
  0.31291221,                             !- Field 6572
  Until: 11:00,                           !- Field 6573
  0.290557124,                            !- Field 6574
  Until: 12:00,                           !- Field 6575
  0.29829361,                             !- Field 6576
  Until: 13:00,                           !- Field 6577
  0.324752231,                            !- Field 6578
  Until: 14:00,                           !- Field 6579
  0.31565468,                             !- Field 6580
  Until: 15:00,                           !- Field 6581
  0.275879362,                            !- Field 6582
  Until: 16:00,                           !- Field 6583
  0.284174751,                            !- Field 6584
  Until: 17:00,                           !- Field 6585
  0.316389204,                            !- Field 6586
  Until: 18:00,                           !- Field 6587
  0.381118835,                            !- Field 6588
  Until: 19:00,                           !- Field 6589
  0.432673826,                            !- Field 6590
  Until: 20:00,                           !- Field 6591
  0.428549271,                            !- Field 6592
  Until: 21:00,                           !- Field 6593
  0.458137373,                            !- Field 6594
  Until: 22:00,                           !- Field 6595
  0.431294284,                            !- Field 6596
  Until: 23:00,                           !- Field 6597
  0.367002858,                            !- Field 6598
  Until: 24:00,                           !- Field 6599
  0.293742038,                            !- Field 6600
  Through: 05/13,                         !- Field 6601
  For: AllDays,                           !- Field 6602
  Until: 01:00,                           !- Field 6603
  0.22764846,                             !- Field 6604
  Until: 02:00,                           !- Field 6605
  0.196720992,                            !- Field 6606
  Until: 03:00,                           !- Field 6607
  0.173682577,                            !- Field 6608
  Until: 04:00,                           !- Field 6609
  0.164295828,                            !- Field 6610
  Until: 05:00,                           !- Field 6611
  0.16688658,                             !- Field 6612
  Until: 06:00,                           !- Field 6613
  0.196772187,                            !- Field 6614
  Until: 07:00,                           !- Field 6615
  0.283995231,                            !- Field 6616
  Until: 08:00,                           !- Field 6617
  0.33252313,                             !- Field 6618
  Until: 09:00,                           !- Field 6619
  0.349280036,                            !- Field 6620
  Until: 10:00,                           !- Field 6621
  0.329113604,                            !- Field 6622
  Until: 11:00,                           !- Field 6623
  0.321686997,                            !- Field 6624
  Until: 12:00,                           !- Field 6625
  0.329500275,                            !- Field 6626
  Until: 13:00,                           !- Field 6627
  0.354063001,                            !- Field 6628
  Until: 14:00,                           !- Field 6629
  0.323705285,                            !- Field 6630
  Until: 15:00,                           !- Field 6631
  0.319565981,                            !- Field 6632
  Until: 16:00,                           !- Field 6633
  0.313769126,                            !- Field 6634
  Until: 17:00,                           !- Field 6635
  0.354965518,                            !- Field 6636
  Until: 18:00,                           !- Field 6637
  0.404832443,                            !- Field 6638
  Until: 19:00,                           !- Field 6639
  0.415262918,                            !- Field 6640
  Until: 20:00,                           !- Field 6641
  0.399104751,                            !- Field 6642
  Until: 21:00,                           !- Field 6643
  0.40699516,                             !- Field 6644
  Until: 22:00,                           !- Field 6645
  0.399542787,                            !- Field 6646
  Until: 23:00,                           !- Field 6647
  0.346554178,                            !- Field 6648
  Until: 24:00,                           !- Field 6649
  0.314118842,                            !- Field 6650
  Through: 05/14,                         !- Field 6651
  For: AllDays,                           !- Field 6652
  Until: 01:00,                           !- Field 6653
  0.259790359,                            !- Field 6654
  Until: 02:00,                           !- Field 6655
  0.214383975,                            !- Field 6656
  Until: 03:00,                           !- Field 6657
  0.194647272,                            !- Field 6658
  Until: 04:00,                           !- Field 6659
  0.182580266,                            !- Field 6660
  Until: 05:00,                           !- Field 6661
  0.171577496,                            !- Field 6662
  Until: 06:00,                           !- Field 6663
  0.183299533,                            !- Field 6664
  Until: 07:00,                           !- Field 6665
  0.209373346,                            !- Field 6666
  Until: 08:00,                           !- Field 6667
  0.270793298,                            !- Field 6668
  Until: 09:00,                           !- Field 6669
  0.332201214,                            !- Field 6670
  Until: 10:00,                           !- Field 6671
  0.401472755,                            !- Field 6672
  Until: 11:00,                           !- Field 6673
  0.40515046,                             !- Field 6674
  Until: 12:00,                           !- Field 6675
  0.431127648,                            !- Field 6676
  Until: 13:00,                           !- Field 6677
  0.444483843,                            !- Field 6678
  Until: 14:00,                           !- Field 6679
  0.401964359,                            !- Field 6680
  Until: 15:00,                           !- Field 6681
  0.362259052,                            !- Field 6682
  Until: 16:00,                           !- Field 6683
  0.36531581,                             !- Field 6684
  Until: 17:00,                           !- Field 6685
  0.377607259,                            !- Field 6686
  Until: 18:00,                           !- Field 6687
  0.399118143,                            !- Field 6688
  Until: 19:00,                           !- Field 6689
  0.415870133,                            !- Field 6690
  Until: 20:00,                           !- Field 6691
  0.396868802,                            !- Field 6692
  Until: 21:00,                           !- Field 6693
  0.407010586,                            !- Field 6694
  Until: 22:00,                           !- Field 6695
  0.416795195,                            !- Field 6696
  Until: 23:00,                           !- Field 6697
  0.3652419,                              !- Field 6698
  Until: 24:00,                           !- Field 6699
  0.307871407,                            !- Field 6700
  Through: 05/15,                         !- Field 6701
  For: AllDays,                           !- Field 6702
  Until: 01:00,                           !- Field 6703
  0.252738219,                            !- Field 6704
  Until: 02:00,                           !- Field 6705
  0.220505628,                            !- Field 6706
  Until: 03:00,                           !- Field 6707
  0.195140232,                            !- Field 6708
  Until: 04:00,                           !- Field 6709
  0.183566016,                            !- Field 6710
  Until: 05:00,                           !- Field 6711
  0.177571502,                            !- Field 6712
  Until: 06:00,                           !- Field 6713
  0.182793689,                            !- Field 6714
  Until: 07:00,                           !- Field 6715
  0.188428655,                            !- Field 6716
  Until: 08:00,                           !- Field 6717
  0.242964798,                            !- Field 6718
  Until: 09:00,                           !- Field 6719
  0.312995782,                            !- Field 6720
  Until: 10:00,                           !- Field 6721
  0.378699806,                            !- Field 6722
  Until: 11:00,                           !- Field 6723
  0.431745543,                            !- Field 6724
  Until: 12:00,                           !- Field 6725
  0.45008304,                             !- Field 6726
  Until: 13:00,                           !- Field 6727
  0.453445779,                            !- Field 6728
  Until: 14:00,                           !- Field 6729
  0.428846098,                            !- Field 6730
  Until: 15:00,                           !- Field 6731
  0.409067863,                            !- Field 6732
  Until: 16:00,                           !- Field 6733
  0.397657571,                            !- Field 6734
  Until: 17:00,                           !- Field 6735
  0.42471883,                             !- Field 6736
  Until: 18:00,                           !- Field 6737
  0.482731121,                            !- Field 6738
  Until: 19:00,                           !- Field 6739
  0.537114019,                            !- Field 6740
  Until: 20:00,                           !- Field 6741
  0.525964956,                            !- Field 6742
  Until: 21:00,                           !- Field 6743
  0.497114767,                            !- Field 6744
  Until: 22:00,                           !- Field 6745
  0.452538854,                            !- Field 6746
  Until: 23:00,                           !- Field 6747
  0.386998924,                            !- Field 6748
  Until: 24:00,                           !- Field 6749
  0.2943045,                              !- Field 6750
  Through: 05/16,                         !- Field 6751
  For: AllDays,                           !- Field 6752
  Until: 01:00,                           !- Field 6753
  0.240550515,                            !- Field 6754
  Until: 02:00,                           !- Field 6755
  0.198775726,                            !- Field 6756
  Until: 03:00,                           !- Field 6757
  0.182794706,                            !- Field 6758
  Until: 04:00,                           !- Field 6759
  0.178858317,                            !- Field 6760
  Until: 05:00,                           !- Field 6761
  0.179242276,                            !- Field 6762
  Until: 06:00,                           !- Field 6763
  0.19787321,                             !- Field 6764
  Until: 07:00,                           !- Field 6765
  0.279525028,                            !- Field 6766
  Until: 08:00,                           !- Field 6767
  0.357881745,                            !- Field 6768
  Until: 09:00,                           !- Field 6769
  0.349319025,                            !- Field 6770
  Until: 10:00,                           !- Field 6771
  0.327013608,                            !- Field 6772
  Until: 11:00,                           !- Field 6773
  0.316951667,                            !- Field 6774
  Until: 12:00,                           !- Field 6775
  0.327487751,                            !- Field 6776
  Until: 13:00,                           !- Field 6777
  0.337614788,                            !- Field 6778
  Until: 14:00,                           !- Field 6779
  0.32275615,                             !- Field 6780
  Until: 15:00,                           !- Field 6781
  0.305306931,                            !- Field 6782
  Until: 16:00,                           !- Field 6783
  0.304687679,                            !- Field 6784
  Until: 17:00,                           !- Field 6785
  0.365703329,                            !- Field 6786
  Until: 18:00,                           !- Field 6787
  0.449486673,                            !- Field 6788
  Until: 19:00,                           !- Field 6789
  0.503154882,                            !- Field 6790
  Until: 20:00,                           !- Field 6791
  0.496009337,                            !- Field 6792
  Until: 21:00,                           !- Field 6793
  0.453670052,                            !- Field 6794
  Until: 22:00,                           !- Field 6795
  0.424178744,                            !- Field 6796
  Until: 23:00,                           !- Field 6797
  0.368807383,                            !- Field 6798
  Until: 24:00,                           !- Field 6799
  0.281223603,                            !- Field 6800
  Through: 05/17,                         !- Field 6801
  For: AllDays,                           !- Field 6802
  Until: 01:00,                           !- Field 6803
  0.226176022,                            !- Field 6804
  Until: 02:00,                           !- Field 6805
  0.188703444,                            !- Field 6806
  Until: 03:00,                           !- Field 6807
  0.178492326,                            !- Field 6808
  Until: 04:00,                           !- Field 6809
  0.1682946,                              !- Field 6810
  Until: 05:00,                           !- Field 6811
  0.175236045,                            !- Field 6812
  Until: 06:00,                           !- Field 6813
  0.20603417,                             !- Field 6814
  Until: 07:00,                           !- Field 6815
  0.289633078,                            !- Field 6816
  Until: 08:00,                           !- Field 6817
  0.36787537,                             !- Field 6818
  Until: 09:00,                           !- Field 6819
  0.342728314,                            !- Field 6820
  Until: 10:00,                           !- Field 6821
  0.326090071,                            !- Field 6822
  Until: 11:00,                           !- Field 6823
  0.316019654,                            !- Field 6824
  Until: 12:00,                           !- Field 6825
  0.331072729,                            !- Field 6826
  Until: 13:00,                           !- Field 6827
  0.351306291,                            !- Field 6828
  Until: 14:00,                           !- Field 6829
  0.324669506,                            !- Field 6830
  Until: 15:00,                           !- Field 6831
  0.301579896,                            !- Field 6832
  Until: 16:00,                           !- Field 6833
  0.31412308,                             !- Field 6834
  Until: 17:00,                           !- Field 6835
  0.368190675,                            !- Field 6836
  Until: 18:00,                           !- Field 6837
  0.452345095,                            !- Field 6838
  Until: 19:00,                           !- Field 6839
  0.51608745,                             !- Field 6840
  Until: 20:00,                           !- Field 6841
  0.504646645,                            !- Field 6842
  Until: 21:00,                           !- Field 6843
  0.480723004,                            !- Field 6844
  Until: 22:00,                           !- Field 6845
  0.437420684,                            !- Field 6846
  Until: 23:00,                           !- Field 6847
  0.377101585,                            !- Field 6848
  Until: 24:00,                           !- Field 6849
  0.311806271,                            !- Field 6850
  Through: 05/18,                         !- Field 6851
  For: AllDays,                           !- Field 6852
  Until: 01:00,                           !- Field 6853
  0.237992311,                            !- Field 6854
  Until: 02:00,                           !- Field 6855
  0.208817665,                            !- Field 6856
  Until: 03:00,                           !- Field 6857
  0.188749553,                            !- Field 6858
  Until: 04:00,                           !- Field 6859
  0.180020197,                            !- Field 6860
  Until: 05:00,                           !- Field 6861
  0.183973708,                            !- Field 6862
  Until: 06:00,                           !- Field 6863
  0.218696696,                            !- Field 6864
  Until: 07:00,                           !- Field 6865
  0.308571349,                            !- Field 6866
  Until: 08:00,                           !- Field 6867
  0.365310046,                            !- Field 6868
  Until: 09:00,                           !- Field 6869
  0.354328806,                            !- Field 6870
  Until: 10:00,                           !- Field 6871
  0.32866777,                             !- Field 6872
  Until: 11:00,                           !- Field 6873
  0.308604235,                            !- Field 6874
  Until: 12:00,                           !- Field 6875
  0.303906199,                            !- Field 6876
  Until: 13:00,                           !- Field 6877
  0.32259443,                             !- Field 6878
  Until: 14:00,                           !- Field 6879
  0.298645361,                            !- Field 6880
  Until: 15:00,                           !- Field 6881
  0.278234822,                            !- Field 6882
  Until: 16:00,                           !- Field 6883
  0.28747765,                             !- Field 6884
  Until: 17:00,                           !- Field 6885
  0.33568482,                             !- Field 6886
  Until: 18:00,                           !- Field 6887
  0.40720994,                             !- Field 6888
  Until: 19:00,                           !- Field 6889
  0.457593558,                            !- Field 6890
  Until: 20:00,                           !- Field 6891
  0.452134722,                            !- Field 6892
  Until: 21:00,                           !- Field 6893
  0.461172941,                            !- Field 6894
  Until: 22:00,                           !- Field 6895
  0.441409285,                            !- Field 6896
  Until: 23:00,                           !- Field 6897
  0.365512113,                            !- Field 6898
  Until: 24:00,                           !- Field 6899
  0.287194554,                            !- Field 6900
  Through: 05/19,                         !- Field 6901
  For: AllDays,                           !- Field 6902
  Until: 01:00,                           !- Field 6903
  0.238098091,                            !- Field 6904
  Until: 02:00,                           !- Field 6905
  0.194158889,                            !- Field 6906
  Until: 03:00,                           !- Field 6907
  0.166737234,                            !- Field 6908
  Until: 04:00,                           !- Field 6909
  0.157979907,                            !- Field 6910
  Until: 05:00,                           !- Field 6911
  0.170462064,                            !- Field 6912
  Until: 06:00,                           !- Field 6913
  0.199861662,                            !- Field 6914
  Until: 07:00,                           !- Field 6915
  0.29407938,                             !- Field 6916
  Until: 08:00,                           !- Field 6917
  0.355931943,                            !- Field 6918
  Until: 09:00,                           !- Field 6919
  0.337402551,                            !- Field 6920
  Until: 10:00,                           !- Field 6921
  0.31291221,                             !- Field 6922
  Until: 11:00,                           !- Field 6923
  0.290557124,                            !- Field 6924
  Until: 12:00,                           !- Field 6925
  0.29829361,                             !- Field 6926
  Until: 13:00,                           !- Field 6927
  0.324752231,                            !- Field 6928
  Until: 14:00,                           !- Field 6929
  0.31565468,                             !- Field 6930
  Until: 15:00,                           !- Field 6931
  0.275879362,                            !- Field 6932
  Until: 16:00,                           !- Field 6933
  0.284174751,                            !- Field 6934
  Until: 17:00,                           !- Field 6935
  0.316389204,                            !- Field 6936
  Until: 18:00,                           !- Field 6937
  0.381118835,                            !- Field 6938
  Until: 19:00,                           !- Field 6939
  0.432673826,                            !- Field 6940
  Until: 20:00,                           !- Field 6941
  0.428549271,                            !- Field 6942
  Until: 21:00,                           !- Field 6943
  0.458137373,                            !- Field 6944
  Until: 22:00,                           !- Field 6945
  0.431294284,                            !- Field 6946
  Until: 23:00,                           !- Field 6947
  0.367002858,                            !- Field 6948
  Until: 24:00,                           !- Field 6949
  0.293742038,                            !- Field 6950
  Through: 05/20,                         !- Field 6951
  For: AllDays,                           !- Field 6952
  Until: 01:00,                           !- Field 6953
  0.22764846,                             !- Field 6954
  Until: 02:00,                           !- Field 6955
  0.196720992,                            !- Field 6956
  Until: 03:00,                           !- Field 6957
  0.173682577,                            !- Field 6958
  Until: 04:00,                           !- Field 6959
  0.164295828,                            !- Field 6960
  Until: 05:00,                           !- Field 6961
  0.16688658,                             !- Field 6962
  Until: 06:00,                           !- Field 6963
  0.196772187,                            !- Field 6964
  Until: 07:00,                           !- Field 6965
  0.283995231,                            !- Field 6966
  Until: 08:00,                           !- Field 6967
  0.33252313,                             !- Field 6968
  Until: 09:00,                           !- Field 6969
  0.349280036,                            !- Field 6970
  Until: 10:00,                           !- Field 6971
  0.329113604,                            !- Field 6972
  Until: 11:00,                           !- Field 6973
  0.321686997,                            !- Field 6974
  Until: 12:00,                           !- Field 6975
  0.329500275,                            !- Field 6976
  Until: 13:00,                           !- Field 6977
  0.354063001,                            !- Field 6978
  Until: 14:00,                           !- Field 6979
  0.323705285,                            !- Field 6980
  Until: 15:00,                           !- Field 6981
  0.319565981,                            !- Field 6982
  Until: 16:00,                           !- Field 6983
  0.313769126,                            !- Field 6984
  Until: 17:00,                           !- Field 6985
  0.354965518,                            !- Field 6986
  Until: 18:00,                           !- Field 6987
  0.404832443,                            !- Field 6988
  Until: 19:00,                           !- Field 6989
  0.415262918,                            !- Field 6990
  Until: 20:00,                           !- Field 6991
  0.399104751,                            !- Field 6992
  Until: 21:00,                           !- Field 6993
  0.40699516,                             !- Field 6994
  Until: 22:00,                           !- Field 6995
  0.399542787,                            !- Field 6996
  Until: 23:00,                           !- Field 6997
  0.346554178,                            !- Field 6998
  Until: 24:00,                           !- Field 6999
  0.314118842,                            !- Field 7000
  Through: 05/21,                         !- Field 7001
  For: AllDays,                           !- Field 7002
  Until: 01:00,                           !- Field 7003
  0.259790359,                            !- Field 7004
  Until: 02:00,                           !- Field 7005
  0.214383975,                            !- Field 7006
  Until: 03:00,                           !- Field 7007
  0.194647272,                            !- Field 7008
  Until: 04:00,                           !- Field 7009
  0.182580266,                            !- Field 7010
  Until: 05:00,                           !- Field 7011
  0.171577496,                            !- Field 7012
  Until: 06:00,                           !- Field 7013
  0.183299533,                            !- Field 7014
  Until: 07:00,                           !- Field 7015
  0.209373346,                            !- Field 7016
  Until: 08:00,                           !- Field 7017
  0.270793298,                            !- Field 7018
  Until: 09:00,                           !- Field 7019
  0.332201214,                            !- Field 7020
  Until: 10:00,                           !- Field 7021
  0.401472755,                            !- Field 7022
  Until: 11:00,                           !- Field 7023
  0.40515046,                             !- Field 7024
  Until: 12:00,                           !- Field 7025
  0.431127648,                            !- Field 7026
  Until: 13:00,                           !- Field 7027
  0.444483843,                            !- Field 7028
  Until: 14:00,                           !- Field 7029
  0.401964359,                            !- Field 7030
  Until: 15:00,                           !- Field 7031
  0.362259052,                            !- Field 7032
  Until: 16:00,                           !- Field 7033
  0.36531581,                             !- Field 7034
  Until: 17:00,                           !- Field 7035
  0.377607259,                            !- Field 7036
  Until: 18:00,                           !- Field 7037
  0.399118143,                            !- Field 7038
  Until: 19:00,                           !- Field 7039
  0.415870133,                            !- Field 7040
  Until: 20:00,                           !- Field 7041
  0.396868802,                            !- Field 7042
  Until: 21:00,                           !- Field 7043
  0.407010586,                            !- Field 7044
  Until: 22:00,                           !- Field 7045
  0.416795195,                            !- Field 7046
  Until: 23:00,                           !- Field 7047
  0.3652419,                              !- Field 7048
  Until: 24:00,                           !- Field 7049
  0.307871407,                            !- Field 7050
  Through: 05/22,                         !- Field 7051
  For: AllDays,                           !- Field 7052
  Until: 01:00,                           !- Field 7053
  0.252738219,                            !- Field 7054
  Until: 02:00,                           !- Field 7055
  0.220505628,                            !- Field 7056
  Until: 03:00,                           !- Field 7057
  0.195140232,                            !- Field 7058
  Until: 04:00,                           !- Field 7059
  0.183566016,                            !- Field 7060
  Until: 05:00,                           !- Field 7061
  0.177571502,                            !- Field 7062
  Until: 06:00,                           !- Field 7063
  0.182793689,                            !- Field 7064
  Until: 07:00,                           !- Field 7065
  0.188428655,                            !- Field 7066
  Until: 08:00,                           !- Field 7067
  0.242964798,                            !- Field 7068
  Until: 09:00,                           !- Field 7069
  0.312995782,                            !- Field 7070
  Until: 10:00,                           !- Field 7071
  0.378699806,                            !- Field 7072
  Until: 11:00,                           !- Field 7073
  0.431745543,                            !- Field 7074
  Until: 12:00,                           !- Field 7075
  0.45008304,                             !- Field 7076
  Until: 13:00,                           !- Field 7077
  0.453445779,                            !- Field 7078
  Until: 14:00,                           !- Field 7079
  0.428846098,                            !- Field 7080
  Until: 15:00,                           !- Field 7081
  0.409067863,                            !- Field 7082
  Until: 16:00,                           !- Field 7083
  0.397657571,                            !- Field 7084
  Until: 17:00,                           !- Field 7085
  0.42471883,                             !- Field 7086
  Until: 18:00,                           !- Field 7087
  0.482731121,                            !- Field 7088
  Until: 19:00,                           !- Field 7089
  0.537114019,                            !- Field 7090
  Until: 20:00,                           !- Field 7091
  0.525964956,                            !- Field 7092
  Until: 21:00,                           !- Field 7093
  0.497114767,                            !- Field 7094
  Until: 22:00,                           !- Field 7095
  0.452538854,                            !- Field 7096
  Until: 23:00,                           !- Field 7097
  0.386998924,                            !- Field 7098
  Until: 24:00,                           !- Field 7099
  0.2943045,                              !- Field 7100
  Through: 05/23,                         !- Field 7101
  For: AllDays,                           !- Field 7102
  Until: 01:00,                           !- Field 7103
  0.240550515,                            !- Field 7104
  Until: 02:00,                           !- Field 7105
  0.198775726,                            !- Field 7106
  Until: 03:00,                           !- Field 7107
  0.182794706,                            !- Field 7108
  Until: 04:00,                           !- Field 7109
  0.178858317,                            !- Field 7110
  Until: 05:00,                           !- Field 7111
  0.179242276,                            !- Field 7112
  Until: 06:00,                           !- Field 7113
  0.19787321,                             !- Field 7114
  Until: 07:00,                           !- Field 7115
  0.279525028,                            !- Field 7116
  Until: 08:00,                           !- Field 7117
  0.357881745,                            !- Field 7118
  Until: 09:00,                           !- Field 7119
  0.349319025,                            !- Field 7120
  Until: 10:00,                           !- Field 7121
  0.327013608,                            !- Field 7122
  Until: 11:00,                           !- Field 7123
  0.316951667,                            !- Field 7124
  Until: 12:00,                           !- Field 7125
  0.327487751,                            !- Field 7126
  Until: 13:00,                           !- Field 7127
  0.337614788,                            !- Field 7128
  Until: 14:00,                           !- Field 7129
  0.32275615,                             !- Field 7130
  Until: 15:00,                           !- Field 7131
  0.305306931,                            !- Field 7132
  Until: 16:00,                           !- Field 7133
  0.304687679,                            !- Field 7134
  Until: 17:00,                           !- Field 7135
  0.365703329,                            !- Field 7136
  Until: 18:00,                           !- Field 7137
  0.449486673,                            !- Field 7138
  Until: 19:00,                           !- Field 7139
  0.503154882,                            !- Field 7140
  Until: 20:00,                           !- Field 7141
  0.496009337,                            !- Field 7142
  Until: 21:00,                           !- Field 7143
  0.453670052,                            !- Field 7144
  Until: 22:00,                           !- Field 7145
  0.424178744,                            !- Field 7146
  Until: 23:00,                           !- Field 7147
  0.368807383,                            !- Field 7148
  Until: 24:00,                           !- Field 7149
  0.281223603,                            !- Field 7150
  Through: 05/24,                         !- Field 7151
  For: AllDays,                           !- Field 7152
  Until: 01:00,                           !- Field 7153
  0.226176022,                            !- Field 7154
  Until: 02:00,                           !- Field 7155
  0.188703444,                            !- Field 7156
  Until: 03:00,                           !- Field 7157
  0.178492326,                            !- Field 7158
  Until: 04:00,                           !- Field 7159
  0.1682946,                              !- Field 7160
  Until: 05:00,                           !- Field 7161
  0.175236045,                            !- Field 7162
  Until: 06:00,                           !- Field 7163
  0.20603417,                             !- Field 7164
  Until: 07:00,                           !- Field 7165
  0.289633078,                            !- Field 7166
  Until: 08:00,                           !- Field 7167
  0.36787537,                             !- Field 7168
  Until: 09:00,                           !- Field 7169
  0.342728314,                            !- Field 7170
  Until: 10:00,                           !- Field 7171
  0.326090071,                            !- Field 7172
  Until: 11:00,                           !- Field 7173
  0.316019654,                            !- Field 7174
  Until: 12:00,                           !- Field 7175
  0.331072729,                            !- Field 7176
  Until: 13:00,                           !- Field 7177
  0.351306291,                            !- Field 7178
  Until: 14:00,                           !- Field 7179
  0.324669506,                            !- Field 7180
  Until: 15:00,                           !- Field 7181
  0.301579896,                            !- Field 7182
  Until: 16:00,                           !- Field 7183
  0.31412308,                             !- Field 7184
  Until: 17:00,                           !- Field 7185
  0.368190675,                            !- Field 7186
  Until: 18:00,                           !- Field 7187
  0.452345095,                            !- Field 7188
  Until: 19:00,                           !- Field 7189
  0.51608745,                             !- Field 7190
  Until: 20:00,                           !- Field 7191
  0.504646645,                            !- Field 7192
  Until: 21:00,                           !- Field 7193
  0.480723004,                            !- Field 7194
  Until: 22:00,                           !- Field 7195
  0.437420684,                            !- Field 7196
  Until: 23:00,                           !- Field 7197
  0.377101585,                            !- Field 7198
  Until: 24:00,                           !- Field 7199
  0.311806271,                            !- Field 7200
  Through: 05/25,                         !- Field 7201
  For: AllDays,                           !- Field 7202
  Until: 01:00,                           !- Field 7203
  0.237992311,                            !- Field 7204
  Until: 02:00,                           !- Field 7205
  0.208817665,                            !- Field 7206
  Until: 03:00,                           !- Field 7207
  0.188749553,                            !- Field 7208
  Until: 04:00,                           !- Field 7209
  0.180020197,                            !- Field 7210
  Until: 05:00,                           !- Field 7211
  0.183973708,                            !- Field 7212
  Until: 06:00,                           !- Field 7213
  0.218696696,                            !- Field 7214
  Until: 07:00,                           !- Field 7215
  0.308571349,                            !- Field 7216
  Until: 08:00,                           !- Field 7217
  0.365310046,                            !- Field 7218
  Until: 09:00,                           !- Field 7219
  0.354328806,                            !- Field 7220
  Until: 10:00,                           !- Field 7221
  0.32866777,                             !- Field 7222
  Until: 11:00,                           !- Field 7223
  0.308604235,                            !- Field 7224
  Until: 12:00,                           !- Field 7225
  0.303906199,                            !- Field 7226
  Until: 13:00,                           !- Field 7227
  0.32259443,                             !- Field 7228
  Until: 14:00,                           !- Field 7229
  0.298645361,                            !- Field 7230
  Until: 15:00,                           !- Field 7231
  0.278234822,                            !- Field 7232
  Until: 16:00,                           !- Field 7233
  0.28747765,                             !- Field 7234
  Until: 17:00,                           !- Field 7235
  0.33568482,                             !- Field 7236
  Until: 18:00,                           !- Field 7237
  0.40720994,                             !- Field 7238
  Until: 19:00,                           !- Field 7239
  0.457593558,                            !- Field 7240
  Until: 20:00,                           !- Field 7241
  0.452134722,                            !- Field 7242
  Until: 21:00,                           !- Field 7243
  0.461172941,                            !- Field 7244
  Until: 22:00,                           !- Field 7245
  0.441409285,                            !- Field 7246
  Until: 23:00,                           !- Field 7247
  0.365512113,                            !- Field 7248
  Until: 24:00,                           !- Field 7249
  0.287194554,                            !- Field 7250
  Through: 05/26,                         !- Field 7251
  For: AllDays,                           !- Field 7252
  Until: 01:00,                           !- Field 7253
  0.238098091,                            !- Field 7254
  Until: 02:00,                           !- Field 7255
  0.194158889,                            !- Field 7256
  Until: 03:00,                           !- Field 7257
  0.166737234,                            !- Field 7258
  Until: 04:00,                           !- Field 7259
  0.157979907,                            !- Field 7260
  Until: 05:00,                           !- Field 7261
  0.170462064,                            !- Field 7262
  Until: 06:00,                           !- Field 7263
  0.199861662,                            !- Field 7264
  Until: 07:00,                           !- Field 7265
  0.29407938,                             !- Field 7266
  Until: 08:00,                           !- Field 7267
  0.355931943,                            !- Field 7268
  Until: 09:00,                           !- Field 7269
  0.337402551,                            !- Field 7270
  Until: 10:00,                           !- Field 7271
  0.31291221,                             !- Field 7272
  Until: 11:00,                           !- Field 7273
  0.290557124,                            !- Field 7274
  Until: 12:00,                           !- Field 7275
  0.29829361,                             !- Field 7276
  Until: 13:00,                           !- Field 7277
  0.324752231,                            !- Field 7278
  Until: 14:00,                           !- Field 7279
  0.31565468,                             !- Field 7280
  Until: 15:00,                           !- Field 7281
  0.275879362,                            !- Field 7282
  Until: 16:00,                           !- Field 7283
  0.284174751,                            !- Field 7284
  Until: 17:00,                           !- Field 7285
  0.316389204,                            !- Field 7286
  Until: 18:00,                           !- Field 7287
  0.381118835,                            !- Field 7288
  Until: 19:00,                           !- Field 7289
  0.432673826,                            !- Field 7290
  Until: 20:00,                           !- Field 7291
  0.428549271,                            !- Field 7292
  Until: 21:00,                           !- Field 7293
  0.458137373,                            !- Field 7294
  Until: 22:00,                           !- Field 7295
  0.431294284,                            !- Field 7296
  Until: 23:00,                           !- Field 7297
  0.367002858,                            !- Field 7298
  Until: 24:00,                           !- Field 7299
  0.293742038,                            !- Field 7300
  Through: 05/27,                         !- Field 7301
  For: AllDays,                           !- Field 7302
  Until: 01:00,                           !- Field 7303
  0.22764846,                             !- Field 7304
  Until: 02:00,                           !- Field 7305
  0.196720992,                            !- Field 7306
  Until: 03:00,                           !- Field 7307
  0.173682577,                            !- Field 7308
  Until: 04:00,                           !- Field 7309
  0.164295828,                            !- Field 7310
  Until: 05:00,                           !- Field 7311
  0.16688658,                             !- Field 7312
  Until: 06:00,                           !- Field 7313
  0.196772187,                            !- Field 7314
  Until: 07:00,                           !- Field 7315
  0.283995231,                            !- Field 7316
  Until: 08:00,                           !- Field 7317
  0.33252313,                             !- Field 7318
  Until: 09:00,                           !- Field 7319
  0.349280036,                            !- Field 7320
  Until: 10:00,                           !- Field 7321
  0.329113604,                            !- Field 7322
  Until: 11:00,                           !- Field 7323
  0.321686997,                            !- Field 7324
  Until: 12:00,                           !- Field 7325
  0.329500275,                            !- Field 7326
  Until: 13:00,                           !- Field 7327
  0.354063001,                            !- Field 7328
  Until: 14:00,                           !- Field 7329
  0.323705285,                            !- Field 7330
  Until: 15:00,                           !- Field 7331
  0.319565981,                            !- Field 7332
  Until: 16:00,                           !- Field 7333
  0.313769126,                            !- Field 7334
  Until: 17:00,                           !- Field 7335
  0.354965518,                            !- Field 7336
  Until: 18:00,                           !- Field 7337
  0.404832443,                            !- Field 7338
  Until: 19:00,                           !- Field 7339
  0.415262918,                            !- Field 7340
  Until: 20:00,                           !- Field 7341
  0.399104751,                            !- Field 7342
  Until: 21:00,                           !- Field 7343
  0.40699516,                             !- Field 7344
  Until: 22:00,                           !- Field 7345
  0.399542787,                            !- Field 7346
  Until: 23:00,                           !- Field 7347
  0.346554178,                            !- Field 7348
  Until: 24:00,                           !- Field 7349
  0.314118842,                            !- Field 7350
  Through: 05/28,                         !- Field 7351
  For: AllDays,                           !- Field 7352
  Until: 01:00,                           !- Field 7353
  0.259790359,                            !- Field 7354
  Until: 02:00,                           !- Field 7355
  0.214383975,                            !- Field 7356
  Until: 03:00,                           !- Field 7357
  0.194647272,                            !- Field 7358
  Until: 04:00,                           !- Field 7359
  0.182580266,                            !- Field 7360
  Until: 05:00,                           !- Field 7361
  0.171577496,                            !- Field 7362
  Until: 06:00,                           !- Field 7363
  0.183299533,                            !- Field 7364
  Until: 07:00,                           !- Field 7365
  0.209373346,                            !- Field 7366
  Until: 08:00,                           !- Field 7367
  0.270793298,                            !- Field 7368
  Until: 09:00,                           !- Field 7369
  0.332201214,                            !- Field 7370
  Until: 10:00,                           !- Field 7371
  0.401472755,                            !- Field 7372
  Until: 11:00,                           !- Field 7373
  0.40515046,                             !- Field 7374
  Until: 12:00,                           !- Field 7375
  0.431127648,                            !- Field 7376
  Until: 13:00,                           !- Field 7377
  0.444483843,                            !- Field 7378
  Until: 14:00,                           !- Field 7379
  0.401964359,                            !- Field 7380
  Until: 15:00,                           !- Field 7381
  0.362259052,                            !- Field 7382
  Until: 16:00,                           !- Field 7383
  0.36531581,                             !- Field 7384
  Until: 17:00,                           !- Field 7385
  0.377607259,                            !- Field 7386
  Until: 18:00,                           !- Field 7387
  0.399118143,                            !- Field 7388
  Until: 19:00,                           !- Field 7389
  0.415870133,                            !- Field 7390
  Until: 20:00,                           !- Field 7391
  0.396868802,                            !- Field 7392
  Until: 21:00,                           !- Field 7393
  0.407010586,                            !- Field 7394
  Until: 22:00,                           !- Field 7395
  0.416795195,                            !- Field 7396
  Until: 23:00,                           !- Field 7397
  0.3652419,                              !- Field 7398
  Until: 24:00,                           !- Field 7399
  0.307871407,                            !- Field 7400
  Through: 05/29,                         !- Field 7401
  For: AllDays,                           !- Field 7402
  Until: 01:00,                           !- Field 7403
  0.252738219,                            !- Field 7404
  Until: 02:00,                           !- Field 7405
  0.220505628,                            !- Field 7406
  Until: 03:00,                           !- Field 7407
  0.195140232,                            !- Field 7408
  Until: 04:00,                           !- Field 7409
  0.183566016,                            !- Field 7410
  Until: 05:00,                           !- Field 7411
  0.177571502,                            !- Field 7412
  Until: 06:00,                           !- Field 7413
  0.182793689,                            !- Field 7414
  Until: 07:00,                           !- Field 7415
  0.188428655,                            !- Field 7416
  Until: 08:00,                           !- Field 7417
  0.242964798,                            !- Field 7418
  Until: 09:00,                           !- Field 7419
  0.312995782,                            !- Field 7420
  Until: 10:00,                           !- Field 7421
  0.378699806,                            !- Field 7422
  Until: 11:00,                           !- Field 7423
  0.431745543,                            !- Field 7424
  Until: 12:00,                           !- Field 7425
  0.45008304,                             !- Field 7426
  Until: 13:00,                           !- Field 7427
  0.453445779,                            !- Field 7428
  Until: 14:00,                           !- Field 7429
  0.428846098,                            !- Field 7430
  Until: 15:00,                           !- Field 7431
  0.409067863,                            !- Field 7432
  Until: 16:00,                           !- Field 7433
  0.397657571,                            !- Field 7434
  Until: 17:00,                           !- Field 7435
  0.42471883,                             !- Field 7436
  Until: 18:00,                           !- Field 7437
  0.482731121,                            !- Field 7438
  Until: 19:00,                           !- Field 7439
  0.537114019,                            !- Field 7440
  Until: 20:00,                           !- Field 7441
  0.525964956,                            !- Field 7442
  Until: 21:00,                           !- Field 7443
  0.497114767,                            !- Field 7444
  Until: 22:00,                           !- Field 7445
  0.452538854,                            !- Field 7446
  Until: 23:00,                           !- Field 7447
  0.386998924,                            !- Field 7448
  Until: 24:00,                           !- Field 7449
  0.2943045,                              !- Field 7450
  Through: 05/30,                         !- Field 7451
  For: AllDays,                           !- Field 7452
  Until: 01:00,                           !- Field 7453
  0.240550515,                            !- Field 7454
  Until: 02:00,                           !- Field 7455
  0.198775726,                            !- Field 7456
  Until: 03:00,                           !- Field 7457
  0.182794706,                            !- Field 7458
  Until: 04:00,                           !- Field 7459
  0.178858317,                            !- Field 7460
  Until: 05:00,                           !- Field 7461
  0.179242276,                            !- Field 7462
  Until: 06:00,                           !- Field 7463
  0.19787321,                             !- Field 7464
  Until: 07:00,                           !- Field 7465
  0.279525028,                            !- Field 7466
  Until: 08:00,                           !- Field 7467
  0.357881745,                            !- Field 7468
  Until: 09:00,                           !- Field 7469
  0.349319025,                            !- Field 7470
  Until: 10:00,                           !- Field 7471
  0.327013608,                            !- Field 7472
  Until: 11:00,                           !- Field 7473
  0.316951667,                            !- Field 7474
  Until: 12:00,                           !- Field 7475
  0.327487751,                            !- Field 7476
  Until: 13:00,                           !- Field 7477
  0.337614788,                            !- Field 7478
  Until: 14:00,                           !- Field 7479
  0.32275615,                             !- Field 7480
  Until: 15:00,                           !- Field 7481
  0.305306931,                            !- Field 7482
  Until: 16:00,                           !- Field 7483
  0.304687679,                            !- Field 7484
  Until: 17:00,                           !- Field 7485
  0.365703329,                            !- Field 7486
  Until: 18:00,                           !- Field 7487
  0.449486673,                            !- Field 7488
  Until: 19:00,                           !- Field 7489
  0.503154882,                            !- Field 7490
  Until: 20:00,                           !- Field 7491
  0.496009337,                            !- Field 7492
  Until: 21:00,                           !- Field 7493
  0.453670052,                            !- Field 7494
  Until: 22:00,                           !- Field 7495
  0.424178744,                            !- Field 7496
  Until: 23:00,                           !- Field 7497
  0.368807383,                            !- Field 7498
  Until: 24:00,                           !- Field 7499
  0.281223603,                            !- Field 7500
  Through: 05/31,                         !- Field 7501
  For: AllDays,                           !- Field 7502
  Until: 01:00,                           !- Field 7503
  0.226176022,                            !- Field 7504
  Until: 02:00,                           !- Field 7505
  0.188703444,                            !- Field 7506
  Until: 03:00,                           !- Field 7507
  0.178492326,                            !- Field 7508
  Until: 04:00,                           !- Field 7509
  0.1682946,                              !- Field 7510
  Until: 05:00,                           !- Field 7511
  0.175236045,                            !- Field 7512
  Until: 06:00,                           !- Field 7513
  0.20603417,                             !- Field 7514
  Until: 07:00,                           !- Field 7515
  0.289633078,                            !- Field 7516
  Until: 08:00,                           !- Field 7517
  0.36787537,                             !- Field 7518
  Until: 09:00,                           !- Field 7519
  0.342728314,                            !- Field 7520
  Until: 10:00,                           !- Field 7521
  0.326090071,                            !- Field 7522
  Until: 11:00,                           !- Field 7523
  0.316019654,                            !- Field 7524
  Until: 12:00,                           !- Field 7525
  0.331072729,                            !- Field 7526
  Until: 13:00,                           !- Field 7527
  0.351306291,                            !- Field 7528
  Until: 14:00,                           !- Field 7529
  0.324669506,                            !- Field 7530
  Until: 15:00,                           !- Field 7531
  0.301579896,                            !- Field 7532
  Until: 16:00,                           !- Field 7533
  0.31412308,                             !- Field 7534
  Until: 17:00,                           !- Field 7535
  0.368190675,                            !- Field 7536
  Until: 18:00,                           !- Field 7537
  0.452345095,                            !- Field 7538
  Until: 19:00,                           !- Field 7539
  0.51608745,                             !- Field 7540
  Until: 20:00,                           !- Field 7541
  0.504646645,                            !- Field 7542
  Until: 21:00,                           !- Field 7543
  0.480723004,                            !- Field 7544
  Until: 22:00,                           !- Field 7545
  0.437420684,                            !- Field 7546
  Until: 23:00,                           !- Field 7547
  0.377101585,                            !- Field 7548
  Until: 24:00,                           !- Field 7549
  0.311806271,                            !- Field 7550
  Through: 06/01,                         !- Field 7551
  For: AllDays,                           !- Field 7552
  Until: 01:00,                           !- Field 7553
  0.22628946,                             !- Field 7554
  Until: 02:00,                           !- Field 7555
  0.198549425,                            !- Field 7556
  Until: 03:00,                           !- Field 7557
  0.179468127,                            !- Field 7558
  Until: 04:00,                           !- Field 7559
  0.171168022,                            !- Field 7560
  Until: 05:00,                           !- Field 7561
  0.174927126,                            !- Field 7562
  Until: 06:00,                           !- Field 7563
  0.207942672,                            !- Field 7564
  Until: 07:00,                           !- Field 7565
  0.293397898,                            !- Field 7566
  Until: 08:00,                           !- Field 7567
  0.34734657,                             !- Field 7568
  Until: 09:00,                           !- Field 7569
  0.336905313,                            !- Field 7570
  Until: 10:00,                           !- Field 7571
  0.312506113,                            !- Field 7572
  Until: 11:00,                           !- Field 7573
  0.293429167,                            !- Field 7574
  Until: 12:00,                           !- Field 7575
  0.288962148,                            !- Field 7576
  Until: 13:00,                           !- Field 7577
  0.306731418,                            !- Field 7578
  Until: 14:00,                           !- Field 7579
  0.283960003,                            !- Field 7580
  Until: 15:00,                           !- Field 7581
  0.264553116,                            !- Field 7582
  Until: 16:00,                           !- Field 7583
  0.273341445,                            !- Field 7584
  Until: 17:00,                           !- Field 7585
  0.319178111,                            !- Field 7586
  Until: 18:00,                           !- Field 7587
  0.38718611,                             !- Field 7588
  Until: 19:00,                           !- Field 7589
  0.435092203,                            !- Field 7590
  Until: 20:00,                           !- Field 7591
  0.429901796,                            !- Field 7592
  Until: 21:00,                           !- Field 7593
  0.438495576,                            !- Field 7594
  Until: 22:00,                           !- Field 7595
  0.419703763,                            !- Field 7596
  Until: 23:00,                           !- Field 7597
  0.3475387,                              !- Field 7598
  Until: 24:00,                           !- Field 7599
  0.273072269,                            !- Field 7600
  Through: 06/02,                         !- Field 7601
  For: AllDays,                           !- Field 7602
  Until: 01:00,                           !- Field 7603
  0.226390038,                            !- Field 7604
  Until: 02:00,                           !- Field 7605
  0.184611469,                            !- Field 7606
  Until: 03:00,                           !- Field 7607
  0.158538225,                            !- Field 7608
  Until: 04:00,                           !- Field 7609
  0.150211524,                            !- Field 7610
  Until: 05:00,                           !- Field 7611
  0.162079893,                            !- Field 7612
  Until: 06:00,                           !- Field 7613
  0.190033818,                            !- Field 7614
  Until: 07:00,                           !- Field 7615
  0.279618546,                            !- Field 7616
  Until: 08:00,                           !- Field 7617
  0.338429618,                            !- Field 7618
  Until: 09:00,                           !- Field 7619
  0.320811376,                            !- Field 7620
  Until: 10:00,                           !- Field 7621
  0.297525304,                            !- Field 7622
  Until: 11:00,                           !- Field 7623
  0.27626949,                             !- Field 7624
  Until: 12:00,                           !- Field 7625
  0.283625549,                            !- Field 7626
  Until: 13:00,                           !- Field 7627
  0.308783114,                            !- Field 7628
  Until: 14:00,                           !- Field 7629
  0.300132919,                            !- Field 7630
  Until: 15:00,                           !- Field 7631
  0.262313482,                            !- Field 7632
  Until: 16:00,                           !- Field 7633
  0.27020096,                             !- Field 7634
  Until: 17:00,                           !- Field 7635
  0.300831324,                            !- Field 7636
  Until: 18:00,                           !- Field 7637
  0.36237799,                             !- Field 7638
  Until: 19:00,                           !- Field 7639
  0.411397855,                            !- Field 7640
  Until: 20:00,                           !- Field 7641
  0.407476117,                            !- Field 7642
  Until: 21:00,                           !- Field 7643
  0.435609277,                            !- Field 7644
  Until: 22:00,                           !- Field 7645
  0.41008615,                             !- Field 7646
  Until: 23:00,                           !- Field 7647
  0.348956141,                            !- Field 7648
  Until: 24:00,                           !- Field 7649
  0.279297792,                            !- Field 7650
  Through: 06/03,                         !- Field 7651
  For: AllDays,                           !- Field 7652
  Until: 01:00,                           !- Field 7653
  0.216454249,                            !- Field 7654
  Until: 02:00,                           !- Field 7655
  0.187047585,                            !- Field 7656
  Until: 03:00,                           !- Field 7657
  0.165142043,                            !- Field 7658
  Until: 04:00,                           !- Field 7659
  0.156216871,                            !- Field 7660
  Until: 05:00,                           !- Field 7661
  0.158680227,                            !- Field 7662
  Until: 06:00,                           !- Field 7663
  0.187096262,                            !- Field 7664
  Until: 07:00,                           !- Field 7665
  0.270030267,                            !- Field 7666
  Until: 08:00,                           !- Field 7667
  0.316171892,                            !- Field 7668
  Until: 09:00,                           !- Field 7669
  0.332104807,                            !- Field 7670
  Until: 10:00,                           !- Field 7671
  0.312930023,                            !- Field 7672
  Until: 11:00,                           !- Field 7673
  0.305868607,                            !- Field 7674
  Until: 12:00,                           !- Field 7675
  0.313297681,                            !- Field 7676
  Until: 13:00,                           !- Field 7677
  0.336652578,                            !- Field 7678
  Until: 14:00,                           !- Field 7679
  0.307787649,                            !- Field 7680
  Until: 15:00,                           !- Field 7681
  0.303851888,                            !- Field 7682
  Until: 16:00,                           !- Field 7683
  0.298340083,                            !- Field 7684
  Until: 17:00,                           !- Field 7685
  0.337510715,                            !- Field 7686
  Until: 18:00,                           !- Field 7687
  0.384925522,                            !- Field 7688
  Until: 19:00,                           !- Field 7689
  0.394843097,                            !- Field 7690
  Until: 20:00,                           !- Field 7691
  0.37947948,                             !- Field 7692
  Until: 21:00,                           !- Field 7693
  0.386981892,                            !- Field 7694
  Until: 22:00,                           !- Field 7695
  0.379895976,                            !- Field 7696
  Until: 23:00,                           !- Field 7697
  0.329512988,                            !- Field 7698
  Until: 24:00,                           !- Field 7699
  0.298672603,                            !- Field 7700
  Through: 06/04,                         !- Field 7701
  For: AllDays,                           !- Field 7702
  Until: 01:00,                           !- Field 7703
  0.247015627,                            !- Field 7704
  Until: 02:00,                           !- Field 7705
  0.203842022,                            !- Field 7706
  Until: 03:00,                           !- Field 7707
  0.185075836,                            !- Field 7708
  Until: 04:00,                           !- Field 7709
  0.173602203,                            !- Field 7710
  Until: 05:00,                           !- Field 7711
  0.163140476,                            !- Field 7712
  Until: 06:00,                           !- Field 7713
  0.174286102,                            !- Field 7714
  Until: 07:00,                           !- Field 7715
  0.199077782,                            !- Field 7716
  Until: 08:00,                           !- Field 7717
  0.257477516,                            !- Field 7718
  Until: 09:00,                           !- Field 7719
  0.315865806,                            !- Field 7720
  Until: 10:00,                           !- Field 7721
  0.381731041,                            !- Field 7722
  Until: 11:00,                           !- Field 7723
  0.385227901,                            !- Field 7724
  Until: 12:00,                           !- Field 7725
  0.409927707,                            !- Field 7726
  Until: 13:00,                           !- Field 7727
  0.422627135,                            !- Field 7728
  Until: 14:00,                           !- Field 7729
  0.382198471,                            !- Field 7730
  Until: 15:00,                           !- Field 7731
  0.344445603,                            !- Field 7732
  Until: 16:00,                           !- Field 7733
  0.34735205,                             !- Field 7734
  Until: 17:00,                           !- Field 7735
  0.359039089,                            !- Field 7736
  Until: 18:00,                           !- Field 7737
  0.379492213,                            !- Field 7738
  Until: 19:00,                           !- Field 7739
  0.395420454,                            !- Field 7740
  Until: 20:00,                           !- Field 7741
  0.377353479,                            !- Field 7742
  Until: 21:00,                           !- Field 7743
  0.38699656,                             !- Field 7744
  Until: 22:00,                           !- Field 7745
  0.396300028,                            !- Field 7746
  Until: 23:00,                           !- Field 7747
  0.347281775,                            !- Field 7748
  Until: 24:00,                           !- Field 7749
  0.292732374,                            !- Field 7750
  Through: 06/05,                         !- Field 7751
  For: AllDays,                           !- Field 7752
  Until: 01:00,                           !- Field 7753
  0.240310264,                            !- Field 7754
  Until: 02:00,                           !- Field 7755
  0.209662653,                            !- Field 7756
  Until: 03:00,                           !- Field 7757
  0.185544556,                            !- Field 7758
  Until: 04:00,                           !- Field 7759
  0.174539481,                            !- Field 7760
  Until: 05:00,                           !- Field 7761
  0.168839737,                            !- Field 7762
  Until: 06:00,                           !- Field 7763
  0.173805133,                            !- Field 7764
  Until: 07:00,                           !- Field 7765
  0.179163008,                            !- Field 7766
  Until: 08:00,                           !- Field 7767
  0.231017433,                            !- Field 7768
  Until: 09:00,                           !- Field 7769
  0.297604767,                            !- Field 7770
  Until: 10:00,                           !- Field 7771
  0.360077912,                            !- Field 7772
  Until: 11:00,                           !- Field 7773
  0.410515218,                            !- Field 7774
  Until: 12:00,                           !- Field 7775
  0.427951001,                            !- Field 7776
  Until: 13:00,                           !- Field 7777
  0.431148383,                            !- Field 7778
  Until: 14:00,                           !- Field 7779
  0.407758348,                            !- Field 7780
  Until: 15:00,                           !- Field 7781
  0.388952673,                            !- Field 7782
  Until: 16:00,                           !- Field 7783
  0.378103462,                            !- Field 7784
  Until: 17:00,                           !- Field 7785
  0.403834032,                            !- Field 7786
  Until: 18:00,                           !- Field 7787
  0.45899367,                             !- Field 7788
  Until: 19:00,                           !- Field 7789
  0.510702386,                            !- Field 7790
  Until: 20:00,                           !- Field 7791
  0.500101558,                            !- Field 7792
  Until: 21:00,                           !- Field 7793
  0.472670027,                            !- Field 7794
  Until: 22:00,                           !- Field 7795
  0.430286055,                            !- Field 7796
  Until: 23:00,                           !- Field 7797
  0.367968936,                            !- Field 7798
  Until: 24:00,                           !- Field 7799
  0.279832596,                            !- Field 7800
  Through: 06/06,                         !- Field 7801
  For: AllDays,                           !- Field 7802
  Until: 01:00,                           !- Field 7803
  0.228721869,                            !- Field 7804
  Until: 02:00,                           !- Field 7805
  0.189001281,                            !- Field 7806
  Until: 03:00,                           !- Field 7807
  0.1738061,                              !- Field 7808
  Until: 04:00,                           !- Field 7809
  0.170063275,                            !- Field 7810
  Until: 05:00,                           !- Field 7811
  0.170428354,                            !- Field 7812
  Until: 06:00,                           !- Field 7813
  0.188143144,                            !- Field 7814
  Until: 07:00,                           !- Field 7815
  0.265779878,                            !- Field 7816
  Until: 08:00,                           !- Field 7817
  0.340283542,                            !- Field 7818
  Until: 09:00,                           !- Field 7819
  0.332141879,                            !- Field 7820
  Until: 10:00,                           !- Field 7821
  0.310933291,                            !- Field 7822
  Until: 11:00,                           !- Field 7823
  0.301366128,                            !- Field 7824
  Until: 12:00,                           !- Field 7825
  0.31138412,                             !- Field 7826
  Until: 13:00,                           !- Field 7827
  0.321013177,                            !- Field 7828
  Until: 14:00,                           !- Field 7829
  0.306885187,                            !- Field 7830
  Until: 15:00,                           !- Field 7831
  0.290294001,                            !- Field 7832
  Until: 16:00,                           !- Field 7833
  0.289705201,                            !- Field 7834
  Until: 17:00,                           !- Field 7835
  0.347720514,                            !- Field 7836
  Until: 18:00,                           !- Field 7837
  0.42738396,                             !- Field 7838
  Until: 19:00,                           !- Field 7839
  0.478413129,                            !- Field 7840
  Until: 20:00,                           !- Field 7841
  0.471618954,                            !- Field 7842
  Until: 21:00,                           !- Field 7843
  0.431361628,                            !- Field 7844
  Until: 22:00,                           !- Field 7845
  0.403320504,                            !- Field 7846
  Until: 23:00,                           !- Field 7847
  0.350671931,                            !- Field 7848
  Until: 24:00,                           !- Field 7849
  0.267394929,                            !- Field 7850
  Through: 06/07,                         !- Field 7851
  For: AllDays,                           !- Field 7852
  Until: 01:00,                           !- Field 7853
  0.215054216,                            !- Field 7854
  Until: 02:00,                           !- Field 7855
  0.179424286,                            !- Field 7856
  Until: 03:00,                           !- Field 7857
  0.169715281,                            !- Field 7858
  Until: 04:00,                           !- Field 7859
  0.160019011,                            !- Field 7860
  Until: 05:00,                           !- Field 7861
  0.166619122,                            !- Field 7862
  Until: 06:00,                           !- Field 7863
  0.195902804,                            !- Field 7864
  Until: 07:00,                           !- Field 7865
  0.275390883,                            !- Field 7866
  Until: 08:00,                           !- Field 7867
  0.349785749,                            !- Field 7868
  Until: 09:00,                           !- Field 7869
  0.325875255,                            !- Field 7870
  Until: 10:00,                           !- Field 7871
  0.310055168,                            !- Field 7872
  Until: 11:00,                           !- Field 7873
  0.300479945,                            !- Field 7874
  Until: 12:00,                           !- Field 7875
  0.314792812,                            !- Field 7876
  Until: 13:00,                           !- Field 7877
  0.334031424,                            !- Field 7878
  Until: 14:00,                           !- Field 7879
  0.308704456,                            !- Field 7880
  Until: 15:00,                           !- Field 7881
  0.286750237,                            !- Field 7882
  Until: 16:00,                           !- Field 7883
  0.298676633,                            !- Field 7884
  Until: 17:00,                           !- Field 7885
  0.350085549,                            !- Field 7886
  Until: 18:00,                           !- Field 7887
  0.430101824,                            !- Field 7888
  Until: 19:00,                           !- Field 7889
  0.490709761,                            !- Field 7890
  Until: 20:00,                           !- Field 7891
  0.479831537,                            !- Field 7892
  Until: 21:00,                           !- Field 7893
  0.457084299,                            !- Field 7894
  Until: 22:00,                           !- Field 7895
  0.415911294,                            !- Field 7896
  Until: 23:00,                           !- Field 7897
  0.358558281,                            !- Field 7898
  Until: 24:00,                           !- Field 7899
  0.296473748,                            !- Field 7900
  Through: 06/08,                         !- Field 7901
  For: AllDays,                           !- Field 7902
  Until: 01:00,                           !- Field 7903
  0.22628946,                             !- Field 7904
  Until: 02:00,                           !- Field 7905
  0.198549425,                            !- Field 7906
  Until: 03:00,                           !- Field 7907
  0.179468127,                            !- Field 7908
  Until: 04:00,                           !- Field 7909
  0.171168022,                            !- Field 7910
  Until: 05:00,                           !- Field 7911
  0.174927126,                            !- Field 7912
  Until: 06:00,                           !- Field 7913
  0.207942672,                            !- Field 7914
  Until: 07:00,                           !- Field 7915
  0.293397898,                            !- Field 7916
  Until: 08:00,                           !- Field 7917
  0.34734657,                             !- Field 7918
  Until: 09:00,                           !- Field 7919
  0.336905313,                            !- Field 7920
  Until: 10:00,                           !- Field 7921
  0.312506113,                            !- Field 7922
  Until: 11:00,                           !- Field 7923
  0.293429167,                            !- Field 7924
  Until: 12:00,                           !- Field 7925
  0.288962148,                            !- Field 7926
  Until: 13:00,                           !- Field 7927
  0.306731418,                            !- Field 7928
  Until: 14:00,                           !- Field 7929
  0.283960003,                            !- Field 7930
  Until: 15:00,                           !- Field 7931
  0.264553116,                            !- Field 7932
  Until: 16:00,                           !- Field 7933
  0.273341445,                            !- Field 7934
  Until: 17:00,                           !- Field 7935
  0.319178111,                            !- Field 7936
  Until: 18:00,                           !- Field 7937
  0.38718611,                             !- Field 7938
  Until: 19:00,                           !- Field 7939
  0.435092203,                            !- Field 7940
  Until: 20:00,                           !- Field 7941
  0.429901796,                            !- Field 7942
  Until: 21:00,                           !- Field 7943
  0.438495576,                            !- Field 7944
  Until: 22:00,                           !- Field 7945
  0.419703763,                            !- Field 7946
  Until: 23:00,                           !- Field 7947
  0.3475387,                              !- Field 7948
  Until: 24:00,                           !- Field 7949
  0.273072269,                            !- Field 7950
  Through: 06/09,                         !- Field 7951
  For: AllDays,                           !- Field 7952
  Until: 01:00,                           !- Field 7953
  0.226390038,                            !- Field 7954
  Until: 02:00,                           !- Field 7955
  0.184611469,                            !- Field 7956
  Until: 03:00,                           !- Field 7957
  0.158538225,                            !- Field 7958
  Until: 04:00,                           !- Field 7959
  0.150211524,                            !- Field 7960
  Until: 05:00,                           !- Field 7961
  0.162079893,                            !- Field 7962
  Until: 06:00,                           !- Field 7963
  0.190033818,                            !- Field 7964
  Until: 07:00,                           !- Field 7965
  0.279618546,                            !- Field 7966
  Until: 08:00,                           !- Field 7967
  0.338429618,                            !- Field 7968
  Until: 09:00,                           !- Field 7969
  0.320811376,                            !- Field 7970
  Until: 10:00,                           !- Field 7971
  0.297525304,                            !- Field 7972
  Until: 11:00,                           !- Field 7973
  0.27626949,                             !- Field 7974
  Until: 12:00,                           !- Field 7975
  0.283625549,                            !- Field 7976
  Until: 13:00,                           !- Field 7977
  0.308783114,                            !- Field 7978
  Until: 14:00,                           !- Field 7979
  0.300132919,                            !- Field 7980
  Until: 15:00,                           !- Field 7981
  0.262313482,                            !- Field 7982
  Until: 16:00,                           !- Field 7983
  0.27020096,                             !- Field 7984
  Until: 17:00,                           !- Field 7985
  0.300831324,                            !- Field 7986
  Until: 18:00,                           !- Field 7987
  0.36237799,                             !- Field 7988
  Until: 19:00,                           !- Field 7989
  0.411397855,                            !- Field 7990
  Until: 20:00,                           !- Field 7991
  0.407476117,                            !- Field 7992
  Until: 21:00,                           !- Field 7993
  0.435609277,                            !- Field 7994
  Until: 22:00,                           !- Field 7995
  0.41008615,                             !- Field 7996
  Until: 23:00,                           !- Field 7997
  0.348956141,                            !- Field 7998
  Until: 24:00,                           !- Field 7999
  0.279297792,                            !- Field 8000
  Through: 06/10,                         !- Field 8001
  For: AllDays,                           !- Field 8002
  Until: 01:00,                           !- Field 8003
  0.216454249,                            !- Field 8004
  Until: 02:00,                           !- Field 8005
  0.187047585,                            !- Field 8006
  Until: 03:00,                           !- Field 8007
  0.165142043,                            !- Field 8008
  Until: 04:00,                           !- Field 8009
  0.156216871,                            !- Field 8010
  Until: 05:00,                           !- Field 8011
  0.158680227,                            !- Field 8012
  Until: 06:00,                           !- Field 8013
  0.187096262,                            !- Field 8014
  Until: 07:00,                           !- Field 8015
  0.270030267,                            !- Field 8016
  Until: 08:00,                           !- Field 8017
  0.316171892,                            !- Field 8018
  Until: 09:00,                           !- Field 8019
  0.332104807,                            !- Field 8020
  Until: 10:00,                           !- Field 8021
  0.312930023,                            !- Field 8022
  Until: 11:00,                           !- Field 8023
  0.305868607,                            !- Field 8024
  Until: 12:00,                           !- Field 8025
  0.313297681,                            !- Field 8026
  Until: 13:00,                           !- Field 8027
  0.336652578,                            !- Field 8028
  Until: 14:00,                           !- Field 8029
  0.307787649,                            !- Field 8030
  Until: 15:00,                           !- Field 8031
  0.303851888,                            !- Field 8032
  Until: 16:00,                           !- Field 8033
  0.298340083,                            !- Field 8034
  Until: 17:00,                           !- Field 8035
  0.337510715,                            !- Field 8036
  Until: 18:00,                           !- Field 8037
  0.384925522,                            !- Field 8038
  Until: 19:00,                           !- Field 8039
  0.394843097,                            !- Field 8040
  Until: 20:00,                           !- Field 8041
  0.37947948,                             !- Field 8042
  Until: 21:00,                           !- Field 8043
  0.386981892,                            !- Field 8044
  Until: 22:00,                           !- Field 8045
  0.379895976,                            !- Field 8046
  Until: 23:00,                           !- Field 8047
  0.329512988,                            !- Field 8048
  Until: 24:00,                           !- Field 8049
  0.298672603,                            !- Field 8050
  Through: 06/11,                         !- Field 8051
  For: AllDays,                           !- Field 8052
  Until: 01:00,                           !- Field 8053
  0.247015627,                            !- Field 8054
  Until: 02:00,                           !- Field 8055
  0.203842022,                            !- Field 8056
  Until: 03:00,                           !- Field 8057
  0.185075836,                            !- Field 8058
  Until: 04:00,                           !- Field 8059
  0.173602203,                            !- Field 8060
  Until: 05:00,                           !- Field 8061
  0.163140476,                            !- Field 8062
  Until: 06:00,                           !- Field 8063
  0.174286102,                            !- Field 8064
  Until: 07:00,                           !- Field 8065
  0.199077782,                            !- Field 8066
  Until: 08:00,                           !- Field 8067
  0.257477516,                            !- Field 8068
  Until: 09:00,                           !- Field 8069
  0.315865806,                            !- Field 8070
  Until: 10:00,                           !- Field 8071
  0.381731041,                            !- Field 8072
  Until: 11:00,                           !- Field 8073
  0.385227901,                            !- Field 8074
  Until: 12:00,                           !- Field 8075
  0.409927707,                            !- Field 8076
  Until: 13:00,                           !- Field 8077
  0.422627135,                            !- Field 8078
  Until: 14:00,                           !- Field 8079
  0.382198471,                            !- Field 8080
  Until: 15:00,                           !- Field 8081
  0.344445603,                            !- Field 8082
  Until: 16:00,                           !- Field 8083
  0.34735205,                             !- Field 8084
  Until: 17:00,                           !- Field 8085
  0.359039089,                            !- Field 8086
  Until: 18:00,                           !- Field 8087
  0.379492213,                            !- Field 8088
  Until: 19:00,                           !- Field 8089
  0.395420454,                            !- Field 8090
  Until: 20:00,                           !- Field 8091
  0.377353479,                            !- Field 8092
  Until: 21:00,                           !- Field 8093
  0.38699656,                             !- Field 8094
  Until: 22:00,                           !- Field 8095
  0.396300028,                            !- Field 8096
  Until: 23:00,                           !- Field 8097
  0.347281775,                            !- Field 8098
  Until: 24:00,                           !- Field 8099
  0.292732374,                            !- Field 8100
  Through: 06/12,                         !- Field 8101
  For: AllDays,                           !- Field 8102
  Until: 01:00,                           !- Field 8103
  0.240310264,                            !- Field 8104
  Until: 02:00,                           !- Field 8105
  0.209662653,                            !- Field 8106
  Until: 03:00,                           !- Field 8107
  0.185544556,                            !- Field 8108
  Until: 04:00,                           !- Field 8109
  0.174539481,                            !- Field 8110
  Until: 05:00,                           !- Field 8111
  0.168839737,                            !- Field 8112
  Until: 06:00,                           !- Field 8113
  0.173805133,                            !- Field 8114
  Until: 07:00,                           !- Field 8115
  0.179163008,                            !- Field 8116
  Until: 08:00,                           !- Field 8117
  0.231017433,                            !- Field 8118
  Until: 09:00,                           !- Field 8119
  0.297604767,                            !- Field 8120
  Until: 10:00,                           !- Field 8121
  0.360077912,                            !- Field 8122
  Until: 11:00,                           !- Field 8123
  0.410515218,                            !- Field 8124
  Until: 12:00,                           !- Field 8125
  0.427951001,                            !- Field 8126
  Until: 13:00,                           !- Field 8127
  0.431148383,                            !- Field 8128
  Until: 14:00,                           !- Field 8129
  0.407758348,                            !- Field 8130
  Until: 15:00,                           !- Field 8131
  0.388952673,                            !- Field 8132
  Until: 16:00,                           !- Field 8133
  0.378103462,                            !- Field 8134
  Until: 17:00,                           !- Field 8135
  0.403834032,                            !- Field 8136
  Until: 18:00,                           !- Field 8137
  0.45899367,                             !- Field 8138
  Until: 19:00,                           !- Field 8139
  0.510702386,                            !- Field 8140
  Until: 20:00,                           !- Field 8141
  0.500101558,                            !- Field 8142
  Until: 21:00,                           !- Field 8143
  0.472670027,                            !- Field 8144
  Until: 22:00,                           !- Field 8145
  0.430286055,                            !- Field 8146
  Until: 23:00,                           !- Field 8147
  0.367968936,                            !- Field 8148
  Until: 24:00,                           !- Field 8149
  0.279832596,                            !- Field 8150
  Through: 06/13,                         !- Field 8151
  For: AllDays,                           !- Field 8152
  Until: 01:00,                           !- Field 8153
  0.228721869,                            !- Field 8154
  Until: 02:00,                           !- Field 8155
  0.189001281,                            !- Field 8156
  Until: 03:00,                           !- Field 8157
  0.1738061,                              !- Field 8158
  Until: 04:00,                           !- Field 8159
  0.170063275,                            !- Field 8160
  Until: 05:00,                           !- Field 8161
  0.170428354,                            !- Field 8162
  Until: 06:00,                           !- Field 8163
  0.188143144,                            !- Field 8164
  Until: 07:00,                           !- Field 8165
  0.265779878,                            !- Field 8166
  Until: 08:00,                           !- Field 8167
  0.340283542,                            !- Field 8168
  Until: 09:00,                           !- Field 8169
  0.332141879,                            !- Field 8170
  Until: 10:00,                           !- Field 8171
  0.310933291,                            !- Field 8172
  Until: 11:00,                           !- Field 8173
  0.301366128,                            !- Field 8174
  Until: 12:00,                           !- Field 8175
  0.31138412,                             !- Field 8176
  Until: 13:00,                           !- Field 8177
  0.321013177,                            !- Field 8178
  Until: 14:00,                           !- Field 8179
  0.306885187,                            !- Field 8180
  Until: 15:00,                           !- Field 8181
  0.290294001,                            !- Field 8182
  Until: 16:00,                           !- Field 8183
  0.289705201,                            !- Field 8184
  Until: 17:00,                           !- Field 8185
  0.347720514,                            !- Field 8186
  Until: 18:00,                           !- Field 8187
  0.42738396,                             !- Field 8188
  Until: 19:00,                           !- Field 8189
  0.478413129,                            !- Field 8190
  Until: 20:00,                           !- Field 8191
  0.471618954,                            !- Field 8192
  Until: 21:00,                           !- Field 8193
  0.431361628,                            !- Field 8194
  Until: 22:00,                           !- Field 8195
  0.403320504,                            !- Field 8196
  Until: 23:00,                           !- Field 8197
  0.350671931,                            !- Field 8198
  Until: 24:00,                           !- Field 8199
  0.267394929,                            !- Field 8200
  Through: 06/14,                         !- Field 8201
  For: AllDays,                           !- Field 8202
  Until: 01:00,                           !- Field 8203
  0.215054216,                            !- Field 8204
  Until: 02:00,                           !- Field 8205
  0.179424286,                            !- Field 8206
  Until: 03:00,                           !- Field 8207
  0.169715281,                            !- Field 8208
  Until: 04:00,                           !- Field 8209
  0.160019011,                            !- Field 8210
  Until: 05:00,                           !- Field 8211
  0.166619122,                            !- Field 8212
  Until: 06:00,                           !- Field 8213
  0.195902804,                            !- Field 8214
  Until: 07:00,                           !- Field 8215
  0.275390883,                            !- Field 8216
  Until: 08:00,                           !- Field 8217
  0.349785749,                            !- Field 8218
  Until: 09:00,                           !- Field 8219
  0.325875255,                            !- Field 8220
  Until: 10:00,                           !- Field 8221
  0.310055168,                            !- Field 8222
  Until: 11:00,                           !- Field 8223
  0.300479945,                            !- Field 8224
  Until: 12:00,                           !- Field 8225
  0.314792812,                            !- Field 8226
  Until: 13:00,                           !- Field 8227
  0.334031424,                            !- Field 8228
  Until: 14:00,                           !- Field 8229
  0.308704456,                            !- Field 8230
  Until: 15:00,                           !- Field 8231
  0.286750237,                            !- Field 8232
  Until: 16:00,                           !- Field 8233
  0.298676633,                            !- Field 8234
  Until: 17:00,                           !- Field 8235
  0.350085549,                            !- Field 8236
  Until: 18:00,                           !- Field 8237
  0.430101824,                            !- Field 8238
  Until: 19:00,                           !- Field 8239
  0.490709761,                            !- Field 8240
  Until: 20:00,                           !- Field 8241
  0.479831537,                            !- Field 8242
  Until: 21:00,                           !- Field 8243
  0.457084299,                            !- Field 8244
  Until: 22:00,                           !- Field 8245
  0.415911294,                            !- Field 8246
  Until: 23:00,                           !- Field 8247
  0.358558281,                            !- Field 8248
  Until: 24:00,                           !- Field 8249
  0.296473748,                            !- Field 8250
  Through: 06/15,                         !- Field 8251
  For: AllDays,                           !- Field 8252
  Until: 01:00,                           !- Field 8253
  0.22628946,                             !- Field 8254
  Until: 02:00,                           !- Field 8255
  0.198549425,                            !- Field 8256
  Until: 03:00,                           !- Field 8257
  0.179468127,                            !- Field 8258
  Until: 04:00,                           !- Field 8259
  0.171168022,                            !- Field 8260
  Until: 05:00,                           !- Field 8261
  0.174927126,                            !- Field 8262
  Until: 06:00,                           !- Field 8263
  0.207942672,                            !- Field 8264
  Until: 07:00,                           !- Field 8265
  0.293397898,                            !- Field 8266
  Until: 08:00,                           !- Field 8267
  0.34734657,                             !- Field 8268
  Until: 09:00,                           !- Field 8269
  0.336905313,                            !- Field 8270
  Until: 10:00,                           !- Field 8271
  0.312506113,                            !- Field 8272
  Until: 11:00,                           !- Field 8273
  0.293429167,                            !- Field 8274
  Until: 12:00,                           !- Field 8275
  0.288962148,                            !- Field 8276
  Until: 13:00,                           !- Field 8277
  0.306731418,                            !- Field 8278
  Until: 14:00,                           !- Field 8279
  0.283960003,                            !- Field 8280
  Until: 15:00,                           !- Field 8281
  0.264553116,                            !- Field 8282
  Until: 16:00,                           !- Field 8283
  0.273341445,                            !- Field 8284
  Until: 17:00,                           !- Field 8285
  0.319178111,                            !- Field 8286
  Until: 18:00,                           !- Field 8287
  0.38718611,                             !- Field 8288
  Until: 19:00,                           !- Field 8289
  0.435092203,                            !- Field 8290
  Until: 20:00,                           !- Field 8291
  0.429901796,                            !- Field 8292
  Until: 21:00,                           !- Field 8293
  0.438495576,                            !- Field 8294
  Until: 22:00,                           !- Field 8295
  0.419703763,                            !- Field 8296
  Until: 23:00,                           !- Field 8297
  0.3475387,                              !- Field 8298
  Until: 24:00,                           !- Field 8299
  0.273072269,                            !- Field 8300
  Through: 06/16,                         !- Field 8301
  For: AllDays,                           !- Field 8302
  Until: 01:00,                           !- Field 8303
  0.226390038,                            !- Field 8304
  Until: 02:00,                           !- Field 8305
  0.184611469,                            !- Field 8306
  Until: 03:00,                           !- Field 8307
  0.158538225,                            !- Field 8308
  Until: 04:00,                           !- Field 8309
  0.150211524,                            !- Field 8310
  Until: 05:00,                           !- Field 8311
  0.162079893,                            !- Field 8312
  Until: 06:00,                           !- Field 8313
  0.190033818,                            !- Field 8314
  Until: 07:00,                           !- Field 8315
  0.279618546,                            !- Field 8316
  Until: 08:00,                           !- Field 8317
  0.338429618,                            !- Field 8318
  Until: 09:00,                           !- Field 8319
  0.320811376,                            !- Field 8320
  Until: 10:00,                           !- Field 8321
  0.297525304,                            !- Field 8322
  Until: 11:00,                           !- Field 8323
  0.27626949,                             !- Field 8324
  Until: 12:00,                           !- Field 8325
  0.283625549,                            !- Field 8326
  Until: 13:00,                           !- Field 8327
  0.308783114,                            !- Field 8328
  Until: 14:00,                           !- Field 8329
  0.300132919,                            !- Field 8330
  Until: 15:00,                           !- Field 8331
  0.262313482,                            !- Field 8332
  Until: 16:00,                           !- Field 8333
  0.27020096,                             !- Field 8334
  Until: 17:00,                           !- Field 8335
  0.300831324,                            !- Field 8336
  Until: 18:00,                           !- Field 8337
  0.36237799,                             !- Field 8338
  Until: 19:00,                           !- Field 8339
  0.411397855,                            !- Field 8340
  Until: 20:00,                           !- Field 8341
  0.407476117,                            !- Field 8342
  Until: 21:00,                           !- Field 8343
  0.435609277,                            !- Field 8344
  Until: 22:00,                           !- Field 8345
  0.41008615,                             !- Field 8346
  Until: 23:00,                           !- Field 8347
  0.348956141,                            !- Field 8348
  Until: 24:00,                           !- Field 8349
  0.279297792,                            !- Field 8350
  Through: 06/17,                         !- Field 8351
  For: AllDays,                           !- Field 8352
  Until: 01:00,                           !- Field 8353
  0.216454249,                            !- Field 8354
  Until: 02:00,                           !- Field 8355
  0.187047585,                            !- Field 8356
  Until: 03:00,                           !- Field 8357
  0.165142043,                            !- Field 8358
  Until: 04:00,                           !- Field 8359
  0.156216871,                            !- Field 8360
  Until: 05:00,                           !- Field 8361
  0.158680227,                            !- Field 8362
  Until: 06:00,                           !- Field 8363
  0.187096262,                            !- Field 8364
  Until: 07:00,                           !- Field 8365
  0.270030267,                            !- Field 8366
  Until: 08:00,                           !- Field 8367
  0.316171892,                            !- Field 8368
  Until: 09:00,                           !- Field 8369
  0.332104807,                            !- Field 8370
  Until: 10:00,                           !- Field 8371
  0.312930023,                            !- Field 8372
  Until: 11:00,                           !- Field 8373
  0.305868607,                            !- Field 8374
  Until: 12:00,                           !- Field 8375
  0.313297681,                            !- Field 8376
  Until: 13:00,                           !- Field 8377
  0.336652578,                            !- Field 8378
  Until: 14:00,                           !- Field 8379
  0.307787649,                            !- Field 8380
  Until: 15:00,                           !- Field 8381
  0.303851888,                            !- Field 8382
  Until: 16:00,                           !- Field 8383
  0.298340083,                            !- Field 8384
  Until: 17:00,                           !- Field 8385
  0.337510715,                            !- Field 8386
  Until: 18:00,                           !- Field 8387
  0.384925522,                            !- Field 8388
  Until: 19:00,                           !- Field 8389
  0.394843097,                            !- Field 8390
  Until: 20:00,                           !- Field 8391
  0.37947948,                             !- Field 8392
  Until: 21:00,                           !- Field 8393
  0.386981892,                            !- Field 8394
  Until: 22:00,                           !- Field 8395
  0.379895976,                            !- Field 8396
  Until: 23:00,                           !- Field 8397
  0.329512988,                            !- Field 8398
  Until: 24:00,                           !- Field 8399
  0.298672603,                            !- Field 8400
  Through: 06/18,                         !- Field 8401
  For: AllDays,                           !- Field 8402
  Until: 01:00,                           !- Field 8403
  0.247015627,                            !- Field 8404
  Until: 02:00,                           !- Field 8405
  0.203842022,                            !- Field 8406
  Until: 03:00,                           !- Field 8407
  0.185075836,                            !- Field 8408
  Until: 04:00,                           !- Field 8409
  0.173602203,                            !- Field 8410
  Until: 05:00,                           !- Field 8411
  0.163140476,                            !- Field 8412
  Until: 06:00,                           !- Field 8413
  0.174286102,                            !- Field 8414
  Until: 07:00,                           !- Field 8415
  0.199077782,                            !- Field 8416
  Until: 08:00,                           !- Field 8417
  0.257477516,                            !- Field 8418
  Until: 09:00,                           !- Field 8419
  0.315865806,                            !- Field 8420
  Until: 10:00,                           !- Field 8421
  0.381731041,                            !- Field 8422
  Until: 11:00,                           !- Field 8423
  0.385227901,                            !- Field 8424
  Until: 12:00,                           !- Field 8425
  0.409927707,                            !- Field 8426
  Until: 13:00,                           !- Field 8427
  0.422627135,                            !- Field 8428
  Until: 14:00,                           !- Field 8429
  0.382198471,                            !- Field 8430
  Until: 15:00,                           !- Field 8431
  0.344445603,                            !- Field 8432
  Until: 16:00,                           !- Field 8433
  0.34735205,                             !- Field 8434
  Until: 17:00,                           !- Field 8435
  0.359039089,                            !- Field 8436
  Until: 18:00,                           !- Field 8437
  0.379492213,                            !- Field 8438
  Until: 19:00,                           !- Field 8439
  0.395420454,                            !- Field 8440
  Until: 20:00,                           !- Field 8441
  0.377353479,                            !- Field 8442
  Until: 21:00,                           !- Field 8443
  0.38699656,                             !- Field 8444
  Until: 22:00,                           !- Field 8445
  0.396300028,                            !- Field 8446
  Until: 23:00,                           !- Field 8447
  0.347281775,                            !- Field 8448
  Until: 24:00,                           !- Field 8449
  0.292732374,                            !- Field 8450
  Through: 06/19,                         !- Field 8451
  For: AllDays,                           !- Field 8452
  Until: 01:00,                           !- Field 8453
  0.240310264,                            !- Field 8454
  Until: 02:00,                           !- Field 8455
  0.209662653,                            !- Field 8456
  Until: 03:00,                           !- Field 8457
  0.185544556,                            !- Field 8458
  Until: 04:00,                           !- Field 8459
  0.174539481,                            !- Field 8460
  Until: 05:00,                           !- Field 8461
  0.168839737,                            !- Field 8462
  Until: 06:00,                           !- Field 8463
  0.173805133,                            !- Field 8464
  Until: 07:00,                           !- Field 8465
  0.179163008,                            !- Field 8466
  Until: 08:00,                           !- Field 8467
  0.231017433,                            !- Field 8468
  Until: 09:00,                           !- Field 8469
  0.297604767,                            !- Field 8470
  Until: 10:00,                           !- Field 8471
  0.360077912,                            !- Field 8472
  Until: 11:00,                           !- Field 8473
  0.410515218,                            !- Field 8474
  Until: 12:00,                           !- Field 8475
  0.427951001,                            !- Field 8476
  Until: 13:00,                           !- Field 8477
  0.431148383,                            !- Field 8478
  Until: 14:00,                           !- Field 8479
  0.407758348,                            !- Field 8480
  Until: 15:00,                           !- Field 8481
  0.388952673,                            !- Field 8482
  Until: 16:00,                           !- Field 8483
  0.378103462,                            !- Field 8484
  Until: 17:00,                           !- Field 8485
  0.403834032,                            !- Field 8486
  Until: 18:00,                           !- Field 8487
  0.45899367,                             !- Field 8488
  Until: 19:00,                           !- Field 8489
  0.510702386,                            !- Field 8490
  Until: 20:00,                           !- Field 8491
  0.500101558,                            !- Field 8492
  Until: 21:00,                           !- Field 8493
  0.472670027,                            !- Field 8494
  Until: 22:00,                           !- Field 8495
  0.430286055,                            !- Field 8496
  Until: 23:00,                           !- Field 8497
  0.367968936,                            !- Field 8498
  Until: 24:00,                           !- Field 8499
  0.279832596,                            !- Field 8500
  Through: 06/20,                         !- Field 8501
  For: AllDays,                           !- Field 8502
  Until: 01:00,                           !- Field 8503
  0.228721869,                            !- Field 8504
  Until: 02:00,                           !- Field 8505
  0.189001281,                            !- Field 8506
  Until: 03:00,                           !- Field 8507
  0.1738061,                              !- Field 8508
  Until: 04:00,                           !- Field 8509
  0.170063275,                            !- Field 8510
  Until: 05:00,                           !- Field 8511
  0.170428354,                            !- Field 8512
  Until: 06:00,                           !- Field 8513
  0.188143144,                            !- Field 8514
  Until: 07:00,                           !- Field 8515
  0.265779878,                            !- Field 8516
  Until: 08:00,                           !- Field 8517
  0.340283542,                            !- Field 8518
  Until: 09:00,                           !- Field 8519
  0.332141879,                            !- Field 8520
  Until: 10:00,                           !- Field 8521
  0.310933291,                            !- Field 8522
  Until: 11:00,                           !- Field 8523
  0.301366128,                            !- Field 8524
  Until: 12:00,                           !- Field 8525
  0.31138412,                             !- Field 8526
  Until: 13:00,                           !- Field 8527
  0.321013177,                            !- Field 8528
  Until: 14:00,                           !- Field 8529
  0.306885187,                            !- Field 8530
  Until: 15:00,                           !- Field 8531
  0.290294001,                            !- Field 8532
  Until: 16:00,                           !- Field 8533
  0.289705201,                            !- Field 8534
  Until: 17:00,                           !- Field 8535
  0.347720514,                            !- Field 8536
  Until: 18:00,                           !- Field 8537
  0.42738396,                             !- Field 8538
  Until: 19:00,                           !- Field 8539
  0.478413129,                            !- Field 8540
  Until: 20:00,                           !- Field 8541
  0.471618954,                            !- Field 8542
  Until: 21:00,                           !- Field 8543
  0.431361628,                            !- Field 8544
  Until: 22:00,                           !- Field 8545
  0.403320504,                            !- Field 8546
  Until: 23:00,                           !- Field 8547
  0.350671931,                            !- Field 8548
  Until: 24:00,                           !- Field 8549
  0.267394929,                            !- Field 8550
  Through: 06/21,                         !- Field 8551
  For: AllDays,                           !- Field 8552
  Until: 01:00,                           !- Field 8553
  0.215054216,                            !- Field 8554
  Until: 02:00,                           !- Field 8555
  0.179424286,                            !- Field 8556
  Until: 03:00,                           !- Field 8557
  0.169715281,                            !- Field 8558
  Until: 04:00,                           !- Field 8559
  0.160019011,                            !- Field 8560
  Until: 05:00,                           !- Field 8561
  0.166619122,                            !- Field 8562
  Until: 06:00,                           !- Field 8563
  0.195902804,                            !- Field 8564
  Until: 07:00,                           !- Field 8565
  0.275390883,                            !- Field 8566
  Until: 08:00,                           !- Field 8567
  0.349785749,                            !- Field 8568
  Until: 09:00,                           !- Field 8569
  0.325875255,                            !- Field 8570
  Until: 10:00,                           !- Field 8571
  0.310055168,                            !- Field 8572
  Until: 11:00,                           !- Field 8573
  0.300479945,                            !- Field 8574
  Until: 12:00,                           !- Field 8575
  0.314792812,                            !- Field 8576
  Until: 13:00,                           !- Field 8577
  0.334031424,                            !- Field 8578
  Until: 14:00,                           !- Field 8579
  0.308704456,                            !- Field 8580
  Until: 15:00,                           !- Field 8581
  0.286750237,                            !- Field 8582
  Until: 16:00,                           !- Field 8583
  0.298676633,                            !- Field 8584
  Until: 17:00,                           !- Field 8585
  0.350085549,                            !- Field 8586
  Until: 18:00,                           !- Field 8587
  0.430101824,                            !- Field 8588
  Until: 19:00,                           !- Field 8589
  0.490709761,                            !- Field 8590
  Until: 20:00,                           !- Field 8591
  0.479831537,                            !- Field 8592
  Until: 21:00,                           !- Field 8593
  0.457084299,                            !- Field 8594
  Until: 22:00,                           !- Field 8595
  0.415911294,                            !- Field 8596
  Until: 23:00,                           !- Field 8597
  0.358558281,                            !- Field 8598
  Until: 24:00,                           !- Field 8599
  0.296473748,                            !- Field 8600
  Through: 06/22,                         !- Field 8601
  For: AllDays,                           !- Field 8602
  Until: 01:00,                           !- Field 8603
  0.22628946,                             !- Field 8604
  Until: 02:00,                           !- Field 8605
  0.198549425,                            !- Field 8606
  Until: 03:00,                           !- Field 8607
  0.179468127,                            !- Field 8608
  Until: 04:00,                           !- Field 8609
  0.171168022,                            !- Field 8610
  Until: 05:00,                           !- Field 8611
  0.174927126,                            !- Field 8612
  Until: 06:00,                           !- Field 8613
  0.207942672,                            !- Field 8614
  Until: 07:00,                           !- Field 8615
  0.293397898,                            !- Field 8616
  Until: 08:00,                           !- Field 8617
  0.34734657,                             !- Field 8618
  Until: 09:00,                           !- Field 8619
  0.336905313,                            !- Field 8620
  Until: 10:00,                           !- Field 8621
  0.312506113,                            !- Field 8622
  Until: 11:00,                           !- Field 8623
  0.293429167,                            !- Field 8624
  Until: 12:00,                           !- Field 8625
  0.288962148,                            !- Field 8626
  Until: 13:00,                           !- Field 8627
  0.306731418,                            !- Field 8628
  Until: 14:00,                           !- Field 8629
  0.283960003,                            !- Field 8630
  Until: 15:00,                           !- Field 8631
  0.264553116,                            !- Field 8632
  Until: 16:00,                           !- Field 8633
  0.273341445,                            !- Field 8634
  Until: 17:00,                           !- Field 8635
  0.319178111,                            !- Field 8636
  Until: 18:00,                           !- Field 8637
  0.38718611,                             !- Field 8638
  Until: 19:00,                           !- Field 8639
  0.435092203,                            !- Field 8640
  Until: 20:00,                           !- Field 8641
  0.429901796,                            !- Field 8642
  Until: 21:00,                           !- Field 8643
  0.438495576,                            !- Field 8644
  Until: 22:00,                           !- Field 8645
  0.419703763,                            !- Field 8646
  Until: 23:00,                           !- Field 8647
  0.3475387,                              !- Field 8648
  Until: 24:00,                           !- Field 8649
  0.273072269,                            !- Field 8650
  Through: 06/23,                         !- Field 8651
  For: AllDays,                           !- Field 8652
  Until: 01:00,                           !- Field 8653
  0.226390038,                            !- Field 8654
  Until: 02:00,                           !- Field 8655
  0.184611469,                            !- Field 8656
  Until: 03:00,                           !- Field 8657
  0.158538225,                            !- Field 8658
  Until: 04:00,                           !- Field 8659
  0.150211524,                            !- Field 8660
  Until: 05:00,                           !- Field 8661
  0.162079893,                            !- Field 8662
  Until: 06:00,                           !- Field 8663
  0.190033818,                            !- Field 8664
  Until: 07:00,                           !- Field 8665
  0.279618546,                            !- Field 8666
  Until: 08:00,                           !- Field 8667
  0.338429618,                            !- Field 8668
  Until: 09:00,                           !- Field 8669
  0.320811376,                            !- Field 8670
  Until: 10:00,                           !- Field 8671
  0.297525304,                            !- Field 8672
  Until: 11:00,                           !- Field 8673
  0.27626949,                             !- Field 8674
  Until: 12:00,                           !- Field 8675
  0.283625549,                            !- Field 8676
  Until: 13:00,                           !- Field 8677
  0.308783114,                            !- Field 8678
  Until: 14:00,                           !- Field 8679
  0.300132919,                            !- Field 8680
  Until: 15:00,                           !- Field 8681
  0.262313482,                            !- Field 8682
  Until: 16:00,                           !- Field 8683
  0.27020096,                             !- Field 8684
  Until: 17:00,                           !- Field 8685
  0.300831324,                            !- Field 8686
  Until: 18:00,                           !- Field 8687
  0.36237799,                             !- Field 8688
  Until: 19:00,                           !- Field 8689
  0.411397855,                            !- Field 8690
  Until: 20:00,                           !- Field 8691
  0.407476117,                            !- Field 8692
  Until: 21:00,                           !- Field 8693
  0.435609277,                            !- Field 8694
  Until: 22:00,                           !- Field 8695
  0.41008615,                             !- Field 8696
  Until: 23:00,                           !- Field 8697
  0.348956141,                            !- Field 8698
  Until: 24:00,                           !- Field 8699
  0.279297792,                            !- Field 8700
  Through: 06/24,                         !- Field 8701
  For: AllDays,                           !- Field 8702
  Until: 01:00,                           !- Field 8703
  0.216454249,                            !- Field 8704
  Until: 02:00,                           !- Field 8705
  0.187047585,                            !- Field 8706
  Until: 03:00,                           !- Field 8707
  0.165142043,                            !- Field 8708
  Until: 04:00,                           !- Field 8709
  0.156216871,                            !- Field 8710
  Until: 05:00,                           !- Field 8711
  0.158680227,                            !- Field 8712
  Until: 06:00,                           !- Field 8713
  0.187096262,                            !- Field 8714
  Until: 07:00,                           !- Field 8715
  0.270030267,                            !- Field 8716
  Until: 08:00,                           !- Field 8717
  0.316171892,                            !- Field 8718
  Until: 09:00,                           !- Field 8719
  0.332104807,                            !- Field 8720
  Until: 10:00,                           !- Field 8721
  0.312930023,                            !- Field 8722
  Until: 11:00,                           !- Field 8723
  0.305868607,                            !- Field 8724
  Until: 12:00,                           !- Field 8725
  0.313297681,                            !- Field 8726
  Until: 13:00,                           !- Field 8727
  0.336652578,                            !- Field 8728
  Until: 14:00,                           !- Field 8729
  0.307787649,                            !- Field 8730
  Until: 15:00,                           !- Field 8731
  0.303851888,                            !- Field 8732
  Until: 16:00,                           !- Field 8733
  0.298340083,                            !- Field 8734
  Until: 17:00,                           !- Field 8735
  0.337510715,                            !- Field 8736
  Until: 18:00,                           !- Field 8737
  0.384925522,                            !- Field 8738
  Until: 19:00,                           !- Field 8739
  0.394843097,                            !- Field 8740
  Until: 20:00,                           !- Field 8741
  0.37947948,                             !- Field 8742
  Until: 21:00,                           !- Field 8743
  0.386981892,                            !- Field 8744
  Until: 22:00,                           !- Field 8745
  0.379895976,                            !- Field 8746
  Until: 23:00,                           !- Field 8747
  0.329512988,                            !- Field 8748
  Until: 24:00,                           !- Field 8749
  0.298672603,                            !- Field 8750
  Through: 06/25,                         !- Field 8751
  For: AllDays,                           !- Field 8752
  Until: 01:00,                           !- Field 8753
  0.247015627,                            !- Field 8754
  Until: 02:00,                           !- Field 8755
  0.203842022,                            !- Field 8756
  Until: 03:00,                           !- Field 8757
  0.185075836,                            !- Field 8758
  Until: 04:00,                           !- Field 8759
  0.173602203,                            !- Field 8760
  Until: 05:00,                           !- Field 8761
  0.163140476,                            !- Field 8762
  Until: 06:00,                           !- Field 8763
  0.174286102,                            !- Field 8764
  Until: 07:00,                           !- Field 8765
  0.199077782,                            !- Field 8766
  Until: 08:00,                           !- Field 8767
  0.257477516,                            !- Field 8768
  Until: 09:00,                           !- Field 8769
  0.315865806,                            !- Field 8770
  Until: 10:00,                           !- Field 8771
  0.381731041,                            !- Field 8772
  Until: 11:00,                           !- Field 8773
  0.385227901,                            !- Field 8774
  Until: 12:00,                           !- Field 8775
  0.409927707,                            !- Field 8776
  Until: 13:00,                           !- Field 8777
  0.422627135,                            !- Field 8778
  Until: 14:00,                           !- Field 8779
  0.382198471,                            !- Field 8780
  Until: 15:00,                           !- Field 8781
  0.344445603,                            !- Field 8782
  Until: 16:00,                           !- Field 8783
  0.34735205,                             !- Field 8784
  Until: 17:00,                           !- Field 8785
  0.359039089,                            !- Field 8786
  Until: 18:00,                           !- Field 8787
  0.379492213,                            !- Field 8788
  Until: 19:00,                           !- Field 8789
  0.395420454,                            !- Field 8790
  Until: 20:00,                           !- Field 8791
  0.377353479,                            !- Field 8792
  Until: 21:00,                           !- Field 8793
  0.38699656,                             !- Field 8794
  Until: 22:00,                           !- Field 8795
  0.396300028,                            !- Field 8796
  Until: 23:00,                           !- Field 8797
  0.347281775,                            !- Field 8798
  Until: 24:00,                           !- Field 8799
  0.292732374,                            !- Field 8800
  Through: 06/26,                         !- Field 8801
  For: AllDays,                           !- Field 8802
  Until: 01:00,                           !- Field 8803
  0.240310264,                            !- Field 8804
  Until: 02:00,                           !- Field 8805
  0.209662653,                            !- Field 8806
  Until: 03:00,                           !- Field 8807
  0.185544556,                            !- Field 8808
  Until: 04:00,                           !- Field 8809
  0.174539481,                            !- Field 8810
  Until: 05:00,                           !- Field 8811
  0.168839737,                            !- Field 8812
  Until: 06:00,                           !- Field 8813
  0.173805133,                            !- Field 8814
  Until: 07:00,                           !- Field 8815
  0.179163008,                            !- Field 8816
  Until: 08:00,                           !- Field 8817
  0.231017433,                            !- Field 8818
  Until: 09:00,                           !- Field 8819
  0.297604767,                            !- Field 8820
  Until: 10:00,                           !- Field 8821
  0.360077912,                            !- Field 8822
  Until: 11:00,                           !- Field 8823
  0.410515218,                            !- Field 8824
  Until: 12:00,                           !- Field 8825
  0.427951001,                            !- Field 8826
  Until: 13:00,                           !- Field 8827
  0.431148383,                            !- Field 8828
  Until: 14:00,                           !- Field 8829
  0.407758348,                            !- Field 8830
  Until: 15:00,                           !- Field 8831
  0.388952673,                            !- Field 8832
  Until: 16:00,                           !- Field 8833
  0.378103462,                            !- Field 8834
  Until: 17:00,                           !- Field 8835
  0.403834032,                            !- Field 8836
  Until: 18:00,                           !- Field 8837
  0.45899367,                             !- Field 8838
  Until: 19:00,                           !- Field 8839
  0.510702386,                            !- Field 8840
  Until: 20:00,                           !- Field 8841
  0.500101558,                            !- Field 8842
  Until: 21:00,                           !- Field 8843
  0.472670027,                            !- Field 8844
  Until: 22:00,                           !- Field 8845
  0.430286055,                            !- Field 8846
  Until: 23:00,                           !- Field 8847
  0.367968936,                            !- Field 8848
  Until: 24:00,                           !- Field 8849
  0.279832596,                            !- Field 8850
  Through: 06/27,                         !- Field 8851
  For: AllDays,                           !- Field 8852
  Until: 01:00,                           !- Field 8853
  0.228721869,                            !- Field 8854
  Until: 02:00,                           !- Field 8855
  0.189001281,                            !- Field 8856
  Until: 03:00,                           !- Field 8857
  0.1738061,                              !- Field 8858
  Until: 04:00,                           !- Field 8859
  0.170063275,                            !- Field 8860
  Until: 05:00,                           !- Field 8861
  0.170428354,                            !- Field 8862
  Until: 06:00,                           !- Field 8863
  0.188143144,                            !- Field 8864
  Until: 07:00,                           !- Field 8865
  0.265779878,                            !- Field 8866
  Until: 08:00,                           !- Field 8867
  0.340283542,                            !- Field 8868
  Until: 09:00,                           !- Field 8869
  0.332141879,                            !- Field 8870
  Until: 10:00,                           !- Field 8871
  0.310933291,                            !- Field 8872
  Until: 11:00,                           !- Field 8873
  0.301366128,                            !- Field 8874
  Until: 12:00,                           !- Field 8875
  0.31138412,                             !- Field 8876
  Until: 13:00,                           !- Field 8877
  0.321013177,                            !- Field 8878
  Until: 14:00,                           !- Field 8879
  0.306885187,                            !- Field 8880
  Until: 15:00,                           !- Field 8881
  0.290294001,                            !- Field 8882
  Until: 16:00,                           !- Field 8883
  0.289705201,                            !- Field 8884
  Until: 17:00,                           !- Field 8885
  0.347720514,                            !- Field 8886
  Until: 18:00,                           !- Field 8887
  0.42738396,                             !- Field 8888
  Until: 19:00,                           !- Field 8889
  0.478413129,                            !- Field 8890
  Until: 20:00,                           !- Field 8891
  0.471618954,                            !- Field 8892
  Until: 21:00,                           !- Field 8893
  0.431361628,                            !- Field 8894
  Until: 22:00,                           !- Field 8895
  0.403320504,                            !- Field 8896
  Until: 23:00,                           !- Field 8897
  0.350671931,                            !- Field 8898
  Until: 24:00,                           !- Field 8899
  0.267394929,                            !- Field 8900
  Through: 06/28,                         !- Field 8901
  For: AllDays,                           !- Field 8902
  Until: 01:00,                           !- Field 8903
  0.215054216,                            !- Field 8904
  Until: 02:00,                           !- Field 8905
  0.179424286,                            !- Field 8906
  Until: 03:00,                           !- Field 8907
  0.169715281,                            !- Field 8908
  Until: 04:00,                           !- Field 8909
  0.160019011,                            !- Field 8910
  Until: 05:00,                           !- Field 8911
  0.166619122,                            !- Field 8912
  Until: 06:00,                           !- Field 8913
  0.195902804,                            !- Field 8914
  Until: 07:00,                           !- Field 8915
  0.275390883,                            !- Field 8916
  Until: 08:00,                           !- Field 8917
  0.349785749,                            !- Field 8918
  Until: 09:00,                           !- Field 8919
  0.325875255,                            !- Field 8920
  Until: 10:00,                           !- Field 8921
  0.310055168,                            !- Field 8922
  Until: 11:00,                           !- Field 8923
  0.300479945,                            !- Field 8924
  Until: 12:00,                           !- Field 8925
  0.314792812,                            !- Field 8926
  Until: 13:00,                           !- Field 8927
  0.334031424,                            !- Field 8928
  Until: 14:00,                           !- Field 8929
  0.308704456,                            !- Field 8930
  Until: 15:00,                           !- Field 8931
  0.286750237,                            !- Field 8932
  Until: 16:00,                           !- Field 8933
  0.298676633,                            !- Field 8934
  Until: 17:00,                           !- Field 8935
  0.350085549,                            !- Field 8936
  Until: 18:00,                           !- Field 8937
  0.430101824,                            !- Field 8938
  Until: 19:00,                           !- Field 8939
  0.490709761,                            !- Field 8940
  Until: 20:00,                           !- Field 8941
  0.479831537,                            !- Field 8942
  Until: 21:00,                           !- Field 8943
  0.457084299,                            !- Field 8944
  Until: 22:00,                           !- Field 8945
  0.415911294,                            !- Field 8946
  Until: 23:00,                           !- Field 8947
  0.358558281,                            !- Field 8948
  Until: 24:00,                           !- Field 8949
  0.296473748,                            !- Field 8950
  Through: 06/29,                         !- Field 8951
  For: AllDays,                           !- Field 8952
  Until: 01:00,                           !- Field 8953
  0.22628946,                             !- Field 8954
  Until: 02:00,                           !- Field 8955
  0.198549425,                            !- Field 8956
  Until: 03:00,                           !- Field 8957
  0.179468127,                            !- Field 8958
  Until: 04:00,                           !- Field 8959
  0.171168022,                            !- Field 8960
  Until: 05:00,                           !- Field 8961
  0.174927126,                            !- Field 8962
  Until: 06:00,                           !- Field 8963
  0.207942672,                            !- Field 8964
  Until: 07:00,                           !- Field 8965
  0.293397898,                            !- Field 8966
  Until: 08:00,                           !- Field 8967
  0.34734657,                             !- Field 8968
  Until: 09:00,                           !- Field 8969
  0.336905313,                            !- Field 8970
  Until: 10:00,                           !- Field 8971
  0.312506113,                            !- Field 8972
  Until: 11:00,                           !- Field 8973
  0.293429167,                            !- Field 8974
  Until: 12:00,                           !- Field 8975
  0.288962148,                            !- Field 8976
  Until: 13:00,                           !- Field 8977
  0.306731418,                            !- Field 8978
  Until: 14:00,                           !- Field 8979
  0.283960003,                            !- Field 8980
  Until: 15:00,                           !- Field 8981
  0.264553116,                            !- Field 8982
  Until: 16:00,                           !- Field 8983
  0.273341445,                            !- Field 8984
  Until: 17:00,                           !- Field 8985
  0.319178111,                            !- Field 8986
  Until: 18:00,                           !- Field 8987
  0.38718611,                             !- Field 8988
  Until: 19:00,                           !- Field 8989
  0.435092203,                            !- Field 8990
  Until: 20:00,                           !- Field 8991
  0.429901796,                            !- Field 8992
  Until: 21:00,                           !- Field 8993
  0.438495576,                            !- Field 8994
  Until: 22:00,                           !- Field 8995
  0.419703763,                            !- Field 8996
  Until: 23:00,                           !- Field 8997
  0.3475387,                              !- Field 8998
  Until: 24:00,                           !- Field 8999
  0.273072269,                            !- Field 9000
  Through: 06/30,                         !- Field 9001
  For: AllDays,                           !- Field 9002
  Until: 01:00,                           !- Field 9003
  0.226390038,                            !- Field 9004
  Until: 02:00,                           !- Field 9005
  0.184611469,                            !- Field 9006
  Until: 03:00,                           !- Field 9007
  0.158538225,                            !- Field 9008
  Until: 04:00,                           !- Field 9009
  0.150211524,                            !- Field 9010
  Until: 05:00,                           !- Field 9011
  0.162079893,                            !- Field 9012
  Until: 06:00,                           !- Field 9013
  0.190033818,                            !- Field 9014
  Until: 07:00,                           !- Field 9015
  0.279618546,                            !- Field 9016
  Until: 08:00,                           !- Field 9017
  0.338429618,                            !- Field 9018
  Until: 09:00,                           !- Field 9019
  0.320811376,                            !- Field 9020
  Until: 10:00,                           !- Field 9021
  0.297525304,                            !- Field 9022
  Until: 11:00,                           !- Field 9023
  0.27626949,                             !- Field 9024
  Until: 12:00,                           !- Field 9025
  0.283625549,                            !- Field 9026
  Until: 13:00,                           !- Field 9027
  0.308783114,                            !- Field 9028
  Until: 14:00,                           !- Field 9029
  0.300132919,                            !- Field 9030
  Until: 15:00,                           !- Field 9031
  0.262313482,                            !- Field 9032
  Until: 16:00,                           !- Field 9033
  0.27020096,                             !- Field 9034
  Until: 17:00,                           !- Field 9035
  0.300831324,                            !- Field 9036
  Until: 18:00,                           !- Field 9037
  0.36237799,                             !- Field 9038
  Until: 19:00,                           !- Field 9039
  0.411397855,                            !- Field 9040
  Until: 20:00,                           !- Field 9041
  0.407476117,                            !- Field 9042
  Until: 21:00,                           !- Field 9043
  0.435609277,                            !- Field 9044
  Until: 22:00,                           !- Field 9045
  0.41008615,                             !- Field 9046
  Until: 23:00,                           !- Field 9047
  0.348956141,                            !- Field 9048
  Until: 24:00,                           !- Field 9049
  0.279297792,                            !- Field 9050
  Through: 07/01,                         !- Field 9051
  For: AllDays,                           !- Field 9052
  Until: 01:00,                           !- Field 9053
  0.225036502,                            !- Field 9054
  Until: 02:00,                           !- Field 9055
  0.194463885,                            !- Field 9056
  Until: 03:00,                           !- Field 9057
  0.171689804,                            !- Field 9058
  Until: 04:00,                           !- Field 9059
  0.162410755,                            !- Field 9060
  Until: 05:00,                           !- Field 9061
  0.164971781,                            !- Field 9062
  Until: 06:00,                           !- Field 9063
  0.194514492,                            !- Field 9064
  Until: 07:00,                           !- Field 9065
  0.280736769,                            !- Field 9066
  Until: 08:00,                           !- Field 9067
  0.328707876,                            !- Field 9068
  Until: 09:00,                           !- Field 9069
  0.345272519,                            !- Field 9070
  Until: 10:00,                           !- Field 9071
  0.325337469,                            !- Field 9072
  Until: 11:00,                           !- Field 9073
  0.317996073,                            !- Field 9074
  Until: 12:00,                           !- Field 9075
  0.325719705,                            !- Field 9076
  Until: 13:00,                           !- Field 9077
  0.350000606,                            !- Field 9078
  Until: 14:00,                           !- Field 9079
  0.319991204,                            !- Field 9080
  Until: 15:00,                           !- Field 9081
  0.315899393,                            !- Field 9082
  Until: 16:00,                           !- Field 9083
  0.310169049,                            !- Field 9084
  Until: 17:00,                           !- Field 9085
  0.350892768,                            !- Field 9086
  Until: 18:00,                           !- Field 9087
  0.400187537,                            !- Field 9088
  Until: 19:00,                           !- Field 9089
  0.410498336,                            !- Field 9090
  Until: 20:00,                           !- Field 9091
  0.394525563,                            !- Field 9092
  Until: 21:00,                           !- Field 9093
  0.40232544,                             !- Field 9094
  Until: 22:00,                           !- Field 9095
  0.394958573,                            !- Field 9096
  Until: 23:00,                           !- Field 9097
  0.342577937,                            !- Field 9098
  Until: 24:00,                           !- Field 9099
  0.310514753,                            !- Field 9100
  Through: 07/02,                         !- Field 9101
  For: AllDays,                           !- Field 9102
  Until: 01:00,                           !- Field 9103
  0.256809616,                            !- Field 9104
  Until: 02:00,                           !- Field 9105
  0.211924208,                            !- Field 9106
  Until: 03:00,                           !- Field 9107
  0.192413958,                            !- Field 9108
  Until: 04:00,                           !- Field 9109
  0.180485404,                            !- Field 9110
  Until: 05:00,                           !- Field 9111
  0.169608876,                            !- Field 9112
  Until: 06:00,                           !- Field 9113
  0.181196418,                            !- Field 9114
  Until: 07:00,                           !- Field 9115
  0.20697107,                             !- Field 9116
  Until: 08:00,                           !- Field 9117
  0.267686311,                            !- Field 9118
  Until: 09:00,                           !- Field 9119
  0.328389654,                            !- Field 9120
  Until: 10:00,                           !- Field 9121
  0.396866397,                            !- Field 9122
  Until: 11:00,                           !- Field 9123
  0.400501905,                            !- Field 9124
  Until: 12:00,                           !- Field 9125
  0.42618104,                             !- Field 9126
  Until: 13:00,                           !- Field 9127
  0.439383991,                            !- Field 9128
  Until: 14:00,                           !- Field 9129
  0.397352361,                            !- Field 9130
  Until: 15:00,                           !- Field 9131
  0.358102619,                            !- Field 9132
  Until: 16:00,                           !- Field 9133
  0.361124305,                            !- Field 9134
  Until: 17:00,                           !- Field 9135
  0.373274726,                            !- Field 9136
  Until: 18:00,                           !- Field 9137
  0.394538801,                            !- Field 9138
  Until: 19:00,                           !- Field 9139
  0.411098585,                            !- Field 9140
  Until: 20:00,                           !- Field 9141
  0.392315268,                            !- Field 9142
  Until: 21:00,                           !- Field 9143
  0.402340689,                            !- Field 9144
  Until: 22:00,                           !- Field 9145
  0.412013034,                            !- Field 9146
  Until: 23:00,                           !- Field 9147
  0.361051242,                            !- Field 9148
  Until: 24:00,                           !- Field 9149
  0.304338998,                            !- Field 9150
  Through: 07/03,                         !- Field 9151
  For: AllDays,                           !- Field 9152
  Until: 01:00,                           !- Field 9153
  0.249838389,                            !- Field 9154
  Until: 02:00,                           !- Field 9155
  0.217975624,                            !- Field 9156
  Until: 03:00,                           !- Field 9157
  0.192901261,                            !- Field 9158
  Until: 04:00,                           !- Field 9159
  0.181459844,                            !- Field 9160
  Until: 05:00,                           !- Field 9161
  0.175534109,                            !- Field 9162
  Until: 06:00,                           !- Field 9163
  0.180696379,                            !- Field 9164
  Until: 07:00,                           !- Field 9165
  0.18626669,                             !- Field 9166
  Until: 08:00,                           !- Field 9167
  0.240177105,                            !- Field 9168
  Until: 09:00,                           !- Field 9169
  0.309404578,                            !- Field 9170
  Until: 10:00,                           !- Field 9171
  0.374354737,                            !- Field 9172
  Until: 11:00,                           !- Field 9173
  0.426791846,                            !- Field 9174
  Until: 12:00,                           !- Field 9175
  0.444918945,                            !- Field 9176
  Until: 13:00,                           !- Field 9177
  0.448243101,                            !- Field 9178
  Until: 14:00,                           !- Field 9179
  0.423925668,                            !- Field 9180
  Until: 15:00,                           !- Field 9181
  0.404374362,                            !- Field 9182
  Until: 16:00,                           !- Field 9183
  0.393094988,                            !- Field 9184
  Until: 17:00,                           !- Field 9185
  0.419845755,                            !- Field 9186
  Until: 18:00,                           !- Field 9187
  0.477192433,                            !- Field 9188
  Until: 19:00,                           !- Field 9189
  0.530951361,                            !- Field 9190
  Until: 20:00,                           !- Field 9191
  0.519930218,                            !- Field 9192
  Until: 21:00,                           !- Field 9193
  0.491411047,                            !- Field 9194
  Until: 22:00,                           !- Field 9195
  0.447346582,                            !- Field 9196
  Until: 23:00,                           !- Field 9197
  0.382558634,                            !- Field 9198
  Until: 24:00,                           !- Field 9199
  0.290927754,                            !- Field 9200
  Through: 07/04,                         !- Field 9201
  For: AllDays,                           !- Field 9202
  Until: 01:00,                           !- Field 9203
  0.237790523,                            !- Field 9204
  Until: 02:00,                           !- Field 9205
  0.196495043,                            !- Field 9206
  Until: 03:00,                           !- Field 9207
  0.180697384,                            !- Field 9208
  Until: 04:00,                           !- Field 9209
  0.176806159,                            !- Field 9210
  Until: 05:00,                           !- Field 9211
  0.177185713,                            !- Field 9212
  Until: 06:00,                           !- Field 9213
  0.195602882,                            !- Field 9214
  Until: 07:00,                           !- Field 9215
  0.276317856,                            !- Field 9216
  Until: 08:00,                           !- Field 9217
  0.353775535,                            !- Field 9218
  Until: 09:00,                           !- Field 9219
  0.345311061,                            !- Field 9220
  Until: 10:00,                           !- Field 9221
  0.323261569,                            !- Field 9222
  Until: 11:00,                           !- Field 9223
  0.313315074,                            !- Field 9224
  Until: 12:00,                           !- Field 9225
  0.323730272,                            !- Field 9226
  Until: 13:00,                           !- Field 9227
  0.333741114,                            !- Field 9228
  Until: 14:00,                           !- Field 9229
  0.319052959,                            !- Field 9230
  Until: 15:00,                           !- Field 9231
  0.301803946,                            !- Field 9232
  Until: 16:00,                           !- Field 9233
  0.3011918,                              !- Field 9234
  Until: 17:00,                           !- Field 9235
  0.361507378,                            !- Field 9236
  Until: 18:00,                           !- Field 9237
  0.444329421,                            !- Field 9238
  Until: 19:00,                           !- Field 9239
  0.497381859,                            !- Field 9240
  Until: 20:00,                           !- Field 9241
  0.4903183,                              !- Field 9242
  Until: 21:00,                           !- Field 9243
  0.4484648,                              !- Field 9244
  Until: 22:00,                           !- Field 9245
  0.419311866,                            !- Field 9246
  Until: 23:00,                           !- Field 9247
  0.364575816,                            !- Field 9248
  Until: 24:00,                           !- Field 9249
  0.277996942,                            !- Field 9250
  Through: 07/05,                         !- Field 9251
  For: AllDays,                           !- Field 9252
  Until: 01:00,                           !- Field 9253
  0.223580958,                            !- Field 9254
  Until: 02:00,                           !- Field 9255
  0.186538327,                            !- Field 9256
  Until: 03:00,                           !- Field 9257
  0.176444368,                            !- Field 9258
  Until: 04:00,                           !- Field 9259
  0.166363647,                            !- Field 9260
  Until: 05:00,                           !- Field 9261
  0.173225448,                            !- Field 9262
  Until: 06:00,                           !- Field 9263
  0.203670207,                            !- Field 9264
  Until: 07:00,                           !- Field 9265
  0.28630993,                             !- Field 9266
  Until: 08:00,                           !- Field 9267
  0.363654497,                            !- Field 9268
  Until: 09:00,                           !- Field 9269
  0.33879597,                             !- Field 9270
  Until: 10:00,                           !- Field 9271
  0.322348628,                            !- Field 9272
  Until: 11:00,                           !- Field 9273
  0.312393755,                            !- Field 9274
  Until: 12:00,                           !- Field 9275
  0.327274117,                            !- Field 9276
  Until: 13:00,                           !- Field 9277
  0.347275525,                            !- Field 9278
  Until: 14:00,                           !- Field 9279
  0.320944362,                            !- Field 9280
  Until: 15:00,                           !- Field 9281
  0.298119674,                            !- Field 9282
  Until: 16:00,                           !- Field 9283
  0.310518942,                            !- Field 9284
  Until: 17:00,                           !- Field 9285
  0.363966184,                            !- Field 9286
  Until: 18:00,                           !- Field 9287
  0.447155046,                            !- Field 9288
  Until: 19:00,                           !- Field 9289
  0.510166044,                            !- Field 9290
  Until: 20:00,                           !- Field 9291
  0.498856506,                            !- Field 9292
  Until: 21:00,                           !- Field 9293
  0.475207357,                            !- Field 9294
  Until: 22:00,                           !- Field 9295
  0.432401872,                            !- Field 9296
  Until: 23:00,                           !- Field 9297
  0.372774854,                            !- Field 9298
  Until: 24:00,                           !- Field 9299
  0.308228715,                            !- Field 9300
  Through: 07/06,                         !- Field 9301
  For: AllDays,                           !- Field 9302
  Until: 01:00,                           !- Field 9303
  0.235261671,                            !- Field 9304
  Until: 02:00,                           !- Field 9305
  0.206421764,                            !- Field 9306
  Until: 03:00,                           !- Field 9307
  0.186583907,                            !- Field 9308
  Until: 04:00,                           !- Field 9309
  0.177954708,                            !- Field 9310
  Until: 05:00,                           !- Field 9311
  0.181862858,                            !- Field 9312
  Until: 06:00,                           !- Field 9313
  0.216187446,                            !- Field 9314
  Until: 07:00,                           !- Field 9315
  0.305030909,                            !- Field 9316
  Until: 08:00,                           !- Field 9317
  0.361118607,                            !- Field 9318
  Until: 09:00,                           !- Field 9319
  0.350263361,                            !- Field 9320
  Until: 10:00,                           !- Field 9321
  0.324896751,                            !- Field 9322
  Until: 11:00,                           !- Field 9323
  0.305063419,                            !- Field 9324
  Until: 12:00,                           !- Field 9325
  0.300419286,                            !- Field 9326
  Until: 13:00,                           !- Field 9327
  0.318893094,                            !- Field 9328
  Until: 14:00,                           !- Field 9329
  0.295218809,                            !- Field 9330
  Until: 15:00,                           !- Field 9331
  0.275042453,                            !- Field 9332
  Until: 16:00,                           !- Field 9333
  0.284179232,                            !- Field 9334
  Until: 17:00,                           !- Field 9335
  0.33183329,                             !- Field 9336
  Until: 18:00,                           !- Field 9337
  0.402537756,                            !- Field 9338
  Until: 19:00,                           !- Field 9339
  0.45234329,                             !- Field 9340
  Until: 20:00,                           !- Field 9341
  0.446947087,                            !- Field 9342
  Until: 21:00,                           !- Field 9343
  0.455881605,                            !- Field 9344
  Until: 22:00,                           !- Field 9345
  0.43634471,                             !- Field 9346
  Until: 23:00,                           !- Field 9347
  0.361318355,                            !- Field 9348
  Until: 24:00,                           !- Field 9349
  0.283899385,                            !- Field 9350
  Through: 07/07,                         !- Field 9351
  For: AllDays,                           !- Field 9352
  Until: 01:00,                           !- Field 9353
  0.235366237,                            !- Field 9354
  Until: 02:00,                           !- Field 9355
  0.191931178,                            !- Field 9356
  Until: 03:00,                           !- Field 9357
  0.164824149,                            !- Field 9358
  Until: 04:00,                           !- Field 9359
  0.156167301,                            !- Field 9360
  Until: 05:00,                           !- Field 9361
  0.168506242,                            !- Field 9362
  Until: 06:00,                           !- Field 9363
  0.197568519,                            !- Field 9364
  Until: 07:00,                           !- Field 9365
  0.290705216,                            !- Field 9366
  Until: 08:00,                           !- Field 9367
  0.351848104,                            !- Field 9368
  Until: 09:00,                           !- Field 9369
  0.333531312,                            !- Field 9370
  Until: 10:00,                           !- Field 9371
  0.309321965,                            !- Field 9372
  Until: 11:00,                           !- Field 9373
  0.287223373,                            !- Field 9374
  Until: 12:00,                           !- Field 9375
  0.294871094,                            !- Field 9376
  Until: 13:00,                           !- Field 9377
  0.321026138,                            !- Field 9378
  Until: 14:00,                           !- Field 9379
  0.312032969,                            !- Field 9380
  Until: 15:00,                           !- Field 9381
  0.272714019,                            !- Field 9382
  Until: 16:00,                           !- Field 9383
  0.28091423,                             !- Field 9384
  Until: 17:00,                           !- Field 9385
  0.312759065,                            !- Field 9386
  Until: 18:00,                           !- Field 9387
  0.376746012,                            !- Field 9388
  Until: 19:00,                           !- Field 9389
  0.427709478,                            !- Field 9390
  Until: 20:00,                           !- Field 9391
  0.423632247,                            !- Field 9392
  Until: 21:00,                           !- Field 9393
  0.452880866,                            !- Field 9394
  Until: 22:00,                           !- Field 9395
  0.426345765,                            !- Field 9396
  Until: 23:00,                           !- Field 9397
  0.362791996,                            !- Field 9398
  Until: 24:00,                           !- Field 9399
  0.290371745,                            !- Field 9400
  Through: 07/08,                         !- Field 9401
  For: AllDays,                           !- Field 9402
  Until: 01:00,                           !- Field 9403
  0.225036502,                            !- Field 9404
  Until: 02:00,                           !- Field 9405
  0.194463885,                            !- Field 9406
  Until: 03:00,                           !- Field 9407
  0.171689804,                            !- Field 9408
  Until: 04:00,                           !- Field 9409
  0.162410755,                            !- Field 9410
  Until: 05:00,                           !- Field 9411
  0.164971781,                            !- Field 9412
  Until: 06:00,                           !- Field 9413
  0.194514492,                            !- Field 9414
  Until: 07:00,                           !- Field 9415
  0.280736769,                            !- Field 9416
  Until: 08:00,                           !- Field 9417
  0.328707876,                            !- Field 9418
  Until: 09:00,                           !- Field 9419
  0.345272519,                            !- Field 9420
  Until: 10:00,                           !- Field 9421
  0.325337469,                            !- Field 9422
  Until: 11:00,                           !- Field 9423
  0.317996073,                            !- Field 9424
  Until: 12:00,                           !- Field 9425
  0.325719705,                            !- Field 9426
  Until: 13:00,                           !- Field 9427
  0.350000606,                            !- Field 9428
  Until: 14:00,                           !- Field 9429
  0.319991204,                            !- Field 9430
  Until: 15:00,                           !- Field 9431
  0.315899393,                            !- Field 9432
  Until: 16:00,                           !- Field 9433
  0.310169049,                            !- Field 9434
  Until: 17:00,                           !- Field 9435
  0.350892768,                            !- Field 9436
  Until: 18:00,                           !- Field 9437
  0.400187537,                            !- Field 9438
  Until: 19:00,                           !- Field 9439
  0.410498336,                            !- Field 9440
  Until: 20:00,                           !- Field 9441
  0.394525563,                            !- Field 9442
  Until: 21:00,                           !- Field 9443
  0.40232544,                             !- Field 9444
  Until: 22:00,                           !- Field 9445
  0.394958573,                            !- Field 9446
  Until: 23:00,                           !- Field 9447
  0.342577937,                            !- Field 9448
  Until: 24:00,                           !- Field 9449
  0.310514753,                            !- Field 9450
  Through: 07/09,                         !- Field 9451
  For: AllDays,                           !- Field 9452
  Until: 01:00,                           !- Field 9453
  0.256809616,                            !- Field 9454
  Until: 02:00,                           !- Field 9455
  0.211924208,                            !- Field 9456
  Until: 03:00,                           !- Field 9457
  0.192413958,                            !- Field 9458
  Until: 04:00,                           !- Field 9459
  0.180485404,                            !- Field 9460
  Until: 05:00,                           !- Field 9461
  0.169608876,                            !- Field 9462
  Until: 06:00,                           !- Field 9463
  0.181196418,                            !- Field 9464
  Until: 07:00,                           !- Field 9465
  0.20697107,                             !- Field 9466
  Until: 08:00,                           !- Field 9467
  0.267686311,                            !- Field 9468
  Until: 09:00,                           !- Field 9469
  0.328389654,                            !- Field 9470
  Until: 10:00,                           !- Field 9471
  0.396866397,                            !- Field 9472
  Until: 11:00,                           !- Field 9473
  0.400501905,                            !- Field 9474
  Until: 12:00,                           !- Field 9475
  0.42618104,                             !- Field 9476
  Until: 13:00,                           !- Field 9477
  0.439383991,                            !- Field 9478
  Until: 14:00,                           !- Field 9479
  0.397352361,                            !- Field 9480
  Until: 15:00,                           !- Field 9481
  0.358102619,                            !- Field 9482
  Until: 16:00,                           !- Field 9483
  0.361124305,                            !- Field 9484
  Until: 17:00,                           !- Field 9485
  0.373274726,                            !- Field 9486
  Until: 18:00,                           !- Field 9487
  0.394538801,                            !- Field 9488
  Until: 19:00,                           !- Field 9489
  0.411098585,                            !- Field 9490
  Until: 20:00,                           !- Field 9491
  0.392315268,                            !- Field 9492
  Until: 21:00,                           !- Field 9493
  0.402340689,                            !- Field 9494
  Until: 22:00,                           !- Field 9495
  0.412013034,                            !- Field 9496
  Until: 23:00,                           !- Field 9497
  0.361051242,                            !- Field 9498
  Until: 24:00,                           !- Field 9499
  0.304338998,                            !- Field 9500
  Through: 07/10,                         !- Field 9501
  For: AllDays,                           !- Field 9502
  Until: 01:00,                           !- Field 9503
  0.249838389,                            !- Field 9504
  Until: 02:00,                           !- Field 9505
  0.217975624,                            !- Field 9506
  Until: 03:00,                           !- Field 9507
  0.192901261,                            !- Field 9508
  Until: 04:00,                           !- Field 9509
  0.181459844,                            !- Field 9510
  Until: 05:00,                           !- Field 9511
  0.175534109,                            !- Field 9512
  Until: 06:00,                           !- Field 9513
  0.180696379,                            !- Field 9514
  Until: 07:00,                           !- Field 9515
  0.18626669,                             !- Field 9516
  Until: 08:00,                           !- Field 9517
  0.240177105,                            !- Field 9518
  Until: 09:00,                           !- Field 9519
  0.309404578,                            !- Field 9520
  Until: 10:00,                           !- Field 9521
  0.374354737,                            !- Field 9522
  Until: 11:00,                           !- Field 9523
  0.426791846,                            !- Field 9524
  Until: 12:00,                           !- Field 9525
  0.444918945,                            !- Field 9526
  Until: 13:00,                           !- Field 9527
  0.448243101,                            !- Field 9528
  Until: 14:00,                           !- Field 9529
  0.423925668,                            !- Field 9530
  Until: 15:00,                           !- Field 9531
  0.404374362,                            !- Field 9532
  Until: 16:00,                           !- Field 9533
  0.393094988,                            !- Field 9534
  Until: 17:00,                           !- Field 9535
  0.419845755,                            !- Field 9536
  Until: 18:00,                           !- Field 9537
  0.477192433,                            !- Field 9538
  Until: 19:00,                           !- Field 9539
  0.530951361,                            !- Field 9540
  Until: 20:00,                           !- Field 9541
  0.519930218,                            !- Field 9542
  Until: 21:00,                           !- Field 9543
  0.491411047,                            !- Field 9544
  Until: 22:00,                           !- Field 9545
  0.447346582,                            !- Field 9546
  Until: 23:00,                           !- Field 9547
  0.382558634,                            !- Field 9548
  Until: 24:00,                           !- Field 9549
  0.290927754,                            !- Field 9550
  Through: 07/11,                         !- Field 9551
  For: AllDays,                           !- Field 9552
  Until: 01:00,                           !- Field 9553
  0.237790523,                            !- Field 9554
  Until: 02:00,                           !- Field 9555
  0.196495043,                            !- Field 9556
  Until: 03:00,                           !- Field 9557
  0.180697384,                            !- Field 9558
  Until: 04:00,                           !- Field 9559
  0.176806159,                            !- Field 9560
  Until: 05:00,                           !- Field 9561
  0.177185713,                            !- Field 9562
  Until: 06:00,                           !- Field 9563
  0.195602882,                            !- Field 9564
  Until: 07:00,                           !- Field 9565
  0.276317856,                            !- Field 9566
  Until: 08:00,                           !- Field 9567
  0.353775535,                            !- Field 9568
  Until: 09:00,                           !- Field 9569
  0.345311061,                            !- Field 9570
  Until: 10:00,                           !- Field 9571
  0.323261569,                            !- Field 9572
  Until: 11:00,                           !- Field 9573
  0.313315074,                            !- Field 9574
  Until: 12:00,                           !- Field 9575
  0.323730272,                            !- Field 9576
  Until: 13:00,                           !- Field 9577
  0.333741114,                            !- Field 9578
  Until: 14:00,                           !- Field 9579
  0.319052959,                            !- Field 9580
  Until: 15:00,                           !- Field 9581
  0.301803946,                            !- Field 9582
  Until: 16:00,                           !- Field 9583
  0.3011918,                              !- Field 9584
  Until: 17:00,                           !- Field 9585
  0.361507378,                            !- Field 9586
  Until: 18:00,                           !- Field 9587
  0.444329421,                            !- Field 9588
  Until: 19:00,                           !- Field 9589
  0.497381859,                            !- Field 9590
  Until: 20:00,                           !- Field 9591
  0.4903183,                              !- Field 9592
  Until: 21:00,                           !- Field 9593
  0.4484648,                              !- Field 9594
  Until: 22:00,                           !- Field 9595
  0.419311866,                            !- Field 9596
  Until: 23:00,                           !- Field 9597
  0.364575816,                            !- Field 9598
  Until: 24:00,                           !- Field 9599
  0.277996942,                            !- Field 9600
  Through: 07/12,                         !- Field 9601
  For: AllDays,                           !- Field 9602
  Until: 01:00,                           !- Field 9603
  0.223580958,                            !- Field 9604
  Until: 02:00,                           !- Field 9605
  0.186538327,                            !- Field 9606
  Until: 03:00,                           !- Field 9607
  0.176444368,                            !- Field 9608
  Until: 04:00,                           !- Field 9609
  0.166363647,                            !- Field 9610
  Until: 05:00,                           !- Field 9611
  0.173225448,                            !- Field 9612
  Until: 06:00,                           !- Field 9613
  0.203670207,                            !- Field 9614
  Until: 07:00,                           !- Field 9615
  0.28630993,                             !- Field 9616
  Until: 08:00,                           !- Field 9617
  0.363654497,                            !- Field 9618
  Until: 09:00,                           !- Field 9619
  0.33879597,                             !- Field 9620
  Until: 10:00,                           !- Field 9621
  0.322348628,                            !- Field 9622
  Until: 11:00,                           !- Field 9623
  0.312393755,                            !- Field 9624
  Until: 12:00,                           !- Field 9625
  0.327274117,                            !- Field 9626
  Until: 13:00,                           !- Field 9627
  0.347275525,                            !- Field 9628
  Until: 14:00,                           !- Field 9629
  0.320944362,                            !- Field 9630
  Until: 15:00,                           !- Field 9631
  0.298119674,                            !- Field 9632
  Until: 16:00,                           !- Field 9633
  0.310518942,                            !- Field 9634
  Until: 17:00,                           !- Field 9635
  0.363966184,                            !- Field 9636
  Until: 18:00,                           !- Field 9637
  0.447155046,                            !- Field 9638
  Until: 19:00,                           !- Field 9639
  0.510166044,                            !- Field 9640
  Until: 20:00,                           !- Field 9641
  0.498856506,                            !- Field 9642
  Until: 21:00,                           !- Field 9643
  0.475207357,                            !- Field 9644
  Until: 22:00,                           !- Field 9645
  0.432401872,                            !- Field 9646
  Until: 23:00,                           !- Field 9647
  0.372774854,                            !- Field 9648
  Until: 24:00,                           !- Field 9649
  0.308228715,                            !- Field 9650
  Through: 07/13,                         !- Field 9651
  For: AllDays,                           !- Field 9652
  Until: 01:00,                           !- Field 9653
  0.235261671,                            !- Field 9654
  Until: 02:00,                           !- Field 9655
  0.206421764,                            !- Field 9656
  Until: 03:00,                           !- Field 9657
  0.186583907,                            !- Field 9658
  Until: 04:00,                           !- Field 9659
  0.177954708,                            !- Field 9660
  Until: 05:00,                           !- Field 9661
  0.181862858,                            !- Field 9662
  Until: 06:00,                           !- Field 9663
  0.216187446,                            !- Field 9664
  Until: 07:00,                           !- Field 9665
  0.305030909,                            !- Field 9666
  Until: 08:00,                           !- Field 9667
  0.361118607,                            !- Field 9668
  Until: 09:00,                           !- Field 9669
  0.350263361,                            !- Field 9670
  Until: 10:00,                           !- Field 9671
  0.324896751,                            !- Field 9672
  Until: 11:00,                           !- Field 9673
  0.305063419,                            !- Field 9674
  Until: 12:00,                           !- Field 9675
  0.300419286,                            !- Field 9676
  Until: 13:00,                           !- Field 9677
  0.318893094,                            !- Field 9678
  Until: 14:00,                           !- Field 9679
  0.295218809,                            !- Field 9680
  Until: 15:00,                           !- Field 9681
  0.275042453,                            !- Field 9682
  Until: 16:00,                           !- Field 9683
  0.284179232,                            !- Field 9684
  Until: 17:00,                           !- Field 9685
  0.33183329,                             !- Field 9686
  Until: 18:00,                           !- Field 9687
  0.402537756,                            !- Field 9688
  Until: 19:00,                           !- Field 9689
  0.45234329,                             !- Field 9690
  Until: 20:00,                           !- Field 9691
  0.446947087,                            !- Field 9692
  Until: 21:00,                           !- Field 9693
  0.455881605,                            !- Field 9694
  Until: 22:00,                           !- Field 9695
  0.43634471,                             !- Field 9696
  Until: 23:00,                           !- Field 9697
  0.361318355,                            !- Field 9698
  Until: 24:00,                           !- Field 9699
  0.283899385,                            !- Field 9700
  Through: 07/14,                         !- Field 9701
  For: AllDays,                           !- Field 9702
  Until: 01:00,                           !- Field 9703
  0.235366237,                            !- Field 9704
  Until: 02:00,                           !- Field 9705
  0.191931178,                            !- Field 9706
  Until: 03:00,                           !- Field 9707
  0.164824149,                            !- Field 9708
  Until: 04:00,                           !- Field 9709
  0.156167301,                            !- Field 9710
  Until: 05:00,                           !- Field 9711
  0.168506242,                            !- Field 9712
  Until: 06:00,                           !- Field 9713
  0.197568519,                            !- Field 9714
  Until: 07:00,                           !- Field 9715
  0.290705216,                            !- Field 9716
  Until: 08:00,                           !- Field 9717
  0.351848104,                            !- Field 9718
  Until: 09:00,                           !- Field 9719
  0.333531312,                            !- Field 9720
  Until: 10:00,                           !- Field 9721
  0.309321965,                            !- Field 9722
  Until: 11:00,                           !- Field 9723
  0.287223373,                            !- Field 9724
  Until: 12:00,                           !- Field 9725
  0.294871094,                            !- Field 9726
  Until: 13:00,                           !- Field 9727
  0.321026138,                            !- Field 9728
  Until: 14:00,                           !- Field 9729
  0.312032969,                            !- Field 9730
  Until: 15:00,                           !- Field 9731
  0.272714019,                            !- Field 9732
  Until: 16:00,                           !- Field 9733
  0.28091423,                             !- Field 9734
  Until: 17:00,                           !- Field 9735
  0.312759065,                            !- Field 9736
  Until: 18:00,                           !- Field 9737
  0.376746012,                            !- Field 9738
  Until: 19:00,                           !- Field 9739
  0.427709478,                            !- Field 9740
  Until: 20:00,                           !- Field 9741
  0.423632247,                            !- Field 9742
  Until: 21:00,                           !- Field 9743
  0.452880866,                            !- Field 9744
  Until: 22:00,                           !- Field 9745
  0.426345765,                            !- Field 9746
  Until: 23:00,                           !- Field 9747
  0.362791996,                            !- Field 9748
  Until: 24:00,                           !- Field 9749
  0.290371745,                            !- Field 9750
  Through: 07/15,                         !- Field 9751
  For: AllDays,                           !- Field 9752
  Until: 01:00,                           !- Field 9753
  0.225036502,                            !- Field 9754
  Until: 02:00,                           !- Field 9755
  0.194463885,                            !- Field 9756
  Until: 03:00,                           !- Field 9757
  0.171689804,                            !- Field 9758
  Until: 04:00,                           !- Field 9759
  0.162410755,                            !- Field 9760
  Until: 05:00,                           !- Field 9761
  0.164971781,                            !- Field 9762
  Until: 06:00,                           !- Field 9763
  0.194514492,                            !- Field 9764
  Until: 07:00,                           !- Field 9765
  0.280736769,                            !- Field 9766
  Until: 08:00,                           !- Field 9767
  0.328707876,                            !- Field 9768
  Until: 09:00,                           !- Field 9769
  0.345272519,                            !- Field 9770
  Until: 10:00,                           !- Field 9771
  0.325337469,                            !- Field 9772
  Until: 11:00,                           !- Field 9773
  0.317996073,                            !- Field 9774
  Until: 12:00,                           !- Field 9775
  0.325719705,                            !- Field 9776
  Until: 13:00,                           !- Field 9777
  0.350000606,                            !- Field 9778
  Until: 14:00,                           !- Field 9779
  0.319991204,                            !- Field 9780
  Until: 15:00,                           !- Field 9781
  0.315899393,                            !- Field 9782
  Until: 16:00,                           !- Field 9783
  0.310169049,                            !- Field 9784
  Until: 17:00,                           !- Field 9785
  0.350892768,                            !- Field 9786
  Until: 18:00,                           !- Field 9787
  0.400187537,                            !- Field 9788
  Until: 19:00,                           !- Field 9789
  0.410498336,                            !- Field 9790
  Until: 20:00,                           !- Field 9791
  0.394525563,                            !- Field 9792
  Until: 21:00,                           !- Field 9793
  0.40232544,                             !- Field 9794
  Until: 22:00,                           !- Field 9795
  0.394958573,                            !- Field 9796
  Until: 23:00,                           !- Field 9797
  0.342577937,                            !- Field 9798
  Until: 24:00,                           !- Field 9799
  0.310514753,                            !- Field 9800
  Through: 07/16,                         !- Field 9801
  For: AllDays,                           !- Field 9802
  Until: 01:00,                           !- Field 9803
  0.256809616,                            !- Field 9804
  Until: 02:00,                           !- Field 9805
  0.211924208,                            !- Field 9806
  Until: 03:00,                           !- Field 9807
  0.192413958,                            !- Field 9808
  Until: 04:00,                           !- Field 9809
  0.180485404,                            !- Field 9810
  Until: 05:00,                           !- Field 9811
  0.169608876,                            !- Field 9812
  Until: 06:00,                           !- Field 9813
  0.181196418,                            !- Field 9814
  Until: 07:00,                           !- Field 9815
  0.20697107,                             !- Field 9816
  Until: 08:00,                           !- Field 9817
  0.267686311,                            !- Field 9818
  Until: 09:00,                           !- Field 9819
  0.328389654,                            !- Field 9820
  Until: 10:00,                           !- Field 9821
  0.396866397,                            !- Field 9822
  Until: 11:00,                           !- Field 9823
  0.400501905,                            !- Field 9824
  Until: 12:00,                           !- Field 9825
  0.42618104,                             !- Field 9826
  Until: 13:00,                           !- Field 9827
  0.439383991,                            !- Field 9828
  Until: 14:00,                           !- Field 9829
  0.397352361,                            !- Field 9830
  Until: 15:00,                           !- Field 9831
  0.358102619,                            !- Field 9832
  Until: 16:00,                           !- Field 9833
  0.361124305,                            !- Field 9834
  Until: 17:00,                           !- Field 9835
  0.373274726,                            !- Field 9836
  Until: 18:00,                           !- Field 9837
  0.394538801,                            !- Field 9838
  Until: 19:00,                           !- Field 9839
  0.411098585,                            !- Field 9840
  Until: 20:00,                           !- Field 9841
  0.392315268,                            !- Field 9842
  Until: 21:00,                           !- Field 9843
  0.402340689,                            !- Field 9844
  Until: 22:00,                           !- Field 9845
  0.412013034,                            !- Field 9846
  Until: 23:00,                           !- Field 9847
  0.361051242,                            !- Field 9848
  Until: 24:00,                           !- Field 9849
  0.304338998,                            !- Field 9850
  Through: 07/17,                         !- Field 9851
  For: AllDays,                           !- Field 9852
  Until: 01:00,                           !- Field 9853
  0.249838389,                            !- Field 9854
  Until: 02:00,                           !- Field 9855
  0.217975624,                            !- Field 9856
  Until: 03:00,                           !- Field 9857
  0.192901261,                            !- Field 9858
  Until: 04:00,                           !- Field 9859
  0.181459844,                            !- Field 9860
  Until: 05:00,                           !- Field 9861
  0.175534109,                            !- Field 9862
  Until: 06:00,                           !- Field 9863
  0.180696379,                            !- Field 9864
  Until: 07:00,                           !- Field 9865
  0.18626669,                             !- Field 9866
  Until: 08:00,                           !- Field 9867
  0.240177105,                            !- Field 9868
  Until: 09:00,                           !- Field 9869
  0.309404578,                            !- Field 9870
  Until: 10:00,                           !- Field 9871
  0.374354737,                            !- Field 9872
  Until: 11:00,                           !- Field 9873
  0.426791846,                            !- Field 9874
  Until: 12:00,                           !- Field 9875
  0.444918945,                            !- Field 9876
  Until: 13:00,                           !- Field 9877
  0.448243101,                            !- Field 9878
  Until: 14:00,                           !- Field 9879
  0.423925668,                            !- Field 9880
  Until: 15:00,                           !- Field 9881
  0.404374362,                            !- Field 9882
  Until: 16:00,                           !- Field 9883
  0.393094988,                            !- Field 9884
  Until: 17:00,                           !- Field 9885
  0.419845755,                            !- Field 9886
  Until: 18:00,                           !- Field 9887
  0.477192433,                            !- Field 9888
  Until: 19:00,                           !- Field 9889
  0.530951361,                            !- Field 9890
  Until: 20:00,                           !- Field 9891
  0.519930218,                            !- Field 9892
  Until: 21:00,                           !- Field 9893
  0.491411047,                            !- Field 9894
  Until: 22:00,                           !- Field 9895
  0.447346582,                            !- Field 9896
  Until: 23:00,                           !- Field 9897
  0.382558634,                            !- Field 9898
  Until: 24:00,                           !- Field 9899
  0.290927754,                            !- Field 9900
  Through: 07/18,                         !- Field 9901
  For: AllDays,                           !- Field 9902
  Until: 01:00,                           !- Field 9903
  0.237790523,                            !- Field 9904
  Until: 02:00,                           !- Field 9905
  0.196495043,                            !- Field 9906
  Until: 03:00,                           !- Field 9907
  0.180697384,                            !- Field 9908
  Until: 04:00,                           !- Field 9909
  0.176806159,                            !- Field 9910
  Until: 05:00,                           !- Field 9911
  0.177185713,                            !- Field 9912
  Until: 06:00,                           !- Field 9913
  0.195602882,                            !- Field 9914
  Until: 07:00,                           !- Field 9915
  0.276317856,                            !- Field 9916
  Until: 08:00,                           !- Field 9917
  0.353775535,                            !- Field 9918
  Until: 09:00,                           !- Field 9919
  0.345311061,                            !- Field 9920
  Until: 10:00,                           !- Field 9921
  0.323261569,                            !- Field 9922
  Until: 11:00,                           !- Field 9923
  0.313315074,                            !- Field 9924
  Until: 12:00,                           !- Field 9925
  0.323730272,                            !- Field 9926
  Until: 13:00,                           !- Field 9927
  0.333741114,                            !- Field 9928
  Until: 14:00,                           !- Field 9929
  0.319052959,                            !- Field 9930
  Until: 15:00,                           !- Field 9931
  0.301803946,                            !- Field 9932
  Until: 16:00,                           !- Field 9933
  0.3011918,                              !- Field 9934
  Until: 17:00,                           !- Field 9935
  0.361507378,                            !- Field 9936
  Until: 18:00,                           !- Field 9937
  0.444329421,                            !- Field 9938
  Until: 19:00,                           !- Field 9939
  0.497381859,                            !- Field 9940
  Until: 20:00,                           !- Field 9941
  0.4903183,                              !- Field 9942
  Until: 21:00,                           !- Field 9943
  0.4484648,                              !- Field 9944
  Until: 22:00,                           !- Field 9945
  0.419311866,                            !- Field 9946
  Until: 23:00,                           !- Field 9947
  0.364575816,                            !- Field 9948
  Until: 24:00,                           !- Field 9949
  0.277996942,                            !- Field 9950
  Through: 07/19,                         !- Field 9951
  For: AllDays,                           !- Field 9952
  Until: 01:00,                           !- Field 9953
  0.223580958,                            !- Field 9954
  Until: 02:00,                           !- Field 9955
  0.186538327,                            !- Field 9956
  Until: 03:00,                           !- Field 9957
  0.176444368,                            !- Field 9958
  Until: 04:00,                           !- Field 9959
  0.166363647,                            !- Field 9960
  Until: 05:00,                           !- Field 9961
  0.173225448,                            !- Field 9962
  Until: 06:00,                           !- Field 9963
  0.203670207,                            !- Field 9964
  Until: 07:00,                           !- Field 9965
  0.28630993,                             !- Field 9966
  Until: 08:00,                           !- Field 9967
  0.363654497,                            !- Field 9968
  Until: 09:00,                           !- Field 9969
  0.33879597,                             !- Field 9970
  Until: 10:00,                           !- Field 9971
  0.322348628,                            !- Field 9972
  Until: 11:00,                           !- Field 9973
  0.312393755,                            !- Field 9974
  Until: 12:00,                           !- Field 9975
  0.327274117,                            !- Field 9976
  Until: 13:00,                           !- Field 9977
  0.347275525,                            !- Field 9978
  Until: 14:00,                           !- Field 9979
  0.320944362,                            !- Field 9980
  Until: 15:00,                           !- Field 9981
  0.298119674,                            !- Field 9982
  Until: 16:00,                           !- Field 9983
  0.310518942,                            !- Field 9984
  Until: 17:00,                           !- Field 9985
  0.363966184,                            !- Field 9986
  Until: 18:00,                           !- Field 9987
  0.447155046,                            !- Field 9988
  Until: 19:00,                           !- Field 9989
  0.510166044,                            !- Field 9990
  Until: 20:00,                           !- Field 9991
  0.498856506,                            !- Field 9992
  Until: 21:00,                           !- Field 9993
  0.475207357,                            !- Field 9994
  Until: 22:00,                           !- Field 9995
  0.432401872,                            !- Field 9996
  Until: 23:00,                           !- Field 9997
  0.372774854,                            !- Field 9998
  Until: 24:00,                           !- Field 9999
  0.308228715,                            !- Field 10000
  Through: 07/20,                         !- Field 10001
  For: AllDays,                           !- Field 10002
  Until: 01:00,                           !- Field 10003
  0.235261671,                            !- Field 10004
  Until: 02:00,                           !- Field 10005
  0.206421764,                            !- Field 10006
  Until: 03:00,                           !- Field 10007
  0.186583907,                            !- Field 10008
  Until: 04:00,                           !- Field 10009
  0.177954708,                            !- Field 10010
  Until: 05:00,                           !- Field 10011
  0.181862858,                            !- Field 10012
  Until: 06:00,                           !- Field 10013
  0.216187446,                            !- Field 10014
  Until: 07:00,                           !- Field 10015
  0.305030909,                            !- Field 10016
  Until: 08:00,                           !- Field 10017
  0.361118607,                            !- Field 10018
  Until: 09:00,                           !- Field 10019
  0.350263361,                            !- Field 10020
  Until: 10:00,                           !- Field 10021
  0.324896751,                            !- Field 10022
  Until: 11:00,                           !- Field 10023
  0.305063419,                            !- Field 10024
  Until: 12:00,                           !- Field 10025
  0.300419286,                            !- Field 10026
  Until: 13:00,                           !- Field 10027
  0.318893094,                            !- Field 10028
  Until: 14:00,                           !- Field 10029
  0.295218809,                            !- Field 10030
  Until: 15:00,                           !- Field 10031
  0.275042453,                            !- Field 10032
  Until: 16:00,                           !- Field 10033
  0.284179232,                            !- Field 10034
  Until: 17:00,                           !- Field 10035
  0.33183329,                             !- Field 10036
  Until: 18:00,                           !- Field 10037
  0.402537756,                            !- Field 10038
  Until: 19:00,                           !- Field 10039
  0.45234329,                             !- Field 10040
  Until: 20:00,                           !- Field 10041
  0.446947087,                            !- Field 10042
  Until: 21:00,                           !- Field 10043
  0.455881605,                            !- Field 10044
  Until: 22:00,                           !- Field 10045
  0.43634471,                             !- Field 10046
  Until: 23:00,                           !- Field 10047
  0.361318355,                            !- Field 10048
  Until: 24:00,                           !- Field 10049
  0.283899385,                            !- Field 10050
  Through: 07/21,                         !- Field 10051
  For: AllDays,                           !- Field 10052
  Until: 01:00,                           !- Field 10053
  0.235366237,                            !- Field 10054
  Until: 02:00,                           !- Field 10055
  0.191931178,                            !- Field 10056
  Until: 03:00,                           !- Field 10057
  0.164824149,                            !- Field 10058
  Until: 04:00,                           !- Field 10059
  0.156167301,                            !- Field 10060
  Until: 05:00,                           !- Field 10061
  0.168506242,                            !- Field 10062
  Until: 06:00,                           !- Field 10063
  0.197568519,                            !- Field 10064
  Until: 07:00,                           !- Field 10065
  0.290705216,                            !- Field 10066
  Until: 08:00,                           !- Field 10067
  0.351848104,                            !- Field 10068
  Until: 09:00,                           !- Field 10069
  0.333531312,                            !- Field 10070
  Until: 10:00,                           !- Field 10071
  0.309321965,                            !- Field 10072
  Until: 11:00,                           !- Field 10073
  0.287223373,                            !- Field 10074
  Until: 12:00,                           !- Field 10075
  0.294871094,                            !- Field 10076
  Until: 13:00,                           !- Field 10077
  0.321026138,                            !- Field 10078
  Until: 14:00,                           !- Field 10079
  0.312032969,                            !- Field 10080
  Until: 15:00,                           !- Field 10081
  0.272714019,                            !- Field 10082
  Until: 16:00,                           !- Field 10083
  0.28091423,                             !- Field 10084
  Until: 17:00,                           !- Field 10085
  0.312759065,                            !- Field 10086
  Until: 18:00,                           !- Field 10087
  0.376746012,                            !- Field 10088
  Until: 19:00,                           !- Field 10089
  0.427709478,                            !- Field 10090
  Until: 20:00,                           !- Field 10091
  0.423632247,                            !- Field 10092
  Until: 21:00,                           !- Field 10093
  0.452880866,                            !- Field 10094
  Until: 22:00,                           !- Field 10095
  0.426345765,                            !- Field 10096
  Until: 23:00,                           !- Field 10097
  0.362791996,                            !- Field 10098
  Until: 24:00,                           !- Field 10099
  0.290371745,                            !- Field 10100
  Through: 07/22,                         !- Field 10101
  For: AllDays,                           !- Field 10102
  Until: 01:00,                           !- Field 10103
  0.225036502,                            !- Field 10104
  Until: 02:00,                           !- Field 10105
  0.194463885,                            !- Field 10106
  Until: 03:00,                           !- Field 10107
  0.171689804,                            !- Field 10108
  Until: 04:00,                           !- Field 10109
  0.162410755,                            !- Field 10110
  Until: 05:00,                           !- Field 10111
  0.164971781,                            !- Field 10112
  Until: 06:00,                           !- Field 10113
  0.194514492,                            !- Field 10114
  Until: 07:00,                           !- Field 10115
  0.280736769,                            !- Field 10116
  Until: 08:00,                           !- Field 10117
  0.328707876,                            !- Field 10118
  Until: 09:00,                           !- Field 10119
  0.345272519,                            !- Field 10120
  Until: 10:00,                           !- Field 10121
  0.325337469,                            !- Field 10122
  Until: 11:00,                           !- Field 10123
  0.317996073,                            !- Field 10124
  Until: 12:00,                           !- Field 10125
  0.325719705,                            !- Field 10126
  Until: 13:00,                           !- Field 10127
  0.350000606,                            !- Field 10128
  Until: 14:00,                           !- Field 10129
  0.319991204,                            !- Field 10130
  Until: 15:00,                           !- Field 10131
  0.315899393,                            !- Field 10132
  Until: 16:00,                           !- Field 10133
  0.310169049,                            !- Field 10134
  Until: 17:00,                           !- Field 10135
  0.350892768,                            !- Field 10136
  Until: 18:00,                           !- Field 10137
  0.400187537,                            !- Field 10138
  Until: 19:00,                           !- Field 10139
  0.410498336,                            !- Field 10140
  Until: 20:00,                           !- Field 10141
  0.394525563,                            !- Field 10142
  Until: 21:00,                           !- Field 10143
  0.40232544,                             !- Field 10144
  Until: 22:00,                           !- Field 10145
  0.394958573,                            !- Field 10146
  Until: 23:00,                           !- Field 10147
  0.342577937,                            !- Field 10148
  Until: 24:00,                           !- Field 10149
  0.310514753,                            !- Field 10150
  Through: 07/23,                         !- Field 10151
  For: AllDays,                           !- Field 10152
  Until: 01:00,                           !- Field 10153
  0.256809616,                            !- Field 10154
  Until: 02:00,                           !- Field 10155
  0.211924208,                            !- Field 10156
  Until: 03:00,                           !- Field 10157
  0.192413958,                            !- Field 10158
  Until: 04:00,                           !- Field 10159
  0.180485404,                            !- Field 10160
  Until: 05:00,                           !- Field 10161
  0.169608876,                            !- Field 10162
  Until: 06:00,                           !- Field 10163
  0.181196418,                            !- Field 10164
  Until: 07:00,                           !- Field 10165
  0.20697107,                             !- Field 10166
  Until: 08:00,                           !- Field 10167
  0.267686311,                            !- Field 10168
  Until: 09:00,                           !- Field 10169
  0.328389654,                            !- Field 10170
  Until: 10:00,                           !- Field 10171
  0.396866397,                            !- Field 10172
  Until: 11:00,                           !- Field 10173
  0.400501905,                            !- Field 10174
  Until: 12:00,                           !- Field 10175
  0.42618104,                             !- Field 10176
  Until: 13:00,                           !- Field 10177
  0.439383991,                            !- Field 10178
  Until: 14:00,                           !- Field 10179
  0.397352361,                            !- Field 10180
  Until: 15:00,                           !- Field 10181
  0.358102619,                            !- Field 10182
  Until: 16:00,                           !- Field 10183
  0.361124305,                            !- Field 10184
  Until: 17:00,                           !- Field 10185
  0.373274726,                            !- Field 10186
  Until: 18:00,                           !- Field 10187
  0.394538801,                            !- Field 10188
  Until: 19:00,                           !- Field 10189
  0.411098585,                            !- Field 10190
  Until: 20:00,                           !- Field 10191
  0.392315268,                            !- Field 10192
  Until: 21:00,                           !- Field 10193
  0.402340689,                            !- Field 10194
  Until: 22:00,                           !- Field 10195
  0.412013034,                            !- Field 10196
  Until: 23:00,                           !- Field 10197
  0.361051242,                            !- Field 10198
  Until: 24:00,                           !- Field 10199
  0.304338998,                            !- Field 10200
  Through: 07/24,                         !- Field 10201
  For: AllDays,                           !- Field 10202
  Until: 01:00,                           !- Field 10203
  0.249838389,                            !- Field 10204
  Until: 02:00,                           !- Field 10205
  0.217975624,                            !- Field 10206
  Until: 03:00,                           !- Field 10207
  0.192901261,                            !- Field 10208
  Until: 04:00,                           !- Field 10209
  0.181459844,                            !- Field 10210
  Until: 05:00,                           !- Field 10211
  0.175534109,                            !- Field 10212
  Until: 06:00,                           !- Field 10213
  0.180696379,                            !- Field 10214
  Until: 07:00,                           !- Field 10215
  0.18626669,                             !- Field 10216
  Until: 08:00,                           !- Field 10217
  0.240177105,                            !- Field 10218
  Until: 09:00,                           !- Field 10219
  0.309404578,                            !- Field 10220
  Until: 10:00,                           !- Field 10221
  0.374354737,                            !- Field 10222
  Until: 11:00,                           !- Field 10223
  0.426791846,                            !- Field 10224
  Until: 12:00,                           !- Field 10225
  0.444918945,                            !- Field 10226
  Until: 13:00,                           !- Field 10227
  0.448243101,                            !- Field 10228
  Until: 14:00,                           !- Field 10229
  0.423925668,                            !- Field 10230
  Until: 15:00,                           !- Field 10231
  0.404374362,                            !- Field 10232
  Until: 16:00,                           !- Field 10233
  0.393094988,                            !- Field 10234
  Until: 17:00,                           !- Field 10235
  0.419845755,                            !- Field 10236
  Until: 18:00,                           !- Field 10237
  0.477192433,                            !- Field 10238
  Until: 19:00,                           !- Field 10239
  0.530951361,                            !- Field 10240
  Until: 20:00,                           !- Field 10241
  0.519930218,                            !- Field 10242
  Until: 21:00,                           !- Field 10243
  0.491411047,                            !- Field 10244
  Until: 22:00,                           !- Field 10245
  0.447346582,                            !- Field 10246
  Until: 23:00,                           !- Field 10247
  0.382558634,                            !- Field 10248
  Until: 24:00,                           !- Field 10249
  0.290927754,                            !- Field 10250
  Through: 07/25,                         !- Field 10251
  For: AllDays,                           !- Field 10252
  Until: 01:00,                           !- Field 10253
  0.237790523,                            !- Field 10254
  Until: 02:00,                           !- Field 10255
  0.196495043,                            !- Field 10256
  Until: 03:00,                           !- Field 10257
  0.180697384,                            !- Field 10258
  Until: 04:00,                           !- Field 10259
  0.176806159,                            !- Field 10260
  Until: 05:00,                           !- Field 10261
  0.177185713,                            !- Field 10262
  Until: 06:00,                           !- Field 10263
  0.195602882,                            !- Field 10264
  Until: 07:00,                           !- Field 10265
  0.276317856,                            !- Field 10266
  Until: 08:00,                           !- Field 10267
  0.353775535,                            !- Field 10268
  Until: 09:00,                           !- Field 10269
  0.345311061,                            !- Field 10270
  Until: 10:00,                           !- Field 10271
  0.323261569,                            !- Field 10272
  Until: 11:00,                           !- Field 10273
  0.313315074,                            !- Field 10274
  Until: 12:00,                           !- Field 10275
  0.323730272,                            !- Field 10276
  Until: 13:00,                           !- Field 10277
  0.333741114,                            !- Field 10278
  Until: 14:00,                           !- Field 10279
  0.319052959,                            !- Field 10280
  Until: 15:00,                           !- Field 10281
  0.301803946,                            !- Field 10282
  Until: 16:00,                           !- Field 10283
  0.3011918,                              !- Field 10284
  Until: 17:00,                           !- Field 10285
  0.361507378,                            !- Field 10286
  Until: 18:00,                           !- Field 10287
  0.444329421,                            !- Field 10288
  Until: 19:00,                           !- Field 10289
  0.497381859,                            !- Field 10290
  Until: 20:00,                           !- Field 10291
  0.4903183,                              !- Field 10292
  Until: 21:00,                           !- Field 10293
  0.4484648,                              !- Field 10294
  Until: 22:00,                           !- Field 10295
  0.419311866,                            !- Field 10296
  Until: 23:00,                           !- Field 10297
  0.364575816,                            !- Field 10298
  Until: 24:00,                           !- Field 10299
  0.277996942,                            !- Field 10300
  Through: 07/26,                         !- Field 10301
  For: AllDays,                           !- Field 10302
  Until: 01:00,                           !- Field 10303
  0.223580958,                            !- Field 10304
  Until: 02:00,                           !- Field 10305
  0.186538327,                            !- Field 10306
  Until: 03:00,                           !- Field 10307
  0.176444368,                            !- Field 10308
  Until: 04:00,                           !- Field 10309
  0.166363647,                            !- Field 10310
  Until: 05:00,                           !- Field 10311
  0.173225448,                            !- Field 10312
  Until: 06:00,                           !- Field 10313
  0.203670207,                            !- Field 10314
  Until: 07:00,                           !- Field 10315
  0.28630993,                             !- Field 10316
  Until: 08:00,                           !- Field 10317
  0.363654497,                            !- Field 10318
  Until: 09:00,                           !- Field 10319
  0.33879597,                             !- Field 10320
  Until: 10:00,                           !- Field 10321
  0.322348628,                            !- Field 10322
  Until: 11:00,                           !- Field 10323
  0.312393755,                            !- Field 10324
  Until: 12:00,                           !- Field 10325
  0.327274117,                            !- Field 10326
  Until: 13:00,                           !- Field 10327
  0.347275525,                            !- Field 10328
  Until: 14:00,                           !- Field 10329
  0.320944362,                            !- Field 10330
  Until: 15:00,                           !- Field 10331
  0.298119674,                            !- Field 10332
  Until: 16:00,                           !- Field 10333
  0.310518942,                            !- Field 10334
  Until: 17:00,                           !- Field 10335
  0.363966184,                            !- Field 10336
  Until: 18:00,                           !- Field 10337
  0.447155046,                            !- Field 10338
  Until: 19:00,                           !- Field 10339
  0.510166044,                            !- Field 10340
  Until: 20:00,                           !- Field 10341
  0.498856506,                            !- Field 10342
  Until: 21:00,                           !- Field 10343
  0.475207357,                            !- Field 10344
  Until: 22:00,                           !- Field 10345
  0.432401872,                            !- Field 10346
  Until: 23:00,                           !- Field 10347
  0.372774854,                            !- Field 10348
  Until: 24:00,                           !- Field 10349
  0.308228715,                            !- Field 10350
  Through: 07/27,                         !- Field 10351
  For: AllDays,                           !- Field 10352
  Until: 01:00,                           !- Field 10353
  0.235261671,                            !- Field 10354
  Until: 02:00,                           !- Field 10355
  0.206421764,                            !- Field 10356
  Until: 03:00,                           !- Field 10357
  0.186583907,                            !- Field 10358
  Until: 04:00,                           !- Field 10359
  0.177954708,                            !- Field 10360
  Until: 05:00,                           !- Field 10361
  0.181862858,                            !- Field 10362
  Until: 06:00,                           !- Field 10363
  0.216187446,                            !- Field 10364
  Until: 07:00,                           !- Field 10365
  0.305030909,                            !- Field 10366
  Until: 08:00,                           !- Field 10367
  0.361118607,                            !- Field 10368
  Until: 09:00,                           !- Field 10369
  0.350263361,                            !- Field 10370
  Until: 10:00,                           !- Field 10371
  0.324896751,                            !- Field 10372
  Until: 11:00,                           !- Field 10373
  0.305063419,                            !- Field 10374
  Until: 12:00,                           !- Field 10375
  0.300419286,                            !- Field 10376
  Until: 13:00,                           !- Field 10377
  0.318893094,                            !- Field 10378
  Until: 14:00,                           !- Field 10379
  0.295218809,                            !- Field 10380
  Until: 15:00,                           !- Field 10381
  0.275042453,                            !- Field 10382
  Until: 16:00,                           !- Field 10383
  0.284179232,                            !- Field 10384
  Until: 17:00,                           !- Field 10385
  0.33183329,                             !- Field 10386
  Until: 18:00,                           !- Field 10387
  0.402537756,                            !- Field 10388
  Until: 19:00,                           !- Field 10389
  0.45234329,                             !- Field 10390
  Until: 20:00,                           !- Field 10391
  0.446947087,                            !- Field 10392
  Until: 21:00,                           !- Field 10393
  0.455881605,                            !- Field 10394
  Until: 22:00,                           !- Field 10395
  0.43634471,                             !- Field 10396
  Until: 23:00,                           !- Field 10397
  0.361318355,                            !- Field 10398
  Until: 24:00,                           !- Field 10399
  0.283899385,                            !- Field 10400
  Through: 07/28,                         !- Field 10401
  For: AllDays,                           !- Field 10402
  Until: 01:00,                           !- Field 10403
  0.235366237,                            !- Field 10404
  Until: 02:00,                           !- Field 10405
  0.191931178,                            !- Field 10406
  Until: 03:00,                           !- Field 10407
  0.164824149,                            !- Field 10408
  Until: 04:00,                           !- Field 10409
  0.156167301,                            !- Field 10410
  Until: 05:00,                           !- Field 10411
  0.168506242,                            !- Field 10412
  Until: 06:00,                           !- Field 10413
  0.197568519,                            !- Field 10414
  Until: 07:00,                           !- Field 10415
  0.290705216,                            !- Field 10416
  Until: 08:00,                           !- Field 10417
  0.351848104,                            !- Field 10418
  Until: 09:00,                           !- Field 10419
  0.333531312,                            !- Field 10420
  Until: 10:00,                           !- Field 10421
  0.309321965,                            !- Field 10422
  Until: 11:00,                           !- Field 10423
  0.287223373,                            !- Field 10424
  Until: 12:00,                           !- Field 10425
  0.294871094,                            !- Field 10426
  Until: 13:00,                           !- Field 10427
  0.321026138,                            !- Field 10428
  Until: 14:00,                           !- Field 10429
  0.312032969,                            !- Field 10430
  Until: 15:00,                           !- Field 10431
  0.272714019,                            !- Field 10432
  Until: 16:00,                           !- Field 10433
  0.28091423,                             !- Field 10434
  Until: 17:00,                           !- Field 10435
  0.312759065,                            !- Field 10436
  Until: 18:00,                           !- Field 10437
  0.376746012,                            !- Field 10438
  Until: 19:00,                           !- Field 10439
  0.427709478,                            !- Field 10440
  Until: 20:00,                           !- Field 10441
  0.423632247,                            !- Field 10442
  Until: 21:00,                           !- Field 10443
  0.452880866,                            !- Field 10444
  Until: 22:00,                           !- Field 10445
  0.426345765,                            !- Field 10446
  Until: 23:00,                           !- Field 10447
  0.362791996,                            !- Field 10448
  Until: 24:00,                           !- Field 10449
  0.290371745,                            !- Field 10450
  Through: 07/29,                         !- Field 10451
  For: AllDays,                           !- Field 10452
  Until: 01:00,                           !- Field 10453
  0.225036502,                            !- Field 10454
  Until: 02:00,                           !- Field 10455
  0.194463885,                            !- Field 10456
  Until: 03:00,                           !- Field 10457
  0.171689804,                            !- Field 10458
  Until: 04:00,                           !- Field 10459
  0.162410755,                            !- Field 10460
  Until: 05:00,                           !- Field 10461
  0.164971781,                            !- Field 10462
  Until: 06:00,                           !- Field 10463
  0.194514492,                            !- Field 10464
  Until: 07:00,                           !- Field 10465
  0.280736769,                            !- Field 10466
  Until: 08:00,                           !- Field 10467
  0.328707876,                            !- Field 10468
  Until: 09:00,                           !- Field 10469
  0.345272519,                            !- Field 10470
  Until: 10:00,                           !- Field 10471
  0.325337469,                            !- Field 10472
  Until: 11:00,                           !- Field 10473
  0.317996073,                            !- Field 10474
  Until: 12:00,                           !- Field 10475
  0.325719705,                            !- Field 10476
  Until: 13:00,                           !- Field 10477
  0.350000606,                            !- Field 10478
  Until: 14:00,                           !- Field 10479
  0.319991204,                            !- Field 10480
  Until: 15:00,                           !- Field 10481
  0.315899393,                            !- Field 10482
  Until: 16:00,                           !- Field 10483
  0.310169049,                            !- Field 10484
  Until: 17:00,                           !- Field 10485
  0.350892768,                            !- Field 10486
  Until: 18:00,                           !- Field 10487
  0.400187537,                            !- Field 10488
  Until: 19:00,                           !- Field 10489
  0.410498336,                            !- Field 10490
  Until: 20:00,                           !- Field 10491
  0.394525563,                            !- Field 10492
  Until: 21:00,                           !- Field 10493
  0.40232544,                             !- Field 10494
  Until: 22:00,                           !- Field 10495
  0.394958573,                            !- Field 10496
  Until: 23:00,                           !- Field 10497
  0.342577937,                            !- Field 10498
  Until: 24:00,                           !- Field 10499
  0.310514753,                            !- Field 10500
  Through: 07/30,                         !- Field 10501
  For: AllDays,                           !- Field 10502
  Until: 01:00,                           !- Field 10503
  0.256809616,                            !- Field 10504
  Until: 02:00,                           !- Field 10505
  0.211924208,                            !- Field 10506
  Until: 03:00,                           !- Field 10507
  0.192413958,                            !- Field 10508
  Until: 04:00,                           !- Field 10509
  0.180485404,                            !- Field 10510
  Until: 05:00,                           !- Field 10511
  0.169608876,                            !- Field 10512
  Until: 06:00,                           !- Field 10513
  0.181196418,                            !- Field 10514
  Until: 07:00,                           !- Field 10515
  0.20697107,                             !- Field 10516
  Until: 08:00,                           !- Field 10517
  0.267686311,                            !- Field 10518
  Until: 09:00,                           !- Field 10519
  0.328389654,                            !- Field 10520
  Until: 10:00,                           !- Field 10521
  0.396866397,                            !- Field 10522
  Until: 11:00,                           !- Field 10523
  0.400501905,                            !- Field 10524
  Until: 12:00,                           !- Field 10525
  0.42618104,                             !- Field 10526
  Until: 13:00,                           !- Field 10527
  0.439383991,                            !- Field 10528
  Until: 14:00,                           !- Field 10529
  0.397352361,                            !- Field 10530
  Until: 15:00,                           !- Field 10531
  0.358102619,                            !- Field 10532
  Until: 16:00,                           !- Field 10533
  0.361124305,                            !- Field 10534
  Until: 17:00,                           !- Field 10535
  0.373274726,                            !- Field 10536
  Until: 18:00,                           !- Field 10537
  0.394538801,                            !- Field 10538
  Until: 19:00,                           !- Field 10539
  0.411098585,                            !- Field 10540
  Until: 20:00,                           !- Field 10541
  0.392315268,                            !- Field 10542
  Until: 21:00,                           !- Field 10543
  0.402340689,                            !- Field 10544
  Until: 22:00,                           !- Field 10545
  0.412013034,                            !- Field 10546
  Until: 23:00,                           !- Field 10547
  0.361051242,                            !- Field 10548
  Until: 24:00,                           !- Field 10549
  0.304338998,                            !- Field 10550
  Through: 07/31,                         !- Field 10551
  For: AllDays,                           !- Field 10552
  Until: 01:00,                           !- Field 10553
  0.249838389,                            !- Field 10554
  Until: 02:00,                           !- Field 10555
  0.217975624,                            !- Field 10556
  Until: 03:00,                           !- Field 10557
  0.192901261,                            !- Field 10558
  Until: 04:00,                           !- Field 10559
  0.181459844,                            !- Field 10560
  Until: 05:00,                           !- Field 10561
  0.175534109,                            !- Field 10562
  Until: 06:00,                           !- Field 10563
  0.180696379,                            !- Field 10564
  Until: 07:00,                           !- Field 10565
  0.18626669,                             !- Field 10566
  Until: 08:00,                           !- Field 10567
  0.240177105,                            !- Field 10568
  Until: 09:00,                           !- Field 10569
  0.309404578,                            !- Field 10570
  Until: 10:00,                           !- Field 10571
  0.374354737,                            !- Field 10572
  Until: 11:00,                           !- Field 10573
  0.426791846,                            !- Field 10574
  Until: 12:00,                           !- Field 10575
  0.444918945,                            !- Field 10576
  Until: 13:00,                           !- Field 10577
  0.448243101,                            !- Field 10578
  Until: 14:00,                           !- Field 10579
  0.423925668,                            !- Field 10580
  Until: 15:00,                           !- Field 10581
  0.404374362,                            !- Field 10582
  Until: 16:00,                           !- Field 10583
  0.393094988,                            !- Field 10584
  Until: 17:00,                           !- Field 10585
  0.419845755,                            !- Field 10586
  Until: 18:00,                           !- Field 10587
  0.477192433,                            !- Field 10588
  Until: 19:00,                           !- Field 10589
  0.530951361,                            !- Field 10590
  Until: 20:00,                           !- Field 10591
  0.519930218,                            !- Field 10592
  Until: 21:00,                           !- Field 10593
  0.491411047,                            !- Field 10594
  Until: 22:00,                           !- Field 10595
  0.447346582,                            !- Field 10596
  Until: 23:00,                           !- Field 10597
  0.382558634,                            !- Field 10598
  Until: 24:00,                           !- Field 10599
  0.290927754,                            !- Field 10600
  Through: 08/01,                         !- Field 10601
  For: AllDays,                           !- Field 10602
  Until: 01:00,                           !- Field 10603
  0.236064705,                            !- Field 10604
  Until: 02:00,                           !- Field 10605
  0.195068937,                            !- Field 10606
  Until: 03:00,                           !- Field 10607
  0.179385932,                            !- Field 10608
  Until: 04:00,                           !- Field 10609
  0.175522949,                            !- Field 10610
  Until: 05:00,                           !- Field 10611
  0.175899748,                            !- Field 10612
  Until: 06:00,                           !- Field 10613
  0.19418325,                             !- Field 10614
  Until: 07:00,                           !- Field 10615
  0.274312417,                            !- Field 10616
  Until: 08:00,                           !- Field 10617
  0.35120793,                             !- Field 10618
  Until: 09:00,                           !- Field 10619
  0.342804889,                            !- Field 10620
  Until: 10:00,                           !- Field 10621
  0.320915426,                            !- Field 10622
  Until: 11:00,                           !- Field 10623
  0.31104112,                             !- Field 10624
  Until: 12:00,                           !- Field 10625
  0.321380727,                            !- Field 10626
  Until: 13:00,                           !- Field 10627
  0.331318914,                            !- Field 10628
  Until: 14:00,                           !- Field 10629
  0.316737361,                            !- Field 10630
  Until: 15:00,                           !- Field 10631
  0.299613536,                            !- Field 10632
  Until: 16:00,                           !- Field 10633
  0.299005833,                            !- Field 10634
  Until: 17:00,                           !- Field 10635
  0.358883657,                            !- Field 10636
  Until: 18:00,                           !- Field 10637
  0.441104601,                            !- Field 10638
  Until: 19:00,                           !- Field 10639
  0.493771999,                            !- Field 10640
  Until: 20:00,                           !- Field 10641
  0.486759705,                            !- Field 10642
  Until: 21:00,                           !- Field 10643
  0.445209967,                            !- Field 10644
  Until: 22:00,                           !- Field 10645
  0.416268617,                            !- Field 10646
  Until: 23:00,                           !- Field 10647
  0.361929826,                            !- Field 10648
  Until: 24:00,                           !- Field 10649
  0.275979317,                            !- Field 10650
  Through: 08/02,                         !- Field 10651
  For: AllDays,                           !- Field 10652
  Until: 01:00,                           !- Field 10653
  0.221958269,                            !- Field 10654
  Until: 02:00,                           !- Field 10655
  0.185184483,                            !- Field 10656
  Until: 03:00,                           !- Field 10657
  0.175163784,                            !- Field 10658
  Until: 04:00,                           !- Field 10659
  0.165156226,                            !- Field 10660
  Until: 05:00,                           !- Field 10661
  0.171968226,                            !- Field 10662
  Until: 06:00,                           !- Field 10663
  0.202192025,                            !- Field 10664
  Until: 07:00,                           !- Field 10665
  0.284231972,                            !- Field 10666
  Until: 08:00,                           !- Field 10667
  0.361015194,                            !- Field 10668
  Until: 09:00,                           !- Field 10669
  0.336337082,                            !- Field 10670
  Until: 10:00,                           !- Field 10671
  0.320009111,                            !- Field 10672
  Until: 11:00,                           !- Field 10673
  0.310126488,                            !- Field 10674
  Until: 12:00,                           !- Field 10675
  0.324898852,                            !- Field 10676
  Until: 13:00,                           !- Field 10677
  0.344755096,                            !- Field 10678
  Until: 14:00,                           !- Field 10679
  0.318615036,                            !- Field 10680
  Until: 15:00,                           !- Field 10681
  0.295956004,                            !- Field 10682
  Until: 16:00,                           !- Field 10683
  0.308265282,                            !- Field 10684
  Until: 17:00,                           !- Field 10685
  0.361324618,                            !- Field 10686
  Until: 18:00,                           !- Field 10687
  0.443909718,                            !- Field 10688
  Until: 19:00,                           !- Field 10689
  0.5064634,                              !- Field 10690
  Until: 20:00,                           !- Field 10691
  0.495235944,                            !- Field 10692
  Until: 21:00,                           !- Field 10693
  0.471758433,                            !- Field 10694
  Until: 22:00,                           !- Field 10695
  0.429263619,                            !- Field 10696
  Until: 23:00,                           !- Field 10697
  0.370069357,                            !- Field 10698
  Until: 24:00,                           !- Field 10699
  0.305991676,                            !- Field 10700
  Through: 08/03,                         !- Field 10701
  For: AllDays,                           !- Field 10702
  Until: 01:00,                           !- Field 10703
  0.233554207,                            !- Field 10704
  Until: 02:00,                           !- Field 10705
  0.204923612,                            !- Field 10706
  Until: 03:00,                           !- Field 10707
  0.185229733,                            !- Field 10708
  Until: 04:00,                           !- Field 10709
  0.176663162,                            !- Field 10710
  Until: 05:00,                           !- Field 10711
  0.180542948,                            !- Field 10712
  Until: 06:00,                           !- Field 10713
  0.214618418,                            !- Field 10714
  Until: 07:00,                           !- Field 10715
  0.302817079,                            !- Field 10716
  Until: 08:00,                           !- Field 10717
  0.358497708,                            !- Field 10718
  Until: 09:00,                           !- Field 10719
  0.347721247,                            !- Field 10720
  Until: 10:00,                           !- Field 10721
  0.32253874,                             !- Field 10722
  Until: 11:00,                           !- Field 10723
  0.302849353,                            !- Field 10724
  Until: 12:00,                           !- Field 10725
  0.298238926,                            !- Field 10726
  Until: 13:00,                           !- Field 10727
  0.316578656,                            !- Field 10728
  Until: 14:00,                           !- Field 10729
  0.293076193,                            !- Field 10730
  Until: 15:00,                           !- Field 10731
  0.273046271,                            !- Field 10732
  Until: 16:00,                           !- Field 10733
  0.282116738,                            !- Field 10734
  Until: 17:00,                           !- Field 10735
  0.329424935,                            !- Field 10736
  Until: 18:00,                           !- Field 10737
  0.399616248,                            !- Field 10738
  Until: 19:00,                           !- Field 10739
  0.449060307,                            !- Field 10740
  Until: 20:00,                           !- Field 10741
  0.443703269,                            !- Field 10742
  Until: 21:00,                           !- Field 10743
  0.452572942,                            !- Field 10744
  Until: 22:00,                           !- Field 10745
  0.433177841,                            !- Field 10746
  Until: 23:00,                           !- Field 10747
  0.358696006,                            !- Field 10748
  Until: 24:00,                           !- Field 10749
  0.281838922,                            !- Field 10750
  Through: 08/04,                         !- Field 10751
  For: AllDays,                           !- Field 10752
  Until: 01:00,                           !- Field 10753
  0.233658014,                            !- Field 10754
  Until: 02:00,                           !- Field 10755
  0.190538195,                            !- Field 10756
  Until: 03:00,                           !- Field 10757
  0.163627901,                            !- Field 10758
  Until: 04:00,                           !- Field 10759
  0.155033882,                            !- Field 10760
  Until: 05:00,                           !- Field 10761
  0.167283271,                            !- Field 10762
  Until: 06:00,                           !- Field 10763
  0.196134622,                            !- Field 10764
  Until: 07:00,                           !- Field 10765
  0.288595358,                            !- Field 10766
  Until: 08:00,                           !- Field 10767
  0.349294488,                            !- Field 10768
  Until: 09:00,                           !- Field 10769
  0.331110634,                            !- Field 10770
  Until: 10:00,                           !- Field 10771
  0.307076991,                            !- Field 10772
  Until: 11:00,                           !- Field 10773
  0.285138785,                            !- Field 10774
  Until: 12:00,                           !- Field 10775
  0.292731001,                            !- Field 10776
  Until: 13:00,                           !- Field 10777
  0.318696219,                            !- Field 10778
  Until: 14:00,                           !- Field 10779
  0.30976832,                             !- Field 10780
  Until: 15:00,                           !- Field 10781
  0.270734736,                            !- Field 10782
  Until: 16:00,                           !- Field 10783
  0.278875432,                            !- Field 10784
  Until: 17:00,                           !- Field 10785
  0.310489147,                            !- Field 10786
  Until: 18:00,                           !- Field 10787
  0.374011693,                            !- Field 10788
  Until: 19:00,                           !- Field 10789
  0.424605281,                            !- Field 10790
  Until: 20:00,                           !- Field 10791
  0.420557641,                            !- Field 10792
  Until: 21:00,                           !- Field 10793
  0.449593982,                            !- Field 10794
  Until: 22:00,                           !- Field 10795
  0.423251465,                            !- Field 10796
  Until: 23:00,                           !- Field 10797
  0.360158952,                            !- Field 10798
  Until: 24:00,                           !- Field 10799
  0.288264307,                            !- Field 10800
  Through: 08/05,                         !- Field 10801
  For: AllDays,                           !- Field 10802
  Until: 01:00,                           !- Field 10803
  0.223403249,                            !- Field 10804
  Until: 02:00,                           !- Field 10805
  0.19305252,                             !- Field 10806
  Until: 03:00,                           !- Field 10807
  0.170443727,                            !- Field 10808
  Until: 04:00,                           !- Field 10809
  0.161232023,                            !- Field 10810
  Until: 05:00,                           !- Field 10811
  0.163774462,                            !- Field 10812
  Until: 06:00,                           !- Field 10813
  0.193102759,                            !- Field 10814
  Until: 07:00,                           !- Field 10815
  0.27869926,                             !- Field 10816
  Until: 08:00,                           !- Field 10817
  0.326322205,                            !- Field 10818
  Until: 09:00,                           !- Field 10819
  0.342766627,                            !- Field 10820
  Until: 10:00,                           !- Field 10821
  0.32297626,                             !- Field 10822
  Until: 11:00,                           !- Field 10823
  0.315688146,                            !- Field 10824
  Until: 12:00,                           !- Field 10825
  0.323355721,                            !- Field 10826
  Until: 13:00,                           !- Field 10827
  0.347460399,                            !- Field 10828
  Until: 14:00,                           !- Field 10829
  0.317668796,                            !- Field 10830
  Until: 15:00,                           !- Field 10831
  0.313606683,                            !- Field 10832
  Until: 16:00,                           !- Field 10833
  0.307917928,                            !- Field 10834
  Until: 17:00,                           !- Field 10835
  0.348346085,                            !- Field 10836
  Until: 18:00,                           !- Field 10837
  0.397283087,                            !- Field 10838
  Until: 19:00,                           !- Field 10839
  0.407519053,                            !- Field 10840
  Until: 20:00,                           !- Field 10841
  0.391662205,                            !- Field 10842
  Until: 21:00,                           !- Field 10843
  0.399405474,                            !- Field 10844
  Until: 22:00,                           !- Field 10845
  0.392092073,                            !- Field 10846
  Until: 23:00,                           !- Field 10847
  0.340091601,                            !- Field 10848
  Until: 24:00,                           !- Field 10849
  0.308261123,                            !- Field 10850
  Through: 08/06,                         !- Field 10851
  For: AllDays,                           !- Field 10852
  Until: 01:00,                           !- Field 10853
  0.254945763,                            !- Field 10854
  Until: 02:00,                           !- Field 10855
  0.210386121,                            !- Field 10856
  Until: 03:00,                           !- Field 10857
  0.19101747,                             !- Field 10858
  Until: 04:00,                           !- Field 10859
  0.17917549,                             !- Field 10860
  Until: 05:00,                           !- Field 10861
  0.168377902,                            !- Field 10862
  Until: 06:00,                           !- Field 10863
  0.179881345,                            !- Field 10864
  Until: 07:00,                           !- Field 10865
  0.205468931,                            !- Field 10866
  Until: 08:00,                           !- Field 10867
  0.265743518,                            !- Field 10868
  Until: 09:00,                           !- Field 10869
  0.326006292,                            !- Field 10870
  Until: 10:00,                           !- Field 10871
  0.393986051,                            !- Field 10872
  Until: 11:00,                           !- Field 10873
  0.397595173,                            !- Field 10874
  Until: 12:00,                           !- Field 10875
  0.423087936,                            !- Field 10876
  Until: 13:00,                           !- Field 10877
  0.436195063,                            !- Field 10878
  Until: 14:00,                           !- Field 10879
  0.394468487,                            !- Field 10880
  Until: 15:00,                           !- Field 10881
  0.355503609,                            !- Field 10882
  Until: 16:00,                           !- Field 10883
  0.358503364,                            !- Field 10884
  Until: 17:00,                           !- Field 10885
  0.370565601,                            !- Field 10886
  Until: 18:00,                           !- Field 10887
  0.391675348,                            !- Field 10888
  Until: 19:00,                           !- Field 10889
  0.408114945,                            !- Field 10890
  Until: 20:00,                           !- Field 10891
  0.389467952,                            !- Field 10892
  Until: 21:00,                           !- Field 10893
  0.399420612,                            !- Field 10894
  Until: 22:00,                           !- Field 10895
  0.409022757,                            !- Field 10896
  Until: 23:00,                           !- Field 10897
  0.358430832,                            !- Field 10898
  Until: 24:00,                           !- Field 10899
  0.30213019,                             !- Field 10900
  Through: 08/07,                         !- Field 10901
  For: AllDays,                           !- Field 10902
  Until: 01:00,                           !- Field 10903
  0.248025131,                            !- Field 10904
  Until: 02:00,                           !- Field 10905
  0.216393617,                            !- Field 10906
  Until: 03:00,                           !- Field 10907
  0.191501237,                            !- Field 10908
  Until: 04:00,                           !- Field 10909
  0.180142858,                            !- Field 10910
  Until: 05:00,                           !- Field 10911
  0.174260131,                            !- Field 10912
  Until: 06:00,                           !- Field 10913
  0.179384934,                            !- Field 10914
  Until: 07:00,                           !- Field 10915
  0.184914818,                            !- Field 10916
  Until: 08:00,                           !- Field 10917
  0.238433966,                            !- Field 10918
  Until: 09:00,                           !- Field 10919
  0.307159006,                            !- Field 10920
  Until: 10:00,                           !- Field 10921
  0.371637774,                            !- Field 10922
  Until: 11:00,                           !- Field 10923
  0.423694309,                            !- Field 10924
  Until: 12:00,                           !- Field 10925
  0.441689846,                            !- Field 10926
  Until: 13:00,                           !- Field 10927
  0.444989876,                            !- Field 10928
  Until: 14:00,                           !- Field 10929
  0.420848933,                            !- Field 10930
  Until: 15:00,                           !- Field 10931
  0.401439525,                            !- Field 10932
  Until: 16:00,                           !- Field 10933
  0.390242013,                            !- Field 10934
  Until: 17:00,                           !- Field 10935
  0.416798631,                            !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.473729102,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.527097863,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.516156708,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.487844521,                            !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.444099865,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.37978213,                             !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.28881628,                             !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.236064705,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.195068937,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.179385932,                            !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.175522949,                            !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.175899748,                            !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.19418325,                             !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.274312417,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.35120793,                             !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.342804889,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.320915426,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.31104112,                             !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.321380727,                            !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.331318914,                            !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.316737361,                            !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.299613536,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.299005833,                            !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.358883657,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.441104601,                            !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.493771999,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.486759705,                            !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.445209967,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.416268617,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.361929826,                            !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.275979317,                            !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.221958269,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.185184483,                            !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.175163784,                            !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.165156226,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.171968226,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.202192025,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.284231972,                            !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.361015194,                            !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.336337082,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.320009111,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.310126488,                            !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.324898852,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.344755096,                            !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.318615036,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.295956004,                            !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.308265282,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.361324618,                            !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.443909718,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.5064634,                              !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.495235944,                            !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.471758433,                            !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.429263619,                            !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.370069357,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.305991676,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.233554207,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  0.204923612,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  0.185229733,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  0.176663162,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.180542948,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  0.214618418,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.302817079,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.358497708,                            !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.347721247,                            !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.32253874,                             !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.302849353,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.298238926,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.316578656,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.293076193,                            !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.273046271,                            !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.282116738,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.329424935,                            !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.399616248,                            !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.449060307,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.443703269,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.452572942,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.433177841,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.358696006,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.281838922,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.233658014,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.190538195,                            !- Field 11106
  Until: 03:00,                           !- Field 11107
  0.163627901,                            !- Field 11108
  Until: 04:00,                           !- Field 11109
  0.155033882,                            !- Field 11110
  Until: 05:00,                           !- Field 11111
  0.167283271,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  0.196134622,                            !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.288595358,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.349294488,                            !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.331110634,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.307076991,                            !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.285138785,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.292731001,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.318696219,                            !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.30976832,                             !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.270734736,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.278875432,                            !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.310489147,                            !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.374011693,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.424605281,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.420557641,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.449593982,                            !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.423251465,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.360158952,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.288264307,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.223403249,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.19305252,                             !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.170443727,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.161232023,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.163774462,                            !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.193102759,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.27869926,                             !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.326322205,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.342766627,                            !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.32297626,                             !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.315688146,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.323355721,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.347460399,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.317668796,                            !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.313606683,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.307917928,                            !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.348346085,                            !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.397283087,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.407519053,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.391662205,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.399405474,                            !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.392092073,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.340091601,                            !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.308261123,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.254945763,                            !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.210386121,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.19101747,                             !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.17917549,                             !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.168377902,                            !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.179881345,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.205468931,                            !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.265743518,                            !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.326006292,                            !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.393986051,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.397595173,                            !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.423087936,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.436195063,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.394468487,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.355503609,                            !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.358503364,                            !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.370565601,                            !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.391675348,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.408114945,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.389467952,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.399420612,                            !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.409022757,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.358430832,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.30213019,                             !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.248025131,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.216393617,                            !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.191501237,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.180142858,                            !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.174260131,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.179384934,                            !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.184914818,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.238433966,                            !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.307159006,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.371637774,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.423694309,                            !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.441689846,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.444989876,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.420848933,                            !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.401439525,                            !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.390242013,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.416798631,                            !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.473729102,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.527097863,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.516156708,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.487844521,                            !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.444099865,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.37978213,                             !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.28881628,                             !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.236064705,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.195068937,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.179385932,                            !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.175522949,                            !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.175899748,                            !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.19418325,                             !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.274312417,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.35120793,                             !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.342804889,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.320915426,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.31104112,                             !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.321380727,                            !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.331318914,                            !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.316737361,                            !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.299613536,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.299005833,                            !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.358883657,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.441104601,                            !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.493771999,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.486759705,                            !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.445209967,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.416268617,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.361929826,                            !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.275979317,                            !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.221958269,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.185184483,                            !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.175163784,                            !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.165156226,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.171968226,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.202192025,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.284231972,                            !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.361015194,                            !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.336337082,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.320009111,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.310126488,                            !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.324898852,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.344755096,                            !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.318615036,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.295956004,                            !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.308265282,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.361324618,                            !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.443909718,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.5064634,                              !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.495235944,                            !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.471758433,                            !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.429263619,                            !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.370069357,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.305991676,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.233554207,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  0.204923612,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  0.185229733,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  0.176663162,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  0.180542948,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  0.214618418,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.302817079,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.358497708,                            !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.347721247,                            !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.32253874,                             !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.302849353,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.298238926,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.316578656,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.293076193,                            !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.273046271,                            !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.282116738,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.329424935,                            !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.399616248,                            !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.449060307,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.443703269,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.452572942,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.433177841,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.358696006,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.281838922,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.233658014,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.190538195,                            !- Field 11456
  Until: 03:00,                           !- Field 11457
  0.163627901,                            !- Field 11458
  Until: 04:00,                           !- Field 11459
  0.155033882,                            !- Field 11460
  Until: 05:00,                           !- Field 11461
  0.167283271,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  0.196134622,                            !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.288595358,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.349294488,                            !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.331110634,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.307076991,                            !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.285138785,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.292731001,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.318696219,                            !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.30976832,                             !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.270734736,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.278875432,                            !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.310489147,                            !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.374011693,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.424605281,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.420557641,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.449593982,                            !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.423251465,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.360158952,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.288264307,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.223403249,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.19305252,                             !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.170443727,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.161232023,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.163774462,                            !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.193102759,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.27869926,                             !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.326322205,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.342766627,                            !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.32297626,                             !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.315688146,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.323355721,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.347460399,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.317668796,                            !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.313606683,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.307917928,                            !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.348346085,                            !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.397283087,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.407519053,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.391662205,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.399405474,                            !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.392092073,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.340091601,                            !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.308261123,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.254945763,                            !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.210386121,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.19101747,                             !- Field 11558
  Until: 04:00,                           !- Field 11559
  0.17917549,                             !- Field 11560
  Until: 05:00,                           !- Field 11561
  0.168377902,                            !- Field 11562
  Until: 06:00,                           !- Field 11563
  0.179881345,                            !- Field 11564
  Until: 07:00,                           !- Field 11565
  0.205468931,                            !- Field 11566
  Until: 08:00,                           !- Field 11567
  0.265743518,                            !- Field 11568
  Until: 09:00,                           !- Field 11569
  0.326006292,                            !- Field 11570
  Until: 10:00,                           !- Field 11571
  0.393986051,                            !- Field 11572
  Until: 11:00,                           !- Field 11573
  0.397595173,                            !- Field 11574
  Until: 12:00,                           !- Field 11575
  0.423087936,                            !- Field 11576
  Until: 13:00,                           !- Field 11577
  0.436195063,                            !- Field 11578
  Until: 14:00,                           !- Field 11579
  0.394468487,                            !- Field 11580
  Until: 15:00,                           !- Field 11581
  0.355503609,                            !- Field 11582
  Until: 16:00,                           !- Field 11583
  0.358503364,                            !- Field 11584
  Until: 17:00,                           !- Field 11585
  0.370565601,                            !- Field 11586
  Until: 18:00,                           !- Field 11587
  0.391675348,                            !- Field 11588
  Until: 19:00,                           !- Field 11589
  0.408114945,                            !- Field 11590
  Until: 20:00,                           !- Field 11591
  0.389467952,                            !- Field 11592
  Until: 21:00,                           !- Field 11593
  0.399420612,                            !- Field 11594
  Until: 22:00,                           !- Field 11595
  0.409022757,                            !- Field 11596
  Until: 23:00,                           !- Field 11597
  0.358430832,                            !- Field 11598
  Until: 24:00,                           !- Field 11599
  0.30213019,                             !- Field 11600
  Through: 08/21,                         !- Field 11601
  For: AllDays,                           !- Field 11602
  Until: 01:00,                           !- Field 11603
  0.248025131,                            !- Field 11604
  Until: 02:00,                           !- Field 11605
  0.216393617,                            !- Field 11606
  Until: 03:00,                           !- Field 11607
  0.191501237,                            !- Field 11608
  Until: 04:00,                           !- Field 11609
  0.180142858,                            !- Field 11610
  Until: 05:00,                           !- Field 11611
  0.174260131,                            !- Field 11612
  Until: 06:00,                           !- Field 11613
  0.179384934,                            !- Field 11614
  Until: 07:00,                           !- Field 11615
  0.184914818,                            !- Field 11616
  Until: 08:00,                           !- Field 11617
  0.238433966,                            !- Field 11618
  Until: 09:00,                           !- Field 11619
  0.307159006,                            !- Field 11620
  Until: 10:00,                           !- Field 11621
  0.371637774,                            !- Field 11622
  Until: 11:00,                           !- Field 11623
  0.423694309,                            !- Field 11624
  Until: 12:00,                           !- Field 11625
  0.441689846,                            !- Field 11626
  Until: 13:00,                           !- Field 11627
  0.444989876,                            !- Field 11628
  Until: 14:00,                           !- Field 11629
  0.420848933,                            !- Field 11630
  Until: 15:00,                           !- Field 11631
  0.401439525,                            !- Field 11632
  Until: 16:00,                           !- Field 11633
  0.390242013,                            !- Field 11634
  Until: 17:00,                           !- Field 11635
  0.416798631,                            !- Field 11636
  Until: 18:00,                           !- Field 11637
  0.473729102,                            !- Field 11638
  Until: 19:00,                           !- Field 11639
  0.527097863,                            !- Field 11640
  Until: 20:00,                           !- Field 11641
  0.516156708,                            !- Field 11642
  Until: 21:00,                           !- Field 11643
  0.487844521,                            !- Field 11644
  Until: 22:00,                           !- Field 11645
  0.444099865,                            !- Field 11646
  Until: 23:00,                           !- Field 11647
  0.37978213,                             !- Field 11648
  Until: 24:00,                           !- Field 11649
  0.28881628,                             !- Field 11650
  Through: 08/22,                         !- Field 11651
  For: AllDays,                           !- Field 11652
  Until: 01:00,                           !- Field 11653
  0.236064705,                            !- Field 11654
  Until: 02:00,                           !- Field 11655
  0.195068937,                            !- Field 11656
  Until: 03:00,                           !- Field 11657
  0.179385932,                            !- Field 11658
  Until: 04:00,                           !- Field 11659
  0.175522949,                            !- Field 11660
  Until: 05:00,                           !- Field 11661
  0.175899748,                            !- Field 11662
  Until: 06:00,                           !- Field 11663
  0.19418325,                             !- Field 11664
  Until: 07:00,                           !- Field 11665
  0.274312417,                            !- Field 11666
  Until: 08:00,                           !- Field 11667
  0.35120793,                             !- Field 11668
  Until: 09:00,                           !- Field 11669
  0.342804889,                            !- Field 11670
  Until: 10:00,                           !- Field 11671
  0.320915426,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.31104112,                             !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.321380727,                            !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.331318914,                            !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.316737361,                            !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.299613536,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.299005833,                            !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.358883657,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.441104601,                            !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.493771999,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.486759705,                            !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.445209967,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.416268617,                            !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.361929826,                            !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.275979317,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.221958269,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.185184483,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.175163784,                            !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.165156226,                            !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.171968226,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.202192025,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.284231972,                            !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.361015194,                            !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.336337082,                            !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.320009111,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.310126488,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.324898852,                            !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.344755096,                            !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.318615036,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.295956004,                            !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.308265282,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.361324618,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.443909718,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.5064634,                              !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.495235944,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.471758433,                            !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.429263619,                            !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.370069357,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.305991676,                            !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.233554207,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  0.204923612,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  0.185229733,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  0.176663162,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  0.180542948,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  0.214618418,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.302817079,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.358497708,                            !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.347721247,                            !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.32253874,                             !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.302849353,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.298238926,                            !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.316578656,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.293076193,                            !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.273046271,                            !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.282116738,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.329424935,                            !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.399616248,                            !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.449060307,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.443703269,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.452572942,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.433177841,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.358696006,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.281838922,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.233658014,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.190538195,                            !- Field 11806
  Until: 03:00,                           !- Field 11807
  0.163627901,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  0.155033882,                            !- Field 11810
  Until: 05:00,                           !- Field 11811
  0.167283271,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  0.196134622,                            !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.288595358,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.349294488,                            !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.331110634,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.307076991,                            !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.285138785,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.292731001,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.318696219,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.30976832,                             !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.270734736,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.278875432,                            !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.310489147,                            !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.374011693,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.424605281,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.420557641,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.449593982,                            !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.423251465,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.360158952,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.288264307,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.223403249,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.19305252,                             !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.170443727,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.161232023,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.163774462,                            !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.193102759,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.27869926,                             !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.326322205,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.342766627,                            !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.32297626,                             !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.315688146,                            !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.323355721,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.347460399,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.317668796,                            !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.313606683,                            !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.307917928,                            !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.348346085,                            !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.397283087,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.407519053,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.391662205,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.399405474,                            !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.392092073,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.340091601,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.308261123,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.254945763,                            !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.210386121,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.19101747,                             !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.17917549,                             !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.168377902,                            !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.179881345,                            !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.205468931,                            !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.265743518,                            !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.326006292,                            !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.393986051,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.397595173,                            !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.423087936,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.436195063,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.394468487,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.355503609,                            !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.358503364,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.370565601,                            !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.391675348,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.408114945,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.389467952,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.399420612,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.409022757,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.358430832,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.30213019,                             !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.248025131,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.216393617,                            !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.191501237,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.180142858,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.174260131,                            !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.179384934,                            !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.184914818,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.238433966,                            !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.307159006,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.371637774,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.423694309,                            !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.441689846,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.444989876,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.420848933,                            !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.401439525,                            !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.390242013,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.416798631,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.473729102,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.527097863,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.516156708,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.487844521,                            !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.444099865,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.37978213,                             !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.28881628,                             !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.236064705,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.195068937,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.179385932,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.175522949,                            !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.175899748,                            !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.19418325,                             !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.274312417,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.35120793,                             !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.342804889,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.320915426,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.31104112,                             !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.321380727,                            !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.331318914,                            !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.316737361,                            !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.299613536,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.299005833,                            !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.358883657,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.441104601,                            !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.493771999,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.486759705,                            !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.445209967,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.416268617,                            !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.361929826,                            !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.275979317,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.221958269,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.185184483,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.175163784,                            !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.165156226,                            !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.171968226,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.202192025,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.284231972,                            !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.361015194,                            !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.336337082,                            !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.320009111,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.310126488,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.324898852,                            !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.344755096,                            !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.318615036,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.295956004,                            !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.308265282,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.361324618,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.443909718,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.5064634,                              !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.495235944,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.471758433,                            !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.429263619,                            !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.370069357,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.305991676,                            !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.233554207,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  0.204923612,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  0.185229733,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  0.176663162,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  0.180542948,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  0.214618418,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.302817079,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.358497708,                            !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.347721247,                            !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.32253874,                             !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.302849353,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.298238926,                            !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.316578656,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.293076193,                            !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.273046271,                            !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.282116738,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.329424935,                            !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.399616248,                            !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.449060307,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.443703269,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.452572942,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.433177841,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.358696006,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.281838922,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.233000499,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.19000202,                             !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.163167452,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.154597616,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.166812535,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.195582698,                            !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.287783249,                            !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.348311572,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.330178887,                            !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.306212875,                            !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.284336404,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.291907255,                            !- Field 12176
  Until: 13:00,                           !- Field 12177
  0.317799406,                            !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.308896631,                            !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.269972888,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.278090675,                            !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.309615429,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.372959223,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.42341044,                             !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.41937419,                             !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.448328822,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.422060434,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.359145463,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.28745313,                             !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.222774591,                            !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.192509269,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.169964098,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.160778315,                            !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.1633136,                              !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.192559367,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.277914999,                            !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.325403933,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.34180208,                             !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.322067403,                            !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.314799798,                            !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.322445797,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.346482644,                            !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.316774875,                            !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.312724192,                            !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.307051445,                            !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.347365838,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.39616513,                             !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.406372293,                            !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.390560066,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.398281545,                            !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.390988724,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.339134582,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.307393675,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.254228344,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.209794094,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.190479946,                            !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.17867129,                             !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.167904086,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.179375158,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.204890741,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.264995714,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.325088909,                            !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.392877373,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.396476339,                            !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.421897365,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.434967609,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.393358451,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.35450322,                             !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.357494534,                            !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.369522828,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.390573172,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.406966508,                            !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.388371988,                            !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.398296641,                            !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.407871765,                            !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.357422207,                            !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.301279994,                            !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.247327188,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.215784684,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.190962352,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.179635936,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.173769762,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.178880144,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.184394467,                            !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.237763012,                            !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.306294659,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.370591984,                            !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.422502031,                            !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.440446929,                            !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.443737673,                            !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.419664662,                            !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.400309872,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.38914387,                             !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.415625758,                            !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.472396027,                            !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.525614608,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.514704241,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.486471725,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.442850166,                            !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.378713421,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.28800355,                             !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.235400418,                            !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.194520012,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.17888114,                             !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.175029027,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.175404766,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.193636818,                            !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.273540501,                            !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.350219629,                            !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.341840234,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.320012368,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.310165849,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.32047636,                             !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.330386581,                            !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.315846061,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.298770423,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.298164429,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.357873757,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.439863331,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.492382523,                            !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.485389961,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.443957144,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.415097235,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.360911354,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.27520271,                             !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.221333678,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.184663373,                            !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.174670872,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.164691476,                            !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.171484306,                            !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.201623055,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.283432142,                            !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.359999295,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.335390628,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.319108604,                            !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.30925379,                             !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.323984585,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.343784953,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.317718452,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.295123183,                            !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.307397822,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.360307849,                            !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.442660554,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.50503821,                             !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.493842348,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.470430903,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.428055669,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.369027981,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.305130614,                            !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.232896984,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  0.204346956,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  0.184708495,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  0.176166031,                            !- Field 12460
  Until: 05:00,                           !- Field 12461
  0.180034899,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  0.214014481,                            !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.301964951,                            !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.357488894,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.346742758,                            !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.321631115,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.301997133,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.29739968,                             !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.315687803,                            !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.292251475,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.272277918,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.281322861,                            !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.328497932,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.398491726,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.44779665,                             !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.442454686,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.4512994,                              !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.431958876,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.357686634,                            !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.281045826,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.233000499,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.19000202,                             !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.163167452,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.154597616,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.166812535,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.195582698,                            !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.287783249,                            !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.348311572,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.330178887,                            !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.306212875,                            !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.284336404,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.291907255,                            !- Field 12526
  Until: 13:00,                           !- Field 12527
  0.317799406,                            !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.308896631,                            !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.269972888,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.278090675,                            !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.309615429,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.372959223,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.42341044,                             !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.41937419,                             !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.448328822,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.422060434,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.359145463,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.28745313,                             !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.222774591,                            !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.192509269,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.169964098,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.160778315,                            !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.1633136,                              !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.192559367,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.277914999,                            !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.325403933,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.34180208,                             !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.322067403,                            !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.314799798,                            !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.322445797,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.346482644,                            !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.316774875,                            !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.312724192,                            !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.307051445,                            !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.347365838,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.39616513,                             !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.406372293,                            !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.390560066,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.398281545,                            !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.390988724,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.339134582,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.307393675,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.254228344,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.209794094,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.190479946,                            !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.17867129,                             !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.167904086,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.179375158,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.204890741,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.264995714,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.325088909,                            !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.392877373,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.396476339,                            !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.421897365,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.434967609,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.393358451,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.35450322,                             !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.357494534,                            !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.369522828,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.390573172,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.406966508,                            !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.388371988,                            !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.398296641,                            !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.407871765,                            !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.357422207,                            !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.301279994,                            !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.247327188,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.215784684,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.190962352,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.179635936,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.173769762,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.178880144,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.184394467,                            !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.237763012,                            !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.306294659,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.370591984,                            !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.422502031,                            !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.440446929,                            !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.443737673,                            !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.419664662,                            !- Field 12680
  Until: 15:00,                           !- Field 12681
