  0,                                      !- Value 3770
  0,                                      !- Value 3771
  0,                                      !- Value 3772
  0,                                      !- Value 3773
  0,                                      !- Value 3774
  0,                                      !- Value 3775
  0,                                      !- Value 3776
  0,                                      !- Value 3777
  0,                                      !- Value 3778
  0,                                      !- Value 3779
  0,                                      !- Value 3780
  0,                                      !- Value 3781
  0,                                      !- Value 3782
  0,                                      !- Value 3783
  0,                                      !- Value 3784
  0,                                      !- Value 3785
  0,                                      !- Value 3786
  0,                                      !- Value 3787
  0.15,                                   !- Value 3788
  0.75,                                   !- Value 3789
  0.75,                                   !- Value 3790
  0.3,                                    !- Value 3791
  0,                                      !- Value 3792
  0,                                      !- Value 3793
  0,                                      !- Value 3794
  0,                                      !- Value 3795
  0,                                      !- Value 3796
  0,                                      !- Value 3797
  0,                                      !- Value 3798
  0,                                      !- Value 3799
  0,                                      !- Value 3800
  0,                                      !- Value 3801
  0,                                      !- Value 3802
  0,                                      !- Value 3803
  0,                                      !- Value 3804
  0,                                      !- Value 3805
  0,                                      !- Value 3806
  0,                                      !- Value 3807
  0,                                      !- Value 3808
  0,                                      !- Value 3809
  0,                                      !- Value 3810
  0,                                      !- Value 3811
  0.15,                                   !- Value 3812
  0.75,                                   !- Value 3813
  0.75,                                   !- Value 3814
  0.3,                                    !- Value 3815
  0,                                      !- Value 3816
  0,                                      !- Value 3817
  0,                                      !- Value 3818
  0,                                      !- Value 3819
  0,                                      !- Value 3820
  0,                                      !- Value 3821
  0,                                      !- Value 3822
  0,                                      !- Value 3823
  0,                                      !- Value 3824
  0,                                      !- Value 3825
  0,                                      !- Value 3826
  0,                                      !- Value 3827
  0,                                      !- Value 3828
  0,                                      !- Value 3829
  0,                                      !- Value 3830
  0,                                      !- Value 3831
  0,                                      !- Value 3832
  0,                                      !- Value 3833
  0,                                      !- Value 3834
  0,                                      !- Value 3835
  0.15,                                   !- Value 3836
  0.75,                                   !- Value 3837
  0.75,                                   !- Value 3838
  0.3,                                    !- Value 3839
  0,                                      !- Value 3840
  0,                                      !- Value 3841
  0,                                      !- Value 3842
  0,                                      !- Value 3843
  0,                                      !- Value 3844
  0,                                      !- Value 3845
  0,                                      !- Value 3846
  0,                                      !- Value 3847
  0,                                      !- Value 3848
  0,                                      !- Value 3849
  0,                                      !- Value 3850
  0,                                      !- Value 3851
  0,                                      !- Value 3852
  0,                                      !- Value 3853
  0,                                      !- Value 3854
  0,                                      !- Value 3855
  0,                                      !- Value 3856
  0,                                      !- Value 3857
  0,                                      !- Value 3858
  0,                                      !- Value 3859
  0.15,                                   !- Value 3860
  0.75,                                   !- Value 3861
  0.75,                                   !- Value 3862
  0.3,                                    !- Value 3863
  0,                                      !- Value 3864
  0,                                      !- Value 3865
  0,                                      !- Value 3866
  0,                                      !- Value 3867
  0,                                      !- Value 3868
  0,                                      !- Value 3869
  0,                                      !- Value 3870
  0,                                      !- Value 3871
  0,                                      !- Value 3872
  0,                                      !- Value 3873
  0,                                      !- Value 3874
  0,                                      !- Value 3875
  0,                                      !- Value 3876
  0,                                      !- Value 3877
  0,                                      !- Value 3878
  0,                                      !- Value 3879
  0,                                      !- Value 3880
  0,                                      !- Value 3881
  0,                                      !- Value 3882
  0,                                      !- Value 3883
  0.15,                                   !- Value 3884
  0.75,                                   !- Value 3885
  0.75,                                   !- Value 3886
  0.3,                                    !- Value 3887
  0,                                      !- Value 3888
  0,                                      !- Value 3889
  0,                                      !- Value 3890
  0,                                      !- Value 3891
  0,                                      !- Value 3892
  0,                                      !- Value 3893
  0,                                      !- Value 3894
  0,                                      !- Value 3895
  0,                                      !- Value 3896
  0,                                      !- Value 3897
  0,                                      !- Value 3898
  0,                                      !- Value 3899
  0,                                      !- Value 3900
  0,                                      !- Value 3901
  0,                                      !- Value 3902
  0,                                      !- Value 3903
  0,                                      !- Value 3904
  0,                                      !- Value 3905
  0,                                      !- Value 3906
  0,                                      !- Value 3907
  0.15,                                   !- Value 3908
  0.74039273,                             !- Value 3909
  0.75,                                   !- Value 3910
  0.3,                                    !- Value 3911
  0,                                      !- Value 3912
  0,                                      !- Value 3913
  0,                                      !- Value 3914
  0,                                      !- Value 3915
  0,                                      !- Value 3916
  0,                                      !- Value 3917
  0,                                      !- Value 3918
  0,                                      !- Value 3919
  0,                                      !- Value 3920
  0,                                      !- Value 3921
  0,                                      !- Value 3922
  0,                                      !- Value 3923
  0,                                      !- Value 3924
  0,                                      !- Value 3925
  0,                                      !- Value 3926
  0,                                      !- Value 3927
  0,                                      !- Value 3928
  0,                                      !- Value 3929
  0,                                      !- Value 3930
  0,                                      !- Value 3931
  0.15,                                   !- Value 3932
  0.75,                                   !- Value 3933
  0.75,                                   !- Value 3934
  0.3,                                    !- Value 3935
  0,                                      !- Value 3936
  0,                                      !- Value 3937
  0,                                      !- Value 3938
  0,                                      !- Value 3939
  0,                                      !- Value 3940
  0,                                      !- Value 3941
  0,                                      !- Value 3942
  0,                                      !- Value 3943
  0,                                      !- Value 3944
  0,                                      !- Value 3945
  0,                                      !- Value 3946
  0,                                      !- Value 3947
  0,                                      !- Value 3948
  0,                                      !- Value 3949
  0,                                      !- Value 3950
  0,                                      !- Value 3951
  0,                                      !- Value 3952
  0,                                      !- Value 3953
  0,                                      !- Value 3954
  0,                                      !- Value 3955
  0.15,                                   !- Value 3956
  0.75,                                   !- Value 3957
  0.75,                                   !- Value 3958
  0.3,                                    !- Value 3959
  0,                                      !- Value 3960
  0,                                      !- Value 3961
  0,                                      !- Value 3962
  0,                                      !- Value 3963
  0,                                      !- Value 3964
  0,                                      !- Value 3965
  0,                                      !- Value 3966
  0,                                      !- Value 3967
  0,                                      !- Value 3968
  0,                                      !- Value 3969
  0,                                      !- Value 3970
  0,                                      !- Value 3971
  0,                                      !- Value 3972
  0,                                      !- Value 3973
  0,                                      !- Value 3974
  0,                                      !- Value 3975
  0,                                      !- Value 3976
  0,                                      !- Value 3977
  0,                                      !- Value 3978
  0,                                      !- Value 3979
  0.15,                                   !- Value 3980
  0.75,                                   !- Value 3981
  0.75,                                   !- Value 3982
  0.3,                                    !- Value 3983
  0,                                      !- Value 3984
  0,                                      !- Value 3985
  0,                                      !- Value 3986
  0,                                      !- Value 3987
  0,                                      !- Value 3988
  0,                                      !- Value 3989
  0,                                      !- Value 3990
  0,                                      !- Value 3991
  0,                                      !- Value 3992
  0,                                      !- Value 3993
  0,                                      !- Value 3994
  0,                                      !- Value 3995
  0,                                      !- Value 3996
  0,                                      !- Value 3997
  0,                                      !- Value 3998
  0,                                      !- Value 3999
  0,                                      !- Value 4000
  0,                                      !- Value 4001
  0,                                      !- Value 4002
  0,                                      !- Value 4003
  0.15,                                   !- Value 4004
  0.75,                                   !- Value 4005
  0.75,                                   !- Value 4006
  0.3,                                    !- Value 4007
  0,                                      !- Value 4008
  0,                                      !- Value 4009
  0,                                      !- Value 4010
  0,                                      !- Value 4011
  0,                                      !- Value 4012
  0,                                      !- Value 4013
  0,                                      !- Value 4014
  0,                                      !- Value 4015
  0,                                      !- Value 4016
  0,                                      !- Value 4017
  0,                                      !- Value 4018
  0,                                      !- Value 4019
  0,                                      !- Value 4020
  0,                                      !- Value 4021
  0,                                      !- Value 4022
  0,                                      !- Value 4023
  0,                                      !- Value 4024
  0,                                      !- Value 4025
  0,                                      !- Value 4026
  0,                                      !- Value 4027
  0.15,                                   !- Value 4028
  0.75,                                   !- Value 4029
  0.75,                                   !- Value 4030
  0.3,                                    !- Value 4031
  0,                                      !- Value 4032
  0,                                      !- Value 4033
  0,                                      !- Value 4034
  0,                                      !- Value 4035
  0,                                      !- Value 4036
  0,                                      !- Value 4037
  0,                                      !- Value 4038
  0,                                      !- Value 4039
  0,                                      !- Value 4040
  0,                                      !- Value 4041
  0,                                      !- Value 4042
  0,                                      !- Value 4043
  0,                                      !- Value 4044
  0,                                      !- Value 4045
  0,                                      !- Value 4046
  0,                                      !- Value 4047
  0,                                      !- Value 4048
  0,                                      !- Value 4049
  0,                                      !- Value 4050
  0,                                      !- Value 4051
  0.15,                                   !- Value 4052
  0.75,                                   !- Value 4053
  0.75,                                   !- Value 4054
  0.3,                                    !- Value 4055
  0,                                      !- Value 4056
  0,                                      !- Value 4057
  0,                                      !- Value 4058
  0,                                      !- Value 4059
  0,                                      !- Value 4060
  0,                                      !- Value 4061
  0,                                      !- Value 4062
  0,                                      !- Value 4063
  0,                                      !- Value 4064
  0,                                      !- Value 4065
  0,                                      !- Value 4066
  0,                                      !- Value 4067
  0,                                      !- Value 4068
  0,                                      !- Value 4069
  0,                                      !- Value 4070
  0,                                      !- Value 4071
  0,                                      !- Value 4072
  0,                                      !- Value 4073
  0,                                      !- Value 4074
  0,                                      !- Value 4075
  0.15,                                   !- Value 4076
  0.74039273,                             !- Value 4077
  0.75,                                   !- Value 4078
  0.3,                                    !- Value 4079
  0,                                      !- Value 4080
  0,                                      !- Value 4081
  0,                                      !- Value 4082
  0,                                      !- Value 4083
  0,                                      !- Value 4084
  0,                                      !- Value 4085
  0,                                      !- Value 4086
  0,                                      !- Value 4087
  0,                                      !- Value 4088
  0,                                      !- Value 4089
  0,                                      !- Value 4090
  0,                                      !- Value 4091
  0,                                      !- Value 4092
  0,                                      !- Value 4093
  0,                                      !- Value 4094
  0,                                      !- Value 4095
  0,                                      !- Value 4096
  0,                                      !- Value 4097
  0,                                      !- Value 4098
  0,                                      !- Value 4099
  0.15,                                   !- Value 4100
  0.75,                                   !- Value 4101
  0.75,                                   !- Value 4102
  0.3,                                    !- Value 4103
  0,                                      !- Value 4104
  0,                                      !- Value 4105
  0,                                      !- Value 4106
  0,                                      !- Value 4107
  0,                                      !- Value 4108
  0,                                      !- Value 4109
  0,                                      !- Value 4110
  0,                                      !- Value 4111
  0,                                      !- Value 4112
  0,                                      !- Value 4113
  0,                                      !- Value 4114
  0,                                      !- Value 4115
  0,                                      !- Value 4116
  0,                                      !- Value 4117
  0,                                      !- Value 4118
  0,                                      !- Value 4119
  0,                                      !- Value 4120
  0,                                      !- Value 4121
  0,                                      !- Value 4122
  0,                                      !- Value 4123
  0.15,                                   !- Value 4124
  0.75,                                   !- Value 4125
  0.75,                                   !- Value 4126
  0.3,                                    !- Value 4127
  0,                                      !- Value 4128
  0,                                      !- Value 4129
  0,                                      !- Value 4130
  0,                                      !- Value 4131
  0,                                      !- Value 4132
  0,                                      !- Value 4133
  0,                                      !- Value 4134
  0,                                      !- Value 4135
  0,                                      !- Value 4136
  0,                                      !- Value 4137
  0,                                      !- Value 4138
  0,                                      !- Value 4139
  0,                                      !- Value 4140
  0,                                      !- Value 4141
  0,                                      !- Value 4142
  0,                                      !- Value 4143
  0,                                      !- Value 4144
  0,                                      !- Value 4145
  0,                                      !- Value 4146
  0,                                      !- Value 4147
  0.15,                                   !- Value 4148
  0.75,                                   !- Value 4149
  0.75,                                   !- Value 4150
  0.3,                                    !- Value 4151
  0,                                      !- Value 4152
  0,                                      !- Value 4153
  0,                                      !- Value 4154
  0,                                      !- Value 4155
  0,                                      !- Value 4156
  0,                                      !- Value 4157
  0,                                      !- Value 4158
  0,                                      !- Value 4159
  0,                                      !- Value 4160
  0,                                      !- Value 4161
  0,                                      !- Value 4162
  0,                                      !- Value 4163
  0,                                      !- Value 4164
  0,                                      !- Value 4165
  0,                                      !- Value 4166
  0,                                      !- Value 4167
  0,                                      !- Value 4168
  0,                                      !- Value 4169
  0,                                      !- Value 4170
  0,                                      !- Value 4171
  0.15,                                   !- Value 4172
  0.75,                                   !- Value 4173
  0.75,                                   !- Value 4174
  0.3,                                    !- Value 4175
  0,                                      !- Value 4176
  0,                                      !- Value 4177
  0,                                      !- Value 4178
  0,                                      !- Value 4179
  0,                                      !- Value 4180
  0,                                      !- Value 4181
  0,                                      !- Value 4182
  0,                                      !- Value 4183
  0,                                      !- Value 4184
  0,                                      !- Value 4185
  0,                                      !- Value 4186
  0,                                      !- Value 4187
  0,                                      !- Value 4188
  0,                                      !- Value 4189
  0,                                      !- Value 4190
  0,                                      !- Value 4191
  0,                                      !- Value 4192
  0,                                      !- Value 4193
  0,                                      !- Value 4194
  0,                                      !- Value 4195
  0.15,                                   !- Value 4196
  0.75,                                   !- Value 4197
  0.75,                                   !- Value 4198
  0.3,                                    !- Value 4199
  0,                                      !- Value 4200
  0,                                      !- Value 4201
  0,                                      !- Value 4202
  0,                                      !- Value 4203
  0,                                      !- Value 4204
  0,                                      !- Value 4205
  0,                                      !- Value 4206
  0,                                      !- Value 4207
  0,                                      !- Value 4208
  0,                                      !- Value 4209
  0,                                      !- Value 4210
  0,                                      !- Value 4211
  0,                                      !- Value 4212
  0,                                      !- Value 4213
  0,                                      !- Value 4214
  0,                                      !- Value 4215
  0,                                      !- Value 4216
  0,                                      !- Value 4217
  0,                                      !- Value 4218
  0,                                      !- Value 4219
  0.15,                                   !- Value 4220
  0.75,                                   !- Value 4221
  0.75,                                   !- Value 4222
  0.3,                                    !- Value 4223
  0,                                      !- Value 4224
  0,                                      !- Value 4225
  0,                                      !- Value 4226
  0,                                      !- Value 4227
  0,                                      !- Value 4228
  0,                                      !- Value 4229
  0,                                      !- Value 4230
  0,                                      !- Value 4231
  0,                                      !- Value 4232
  0,                                      !- Value 4233
  0,                                      !- Value 4234
  0,                                      !- Value 4235
  0,                                      !- Value 4236
  0,                                      !- Value 4237
  0,                                      !- Value 4238
  0,                                      !- Value 4239
  0,                                      !- Value 4240
  0,                                      !- Value 4241
  0,                                      !- Value 4242
  0,                                      !- Value 4243
  0.15,                                   !- Value 4244
  0.74039273,                             !- Value 4245
  0.75,                                   !- Value 4246
  0.3,                                    !- Value 4247
  0,                                      !- Value 4248
  0,                                      !- Value 4249
  0,                                      !- Value 4250
  0,                                      !- Value 4251
  0,                                      !- Value 4252
  0,                                      !- Value 4253
  0,                                      !- Value 4254
  0,                                      !- Value 4255
  0,                                      !- Value 4256
  0,                                      !- Value 4257
  0,                                      !- Value 4258
  0,                                      !- Value 4259
  0,                                      !- Value 4260
  0,                                      !- Value 4261
  0,                                      !- Value 4262
  0,                                      !- Value 4263
  0,                                      !- Value 4264
  0,                                      !- Value 4265
  0,                                      !- Value 4266
  0,                                      !- Value 4267
  0.15,                                   !- Value 4268
  0.75,                                   !- Value 4269
  0.75,                                   !- Value 4270
  0.3,                                    !- Value 4271
  0,                                      !- Value 4272
  0,                                      !- Value 4273
  0,                                      !- Value 4274
  0,                                      !- Value 4275
  0,                                      !- Value 4276
  0,                                      !- Value 4277
  0,                                      !- Value 4278
  0,                                      !- Value 4279
  0,                                      !- Value 4280
  0,                                      !- Value 4281
  0,                                      !- Value 4282
  0,                                      !- Value 4283
  0,                                      !- Value 4284
  0,                                      !- Value 4285
  0,                                      !- Value 4286
  0,                                      !- Value 4287
  0,                                      !- Value 4288
  0,                                      !- Value 4289
  0,                                      !- Value 4290
  0,                                      !- Value 4291
  0.15,                                   !- Value 4292
  0.75,                                   !- Value 4293
  0.75,                                   !- Value 4294
  0.3,                                    !- Value 4295
  0,                                      !- Value 4296
  0,                                      !- Value 4297
  0,                                      !- Value 4298
  0,                                      !- Value 4299
  0,                                      !- Value 4300
  0,                                      !- Value 4301
  0,                                      !- Value 4302
  0,                                      !- Value 4303
  0,                                      !- Value 4304
  0,                                      !- Value 4305
  0,                                      !- Value 4306
  0,                                      !- Value 4307
  0,                                      !- Value 4308
  0,                                      !- Value 4309
  0,                                      !- Value 4310
  0,                                      !- Value 4311
  0,                                      !- Value 4312
  0,                                      !- Value 4313
  0,                                      !- Value 4314
  0,                                      !- Value 4315
  0.15,                                   !- Value 4316
  0.75,                                   !- Value 4317
  0.75,                                   !- Value 4318
  0.3,                                    !- Value 4319
  0,                                      !- Value 4320
  0,                                      !- Value 4321
  0,                                      !- Value 4322
  0,                                      !- Value 4323
  0,                                      !- Value 4324
  0,                                      !- Value 4325
  0,                                      !- Value 4326
  0,                                      !- Value 4327
  0,                                      !- Value 4328
  0,                                      !- Value 4329
  0,                                      !- Value 4330
  0,                                      !- Value 4331
  0,                                      !- Value 4332
  0,                                      !- Value 4333
  0,                                      !- Value 4334
  0,                                      !- Value 4335
  0,                                      !- Value 4336
  0,                                      !- Value 4337
  0,                                      !- Value 4338
  0,                                      !- Value 4339
  0.15,                                   !- Value 4340
  0.75,                                   !- Value 4341
  0.75,                                   !- Value 4342
  0.3,                                    !- Value 4343
  0,                                      !- Value 4344
  0,                                      !- Value 4345
  0,                                      !- Value 4346
  0,                                      !- Value 4347
  0,                                      !- Value 4348
  0,                                      !- Value 4349
  0,                                      !- Value 4350
  0,                                      !- Value 4351
  0,                                      !- Value 4352
  0,                                      !- Value 4353
  0,                                      !- Value 4354
  0,                                      !- Value 4355
  0,                                      !- Value 4356
  0,                                      !- Value 4357
  0,                                      !- Value 4358
  0,                                      !- Value 4359
  0,                                      !- Value 4360
  0,                                      !- Value 4361
  0,                                      !- Value 4362
  0,                                      !- Value 4363
  0.15,                                   !- Value 4364
  0.75,                                   !- Value 4365
  0.75,                                   !- Value 4366
  0.3,                                    !- Value 4367
  0,                                      !- Value 4368
  0,                                      !- Value 4369
  0,                                      !- Value 4370
  0,                                      !- Value 4371
  0,                                      !- Value 4372
  0,                                      !- Value 4373
  0,                                      !- Value 4374
  0,                                      !- Value 4375
  0,                                      !- Value 4376
  0,                                      !- Value 4377
  0,                                      !- Value 4378
  0,                                      !- Value 4379
  0,                                      !- Value 4380
  0,                                      !- Value 4381
  0,                                      !- Value 4382
  0,                                      !- Value 4383
  0,                                      !- Value 4384
  0,                                      !- Value 4385
  0,                                      !- Value 4386
  0,                                      !- Value 4387
  0.15,                                   !- Value 4388
  0.75,                                   !- Value 4389
  0.75,                                   !- Value 4390
  0.3,                                    !- Value 4391
  0,                                      !- Value 4392
  0,                                      !- Value 4393
  0,                                      !- Value 4394
  0,                                      !- Value 4395
  0,                                      !- Value 4396
  0,                                      !- Value 4397
  0,                                      !- Value 4398
  0,                                      !- Value 4399
  0,                                      !- Value 4400
  0,                                      !- Value 4401
  0,                                      !- Value 4402
  0,                                      !- Value 4403
  0,                                      !- Value 4404
  0,                                      !- Value 4405
  0,                                      !- Value 4406
  0,                                      !- Value 4407
  0,                                      !- Value 4408
  0,                                      !- Value 4409
  0,                                      !- Value 4410
  0,                                      !- Value 4411
  0.15,                                   !- Value 4412
  0.75,                                   !- Value 4413
  0.75,                                   !- Value 4414
  0.3,                                    !- Value 4415
  0,                                      !- Value 4416
  0,                                      !- Value 4417
  0,                                      !- Value 4418
  0,                                      !- Value 4419
  0,                                      !- Value 4420
  0,                                      !- Value 4421
  0,                                      !- Value 4422
  0,                                      !- Value 4423
  0,                                      !- Value 4424
  0,                                      !- Value 4425
  0,                                      !- Value 4426
  0,                                      !- Value 4427
  0,                                      !- Value 4428
  0,                                      !- Value 4429
  0,                                      !- Value 4430
  0,                                      !- Value 4431
  0,                                      !- Value 4432
  0,                                      !- Value 4433
  0,                                      !- Value 4434
  0,                                      !- Value 4435
  0.15,                                   !- Value 4436
  0.75,                                   !- Value 4437
  0.75,                                   !- Value 4438
  0.3,                                    !- Value 4439
  0,                                      !- Value 4440
  0,                                      !- Value 4441
  0,                                      !- Value 4442
  0,                                      !- Value 4443
  0,                                      !- Value 4444
  0,                                      !- Value 4445
  0,                                      !- Value 4446
  0,                                      !- Value 4447
  0,                                      !- Value 4448
  0,                                      !- Value 4449
  0,                                      !- Value 4450
  0,                                      !- Value 4451
  0,                                      !- Value 4452
  0,                                      !- Value 4453
  0,                                      !- Value 4454
  0,                                      !- Value 4455
  0,                                      !- Value 4456
  0,                                      !- Value 4457
  0,                                      !- Value 4458
  0,                                      !- Value 4459
  0.15,                                   !- Value 4460
  0.75,                                   !- Value 4461
  0.75,                                   !- Value 4462
  0.3,                                    !- Value 4463
  0,                                      !- Value 4464
  0,                                      !- Value 4465
  0,                                      !- Value 4466
  0,                                      !- Value 4467
  0,                                      !- Value 4468
  0,                                      !- Value 4469
  0,                                      !- Value 4470
  0,                                      !- Value 4471
  0,                                      !- Value 4472
  0,                                      !- Value 4473
  0,                                      !- Value 4474
  0,                                      !- Value 4475
  0,                                      !- Value 4476
  0,                                      !- Value 4477
  0,                                      !- Value 4478
  0,                                      !- Value 4479
  0,                                      !- Value 4480
  0,                                      !- Value 4481
  0,                                      !- Value 4482
  0,                                      !- Value 4483
  0.15,                                   !- Value 4484
  0.75,                                   !- Value 4485
  0.75,                                   !- Value 4486
  0.3,                                    !- Value 4487
  0,                                      !- Value 4488
  0,                                      !- Value 4489
  0,                                      !- Value 4490
  0,                                      !- Value 4491
  0,                                      !- Value 4492
  0,                                      !- Value 4493
  0,                                      !- Value 4494
  0,                                      !- Value 4495
  0,                                      !- Value 4496
  0,                                      !- Value 4497
  0,                                      !- Value 4498
  0,                                      !- Value 4499
  0,                                      !- Value 4500
  0,                                      !- Value 4501
  0,                                      !- Value 4502
  0,                                      !- Value 4503
  0,                                      !- Value 4504
  0,                                      !- Value 4505
  0,                                      !- Value 4506
  0,                                      !- Value 4507
  0.15,                                   !- Value 4508
  0.75,                                   !- Value 4509
  0.75,                                   !- Value 4510
  0.3,                                    !- Value 4511
  0,                                      !- Value 4512
  0,                                      !- Value 4513
  0,                                      !- Value 4514
  0,                                      !- Value 4515
  0,                                      !- Value 4516
  0,                                      !- Value 4517
  0,                                      !- Value 4518
  0,                                      !- Value 4519
  0,                                      !- Value 4520
  0,                                      !- Value 4521
  0,                                      !- Value 4522
  0,                                      !- Value 4523
  0,                                      !- Value 4524
  0,                                      !- Value 4525
  0,                                      !- Value 4526
  0,                                      !- Value 4527
  0,                                      !- Value 4528
  0,                                      !- Value 4529
  0,                                      !- Value 4530
  0,                                      !- Value 4531
  0.15,                                   !- Value 4532
  0.75,                                   !- Value 4533
  0.75,                                   !- Value 4534
  0.3,                                    !- Value 4535
  0,                                      !- Value 4536
  0,                                      !- Value 4537
  0,                                      !- Value 4538
  0,                                      !- Value 4539
  0,                                      !- Value 4540
  0,                                      !- Value 4541
  0,                                      !- Value 4542
  0,                                      !- Value 4543
  0,                                      !- Value 4544
  0,                                      !- Value 4545
  0,                                      !- Value 4546
  0,                                      !- Value 4547
  0,                                      !- Value 4548
  0,                                      !- Value 4549
  0,                                      !- Value 4550
  0,                                      !- Value 4551
  0,                                      !- Value 4552
  0,                                      !- Value 4553
  0,                                      !- Value 4554
  0,                                      !- Value 4555
  0.15,                                   !- Value 4556
  0.75,                                   !- Value 4557
  0.75,                                   !- Value 4558
  0.3,                                    !- Value 4559
  0,                                      !- Value 4560
  0,                                      !- Value 4561
  0,                                      !- Value 4562
  0,                                      !- Value 4563
  0,                                      !- Value 4564
  0,                                      !- Value 4565
  0,                                      !- Value 4566
  0,                                      !- Value 4567
  0,                                      !- Value 4568
  0,                                      !- Value 4569
  0,                                      !- Value 4570
  0,                                      !- Value 4571
  0,                                      !- Value 4572
  0,                                      !- Value 4573
  0,                                      !- Value 4574
  0,                                      !- Value 4575
  0,                                      !- Value 4576
  0,                                      !- Value 4577
  0,                                      !- Value 4578
  0,                                      !- Value 4579
  0.15,                                   !- Value 4580
  0.75,                                   !- Value 4581
  0.75,                                   !- Value 4582
  0.3,                                    !- Value 4583
  0,                                      !- Value 4584
  0,                                      !- Value 4585
  0,                                      !- Value 4586
  0,                                      !- Value 4587
  0,                                      !- Value 4588
  0,                                      !- Value 4589
  0,                                      !- Value 4590
  0,                                      !- Value 4591
  0,                                      !- Value 4592
  0,                                      !- Value 4593
  0,                                      !- Value 4594
  0,                                      !- Value 4595
  0,                                      !- Value 4596
  0,                                      !- Value 4597
  0,                                      !- Value 4598
  0,                                      !- Value 4599
  0,                                      !- Value 4600
  0,                                      !- Value 4601
  0,                                      !- Value 4602
  0,                                      !- Value 4603
  0.15,                                   !- Value 4604
  0.75,                                   !- Value 4605
  0.75,                                   !- Value 4606
  0.3,                                    !- Value 4607
  0,                                      !- Value 4608
  0,                                      !- Value 4609
  0,                                      !- Value 4610
  0,                                      !- Value 4611
  0,                                      !- Value 4612
  0,                                      !- Value 4613
  0,                                      !- Value 4614
  0,                                      !- Value 4615
  0,                                      !- Value 4616
  0,                                      !- Value 4617
  0,                                      !- Value 4618
  0,                                      !- Value 4619
  0,                                      !- Value 4620
  0,                                      !- Value 4621
  0,                                      !- Value 4622
  0,                                      !- Value 4623
  0,                                      !- Value 4624
  0,                                      !- Value 4625
  0,                                      !- Value 4626
  0,                                      !- Value 4627
  0.15,                                   !- Value 4628
  0.75,                                   !- Value 4629
  0.75,                                   !- Value 4630
  0.3,                                    !- Value 4631
  0,                                      !- Value 4632
  0,                                      !- Value 4633
  0,                                      !- Value 4634
  0,                                      !- Value 4635
  0,                                      !- Value 4636
  0,                                      !- Value 4637
  0,                                      !- Value 4638
  0,                                      !- Value 4639
  0,                                      !- Value 4640
  0,                                      !- Value 4641
  0,                                      !- Value 4642
  0,                                      !- Value 4643
  0,                                      !- Value 4644
  0,                                      !- Value 4645
  0,                                      !- Value 4646
  0,                                      !- Value 4647
  0,                                      !- Value 4648
  0,                                      !- Value 4649
  0,                                      !- Value 4650
  0,                                      !- Value 4651
  0.15,                                   !- Value 4652
  0.75,                                   !- Value 4653
  0.75,                                   !- Value 4654
  0.3,                                    !- Value 4655
  0,                                      !- Value 4656
  0,                                      !- Value 4657
  0,                                      !- Value 4658
  0,                                      !- Value 4659
  0,                                      !- Value 4660
  0,                                      !- Value 4661
  0,                                      !- Value 4662
  0,                                      !- Value 4663
  0,                                      !- Value 4664
  0,                                      !- Value 4665
  0,                                      !- Value 4666
  0,                                      !- Value 4667
  0,                                      !- Value 4668
  0,                                      !- Value 4669
  0,                                      !- Value 4670
  0,                                      !- Value 4671
  0,                                      !- Value 4672
  0,                                      !- Value 4673
  0,                                      !- Value 4674
  0,                                      !- Value 4675
  0.15,                                   !- Value 4676
  0.75,                                   !- Value 4677
  0.75,                                   !- Value 4678
  0.3,                                    !- Value 4679
  0,                                      !- Value 4680
  0,                                      !- Value 4681
  0,                                      !- Value 4682
  0,                                      !- Value 4683
  0,                                      !- Value 4684
  0,                                      !- Value 4685
  0,                                      !- Value 4686
  0,                                      !- Value 4687
  0,                                      !- Value 4688
  0,                                      !- Value 4689
  0,                                      !- Value 4690
  0,                                      !- Value 4691
  0,                                      !- Value 4692
  0,                                      !- Value 4693
  0,                                      !- Value 4694
  0,                                      !- Value 4695
  0,                                      !- Value 4696
  0,                                      !- Value 4697
  0,                                      !- Value 4698
  0,                                      !- Value 4699
  0.15,                                   !- Value 4700
  0.75,                                   !- Value 4701
  0.75,                                   !- Value 4702
  0.3,                                    !- Value 4703
  0,                                      !- Value 4704
  0,                                      !- Value 4705
  0,                                      !- Value 4706
  0,                                      !- Value 4707
  0,                                      !- Value 4708
  0,                                      !- Value 4709
  0,                                      !- Value 4710
  0,                                      !- Value 4711
  0,                                      !- Value 4712
  0,                                      !- Value 4713
  0,                                      !- Value 4714
  0,                                      !- Value 4715
  0,                                      !- Value 4716
  0,                                      !- Value 4717
  0,                                      !- Value 4718
  0,                                      !- Value 4719
  0,                                      !- Value 4720
  0,                                      !- Value 4721
  0,                                      !- Value 4722
  0,                                      !- Value 4723
  0.15,                                   !- Value 4724
  0.75,                                   !- Value 4725
  0.75,                                   !- Value 4726
  0.3,                                    !- Value 4727
  0,                                      !- Value 4728
  0,                                      !- Value 4729
  0,                                      !- Value 4730
  0,                                      !- Value 4731
  0,                                      !- Value 4732
  0,                                      !- Value 4733
  0,                                      !- Value 4734
  0,                                      !- Value 4735
  0,                                      !- Value 4736
  0,                                      !- Value 4737
  0,                                      !- Value 4738
  0,                                      !- Value 4739
  0,                                      !- Value 4740
  0,                                      !- Value 4741
  0,                                      !- Value 4742
  0,                                      !- Value 4743
  0,                                      !- Value 4744
  0,                                      !- Value 4745
  0,                                      !- Value 4746
  0,                                      !- Value 4747
  0.15,                                   !- Value 4748
  0.75,                                   !- Value 4749
  0.75,                                   !- Value 4750
  0.3,                                    !- Value 4751
  0,                                      !- Value 4752
  0,                                      !- Value 4753
  0,                                      !- Value 4754
  0,                                      !- Value 4755
  0,                                      !- Value 4756
  0,                                      !- Value 4757
  0,                                      !- Value 4758
  0,                                      !- Value 4759
  0,                                      !- Value 4760
  0,                                      !- Value 4761
  0,                                      !- Value 4762
  0,                                      !- Value 4763
  0,                                      !- Value 4764
  0,                                      !- Value 4765
  0,                                      !- Value 4766
  0,                                      !- Value 4767
  0,                                      !- Value 4768
  0,                                      !- Value 4769
  0,                                      !- Value 4770
  0,                                      !- Value 4771
  0.15,                                   !- Value 4772
  0.75,                                   !- Value 4773
  0.75,                                   !- Value 4774
  0.3,                                    !- Value 4775
  0,                                      !- Value 4776
  0,                                      !- Value 4777
  0,                                      !- Value 4778
  0,                                      !- Value 4779
  0,                                      !- Value 4780
  0,                                      !- Value 4781
  0,                                      !- Value 4782
  0,                                      !- Value 4783
  0,                                      !- Value 4784
  0,                                      !- Value 4785
  0,                                      !- Value 4786
  0,                                      !- Value 4787
  0,                                      !- Value 4788
  0,                                      !- Value 4789
  0,                                      !- Value 4790
  0,                                      !- Value 4791
  0,                                      !- Value 4792
  0,                                      !- Value 4793
  0,                                      !- Value 4794
  0,                                      !- Value 4795
  0.15,                                   !- Value 4796
  0.75,                                   !- Value 4797
  0.75,                                   !- Value 4798
  0.3,                                    !- Value 4799
  0,                                      !- Value 4800
  0,                                      !- Value 4801
  0,                                      !- Value 4802
  0,                                      !- Value 4803
  0,                                      !- Value 4804
  0,                                      !- Value 4805
  0,                                      !- Value 4806
  0,                                      !- Value 4807
  0,                                      !- Value 4808
  0,                                      !- Value 4809
  0,                                      !- Value 4810
  0,                                      !- Value 4811
  0,                                      !- Value 4812
  0,                                      !- Value 4813
  0,                                      !- Value 4814
  0,                                      !- Value 4815
  0,                                      !- Value 4816
  0,                                      !- Value 4817
  0,                                      !- Value 4818
  0,                                      !- Value 4819
  0.15,                                   !- Value 4820
  0.75,                                   !- Value 4821
  0.75,                                   !- Value 4822
  0.3,                                    !- Value 4823
  0,                                      !- Value 4824
  0,                                      !- Value 4825
  0,                                      !- Value 4826
  0,                                      !- Value 4827
  0,                                      !- Value 4828
  0,                                      !- Value 4829
  0,                                      !- Value 4830
  0,                                      !- Value 4831
  0,                                      !- Value 4832
  0,                                      !- Value 4833
  0,                                      !- Value 4834
  0,                                      !- Value 4835
  0,                                      !- Value 4836
  0,                                      !- Value 4837
  0,                                      !- Value 4838
  0,                                      !- Value 4839
  0,                                      !- Value 4840
  0,                                      !- Value 4841
  0,                                      !- Value 4842
  0,                                      !- Value 4843
  0.15,                                   !- Value 4844
  0.75,                                   !- Value 4845
  0.75,                                   !- Value 4846
  0.3,                                    !- Value 4847
  0,                                      !- Value 4848
  0,                                      !- Value 4849
  0,                                      !- Value 4850
  0,                                      !- Value 4851
  0,                                      !- Value 4852
  0,                                      !- Value 4853
  0,                                      !- Value 4854
  0,                                      !- Value 4855
  0,                                      !- Value 4856
  0,                                      !- Value 4857
  0,                                      !- Value 4858
  0,                                      !- Value 4859
  0,                                      !- Value 4860
  0,                                      !- Value 4861
  0,                                      !- Value 4862
  0,                                      !- Value 4863
  0,                                      !- Value 4864
  0,                                      !- Value 4865
  0,                                      !- Value 4866
  0,                                      !- Value 4867
  0.15,                                   !- Value 4868
  0.75,                                   !- Value 4869
  0.75,                                   !- Value 4870
  0.3,                                    !- Value 4871
  0,                                      !- Value 4872
  0,                                      !- Value 4873
  0,                                      !- Value 4874
  0,                                      !- Value 4875
  0,                                      !- Value 4876
  0,                                      !- Value 4877
  0,                                      !- Value 4878
  0,                                      !- Value 4879
  0,                                      !- Value 4880
  0,                                      !- Value 4881
  0,                                      !- Value 4882
  0,                                      !- Value 4883
  0,                                      !- Value 4884
  0,                                      !- Value 4885
  0,                                      !- Value 4886
  0,                                      !- Value 4887
  0,                                      !- Value 4888
  0,                                      !- Value 4889
  0,                                      !- Value 4890
  0,                                      !- Value 4891
  0.15,                                   !- Value 4892
  0.75,                                   !- Value 4893
  0.75,                                   !- Value 4894
  0.3,                                    !- Value 4895
  0,                                      !- Value 4896
  0,                                      !- Value 4897
  0,                                      !- Value 4898
  0,                                      !- Value 4899
  0,                                      !- Value 4900
  0,                                      !- Value 4901
  0,                                      !- Value 4902
  0,                                      !- Value 4903
  0,                                      !- Value 4904
  0,                                      !- Value 4905
  0,                                      !- Value 4906
  0,                                      !- Value 4907
  0,                                      !- Value 4908
  0,                                      !- Value 4909
  0,                                      !- Value 4910
  0,                                      !- Value 4911
  0,                                      !- Value 4912
  0,                                      !- Value 4913
  0,                                      !- Value 4914
  0,                                      !- Value 4915
  0.15,                                   !- Value 4916
  0.75,                                   !- Value 4917
  0.75,                                   !- Value 4918
  0.3,                                    !- Value 4919
  0,                                      !- Value 4920
  0,                                      !- Value 4921
  0,                                      !- Value 4922
  0,                                      !- Value 4923
  0,                                      !- Value 4924
  0,                                      !- Value 4925
  0,                                      !- Value 4926
  0,                                      !- Value 4927
  0,                                      !- Value 4928
  0,                                      !- Value 4929
  0,                                      !- Value 4930
  0,                                      !- Value 4931
  0,                                      !- Value 4932
  0,                                      !- Value 4933
  0,                                      !- Value 4934
  0,                                      !- Value 4935
  0,                                      !- Value 4936
  0,                                      !- Value 4937
  0,                                      !- Value 4938
  0,                                      !- Value 4939
  0.15,                                   !- Value 4940
  0.75,                                   !- Value 4941
  0.75,                                   !- Value 4942
  0.3,                                    !- Value 4943
  0,                                      !- Value 4944
  0,                                      !- Value 4945
  0,                                      !- Value 4946
  0,                                      !- Value 4947
  0,                                      !- Value 4948
  0,                                      !- Value 4949
  0,                                      !- Value 4950
  0,                                      !- Value 4951
  0,                                      !- Value 4952
  0,                                      !- Value 4953
  0,                                      !- Value 4954
  0,                                      !- Value 4955
  0,                                      !- Value 4956
  0,                                      !- Value 4957
  0,                                      !- Value 4958
  0,                                      !- Value 4959
  0,                                      !- Value 4960
  0,                                      !- Value 4961
  0,                                      !- Value 4962
  0,                                      !- Value 4963
  0.15,                                   !- Value 4964
  0.75,                                   !- Value 4965
  0.75,                                   !- Value 4966
  0.3,                                    !- Value 4967
  0,                                      !- Value 4968
  0,                                      !- Value 4969
  0,                                      !- Value 4970
  0,                                      !- Value 4971
  0,                                      !- Value 4972
  0,                                      !- Value 4973
  0,                                      !- Value 4974
  0,                                      !- Value 4975
  0,                                      !- Value 4976
  0,                                      !- Value 4977
  0,                                      !- Value 4978
  0,                                      !- Value 4979
  0,                                      !- Value 4980
  0,                                      !- Value 4981
  0,                                      !- Value 4982
  0,                                      !- Value 4983
  0,                                      !- Value 4984
  0,                                      !- Value 4985
  0,                                      !- Value 4986
  0,                                      !- Value 4987
  0.15,                                   !- Value 4988
  0.75,                                   !- Value 4989
  0.75,                                   !- Value 4990
  0.3,                                    !- Value 4991
  0,                                      !- Value 4992
  0,                                      !- Value 4993
  0,                                      !- Value 4994
  0,                                      !- Value 4995
  0,                                      !- Value 4996
  0,                                      !- Value 4997
  0,                                      !- Value 4998
  0,                                      !- Value 4999
  0,                                      !- Value 5000
  0,                                      !- Value 5001
  0,                                      !- Value 5002
  0,                                      !- Value 5003
  0,                                      !- Value 5004
  0,                                      !- Value 5005
  0,                                      !- Value 5006
  0,                                      !- Value 5007
  0,                                      !- Value 5008
  0,                                      !- Value 5009
  0,                                      !- Value 5010
  0,                                      !- Value 5011
  0.15,                                   !- Value 5012
  0.75,                                   !- Value 5013
  0.75,                                   !- Value 5014
  0.3,                                    !- Value 5015
  0,                                      !- Value 5016
  0,                                      !- Value 5017
  0,                                      !- Value 5018
  0,                                      !- Value 5019
  0,                                      !- Value 5020
  0,                                      !- Value 5021
  0,                                      !- Value 5022
  0,                                      !- Value 5023
  0,                                      !- Value 5024
  0,                                      !- Value 5025
  0,                                      !- Value 5026
  0,                                      !- Value 5027
  0,                                      !- Value 5028
  0,                                      !- Value 5029
  0,                                      !- Value 5030
  0,                                      !- Value 5031
  0,                                      !- Value 5032
  0,                                      !- Value 5033
  0,                                      !- Value 5034
  0,                                      !- Value 5035
  0.15,                                   !- Value 5036
  0.75,                                   !- Value 5037
  0.75,                                   !- Value 5038
  0.3,                                    !- Value 5039
  0,                                      !- Value 5040
  0,                                      !- Value 5041
  0,                                      !- Value 5042
  0,                                      !- Value 5043
  0,                                      !- Value 5044
  0,                                      !- Value 5045
  0,                                      !- Value 5046
  0,                                      !- Value 5047
  0,                                      !- Value 5048
  0,                                      !- Value 5049
  0,                                      !- Value 5050
  0,                                      !- Value 5051
  0,                                      !- Value 5052
  0,                                      !- Value 5053
  0,                                      !- Value 5054
  0,                                      !- Value 5055
  0,                                      !- Value 5056
  0,                                      !- Value 5057
  0,                                      !- Value 5058
  0,                                      !- Value 5059
  0.15,                                   !- Value 5060
  0.75,                                   !- Value 5061
  0.75,                                   !- Value 5062
  0.3,                                    !- Value 5063
  0,                                      !- Value 5064
  0,                                      !- Value 5065
  0,                                      !- Value 5066
  0,                                      !- Value 5067
  0,                                      !- Value 5068
  0,                                      !- Value 5069
  0,                                      !- Value 5070
  0,                                      !- Value 5071
  0,                                      !- Value 5072
  0,                                      !- Value 5073
  0,                                      !- Value 5074
  0,                                      !- Value 5075
  0,                                      !- Value 5076
  0,                                      !- Value 5077
  0,                                      !- Value 5078
  0,                                      !- Value 5079
  0,                                      !- Value 5080
  0,                                      !- Value 5081
  0,                                      !- Value 5082
  0,                                      !- Value 5083
  0.15,                                   !- Value 5084
  0.75,                                   !- Value 5085
  0.75,                                   !- Value 5086
  0.3,                                    !- Value 5087
  0,                                      !- Value 5088
  0,                                      !- Value 5089
  0,                                      !- Value 5090
  0,                                      !- Value 5091
  0,                                      !- Value 5092
  0,                                      !- Value 5093
  0,                                      !- Value 5094
  0,                                      !- Value 5095
  0,                                      !- Value 5096
  0,                                      !- Value 5097
  0,                                      !- Value 5098
  0,                                      !- Value 5099
  0,                                      !- Value 5100
  0,                                      !- Value 5101
  0,                                      !- Value 5102
  0,                                      !- Value 5103
  0,                                      !- Value 5104
  0,                                      !- Value 5105
  0,                                      !- Value 5106
  0,                                      !- Value 5107
  0.15,                                   !- Value 5108
  0.75,                                   !- Value 5109
  0.75,                                   !- Value 5110
  0.3,                                    !- Value 5111
  0,                                      !- Value 5112
  0,                                      !- Value 5113
  0,                                      !- Value 5114
  0,                                      !- Value 5115
  0,                                      !- Value 5116
  0,                                      !- Value 5117
  0,                                      !- Value 5118
  0,                                      !- Value 5119
  0,                                      !- Value 5120
  0,                                      !- Value 5121
  0,                                      !- Value 5122
  0,                                      !- Value 5123
  0,                                      !- Value 5124
  0,                                      !- Value 5125
  0,                                      !- Value 5126
  0,                                      !- Value 5127
  0,                                      !- Value 5128
  0,                                      !- Value 5129
  0,                                      !- Value 5130
  0,                                      !- Value 5131
  0.15,                                   !- Value 5132
  0.75,                                   !- Value 5133
  0.75,                                   !- Value 5134
  0.3,                                    !- Value 5135
  0,                                      !- Value 5136
  0,                                      !- Value 5137
  0,                                      !- Value 5138
  0,                                      !- Value 5139
  0,                                      !- Value 5140
  0,                                      !- Value 5141
  0,                                      !- Value 5142
  0,                                      !- Value 5143
  0,                                      !- Value 5144
  0,                                      !- Value 5145
  0,                                      !- Value 5146
  0,                                      !- Value 5147
  0,                                      !- Value 5148
  0,                                      !- Value 5149
  0,                                      !- Value 5150
  0,                                      !- Value 5151
  0,                                      !- Value 5152
  0,                                      !- Value 5153
  0,                                      !- Value 5154
  0,                                      !- Value 5155
  0.15,                                   !- Value 5156
  0.75,                                   !- Value 5157
  0.75,                                   !- Value 5158
  0.3,                                    !- Value 5159
  0,                                      !- Value 5160
  0,                                      !- Value 5161
  0,                                      !- Value 5162
  0,                                      !- Value 5163
  0,                                      !- Value 5164
  0,                                      !- Value 5165
  0,                                      !- Value 5166
  0,                                      !- Value 5167
  0,                                      !- Value 5168
  0,                                      !- Value 5169
  0,                                      !- Value 5170
  0,                                      !- Value 5171
  0,                                      !- Value 5172
  0,                                      !- Value 5173
  0,                                      !- Value 5174
  0,                                      !- Value 5175
  0,                                      !- Value 5176
  0,                                      !- Value 5177
  0,                                      !- Value 5178
  0,                                      !- Value 5179
  0.15,                                   !- Value 5180
  0.75,                                   !- Value 5181
  0.75,                                   !- Value 5182
  0.3,                                    !- Value 5183
  0,                                      !- Value 5184
  0,                                      !- Value 5185
  0,                                      !- Value 5186
  0,                                      !- Value 5187
  0,                                      !- Value 5188
  0,                                      !- Value 5189
  0,                                      !- Value 5190
  0,                                      !- Value 5191
  0,                                      !- Value 5192
  0,                                      !- Value 5193
  0,                                      !- Value 5194
  0,                                      !- Value 5195
  0,                                      !- Value 5196
  0,                                      !- Value 5197
  0,                                      !- Value 5198
  0,                                      !- Value 5199
  0,                                      !- Value 5200
  0,                                      !- Value 5201
  0,                                      !- Value 5202
  0,                                      !- Value 5203
  0.15,                                   !- Value 5204
  0.75,                                   !- Value 5205
  0.75,                                   !- Value 5206
  0.3,                                    !- Value 5207
  0,                                      !- Value 5208
  0,                                      !- Value 5209
  0,                                      !- Value 5210
  0,                                      !- Value 5211
  0,                                      !- Value 5212
  0,                                      !- Value 5213
  0,                                      !- Value 5214
  0,                                      !- Value 5215
  0,                                      !- Value 5216
  0,                                      !- Value 5217
  0,                                      !- Value 5218
  0,                                      !- Value 5219
  0,                                      !- Value 5220
  0,                                      !- Value 5221
  0,                                      !- Value 5222
  0,                                      !- Value 5223
  0,                                      !- Value 5224
  0,                                      !- Value 5225
  0,                                      !- Value 5226
  0,                                      !- Value 5227
  0.15,                                   !- Value 5228
  0.75,                                   !- Value 5229
  0.75,                                   !- Value 5230
  0.3,                                    !- Value 5231
  0,                                      !- Value 5232
  0,                                      !- Value 5233
  0,                                      !- Value 5234
  0,                                      !- Value 5235
  0,                                      !- Value 5236
  0,                                      !- Value 5237
  0,                                      !- Value 5238
  0,                                      !- Value 5239
  0,                                      !- Value 5240
  0,                                      !- Value 5241
  0,                                      !- Value 5242
  0,                                      !- Value 5243
  0,                                      !- Value 5244
  0,                                      !- Value 5245
  0,                                      !- Value 5246
  0,                                      !- Value 5247
  0,                                      !- Value 5248
  0,                                      !- Value 5249
  0,                                      !- Value 5250
  0,                                      !- Value 5251
  0.15,                                   !- Value 5252
  0.75,                                   !- Value 5253
  0.75,                                   !- Value 5254
  0.3,                                    !- Value 5255
  0,                                      !- Value 5256
  0,                                      !- Value 5257
  0,                                      !- Value 5258
  0,                                      !- Value 5259
  0,                                      !- Value 5260
  0,                                      !- Value 5261
  0,                                      !- Value 5262
  0,                                      !- Value 5263
  0,                                      !- Value 5264
  0,                                      !- Value 5265
  0,                                      !- Value 5266
  0,                                      !- Value 5267
  0,                                      !- Value 5268
  0,                                      !- Value 5269
  0,                                      !- Value 5270
  0,                                      !- Value 5271
  0,                                      !- Value 5272
  0,                                      !- Value 5273
  0,                                      !- Value 5274
  0,                                      !- Value 5275
  0.15,                                   !- Value 5276
  0.75,                                   !- Value 5277
  0.75,                                   !- Value 5278
  0.3,                                    !- Value 5279
  0,                                      !- Value 5280
  0,                                      !- Value 5281
  0,                                      !- Value 5282
  0,                                      !- Value 5283
  0,                                      !- Value 5284
  0,                                      !- Value 5285
  0,                                      !- Value 5286
  0,                                      !- Value 5287
  0,                                      !- Value 5288
  0,                                      !- Value 5289
  0,                                      !- Value 5290
  0,                                      !- Value 5291
  0,                                      !- Value 5292
  0,                                      !- Value 5293
  0,                                      !- Value 5294
  0,                                      !- Value 5295
  0,                                      !- Value 5296
  0,                                      !- Value 5297
  0,                                      !- Value 5298
  0,                                      !- Value 5299
  0.15,                                   !- Value 5300
  0.75,                                   !- Value 5301
  0.75,                                   !- Value 5302
  0.3,                                    !- Value 5303
  0,                                      !- Value 5304
  0,                                      !- Value 5305
  0,                                      !- Value 5306
  0,                                      !- Value 5307
  0,                                      !- Value 5308
  0,                                      !- Value 5309
  0,                                      !- Value 5310
  0,                                      !- Value 5311
  0,                                      !- Value 5312
  0,                                      !- Value 5313
  0,                                      !- Value 5314
  0,                                      !- Value 5315
  0,                                      !- Value 5316
  0,                                      !- Value 5317
  0,                                      !- Value 5318
  0,                                      !- Value 5319
  0,                                      !- Value 5320
  0,                                      !- Value 5321
  0,                                      !- Value 5322
  0,                                      !- Value 5323
  0.15,                                   !- Value 5324
  0.75,                                   !- Value 5325
  0.75,                                   !- Value 5326
  0.3,                                    !- Value 5327
  0,                                      !- Value 5328
  0,                                      !- Value 5329
  0,                                      !- Value 5330
  0,                                      !- Value 5331
  0,                                      !- Value 5332
  0,                                      !- Value 5333
  0,                                      !- Value 5334
  0,                                      !- Value 5335
  0,                                      !- Value 5336
  0,                                      !- Value 5337
  0,                                      !- Value 5338
  0,                                      !- Value 5339
  0,                                      !- Value 5340
  0,                                      !- Value 5341
  0,                                      !- Value 5342
  0,                                      !- Value 5343
  0,                                      !- Value 5344
  0,                                      !- Value 5345
  0,                                      !- Value 5346
  0,                                      !- Value 5347
  0.15,                                   !- Value 5348
  0.75,                                   !- Value 5349
  0.75,                                   !- Value 5350
  0.3,                                    !- Value 5351
  0,                                      !- Value 5352
  0,                                      !- Value 5353
  0,                                      !- Value 5354
  0,                                      !- Value 5355
  0,                                      !- Value 5356
  0,                                      !- Value 5357
  0,                                      !- Value 5358
  0,                                      !- Value 5359
  0,                                      !- Value 5360
  0,                                      !- Value 5361
  0,                                      !- Value 5362
  0,                                      !- Value 5363
  0,                                      !- Value 5364
  0,                                      !- Value 5365
  0,                                      !- Value 5366
  0,                                      !- Value 5367
  0,                                      !- Value 5368
  0,                                      !- Value 5369
  0,                                      !- Value 5370
  0,                                      !- Value 5371
  0.15,                                   !- Value 5372
  0.75,                                   !- Value 5373
  0.75,                                   !- Value 5374
  0.3,                                    !- Value 5375
  0,                                      !- Value 5376
  0,                                      !- Value 5377
  0,                                      !- Value 5378
  0,                                      !- Value 5379
  0,                                      !- Value 5380
  0,                                      !- Value 5381
  0,                                      !- Value 5382
  0,                                      !- Value 5383
  0,                                      !- Value 5384
  0,                                      !- Value 5385
  0,                                      !- Value 5386
  0,                                      !- Value 5387
  0,                                      !- Value 5388
  0,                                      !- Value 5389
  0,                                      !- Value 5390
  0,                                      !- Value 5391
  0,                                      !- Value 5392
  0,                                      !- Value 5393
  0,                                      !- Value 5394
  0,                                      !- Value 5395
  0.15,                                   !- Value 5396
  0.75,                                   !- Value 5397
  0.75,                                   !- Value 5398
  0.3,                                    !- Value 5399
  0,                                      !- Value 5400
  0,                                      !- Value 5401
  0,                                      !- Value 5402
  0,                                      !- Value 5403
  0,                                      !- Value 5404
  0,                                      !- Value 5405
  0,                                      !- Value 5406
  0,                                      !- Value 5407
  0,                                      !- Value 5408
  0,                                      !- Value 5409
  0,                                      !- Value 5410
  0,                                      !- Value 5411
  0,                                      !- Value 5412
  0,                                      !- Value 5413
  0,                                      !- Value 5414
  0,                                      !- Value 5415
  0,                                      !- Value 5416
  0,                                      !- Value 5417
  0,                                      !- Value 5418
  0,                                      !- Value 5419
  0.15,                                   !- Value 5420
  0.75,                                   !- Value 5421
  0.75,                                   !- Value 5422
  0.3,                                    !- Value 5423
  0,                                      !- Value 5424
  0,                                      !- Value 5425
  0,                                      !- Value 5426
  0,                                      !- Value 5427
  0,                                      !- Value 5428
  0,                                      !- Value 5429
  0,                                      !- Value 5430
  0,                                      !- Value 5431
  0,                                      !- Value 5432
  0,                                      !- Value 5433
  0,                                      !- Value 5434
  0,                                      !- Value 5435
  0,                                      !- Value 5436
  0,                                      !- Value 5437
  0,                                      !- Value 5438
  0,                                      !- Value 5439
  0,                                      !- Value 5440
  0,                                      !- Value 5441
  0,                                      !- Value 5442
  0,                                      !- Value 5443
  0.15,                                   !- Value 5444
  0.75,                                   !- Value 5445
  0.75,                                   !- Value 5446
  0.3,                                    !- Value 5447
  0,                                      !- Value 5448
  0,                                      !- Value 5449
  0,                                      !- Value 5450
  0,                                      !- Value 5451
  0,                                      !- Value 5452
  0,                                      !- Value 5453
  0,                                      !- Value 5454
  0,                                      !- Value 5455
  0,                                      !- Value 5456
  0,                                      !- Value 5457
  0,                                      !- Value 5458
  0,                                      !- Value 5459
  0,                                      !- Value 5460
  0,                                      !- Value 5461
  0,                                      !- Value 5462
  0,                                      !- Value 5463
  0,                                      !- Value 5464
  0,                                      !- Value 5465
  0,                                      !- Value 5466
  0,                                      !- Value 5467
  0.15,                                   !- Value 5468
  0.75,                                   !- Value 5469
  0.75,                                   !- Value 5470
  0.3,                                    !- Value 5471
  0,                                      !- Value 5472
  0,                                      !- Value 5473
  0,                                      !- Value 5474
  0,                                      !- Value 5475
  0,                                      !- Value 5476
  0,                                      !- Value 5477
  0,                                      !- Value 5478
  0,                                      !- Value 5479
  0,                                      !- Value 5480
  0,                                      !- Value 5481
  0,                                      !- Value 5482
  0,                                      !- Value 5483
  0,                                      !- Value 5484
  0,                                      !- Value 5485
  0,                                      !- Value 5486
  0,                                      !- Value 5487
  0,                                      !- Value 5488
  0,                                      !- Value 5489
  0,                                      !- Value 5490
  0,                                      !- Value 5491
  0.15,                                   !- Value 5492
  0.75,                                   !- Value 5493
  0.75,                                   !- Value 5494
  0.3,                                    !- Value 5495
  0,                                      !- Value 5496
  0,                                      !- Value 5497
  0,                                      !- Value 5498
  0,                                      !- Value 5499
  0,                                      !- Value 5500
  0,                                      !- Value 5501
  0,                                      !- Value 5502
  0,                                      !- Value 5503
  0,                                      !- Value 5504
  0,                                      !- Value 5505
  0,                                      !- Value 5506
  0,                                      !- Value 5507
  0,                                      !- Value 5508
  0,                                      !- Value 5509
  0,                                      !- Value 5510
  0,                                      !- Value 5511
  0,                                      !- Value 5512
  0,                                      !- Value 5513
  0,                                      !- Value 5514
  0,                                      !- Value 5515
  0.15,                                   !- Value 5516
  0.75,                                   !- Value 5517
  0.75,                                   !- Value 5518
  0.3,                                    !- Value 5519
  0,                                      !- Value 5520
  0,                                      !- Value 5521
  0,                                      !- Value 5522
  0,                                      !- Value 5523
  0,                                      !- Value 5524
  0,                                      !- Value 5525
  0,                                      !- Value 5526
  0,                                      !- Value 5527
  0,                                      !- Value 5528
  0,                                      !- Value 5529
  0,                                      !- Value 5530
  0,                                      !- Value 5531
  0,                                      !- Value 5532
  0,                                      !- Value 5533
  0,                                      !- Value 5534
  0,                                      !- Value 5535
  0,                                      !- Value 5536
  0,                                      !- Value 5537
  0,                                      !- Value 5538
  0,                                      !- Value 5539
  0.15,                                   !- Value 5540
  0.75,                                   !- Value 5541
  0.75,                                   !- Value 5542
  0.3,                                    !- Value 5543
  0,                                      !- Value 5544
  0,                                      !- Value 5545
  0,                                      !- Value 5546
  0,                                      !- Value 5547
  0,                                      !- Value 5548
  0,                                      !- Value 5549
  0,                                      !- Value 5550
  0,                                      !- Value 5551
  0,                                      !- Value 5552
  0,                                      !- Value 5553
  0,                                      !- Value 5554
  0,                                      !- Value 5555
  0,                                      !- Value 5556
  0,                                      !- Value 5557
  0,                                      !- Value 5558
  0,                                      !- Value 5559
  0,                                      !- Value 5560
  0,                                      !- Value 5561
  0,                                      !- Value 5562
  0,                                      !- Value 5563
  0.15,                                   !- Value 5564
  0.75,                                   !- Value 5565
  0.75,                                   !- Value 5566
  0.3,                                    !- Value 5567
  0,                                      !- Value 5568
  0,                                      !- Value 5569
  0,                                      !- Value 5570
  0,                                      !- Value 5571
  0,                                      !- Value 5572
  0,                                      !- Value 5573
  0,                                      !- Value 5574
  0,                                      !- Value 5575
  0,                                      !- Value 5576
  0,                                      !- Value 5577
  0,                                      !- Value 5578
  0,                                      !- Value 5579
  0,                                      !- Value 5580
  0,                                      !- Value 5581
  0,                                      !- Value 5582
  0,                                      !- Value 5583
  0,                                      !- Value 5584
  0,                                      !- Value 5585
  0,                                      !- Value 5586
  0,                                      !- Value 5587
  0.15,                                   !- Value 5588
  0.75,                                   !- Value 5589
  0.75,                                   !- Value 5590
  0.3,                                    !- Value 5591
  0,                                      !- Value 5592
  0,                                      !- Value 5593
  0,                                      !- Value 5594
  0,                                      !- Value 5595
  0,                                      !- Value 5596
  0,                                      !- Value 5597
  0,                                      !- Value 5598
  0,                                      !- Value 5599
  0,                                      !- Value 5600
  0,                                      !- Value 5601
  0,                                      !- Value 5602
  0,                                      !- Value 5603
  0,                                      !- Value 5604
  0,                                      !- Value 5605
  0,                                      !- Value 5606
  0,                                      !- Value 5607
  0,                                      !- Value 5608
  0,                                      !- Value 5609
  0,                                      !- Value 5610
  0,                                      !- Value 5611
  0.15,                                   !- Value 5612
  0.75,                                   !- Value 5613
  0.75,                                   !- Value 5614
  0.3,                                    !- Value 5615
  0,                                      !- Value 5616
  0,                                      !- Value 5617
  0,                                      !- Value 5618
  0,                                      !- Value 5619
  0,                                      !- Value 5620
  0,                                      !- Value 5621
  0,                                      !- Value 5622
  0,                                      !- Value 5623
  0,                                      !- Value 5624
  0,                                      !- Value 5625
  0,                                      !- Value 5626
  0,                                      !- Value 5627
  0,                                      !- Value 5628
  0,                                      !- Value 5629
  0,                                      !- Value 5630
  0,                                      !- Value 5631
  0,                                      !- Value 5632
  0,                                      !- Value 5633
  0,                                      !- Value 5634
  0,                                      !- Value 5635
  0.15,                                   !- Value 5636
  0.75,                                   !- Value 5637
  0.75,                                   !- Value 5638
  0.3,                                    !- Value 5639
  0,                                      !- Value 5640
  0,                                      !- Value 5641
  0,                                      !- Value 5642
  0,                                      !- Value 5643
  0,                                      !- Value 5644
  0,                                      !- Value 5645
  0,                                      !- Value 5646
  0,                                      !- Value 5647
  0,                                      !- Value 5648
  0,                                      !- Value 5649
  0,                                      !- Value 5650
  0,                                      !- Value 5651
  0,                                      !- Value 5652
  0,                                      !- Value 5653
  0,                                      !- Value 5654
  0,                                      !- Value 5655
  0,                                      !- Value 5656
  0,                                      !- Value 5657
  0,                                      !- Value 5658
  0,                                      !- Value 5659
  0.15,                                   !- Value 5660
  0.75,                                   !- Value 5661
  0.75,                                   !- Value 5662
  0.3,                                    !- Value 5663
  0,                                      !- Value 5664
  0,                                      !- Value 5665
  0,                                      !- Value 5666
  0,                                      !- Value 5667
  0,                                      !- Value 5668
  0,                                      !- Value 5669
  0,                                      !- Value 5670
  0,                                      !- Value 5671
  0,                                      !- Value 5672
  0,                                      !- Value 5673
  0,                                      !- Value 5674
  0,                                      !- Value 5675
  0,                                      !- Value 5676
  0,                                      !- Value 5677
  0,                                      !- Value 5678
  0,                                      !- Value 5679
  0,                                      !- Value 5680
  0,                                      !- Value 5681
  0,                                      !- Value 5682
  0,                                      !- Value 5683
  0.15,                                   !- Value 5684
  0.75,                                   !- Value 5685
  0.75,                                   !- Value 5686
  0.3,                                    !- Value 5687
  0,                                      !- Value 5688
  0,                                      !- Value 5689
  0,                                      !- Value 5690
  0,                                      !- Value 5691
  0,                                      !- Value 5692
  0,                                      !- Value 5693
  0,                                      !- Value 5694
  0,                                      !- Value 5695
  0,                                      !- Value 5696
  0,                                      !- Value 5697
  0,                                      !- Value 5698
  0,                                      !- Value 5699
  0,                                      !- Value 5700
  0,                                      !- Value 5701
  0,                                      !- Value 5702
  0,                                      !- Value 5703
  0,                                      !- Value 5704
  0,                                      !- Value 5705
  0,                                      !- Value 5706
  0,                                      !- Value 5707
  0.15,                                   !- Value 5708
  0.75,                                   !- Value 5709
  0.75,                                   !- Value 5710
  0.3,                                    !- Value 5711
  0,                                      !- Value 5712
  0,                                      !- Value 5713
  0,                                      !- Value 5714
  0,                                      !- Value 5715
  0,                                      !- Value 5716
  0,                                      !- Value 5717
  0,                                      !- Value 5718
  0,                                      !- Value 5719
  0,                                      !- Value 5720
  0,                                      !- Value 5721
  0,                                      !- Value 5722
  0,                                      !- Value 5723
  0,                                      !- Value 5724
  0,                                      !- Value 5725
  0,                                      !- Value 5726
  0,                                      !- Value 5727
  0,                                      !- Value 5728
  0,                                      !- Value 5729
  0,                                      !- Value 5730
  0,                                      !- Value 5731
  0.15,                                   !- Value 5732
  0.75,                                   !- Value 5733
  0.75,                                   !- Value 5734
  0.3,                                    !- Value 5735
  0,                                      !- Value 5736
  0,                                      !- Value 5737
  0,                                      !- Value 5738
  0,                                      !- Value 5739
  0,                                      !- Value 5740
  0,                                      !- Value 5741
  0,                                      !- Value 5742
  0,                                      !- Value 5743
  0,                                      !- Value 5744
  0,                                      !- Value 5745
  0,                                      !- Value 5746
  0,                                      !- Value 5747
  0,                                      !- Value 5748
  0,                                      !- Value 5749
  0,                                      !- Value 5750
  0,                                      !- Value 5751
  0,                                      !- Value 5752
  0,                                      !- Value 5753
  0,                                      !- Value 5754
  0,                                      !- Value 5755
  0.15,                                   !- Value 5756
  0.75,                                   !- Value 5757
  0.75,                                   !- Value 5758
  0.3,                                    !- Value 5759
  0,                                      !- Value 5760
  0,                                      !- Value 5761
  0,                                      !- Value 5762
  0,                                      !- Value 5763
  0,                                      !- Value 5764
  0,                                      !- Value 5765
  0,                                      !- Value 5766
  0,                                      !- Value 5767
  0,                                      !- Value 5768
  0,                                      !- Value 5769
  0,                                      !- Value 5770
  0,                                      !- Value 5771
  0,                                      !- Value 5772
  0,                                      !- Value 5773
  0,                                      !- Value 5774
  0,                                      !- Value 5775
  0,                                      !- Value 5776
  0,                                      !- Value 5777
  0,                                      !- Value 5778
  0,                                      !- Value 5779
  0.15,                                   !- Value 5780
  0.75,                                   !- Value 5781
  0.75,                                   !- Value 5782
  0.3,                                    !- Value 5783
  0,                                      !- Value 5784
  0,                                      !- Value 5785
  0,                                      !- Value 5786
  0,                                      !- Value 5787
  0,                                      !- Value 5788
  0,                                      !- Value 5789
  0,                                      !- Value 5790
  0,                                      !- Value 5791
  0,                                      !- Value 5792
  0,                                      !- Value 5793
  0,                                      !- Value 5794
  0,                                      !- Value 5795
  0,                                      !- Value 5796
  0,                                      !- Value 5797
  0,                                      !- Value 5798
  0,                                      !- Value 5799
  0,                                      !- Value 5800
  0,                                      !- Value 5801
  0,                                      !- Value 5802
  0,                                      !- Value 5803
  0.15,                                   !- Value 5804
  0.75,                                   !- Value 5805
  0.75,                                   !- Value 5806
  0.3,                                    !- Value 5807
  0,                                      !- Value 5808
  0,                                      !- Value 5809
  0,                                      !- Value 5810
  0,                                      !- Value 5811
  0,                                      !- Value 5812
  0,                                      !- Value 5813
  0,                                      !- Value 5814
  0,                                      !- Value 5815
  0,                                      !- Value 5816
  0,                                      !- Value 5817
  0,                                      !- Value 5818
  0,                                      !- Value 5819
  0,                                      !- Value 5820
  0,                                      !- Value 5821
  0,                                      !- Value 5822
  0,                                      !- Value 5823
  0,                                      !- Value 5824
  0,                                      !- Value 5825
  0,                                      !- Value 5826
  0,                                      !- Value 5827
  0.15,                                   !- Value 5828
  0.75,                                   !- Value 5829
  0.75,                                   !- Value 5830
  0.3,                                    !- Value 5831
  0,                                      !- Value 5832
  0,                                      !- Value 5833
  0,                                      !- Value 5834
  0,                                      !- Value 5835
  0,                                      !- Value 5836
  0,                                      !- Value 5837
  0.3,                                    !- Value 5838
  0,                                      !- Value 5839
  0,                                      !- Value 5840
  0,                                      !- Value 5841
  0,                                      !- Value 5842
  0,                                      !- Value 5843
  0,                                      !- Value 5844
  0,                                      !- Value 5845
  0,                                      !- Value 5846
  0,                                      !- Value 5847
  0,                                      !- Value 5848
  0,                                      !- Value 5849
  0,                                      !- Value 5850
  0.3,                                    !- Value 5851
  0.75,                                   !- Value 5852
  0.75,                                   !- Value 5853
  0.75,                                   !- Value 5854
  0.3,                                    !- Value 5855
  0,                                      !- Value 5856
  0,                                      !- Value 5857
  0,                                      !- Value 5858
  0,                                      !- Value 5859
  0,                                      !- Value 5860
  0,                                      !- Value 5861
  0.3,                                    !- Value 5862
  0,                                      !- Value 5863
  0,                                      !- Value 5864
  0,                                      !- Value 5865
  0,                                      !- Value 5866
  0,                                      !- Value 5867
  0,                                      !- Value 5868
  0,                                      !- Value 5869
  0,                                      !- Value 5870
  0,                                      !- Value 5871
  0,                                      !- Value 5872
  0,                                      !- Value 5873
  0,                                      !- Value 5874
  0.3,                                    !- Value 5875
  0.75,                                   !- Value 5876
  0.75,                                   !- Value 5877
  0.75,                                   !- Value 5878
  0.3,                                    !- Value 5879
  0,                                      !- Value 5880
  0,                                      !- Value 5881
  0,                                      !- Value 5882
  0,                                      !- Value 5883
  0,                                      !- Value 5884
  0,                                      !- Value 5885
  0.3,                                    !- Value 5886
  0,                                      !- Value 5887
  0,                                      !- Value 5888
  0,                                      !- Value 5889
  0,                                      !- Value 5890
  0,                                      !- Value 5891
  0,                                      !- Value 5892
  0,                                      !- Value 5893
  0,                                      !- Value 5894
  0,                                      !- Value 5895
  0,                                      !- Value 5896
  0,                                      !- Value 5897
  0,                                      !- Value 5898
  0.3,                                    !- Value 5899
  0.75,                                   !- Value 5900
  0.75,                                   !- Value 5901
  0.75,                                   !- Value 5902
  0.3,                                    !- Value 5903
  0,                                      !- Value 5904
  0,                                      !- Value 5905
  0,                                      !- Value 5906
  0,                                      !- Value 5907
  0,                                      !- Value 5908
  0,                                      !- Value 5909
  0.3,                                    !- Value 5910
  0,                                      !- Value 5911
  0,                                      !- Value 5912
  0,                                      !- Value 5913
  0,                                      !- Value 5914
  0,                                      !- Value 5915
  0,                                      !- Value 5916
  0,                                      !- Value 5917
  0,                                      !- Value 5918
  0,                                      !- Value 5919
  0,                                      !- Value 5920
  0,                                      !- Value 5921
  0,                                      !- Value 5922
  0.3,                                    !- Value 5923
  0.75,                                   !- Value 5924
  0.75,                                   !- Value 5925
  0.75,                                   !- Value 5926
  0.3,                                    !- Value 5927
  0,                                      !- Value 5928
  0,                                      !- Value 5929
  0,                                      !- Value 5930
  0,                                      !- Value 5931
  0,                                      !- Value 5932
  0,                                      !- Value 5933
  0.3,                                    !- Value 5934
  0,                                      !- Value 5935
  0,                                      !- Value 5936
  0,                                      !- Value 5937
  0,                                      !- Value 5938
  0,                                      !- Value 5939
  0,                                      !- Value 5940
  0,                                      !- Value 5941
  0,                                      !- Value 5942
  0,                                      !- Value 5943
  0,                                      !- Value 5944
  0,                                      !- Value 5945
  0,                                      !- Value 5946
  0.3,                                    !- Value 5947
  0.75,                                   !- Value 5948
  0.75,                                   !- Value 5949
  0.75,                                   !- Value 5950
  0.3,                                    !- Value 5951
  0,                                      !- Value 5952
  0,                                      !- Value 5953
  0,                                      !- Value 5954
  0,                                      !- Value 5955
  0,                                      !- Value 5956
  0,                                      !- Value 5957
  0.3,                                    !- Value 5958
  0,                                      !- Value 5959
  0,                                      !- Value 5960
  0,                                      !- Value 5961
  0,                                      !- Value 5962
  0,                                      !- Value 5963
  0,                                      !- Value 5964
  0,                                      !- Value 5965
  0,                                      !- Value 5966
  0,                                      !- Value 5967
  0,                                      !- Value 5968
  0,                                      !- Value 5969
  0,                                      !- Value 5970
  0.3,                                    !- Value 5971
  0.75,                                   !- Value 5972
  0.75,                                   !- Value 5973
  0.75,                                   !- Value 5974
  0.3,                                    !- Value 5975
  0,                                      !- Value 5976
  0,                                      !- Value 5977
  0,                                      !- Value 5978
  0,                                      !- Value 5979
  0,                                      !- Value 5980
  0,                                      !- Value 5981
  0.3,                                    !- Value 5982
  0,                                      !- Value 5983
  0,                                      !- Value 5984
  0,                                      !- Value 5985
  0,                                      !- Value 5986
  0,                                      !- Value 5987
  0,                                      !- Value 5988
  0,                                      !- Value 5989
  0,                                      !- Value 5990
  0,                                      !- Value 5991
  0,                                      !- Value 5992
  0,                                      !- Value 5993
  0,                                      !- Value 5994
  0.3,                                    !- Value 5995
  0.75,                                   !- Value 5996
  0.75,                                   !- Value 5997
  0.75,                                   !- Value 5998
  0.3,                                    !- Value 5999
  0,                                      !- Value 6000
  0,                                      !- Value 6001
  0,                                      !- Value 6002
  0,                                      !- Value 6003
  0,                                      !- Value 6004
  0,                                      !- Value 6005
  0.3,                                    !- Value 6006
  0,                                      !- Value 6007
  0,                                      !- Value 6008
  0,                                      !- Value 6009
  0,                                      !- Value 6010
  0,                                      !- Value 6011
  0,                                      !- Value 6012
  0,                                      !- Value 6013
  0,                                      !- Value 6014
  0,                                      !- Value 6015
  0,                                      !- Value 6016
  0,                                      !- Value 6017
  0,                                      !- Value 6018
  0.3,                                    !- Value 6019
  0.75,                                   !- Value 6020
  0.75,                                   !- Value 6021
  0.75,                                   !- Value 6022
  0.3,                                    !- Value 6023
  0,                                      !- Value 6024
  0,                                      !- Value 6025
  0,                                      !- Value 6026
  0,                                      !- Value 6027
  0,                                      !- Value 6028
  0,                                      !- Value 6029
  0.3,                                    !- Value 6030
  0,                                      !- Value 6031
  0,                                      !- Value 6032
  0,                                      !- Value 6033
  0,                                      !- Value 6034
  0,                                      !- Value 6035
  0,                                      !- Value 6036
  0,                                      !- Value 6037
  0,                                      !- Value 6038
  0,                                      !- Value 6039
  0,                                      !- Value 6040
  0,                                      !- Value 6041
  0,                                      !- Value 6042
  0.3,                                    !- Value 6043
  0.75,                                   !- Value 6044
  0.75,                                   !- Value 6045
  0.75,                                   !- Value 6046
  0.3,                                    !- Value 6047
  0,                                      !- Value 6048
  0,                                      !- Value 6049
  0,                                      !- Value 6050
  0,                                      !- Value 6051
  0,                                      !- Value 6052
  0,                                      !- Value 6053
  0.3,                                    !- Value 6054
  0,                                      !- Value 6055
  0,                                      !- Value 6056
  0,                                      !- Value 6057
  0,                                      !- Value 6058
  0,                                      !- Value 6059
  0,                                      !- Value 6060
  0,                                      !- Value 6061
  0,                                      !- Value 6062
  0,                                      !- Value 6063
  0,                                      !- Value 6064
  0,                                      !- Value 6065
  0,                                      !- Value 6066
  0.3,                                    !- Value 6067
  0.75,                                   !- Value 6068
  0.75,                                   !- Value 6069
  0.75,                                   !- Value 6070
  0.3,                                    !- Value 6071
  0,                                      !- Value 6072
  0,                                      !- Value 6073
  0,                                      !- Value 6074
  0,                                      !- Value 6075
  0,                                      !- Value 6076
  0,                                      !- Value 6077
  0.3,                                    !- Value 6078
  0,                                      !- Value 6079
  0,                                      !- Value 6080
  0,                                      !- Value 6081
  0,                                      !- Value 6082
  0,                                      !- Value 6083
  0,                                      !- Value 6084
  0,                                      !- Value 6085
  0,                                      !- Value 6086
  0,                                      !- Value 6087
  0,                                      !- Value 6088
  0,                                      !- Value 6089
  0,                                      !- Value 6090
  0.3,                                    !- Value 6091
  0.75,                                   !- Value 6092
  0.75,                                   !- Value 6093
  0.75,                                   !- Value 6094
  0.3,                                    !- Value 6095
  0,                                      !- Value 6096
  0,                                      !- Value 6097
  0,                                      !- Value 6098
  0,                                      !- Value 6099
  0,                                      !- Value 6100
  0,                                      !- Value 6101
  0.3,                                    !- Value 6102
  0,                                      !- Value 6103
  0,                                      !- Value 6104
  0,                                      !- Value 6105
  0,                                      !- Value 6106
  0,                                      !- Value 6107
  0,                                      !- Value 6108
  0,                                      !- Value 6109
  0,                                      !- Value 6110
  0,                                      !- Value 6111
  0,                                      !- Value 6112
  0,                                      !- Value 6113
  0,                                      !- Value 6114
  0.3,                                    !- Value 6115
  0.75,                                   !- Value 6116
  0.75,                                   !- Value 6117
  0.75,                                   !- Value 6118
  0.3,                                    !- Value 6119
  0,                                      !- Value 6120
  0,                                      !- Value 6121
  0,                                      !- Value 6122
  0,                                      !- Value 6123
  0,                                      !- Value 6124
  0,                                      !- Value 6125
  0.3,                                    !- Value 6126
  0,                                      !- Value 6127
  0,                                      !- Value 6128
  0,                                      !- Value 6129
  0,                                      !- Value 6130
  0,                                      !- Value 6131
  0,                                      !- Value 6132
  0,                                      !- Value 6133
  0,                                      !- Value 6134
  0,                                      !- Value 6135
  0,                                      !- Value 6136
  0,                                      !- Value 6137
  0,                                      !- Value 6138
  0.3,                                    !- Value 6139
  0.75,                                   !- Value 6140
  0.75,                                   !- Value 6141
  0.75,                                   !- Value 6142
  0.3,                                    !- Value 6143
  0,                                      !- Value 6144
  0,                                      !- Value 6145
  0,                                      !- Value 6146
  0,                                      !- Value 6147
  0,                                      !- Value 6148
  0,                                      !- Value 6149
  0.3,                                    !- Value 6150
  0,                                      !- Value 6151
  0,                                      !- Value 6152
  0,                                      !- Value 6153
  0,                                      !- Value 6154
  0,                                      !- Value 6155
  0,                                      !- Value 6156
  0,                                      !- Value 6157
  0,                                      !- Value 6158
  0,                                      !- Value 6159
  0,                                      !- Value 6160
  0,                                      !- Value 6161
  0,                                      !- Value 6162
  0.3,                                    !- Value 6163
  0.75,                                   !- Value 6164
  0.75,                                   !- Value 6165
  0.75,                                   !- Value 6166
  0.3,                                    !- Value 6167
  0,                                      !- Value 6168
  0,                                      !- Value 6169
  0,                                      !- Value 6170
  0,                                      !- Value 6171
  0,                                      !- Value 6172
  0,                                      !- Value 6173
  0.3,                                    !- Value 6174
  0,                                      !- Value 6175
  0,                                      !- Value 6176
  0,                                      !- Value 6177
  0,                                      !- Value 6178
  0,                                      !- Value 6179
  0,                                      !- Value 6180
  0,                                      !- Value 6181
  0,                                      !- Value 6182
  0,                                      !- Value 6183
  0,                                      !- Value 6184
  0,                                      !- Value 6185
  0,                                      !- Value 6186
  0.3,                                    !- Value 6187
  0.75,                                   !- Value 6188
  0.75,                                   !- Value 6189
  0.75,                                   !- Value 6190
  0.3,                                    !- Value 6191
  0,                                      !- Value 6192
  0,                                      !- Value 6193
  0,                                      !- Value 6194
  0,                                      !- Value 6195
  0,                                      !- Value 6196
  0,                                      !- Value 6197
  0.3,                                    !- Value 6198
  0,                                      !- Value 6199
  0,                                      !- Value 6200
  0,                                      !- Value 6201
  0,                                      !- Value 6202
  0,                                      !- Value 6203
  0,                                      !- Value 6204
  0,                                      !- Value 6205
  0,                                      !- Value 6206
  0,                                      !- Value 6207
  0,                                      !- Value 6208
  0,                                      !- Value 6209
  0,                                      !- Value 6210
  0.3,                                    !- Value 6211
  0.75,                                   !- Value 6212
  0.75,                                   !- Value 6213
  0.75,                                   !- Value 6214
  0.3,                                    !- Value 6215
  0,                                      !- Value 6216
  0,                                      !- Value 6217
  0,                                      !- Value 6218
  0,                                      !- Value 6219
  0,                                      !- Value 6220
  0,                                      !- Value 6221
  0.3,                                    !- Value 6222
  0,                                      !- Value 6223
  0,                                      !- Value 6224
  0,                                      !- Value 6225
  0,                                      !- Value 6226
  0,                                      !- Value 6227
  0,                                      !- Value 6228
  0,                                      !- Value 6229
  0,                                      !- Value 6230
  0,                                      !- Value 6231
  0,                                      !- Value 6232
  0,                                      !- Value 6233
  0,                                      !- Value 6234
  0.3,                                    !- Value 6235
  0.75,                                   !- Value 6236
  0.75,                                   !- Value 6237
  0.75,                                   !- Value 6238
  0.3,                                    !- Value 6239
  0,                                      !- Value 6240
  0,                                      !- Value 6241
  0,                                      !- Value 6242
  0,                                      !- Value 6243
  0,                                      !- Value 6244
  0,                                      !- Value 6245
  0.3,                                    !- Value 6246
  0,                                      !- Value 6247
  0,                                      !- Value 6248
  0,                                      !- Value 6249
  0,                                      !- Value 6250
  0,                                      !- Value 6251
  0,                                      !- Value 6252
  0,                                      !- Value 6253
  0,                                      !- Value 6254
  0,                                      !- Value 6255
  0,                                      !- Value 6256
  0,                                      !- Value 6257
  0,                                      !- Value 6258
  0.3,                                    !- Value 6259
  0.75,                                   !- Value 6260
  0.75,                                   !- Value 6261
  0.75,                                   !- Value 6262
  0.3,                                    !- Value 6263
  0,                                      !- Value 6264
  0,                                      !- Value 6265
  0,                                      !- Value 6266
  0,                                      !- Value 6267
  0,                                      !- Value 6268
  0,                                      !- Value 6269
  0.3,                                    !- Value 6270
  0,                                      !- Value 6271
  0,                                      !- Value 6272
  0,                                      !- Value 6273
  0,                                      !- Value 6274
  0,                                      !- Value 6275
  0,                                      !- Value 6276
  0,                                      !- Value 6277
  0,                                      !- Value 6278
  0,                                      !- Value 6279
  0,                                      !- Value 6280
  0,                                      !- Value 6281
  0,                                      !- Value 6282
  0.3,                                    !- Value 6283
  0.75,                                   !- Value 6284
  0.75,                                   !- Value 6285
  0.75,                                   !- Value 6286
  0.3,                                    !- Value 6287
  0,                                      !- Value 6288
  0,                                      !- Value 6289
  0,                                      !- Value 6290
  0,                                      !- Value 6291
  0,                                      !- Value 6292
  0,                                      !- Value 6293
  0.3,                                    !- Value 6294
  0,                                      !- Value 6295
  0,                                      !- Value 6296
  0,                                      !- Value 6297
  0,                                      !- Value 6298
  0,                                      !- Value 6299
  0,                                      !- Value 6300
  0,                                      !- Value 6301
  0,                                      !- Value 6302
  0,                                      !- Value 6303
  0,                                      !- Value 6304
  0,                                      !- Value 6305
  0,                                      !- Value 6306
  0.3,                                    !- Value 6307
  0.75,                                   !- Value 6308
  0.75,                                   !- Value 6309
  0.75,                                   !- Value 6310
  0.3,                                    !- Value 6311
  0,                                      !- Value 6312
  0,                                      !- Value 6313
  0,                                      !- Value 6314
  0,                                      !- Value 6315
  0,                                      !- Value 6316
  0,                                      !- Value 6317
  0.3,                                    !- Value 6318
  0,                                      !- Value 6319
  0,                                      !- Value 6320
  0,                                      !- Value 6321
  0,                                      !- Value 6322
  0,                                      !- Value 6323
  0,                                      !- Value 6324
  0,                                      !- Value 6325
  0,                                      !- Value 6326
  0,                                      !- Value 6327
  0,                                      !- Value 6328
  0,                                      !- Value 6329
  0,                                      !- Value 6330
  0.3,                                    !- Value 6331
  0.75,                                   !- Value 6332
  0.75,                                   !- Value 6333
  0.75,                                   !- Value 6334
  0.3,                                    !- Value 6335
  0,                                      !- Value 6336
  0,                                      !- Value 6337
  0,                                      !- Value 6338
  0,                                      !- Value 6339
  0,                                      !- Value 6340
  0,                                      !- Value 6341
  0.3,                                    !- Value 6342
  0,                                      !- Value 6343
  0,                                      !- Value 6344
  0,                                      !- Value 6345
  0,                                      !- Value 6346
  0,                                      !- Value 6347
  0,                                      !- Value 6348
  0,                                      !- Value 6349
  0,                                      !- Value 6350
  0,                                      !- Value 6351
  0,                                      !- Value 6352
  0,                                      !- Value 6353
  0,                                      !- Value 6354
  0.3,                                    !- Value 6355
  0.75,                                   !- Value 6356
  0.75,                                   !- Value 6357
  0.75,                                   !- Value 6358
  0.3,                                    !- Value 6359
  0,                                      !- Value 6360
  0,                                      !- Value 6361
  0,                                      !- Value 6362
  0,                                      !- Value 6363
  0,                                      !- Value 6364
  0,                                      !- Value 6365
  0.3,                                    !- Value 6366
  0,                                      !- Value 6367
  0,                                      !- Value 6368
  0,                                      !- Value 6369
  0,                                      !- Value 6370
  0,                                      !- Value 6371
  0,                                      !- Value 6372
  0,                                      !- Value 6373
  0,                                      !- Value 6374
  0,                                      !- Value 6375
  0,                                      !- Value 6376
  0,                                      !- Value 6377
  0,                                      !- Value 6378
  0.3,                                    !- Value 6379
  0.75,                                   !- Value 6380
  0.75,                                   !- Value 6381
  0.75,                                   !- Value 6382
  0.3,                                    !- Value 6383
  0,                                      !- Value 6384
  0,                                      !- Value 6385
  0,                                      !- Value 6386
  0,                                      !- Value 6387
  0,                                      !- Value 6388
  0,                                      !- Value 6389
  0.3,                                    !- Value 6390
  0,                                      !- Value 6391
  0,                                      !- Value 6392
  0,                                      !- Value 6393
  0,                                      !- Value 6394
  0,                                      !- Value 6395
  0,                                      !- Value 6396
  0,                                      !- Value 6397
  0,                                      !- Value 6398
  0,                                      !- Value 6399
  0,                                      !- Value 6400
  0,                                      !- Value 6401
  0,                                      !- Value 6402
  0.3,                                    !- Value 6403
  0.75,                                   !- Value 6404
  0.75,                                   !- Value 6405
  0.75,                                   !- Value 6406
  0.3,                                    !- Value 6407
  0,                                      !- Value 6408
  0,                                      !- Value 6409
  0,                                      !- Value 6410
  0,                                      !- Value 6411
  0,                                      !- Value 6412
  0,                                      !- Value 6413
  0.3,                                    !- Value 6414
  0,                                      !- Value 6415
  0,                                      !- Value 6416
  0,                                      !- Value 6417
  0,                                      !- Value 6418
  0,                                      !- Value 6419
  0,                                      !- Value 6420
  0,                                      !- Value 6421
  0,                                      !- Value 6422
  0,                                      !- Value 6423
  0,                                      !- Value 6424
  0,                                      !- Value 6425
  0,                                      !- Value 6426
  0.3,                                    !- Value 6427
  0.75,                                   !- Value 6428
  0.75,                                   !- Value 6429
  0.75,                                   !- Value 6430
  0.3,                                    !- Value 6431
  0,                                      !- Value 6432
  0,                                      !- Value 6433
  0,                                      !- Value 6434
  0,                                      !- Value 6435
  0,                                      !- Value 6436
  0,                                      !- Value 6437
  0.3,                                    !- Value 6438
  0,                                      !- Value 6439
  0,                                      !- Value 6440
  0,                                      !- Value 6441
  0,                                      !- Value 6442
  0,                                      !- Value 6443
  0,                                      !- Value 6444
  0,                                      !- Value 6445
  0,                                      !- Value 6446
  0,                                      !- Value 6447
  0,                                      !- Value 6448
  0,                                      !- Value 6449
  0,                                      !- Value 6450
  0.3,                                    !- Value 6451
  0.75,                                   !- Value 6452
  0.75,                                   !- Value 6453
  0.75,                                   !- Value 6454
  0.3,                                    !- Value 6455
  0,                                      !- Value 6456
  0,                                      !- Value 6457
  0,                                      !- Value 6458
  0,                                      !- Value 6459
  0,                                      !- Value 6460
  0,                                      !- Value 6461
  0.3,                                    !- Value 6462
  0,                                      !- Value 6463
  0,                                      !- Value 6464
  0,                                      !- Value 6465
  0,                                      !- Value 6466
  0,                                      !- Value 6467
  0,                                      !- Value 6468
  0,                                      !- Value 6469
  0,                                      !- Value 6470
  0,                                      !- Value 6471
  0,                                      !- Value 6472
  0,                                      !- Value 6473
  0,                                      !- Value 6474
  0.3,                                    !- Value 6475
  0.75,                                   !- Value 6476
  0.75,                                   !- Value 6477
  0.75,                                   !- Value 6478
  0.3,                                    !- Value 6479
  0,                                      !- Value 6480
  0,                                      !- Value 6481
  0,                                      !- Value 6482
  0,                                      !- Value 6483
  0,                                      !- Value 6484
  0,                                      !- Value 6485
  0.3,                                    !- Value 6486
  0,                                      !- Value 6487
  0,                                      !- Value 6488
  0,                                      !- Value 6489
  0,                                      !- Value 6490
  0,                                      !- Value 6491
  0,                                      !- Value 6492
  0,                                      !- Value 6493
  0,                                      !- Value 6494
  0,                                      !- Value 6495
  0,                                      !- Value 6496
  0,                                      !- Value 6497
  0,                                      !- Value 6498
  0.3,                                    !- Value 6499
  0.75,                                   !- Value 6500
  0.75,                                   !- Value 6501
  0.75,                                   !- Value 6502
  0.3,                                    !- Value 6503
  0,                                      !- Value 6504
  0,                                      !- Value 6505
  0,                                      !- Value 6506
  0,                                      !- Value 6507
  0,                                      !- Value 6508
  0,                                      !- Value 6509
  0.3,                                    !- Value 6510
  0,                                      !- Value 6511
  0,                                      !- Value 6512
  0,                                      !- Value 6513
  0,                                      !- Value 6514
  0,                                      !- Value 6515
  0,                                      !- Value 6516
  0,                                      !- Value 6517
  0,                                      !- Value 6518
  0,                                      !- Value 6519
  0,                                      !- Value 6520
  0,                                      !- Value 6521
  0,                                      !- Value 6522
  0.3,                                    !- Value 6523
  0.75,                                   !- Value 6524
  0.75,                                   !- Value 6525
  0.75,                                   !- Value 6526
  0.3,                                    !- Value 6527
  0,                                      !- Value 6528
  0,                                      !- Value 6529
  0,                                      !- Value 6530
  0,                                      !- Value 6531
  0,                                      !- Value 6532
  0,                                      !- Value 6533
  0.3,                                    !- Value 6534
  0,                                      !- Value 6535
  0,                                      !- Value 6536
  0,                                      !- Value 6537
  0,                                      !- Value 6538
  0,                                      !- Value 6539
  0,                                      !- Value 6540
  0,                                      !- Value 6541
  0,                                      !- Value 6542
  0,                                      !- Value 6543
  0,                                      !- Value 6544
  0,                                      !- Value 6545
  0,                                      !- Value 6546
  0.3,                                    !- Value 6547
  0.75,                                   !- Value 6548
  0.75,                                   !- Value 6549
  0.75,                                   !- Value 6550
  0.3,                                    !- Value 6551
  0,                                      !- Value 6552
  0,                                      !- Value 6553
  0,                                      !- Value 6554
  0,                                      !- Value 6555
  0,                                      !- Value 6556
  0,                                      !- Value 6557
  0.3,                                    !- Value 6558
  0.711039438,                            !- Value 6559
  0,                                      !- Value 6560
  0,                                      !- Value 6561
  0,                                      !- Value 6562
  0,                                      !- Value 6563
  0,                                      !- Value 6564
  0,                                      !- Value 6565
  0,                                      !- Value 6566
  0,                                      !- Value 6567
  0,                                      !- Value 6568
  0,                                      !- Value 6569
  0.290017851,                            !- Value 6570
  0.689600546,                            !- Value 6571
  0.732994702,                            !- Value 6572
  0.75,                                   !- Value 6573
  0.75,                                   !- Value 6574
  0.3,                                    !- Value 6575
  0,                                      !- Value 6576
  0,                                      !- Value 6577
  0,                                      !- Value 6578
  0,                                      !- Value 6579
  0,                                      !- Value 6580
  0,                                      !- Value 6581
  0.3,                                    !- Value 6582
  0.634695402,                            !- Value 6583
  0,                                      !- Value 6584
  0,                                      !- Value 6585
  0,                                      !- Value 6586
  0,                                      !- Value 6587
  0,                                      !- Value 6588
  0,                                      !- Value 6589
  0,                                      !- Value 6590
  0,                                      !- Value 6591
  0,                                      !- Value 6592
  0,                                      !- Value 6593
  0.3,                                    !- Value 6594
  0.746702891,                            !- Value 6595
  0.75,                                   !- Value 6596
  0.75,                                   !- Value 6597
  0.75,                                   !- Value 6598
  0.3,                                    !- Value 6599
  0,                                      !- Value 6600
  0,                                      !- Value 6601
  0,                                      !- Value 6602
  0,                                      !- Value 6603
  0,                                      !- Value 6604
  0,                                      !- Value 6605
  0.3,                                    !- Value 6606
  0.75,                                   !- Value 6607
  0,                                      !- Value 6608
  0,                                      !- Value 6609
  0,                                      !- Value 6610
  0,                                      !- Value 6611
  0,                                      !- Value 6612
  0,                                      !- Value 6613
  0,                                      !- Value 6614
  0,                                      !- Value 6615
  0,                                      !- Value 6616
  0,                                      !- Value 6617
  0.3,                                    !- Value 6618
  0.75,                                   !- Value 6619
  0.75,                                   !- Value 6620
  0.75,                                   !- Value 6621
  0.75,                                   !- Value 6622
  0.3,                                    !- Value 6623
  0,                                      !- Value 6624
  0,                                      !- Value 6625
  0,                                      !- Value 6626
  0,                                      !- Value 6627
  0,                                      !- Value 6628
  0,                                      !- Value 6629
  0.3,                                    !- Value 6630
  0.713979765,                            !- Value 6631
  0,                                      !- Value 6632
  0,                                      !- Value 6633
  0,                                      !- Value 6634
  0,                                      !- Value 6635
  0,                                      !- Value 6636
  0,                                      !- Value 6637
  0,                                      !- Value 6638
  0,                                      !- Value 6639
  0,                                      !- Value 6640
  0,                                      !- Value 6641
  0.3,                                    !- Value 6642
  0.75,                                   !- Value 6643
  0.75,                                   !- Value 6644
  0.75,                                   !- Value 6645
  0.75,                                   !- Value 6646
  0.3,                                    !- Value 6647
  0,                                      !- Value 6648
  0,                                      !- Value 6649
  0,                                      !- Value 6650
  0,                                      !- Value 6651
  0,                                      !- Value 6652
  0,                                      !- Value 6653
  0.3,                                    !- Value 6654
  0.75,                                   !- Value 6655
  0,                                      !- Value 6656
  0,                                      !- Value 6657
  0,                                      !- Value 6658
  0,                                      !- Value 6659
  0,                                      !- Value 6660
  0,                                      !- Value 6661
  0,                                      !- Value 6662
  0,                                      !- Value 6663
  0,                                      !- Value 6664
  0,                                      !- Value 6665
  0.3,                                    !- Value 6666
  0.75,                                   !- Value 6667
  0.746953695,                            !- Value 6668
  0.75,                                   !- Value 6669
  0.75,                                   !- Value 6670
  0.3,                                    !- Value 6671
  0,                                      !- Value 6672
  0,                                      !- Value 6673
  0,                                      !- Value 6674
  0,                                      !- Value 6675
  0,                                      !- Value 6676
  0,                                      !- Value 6677
  0.3,                                    !- Value 6678
  0.683816415,                            !- Value 6679
  0,                                      !- Value 6680
  0,                                      !- Value 6681
  0,                                      !- Value 6682
  0,                                      !- Value 6683
  0,                                      !- Value 6684
  0,                                      !- Value 6685
  0,                                      !- Value 6686
  0,                                      !- Value 6687
  0,                                      !- Value 6688
  0,                                      !- Value 6689
  0.28474136,                             !- Value 6690
  0.69696558,                             !- Value 6691
  0.723411074,                            !- Value 6692
  0.75,                                   !- Value 6693
  0.75,                                   !- Value 6694
  0.3,                                    !- Value 6695
  0,                                      !- Value 6696
  0,                                      !- Value 6697
  0,                                      !- Value 6698
  0,                                      !- Value 6699
  0,                                      !- Value 6700
  0,                                      !- Value 6701
  0.3,                                    !- Value 6702
  0.71009378,                             !- Value 6703
  0,                                      !- Value 6704
  0,                                      !- Value 6705
  0,                                      !- Value 6706
  0,                                      !- Value 6707
  0,                                      !- Value 6708
  0,                                      !- Value 6709
  0,                                      !- Value 6710
  0,                                      !- Value 6711
  0,                                      !- Value 6712
  0,                                      !- Value 6713
  0.3,                                    !- Value 6714
  0.736367319,                            !- Value 6715
  0.723045963,                            !- Value 6716
  0.75,                                   !- Value 6717
  0.75,                                   !- Value 6718
  0.3,                                    !- Value 6719
  0,                                      !- Value 6720
  0,                                      !- Value 6721
  0,                                      !- Value 6722
  0,                                      !- Value 6723
  0,                                      !- Value 6724
  0,                                      !- Value 6725
  0.3,                                    !- Value 6726
  0.711039438,                            !- Value 6727
  0,                                      !- Value 6728
  0,                                      !- Value 6729
  0,                                      !- Value 6730
  0,                                      !- Value 6731
  0,                                      !- Value 6732
  0,                                      !- Value 6733
  0,                                      !- Value 6734
  0,                                      !- Value 6735
  0,                                      !- Value 6736
  0,                                      !- Value 6737
  0.290017851,                            !- Value 6738
  0.689600546,                            !- Value 6739
  0.732994702,                            !- Value 6740
  0.75,                                   !- Value 6741
  0.75,                                   !- Value 6742
  0.3,                                    !- Value 6743
  0,                                      !- Value 6744
  0,                                      !- Value 6745
  0,                                      !- Value 6746
  0,                                      !- Value 6747
  0,                                      !- Value 6748
  0,                                      !- Value 6749
  0.3,                                    !- Value 6750
  0.634695402,                            !- Value 6751
  0,                                      !- Value 6752
  0,                                      !- Value 6753
  0,                                      !- Value 6754
  0,                                      !- Value 6755
  0,                                      !- Value 6756
  0,                                      !- Value 6757
  0,                                      !- Value 6758
  0,                                      !- Value 6759
  0,                                      !- Value 6760
  0,                                      !- Value 6761
  0.3,                                    !- Value 6762
  0.746702891,                            !- Value 6763
  0.75,                                   !- Value 6764
  0.75,                                   !- Value 6765
  0.75,                                   !- Value 6766
  0.3,                                    !- Value 6767
  0,                                      !- Value 6768
  0,                                      !- Value 6769
  0,                                      !- Value 6770
  0,                                      !- Value 6771
  0,                                      !- Value 6772
  0,                                      !- Value 6773
  0.3,                                    !- Value 6774
  0.75,                                   !- Value 6775
  0,                                      !- Value 6776
  0,                                      !- Value 6777
  0,                                      !- Value 6778
  0,                                      !- Value 6779
  0,                                      !- Value 6780
  0,                                      !- Value 6781
  0,                                      !- Value 6782
  0,                                      !- Value 6783
  0,                                      !- Value 6784
  0,                                      !- Value 6785
  0.3,                                    !- Value 6786
  0.75,                                   !- Value 6787
  0.75,                                   !- Value 6788
  0.75,                                   !- Value 6789
  0.75,                                   !- Value 6790
  0.3,                                    !- Value 6791
  0,                                      !- Value 6792
  0,                                      !- Value 6793
  0,                                      !- Value 6794
  0,                                      !- Value 6795
  0,                                      !- Value 6796
  0,                                      !- Value 6797
  0.3,                                    !- Value 6798
  0.713979765,                            !- Value 6799
  0,                                      !- Value 6800
  0,                                      !- Value 6801
  0,                                      !- Value 6802
  0,                                      !- Value 6803
  0,                                      !- Value 6804
  0,                                      !- Value 6805
  0,                                      !- Value 6806
  0,                                      !- Value 6807
  0,                                      !- Value 6808
  0,                                      !- Value 6809
  0.3,                                    !- Value 6810
  0.75,                                   !- Value 6811
  0.75,                                   !- Value 6812
  0.75,                                   !- Value 6813
  0.75,                                   !- Value 6814
  0.3,                                    !- Value 6815
  0,                                      !- Value 6816
  0,                                      !- Value 6817
  0,                                      !- Value 6818
  0,                                      !- Value 6819
  0,                                      !- Value 6820
  0,                                      !- Value 6821
  0.3,                                    !- Value 6822
  0.75,                                   !- Value 6823
  0,                                      !- Value 6824
  0,                                      !- Value 6825
  0,                                      !- Value 6826
  0,                                      !- Value 6827
  0,                                      !- Value 6828
  0,                                      !- Value 6829
  0,                                      !- Value 6830
  0,                                      !- Value 6831
  0,                                      !- Value 6832
  0,                                      !- Value 6833
  0.3,                                    !- Value 6834
  0.75,                                   !- Value 6835
  0.746953695,                            !- Value 6836
  0.75,                                   !- Value 6837
  0.75,                                   !- Value 6838
  0.3,                                    !- Value 6839
  0,                                      !- Value 6840
  0,                                      !- Value 6841
  0,                                      !- Value 6842
  0,                                      !- Value 6843
  0,                                      !- Value 6844
  0,                                      !- Value 6845
  0.3,                                    !- Value 6846
  0.683816415,                            !- Value 6847
  0,                                      !- Value 6848
  0,                                      !- Value 6849
  0,                                      !- Value 6850
  0,                                      !- Value 6851
  0,                                      !- Value 6852
  0,                                      !- Value 6853
  0,                                      !- Value 6854
  0,                                      !- Value 6855
  0,                                      !- Value 6856
  0,                                      !- Value 6857
  0.28474136,                             !- Value 6858
  0.69696558,                             !- Value 6859
  0.723411074,                            !- Value 6860
  0.75,                                   !- Value 6861
  0.75,                                   !- Value 6862
  0.3,                                    !- Value 6863
  0,                                      !- Value 6864
  0,                                      !- Value 6865
  0,                                      !- Value 6866
  0,                                      !- Value 6867
  0,                                      !- Value 6868
  0,                                      !- Value 6869
  0.3,                                    !- Value 6870
  0.71009378,                             !- Value 6871
  0,                                      !- Value 6872
  0,                                      !- Value 6873
  0,                                      !- Value 6874
  0,                                      !- Value 6875
  0,                                      !- Value 6876
  0,                                      !- Value 6877
  0,                                      !- Value 6878
  0,                                      !- Value 6879
  0,                                      !- Value 6880
  0,                                      !- Value 6881
  0.3,                                    !- Value 6882
  0.736367319,                            !- Value 6883
  0.723045963,                            !- Value 6884
  0.75,                                   !- Value 6885
  0.75,                                   !- Value 6886
  0.3,                                    !- Value 6887
  0,                                      !- Value 6888
  0,                                      !- Value 6889
  0,                                      !- Value 6890
  0,                                      !- Value 6891
  0,                                      !- Value 6892
  0,                                      !- Value 6893
  0.3,                                    !- Value 6894
  0.711039438,                            !- Value 6895
  0,                                      !- Value 6896
  0,                                      !- Value 6897
  0,                                      !- Value 6898
  0,                                      !- Value 6899
  0,                                      !- Value 6900
  0,                                      !- Value 6901
  0,                                      !- Value 6902
  0,                                      !- Value 6903
  0,                                      !- Value 6904
  0,                                      !- Value 6905
  0.290017851,                            !- Value 6906
  0.689600546,                            !- Value 6907
  0.732994702,                            !- Value 6908
  0.75,                                   !- Value 6909
  0.75,                                   !- Value 6910
  0.3,                                    !- Value 6911
  0,                                      !- Value 6912
  0,                                      !- Value 6913
  0,                                      !- Value 6914
  0,                                      !- Value 6915
  0,                                      !- Value 6916
  0,                                      !- Value 6917
  0.3,                                    !- Value 6918
  0.634695402,                            !- Value 6919
  0,                                      !- Value 6920
  0,                                      !- Value 6921
  0,                                      !- Value 6922
  0,                                      !- Value 6923
  0,                                      !- Value 6924
  0,                                      !- Value 6925
  0,                                      !- Value 6926
  0,                                      !- Value 6927
  0,                                      !- Value 6928
  0,                                      !- Value 6929
  0.3,                                    !- Value 6930
  0.746702891,                            !- Value 6931
  0.75,                                   !- Value 6932
  0.75,                                   !- Value 6933
  0.75,                                   !- Value 6934
  0.3,                                    !- Value 6935
  0,                                      !- Value 6936
  0,                                      !- Value 6937
  0,                                      !- Value 6938
  0,                                      !- Value 6939
  0,                                      !- Value 6940
  0,                                      !- Value 6941
  0.3,                                    !- Value 6942
  0.75,                                   !- Value 6943
  0,                                      !- Value 6944
  0,                                      !- Value 6945
  0,                                      !- Value 6946
  0,                                      !- Value 6947
  0,                                      !- Value 6948
  0,                                      !- Value 6949
  0,                                      !- Value 6950
  0,                                      !- Value 6951
  0,                                      !- Value 6952
  0,                                      !- Value 6953
  0.3,                                    !- Value 6954
  0.75,                                   !- Value 6955
  0.75,                                   !- Value 6956
  0.75,                                   !- Value 6957
  0.75,                                   !- Value 6958
  0.3,                                    !- Value 6959
  0,                                      !- Value 6960
  0,                                      !- Value 6961
  0,                                      !- Value 6962
  0,                                      !- Value 6963
  0,                                      !- Value 6964
  0,                                      !- Value 6965
  0.3,                                    !- Value 6966
  0.713979765,                            !- Value 6967
  0,                                      !- Value 6968
  0,                                      !- Value 6969
  0,                                      !- Value 6970
  0,                                      !- Value 6971
  0,                                      !- Value 6972
  0,                                      !- Value 6973
  0,                                      !- Value 6974
  0,                                      !- Value 6975
  0,                                      !- Value 6976
  0,                                      !- Value 6977
  0.3,                                    !- Value 6978
  0.75,                                   !- Value 6979
  0.75,                                   !- Value 6980
  0.75,                                   !- Value 6981
  0.75,                                   !- Value 6982
  0.3,                                    !- Value 6983
  0,                                      !- Value 6984
  0,                                      !- Value 6985
  0,                                      !- Value 6986
  0,                                      !- Value 6987
  0,                                      !- Value 6988
  0,                                      !- Value 6989
  0.3,                                    !- Value 6990
  0.75,                                   !- Value 6991
  0,                                      !- Value 6992
  0,                                      !- Value 6993
  0,                                      !- Value 6994
  0,                                      !- Value 6995
  0,                                      !- Value 6996
  0,                                      !- Value 6997
  0,                                      !- Value 6998
  0,                                      !- Value 6999
  0,                                      !- Value 7000
  0,                                      !- Value 7001
  0.3,                                    !- Value 7002
  0.75,                                   !- Value 7003
  0.746953695,                            !- Value 7004
  0.75,                                   !- Value 7005
  0.75,                                   !- Value 7006
  0.3,                                    !- Value 7007
  0,                                      !- Value 7008
  0,                                      !- Value 7009
  0,                                      !- Value 7010
  0,                                      !- Value 7011
  0,                                      !- Value 7012
  0,                                      !- Value 7013
  0.3,                                    !- Value 7014
  0.683816415,                            !- Value 7015
  0,                                      !- Value 7016
  0,                                      !- Value 7017
  0,                                      !- Value 7018
  0,                                      !- Value 7019
  0,                                      !- Value 7020
  0,                                      !- Value 7021
  0,                                      !- Value 7022
  0,                                      !- Value 7023
  0,                                      !- Value 7024
  0,                                      !- Value 7025
  0.28474136,                             !- Value 7026
  0.69696558,                             !- Value 7027
  0.723411074,                            !- Value 7028
  0.75,                                   !- Value 7029
  0.75,                                   !- Value 7030
  0.3,                                    !- Value 7031
  0,                                      !- Value 7032
  0,                                      !- Value 7033
  0,                                      !- Value 7034
  0,                                      !- Value 7035
  0,                                      !- Value 7036
  0,                                      !- Value 7037
  0.3,                                    !- Value 7038
  0.71009378,                             !- Value 7039
  0,                                      !- Value 7040
  0,                                      !- Value 7041
  0,                                      !- Value 7042
  0,                                      !- Value 7043
  0,                                      !- Value 7044
  0,                                      !- Value 7045
  0,                                      !- Value 7046
  0,                                      !- Value 7047
  0,                                      !- Value 7048
  0,                                      !- Value 7049
  0.3,                                    !- Value 7050
  0.736367319,                            !- Value 7051
  0.723045963,                            !- Value 7052
  0.75,                                   !- Value 7053
  0.75,                                   !- Value 7054
  0.3,                                    !- Value 7055
  0,                                      !- Value 7056
  0,                                      !- Value 7057
  0,                                      !- Value 7058
  0,                                      !- Value 7059
  0,                                      !- Value 7060
  0,                                      !- Value 7061
  0.3,                                    !- Value 7062
  0.711039438,                            !- Value 7063
  0,                                      !- Value 7064
  0,                                      !- Value 7065
  0,                                      !- Value 7066
  0,                                      !- Value 7067
  0,                                      !- Value 7068
  0,                                      !- Value 7069
  0,                                      !- Value 7070
  0,                                      !- Value 7071
  0,                                      !- Value 7072
  0,                                      !- Value 7073
  0.290017851,                            !- Value 7074
  0.689600546,                            !- Value 7075
  0.732994702,                            !- Value 7076
  0.75,                                   !- Value 7077
  0.75,                                   !- Value 7078
  0.3,                                    !- Value 7079
  0,                                      !- Value 7080
  0,                                      !- Value 7081
  0,                                      !- Value 7082
  0,                                      !- Value 7083
  0,                                      !- Value 7084
  0,                                      !- Value 7085
  0.3,                                    !- Value 7086
  0.634695402,                            !- Value 7087
  0,                                      !- Value 7088
  0,                                      !- Value 7089
  0,                                      !- Value 7090
  0,                                      !- Value 7091
  0,                                      !- Value 7092
  0,                                      !- Value 7093
  0,                                      !- Value 7094
  0,                                      !- Value 7095
  0,                                      !- Value 7096
  0,                                      !- Value 7097
  0.3,                                    !- Value 7098
  0.746702891,                            !- Value 7099
  0.75,                                   !- Value 7100
  0.75,                                   !- Value 7101
  0.75,                                   !- Value 7102
  0.3,                                    !- Value 7103
  0,                                      !- Value 7104
  0,                                      !- Value 7105
  0,                                      !- Value 7106
  0,                                      !- Value 7107
  0,                                      !- Value 7108
  0,                                      !- Value 7109
  0.3,                                    !- Value 7110
  0.75,                                   !- Value 7111
  0,                                      !- Value 7112
  0,                                      !- Value 7113
  0,                                      !- Value 7114
  0,                                      !- Value 7115
  0,                                      !- Value 7116
  0,                                      !- Value 7117
  0,                                      !- Value 7118
  0,                                      !- Value 7119
  0,                                      !- Value 7120
  0,                                      !- Value 7121
  0.3,                                    !- Value 7122
  0.75,                                   !- Value 7123
  0.75,                                   !- Value 7124
  0.75,                                   !- Value 7125
  0.75,                                   !- Value 7126
  0.3,                                    !- Value 7127
  0,                                      !- Value 7128
  0,                                      !- Value 7129
  0,                                      !- Value 7130
  0,                                      !- Value 7131
  0,                                      !- Value 7132
  0,                                      !- Value 7133
  0.3,                                    !- Value 7134
  0.713979765,                            !- Value 7135
  0,                                      !- Value 7136
  0,                                      !- Value 7137
  0,                                      !- Value 7138
  0,                                      !- Value 7139
  0,                                      !- Value 7140
  0,                                      !- Value 7141
  0,                                      !- Value 7142
  0,                                      !- Value 7143
  0,                                      !- Value 7144
  0,                                      !- Value 7145
  0.3,                                    !- Value 7146
  0.75,                                   !- Value 7147
  0.75,                                   !- Value 7148
  0.75,                                   !- Value 7149
  0.75,                                   !- Value 7150
  0.3,                                    !- Value 7151
  0,                                      !- Value 7152
  0,                                      !- Value 7153
  0,                                      !- Value 7154
  0,                                      !- Value 7155
  0,                                      !- Value 7156
  0,                                      !- Value 7157
  0.3,                                    !- Value 7158
  0.75,                                   !- Value 7159
  0,                                      !- Value 7160
  0,                                      !- Value 7161
  0,                                      !- Value 7162
  0,                                      !- Value 7163
  0,                                      !- Value 7164
  0,                                      !- Value 7165
  0,                                      !- Value 7166
  0,                                      !- Value 7167
  0,                                      !- Value 7168
  0,                                      !- Value 7169
  0.3,                                    !- Value 7170
  0.75,                                   !- Value 7171
  0.746953695,                            !- Value 7172
  0.75,                                   !- Value 7173
  0.75,                                   !- Value 7174
  0.3,                                    !- Value 7175
  0,                                      !- Value 7176
  0,                                      !- Value 7177
  0,                                      !- Value 7178
  0,                                      !- Value 7179
  0,                                      !- Value 7180
  0,                                      !- Value 7181
  0.3,                                    !- Value 7182
  0.683816415,                            !- Value 7183
  0,                                      !- Value 7184
  0,                                      !- Value 7185
  0,                                      !- Value 7186
  0,                                      !- Value 7187
  0,                                      !- Value 7188
  0,                                      !- Value 7189
  0,                                      !- Value 7190
  0,                                      !- Value 7191
  0,                                      !- Value 7192
  0,                                      !- Value 7193
  0.28474136,                             !- Value 7194
  0.69696558,                             !- Value 7195
  0.723411074,                            !- Value 7196
  0.75,                                   !- Value 7197
  0.75,                                   !- Value 7198
  0.3,                                    !- Value 7199
  0,                                      !- Value 7200
  0,                                      !- Value 7201
  0,                                      !- Value 7202
  0,                                      !- Value 7203
  0,                                      !- Value 7204
  0,                                      !- Value 7205
  0.3,                                    !- Value 7206
  0.71009378,                             !- Value 7207
  0,                                      !- Value 7208
  0,                                      !- Value 7209
  0,                                      !- Value 7210
  0,                                      !- Value 7211
  0,                                      !- Value 7212
  0,                                      !- Value 7213
  0,                                      !- Value 7214
  0,                                      !- Value 7215
  0,                                      !- Value 7216
  0,                                      !- Value 7217
  0.3,                                    !- Value 7218
  0.736367319,                            !- Value 7219
  0.723045963,                            !- Value 7220
  0.75,                                   !- Value 7221
  0.75,                                   !- Value 7222
  0.3,                                    !- Value 7223
  0,                                      !- Value 7224
  0,                                      !- Value 7225
  0,                                      !- Value 7226
  0,                                      !- Value 7227
  0,                                      !- Value 7228
  0,                                      !- Value 7229
  0.3,                                    !- Value 7230
  0.711039438,                            !- Value 7231
  0,                                      !- Value 7232
  0,                                      !- Value 7233
  0,                                      !- Value 7234
  0,                                      !- Value 7235
  0,                                      !- Value 7236
  0,                                      !- Value 7237
  0,                                      !- Value 7238
  0,                                      !- Value 7239
  0,                                      !- Value 7240
  0,                                      !- Value 7241
  0.290017851,                            !- Value 7242
  0.689600546,                            !- Value 7243
  0.732994702,                            !- Value 7244
  0.75,                                   !- Value 7245
  0.75,                                   !- Value 7246
  0.3,                                    !- Value 7247
  0,                                      !- Value 7248
  0,                                      !- Value 7249
  0,                                      !- Value 7250
  0,                                      !- Value 7251
  0,                                      !- Value 7252
  0,                                      !- Value 7253
  0.3,                                    !- Value 7254
  0.634695402,                            !- Value 7255
  0,                                      !- Value 7256
  0,                                      !- Value 7257
  0,                                      !- Value 7258
  0,                                      !- Value 7259
  0,                                      !- Value 7260
  0,                                      !- Value 7261
  0,                                      !- Value 7262
  0,                                      !- Value 7263
  0,                                      !- Value 7264
  0,                                      !- Value 7265
  0.3,                                    !- Value 7266
  0.746702891,                            !- Value 7267
  0.75,                                   !- Value 7268
  0.75,                                   !- Value 7269
  0.75,                                   !- Value 7270
  0.3,                                    !- Value 7271
  0,                                      !- Value 7272
  0,                                      !- Value 7273
  0,                                      !- Value 7274
  0,                                      !- Value 7275
  0,                                      !- Value 7276
  0,                                      !- Value 7277
  0.3,                                    !- Value 7278
  0.75,                                   !- Value 7279
  0,                                      !- Value 7280
  0,                                      !- Value 7281
  0,                                      !- Value 7282
  0,                                      !- Value 7283
  0,                                      !- Value 7284
  0,                                      !- Value 7285
  0,                                      !- Value 7286
  0,                                      !- Value 7287
  0,                                      !- Value 7288
  0,                                      !- Value 7289
  0.3,                                    !- Value 7290
  0.75,                                   !- Value 7291
  0.75,                                   !- Value 7292
  0.75,                                   !- Value 7293
  0.75,                                   !- Value 7294
  0.3,                                    !- Value 7295
  0,                                      !- Value 7296
  0,                                      !- Value 7297
  0,                                      !- Value 7298
  0,                                      !- Value 7299
  0,                                      !- Value 7300
  0,                                      !- Value 7301
  0.3,                                    !- Value 7302
  0.75,                                   !- Value 7303
  0.3,                                    !- Value 7304
  0,                                      !- Value 7305
  0,                                      !- Value 7306
  0,                                      !- Value 7307
  0,                                      !- Value 7308
  0,                                      !- Value 7309
  0,                                      !- Value 7310
  0,                                      !- Value 7311
  0,                                      !- Value 7312
  0.3,                                    !- Value 7313
  0.75,                                   !- Value 7314
  0.75,                                   !- Value 7315
  0.75,                                   !- Value 7316
  0.75,                                   !- Value 7317
  0.75,                                   !- Value 7318
  0.3,                                    !- Value 7319
  0,                                      !- Value 7320
  0,                                      !- Value 7321
  0,                                      !- Value 7322
  0,                                      !- Value 7323
  0,                                      !- Value 7324
  0,                                      !- Value 7325
  0.3,                                    !- Value 7326
  0.75,                                   !- Value 7327
  0.3,                                    !- Value 7328
  0,                                      !- Value 7329
  0,                                      !- Value 7330
  0,                                      !- Value 7331
  0,                                      !- Value 7332
  0,                                      !- Value 7333
  0,                                      !- Value 7334
  0,                                      !- Value 7335
  0,                                      !- Value 7336
  0.3,                                    !- Value 7337
  0.67045185,                             !- Value 7338
  0.749383877,                            !- Value 7339
  0.75,                                   !- Value 7340
  0.75,                                   !- Value 7341
  0.75,                                   !- Value 7342
  0.3,                                    !- Value 7343
  0,                                      !- Value 7344
  0,                                      !- Value 7345
  0,                                      !- Value 7346
  0,                                      !- Value 7347
  0,                                      !- Value 7348
  0,                                      !- Value 7349
  0.3,                                    !- Value 7350
  0.739023128,                            !- Value 7351
  0.3,                                    !- Value 7352
  0,                                      !- Value 7353
  0,                                      !- Value 7354
  0,                                      !- Value 7355
  0,                                      !- Value 7356
  0,                                      !- Value 7357
  0,                                      !- Value 7358
  0,                                      !- Value 7359
  0,                                      !- Value 7360
  0.3,                                    !- Value 7361
  0.724372178,                            !- Value 7362
  0.75,                                   !- Value 7363
  0.75,                                   !- Value 7364
  0.75,                                   !- Value 7365
  0.75,                                   !- Value 7366
  0.3,                                    !- Value 7367
  0,                                      !- Value 7368
  0,                                      !- Value 7369
  0,                                      !- Value 7370
  0,                                      !- Value 7371
  0,                                      !- Value 7372
  0,                                      !- Value 7373
  0.3,                                    !- Value 7374
  0.75,                                   !- Value 7375
  0.3,                                    !- Value 7376
  0,                                      !- Value 7377
  0,                                      !- Value 7378
  0,                                      !- Value 7379
  0,                                      !- Value 7380
  0,                                      !- Value 7381
  0,                                      !- Value 7382
  0,                                      !- Value 7383
  0,                                      !- Value 7384
  0.3,                                    !- Value 7385
  0.733710767,                            !- Value 7386
  0.75,                                   !- Value 7387
  0.75,                                   !- Value 7388
  0.75,                                   !- Value 7389
  0.75,                                   !- Value 7390
  0.3,                                    !- Value 7391
  0,                                      !- Value 7392
  0,                                      !- Value 7393
  0,                                      !- Value 7394
  0,                                      !- Value 7395
  0,                                      !- Value 7396
  0,                                      !- Value 7397
  0.3,                                    !- Value 7398
  0.75,                                   !- Value 7399
  0.3,                                    !- Value 7400
  0,                                      !- Value 7401
  0,                                      !- Value 7402
  0,                                      !- Value 7403
  0,                                      !- Value 7404
  0,                                      !- Value 7405
  0,                                      !- Value 7406
  0,                                      !- Value 7407
  0,                                      !- Value 7408
  0.29833155,                             !- Value 7409
  0.700510372,                            !- Value 7410
  0.663735266,                            !- Value 7411
  0.75,                                   !- Value 7412
  0.75,                                   !- Value 7413
  0.75,                                   !- Value 7414
  0.3,                                    !- Value 7415
  0,                                      !- Value 7416
  0,                                      !- Value 7417
  0,                                      !- Value 7418
  0,                                      !- Value 7419
  0,                                      !- Value 7420
  0,                                      !- Value 7421
  0.3,                                    !- Value 7422
  0.60354054,                             !- Value 7423
  0.3,                                    !- Value 7424
  0,                                      !- Value 7425
  0,                                      !- Value 7426
  0,                                      !- Value 7427
  0,                                      !- Value 7428
  0,                                      !- Value 7429
  0,                                      !- Value 7430
  0,                                      !- Value 7431
  0,                                      !- Value 7432
  0.3,                                    !- Value 7433
  0.70775797,                             !- Value 7434
  0.718930848,                            !- Value 7435
  0.75,                                   !- Value 7436
  0.75,                                   !- Value 7437
  0.75,                                   !- Value 7438
  0.3,                                    !- Value 7439
  0,                                      !- Value 7440
  0,                                      !- Value 7441
  0,                                      !- Value 7442
  0,                                      !- Value 7443
  0,                                      !- Value 7444
  0,                                      !- Value 7445
  0.3,                                    !- Value 7446
  0.745823818,                            !- Value 7447
  0.3,                                    !- Value 7448
  0,                                      !- Value 7449
  0,                                      !- Value 7450
  0,                                      !- Value 7451
  0,                                      !- Value 7452
  0,                                      !- Value 7453
  0,                                      !- Value 7454
  0,                                      !- Value 7455
  0,                                      !- Value 7456
  0.3,                                    !- Value 7457
  0.683598753,                            !- Value 7458
  0.75,                                   !- Value 7459
  0.75,                                   !- Value 7460
  0.75,                                   !- Value 7461
  0.75,                                   !- Value 7462
  0.3,                                    !- Value 7463
  0,                                      !- Value 7464
  0,                                      !- Value 7465
  0,                                      !- Value 7466
  0,                                      !- Value 7467
  0,                                      !- Value 7468
  0,                                      !- Value 7469
  0.3,                                    !- Value 7470
  0.75,                                   !- Value 7471
  0.3,                                    !- Value 7472
  0,                                      !- Value 7473
  0,                                      !- Value 7474
  0,                                      !- Value 7475
  0,                                      !- Value 7476
  0,                                      !- Value 7477
  0,                                      !- Value 7478
  0,                                      !- Value 7479
  0,                                      !- Value 7480
  0.3,                                    !- Value 7481
  0.75,                                   !- Value 7482
  0.75,                                   !- Value 7483
  0.75,                                   !- Value 7484
  0.75,                                   !- Value 7485
  0.75,                                   !- Value 7486
  0.3,                                    !- Value 7487
  0,                                      !- Value 7488
  0,                                      !- Value 7489
  0,                                      !- Value 7490
  0,                                      !- Value 7491
  0,                                      !- Value 7492
  0,                                      !- Value 7493
  0.3,                                    !- Value 7494
  0.75,                                   !- Value 7495
  0.3,                                    !- Value 7496
  0,                                      !- Value 7497
  0,                                      !- Value 7498
  0,                                      !- Value 7499
  0,                                      !- Value 7500
  0,                                      !- Value 7501
  0,                                      !- Value 7502
  0,                                      !- Value 7503
  0,                                      !- Value 7504
  0.3,                                    !- Value 7505
  0.67045185,                             !- Value 7506
  0.749383877,                            !- Value 7507
  0.75,                                   !- Value 7508
  0.75,                                   !- Value 7509
  0.75,                                   !- Value 7510
  0.3,                                    !- Value 7511
  0,                                      !- Value 7512
  0,                                      !- Value 7513
  0,                                      !- Value 7514
  0,                                      !- Value 7515
  0,                                      !- Value 7516
  0,                                      !- Value 7517
  0.3,                                    !- Value 7518
  0.739023128,                            !- Value 7519
  0.3,                                    !- Value 7520
  0,                                      !- Value 7521
  0,                                      !- Value 7522
  0,                                      !- Value 7523
  0,                                      !- Value 7524
  0,                                      !- Value 7525
  0,                                      !- Value 7526
  0,                                      !- Value 7527
  0,                                      !- Value 7528
  0.3,                                    !- Value 7529
  0.724372178,                            !- Value 7530
  0.75,                                   !- Value 7531
  0.75,                                   !- Value 7532
  0.75,                                   !- Value 7533
  0.75,                                   !- Value 7534
  0.3,                                    !- Value 7535
  0,                                      !- Value 7536
  0,                                      !- Value 7537
  0,                                      !- Value 7538
  0,                                      !- Value 7539
  0,                                      !- Value 7540
  0,                                      !- Value 7541
  0.3,                                    !- Value 7542
  0.75,                                   !- Value 7543
  0.3,                                    !- Value 7544
  0,                                      !- Value 7545
  0,                                      !- Value 7546
  0,                                      !- Value 7547
  0,                                      !- Value 7548
  0,                                      !- Value 7549
  0,                                      !- Value 7550
  0,                                      !- Value 7551
  0,                                      !- Value 7552
  0.3,                                    !- Value 7553
  0.733710767,                            !- Value 7554
  0.75,                                   !- Value 7555
  0.75,                                   !- Value 7556
  0.75,                                   !- Value 7557
  0.75,                                   !- Value 7558
  0.3,                                    !- Value 7559
  0,                                      !- Value 7560
  0,                                      !- Value 7561
  0,                                      !- Value 7562
  0,                                      !- Value 7563
  0,                                      !- Value 7564
  0,                                      !- Value 7565
  0.3,                                    !- Value 7566
  0.75,                                   !- Value 7567
  0.3,                                    !- Value 7568
  0,                                      !- Value 7569
  0,                                      !- Value 7570
  0,                                      !- Value 7571
  0,                                      !- Value 7572
  0,                                      !- Value 7573
  0,                                      !- Value 7574
  0,                                      !- Value 7575
  0,                                      !- Value 7576
  0.29833155,                             !- Value 7577
  0.700510372,                            !- Value 7578
  0.663735266,                            !- Value 7579
  0.75,                                   !- Value 7580
  0.75,                                   !- Value 7581
  0.75,                                   !- Value 7582
  0.3,                                    !- Value 7583
  0,                                      !- Value 7584
  0,                                      !- Value 7585
  0,                                      !- Value 7586
  0,                                      !- Value 7587
  0,                                      !- Value 7588
  0,                                      !- Value 7589
  0.3,                                    !- Value 7590
  0.60354054,                             !- Value 7591
  0.3,                                    !- Value 7592
  0,                                      !- Value 7593
  0,                                      !- Value 7594
  0,                                      !- Value 7595
  0,                                      !- Value 7596
  0,                                      !- Value 7597
  0,                                      !- Value 7598
  0,                                      !- Value 7599
  0,                                      !- Value 7600
  0.3,                                    !- Value 7601
  0.70775797,                             !- Value 7602
  0.718930848,                            !- Value 7603
  0.75,                                   !- Value 7604
  0.75,                                   !- Value 7605
  0.75,                                   !- Value 7606
  0.3,                                    !- Value 7607
  0,                                      !- Value 7608
  0,                                      !- Value 7609
  0,                                      !- Value 7610
  0,                                      !- Value 7611
  0,                                      !- Value 7612
  0,                                      !- Value 7613
  0.3,                                    !- Value 7614
  0.745823818,                            !- Value 7615
  0.3,                                    !- Value 7616
  0,                                      !- Value 7617
  0,                                      !- Value 7618
  0,                                      !- Value 7619
  0,                                      !- Value 7620
  0,                                      !- Value 7621
  0,                                      !- Value 7622
  0,                                      !- Value 7623
  0,                                      !- Value 7624
  0.3,                                    !- Value 7625
  0.683598753,                            !- Value 7626
  0.75,                                   !- Value 7627
  0.75,                                   !- Value 7628
  0.75,                                   !- Value 7629
  0.75,                                   !- Value 7630
  0.3,                                    !- Value 7631
  0,                                      !- Value 7632
  0,                                      !- Value 7633
  0,                                      !- Value 7634
  0,                                      !- Value 7635
  0,                                      !- Value 7636
  0,                                      !- Value 7637
  0.3,                                    !- Value 7638
  0.75,                                   !- Value 7639
  0.3,                                    !- Value 7640
  0,                                      !- Value 7641
  0,                                      !- Value 7642
  0,                                      !- Value 7643
  0,                                      !- Value 7644
  0,                                      !- Value 7645
  0,                                      !- Value 7646
  0,                                      !- Value 7647
  0,                                      !- Value 7648
  0.3,                                    !- Value 7649
  0.75,                                   !- Value 7650
  0.75,                                   !- Value 7651
  0.75,                                   !- Value 7652
  0.75,                                   !- Value 7653
  0.75,                                   !- Value 7654
  0.3,                                    !- Value 7655
  0,                                      !- Value 7656
  0,                                      !- Value 7657
  0,                                      !- Value 7658
  0,                                      !- Value 7659
  0,                                      !- Value 7660
  0,                                      !- Value 7661
  0.3,                                    !- Value 7662
  0.75,                                   !- Value 7663
  0.3,                                    !- Value 7664
  0,                                      !- Value 7665
  0,                                      !- Value 7666
  0,                                      !- Value 7667
  0,                                      !- Value 7668
  0,                                      !- Value 7669
  0,                                      !- Value 7670
  0,                                      !- Value 7671
  0,                                      !- Value 7672
  0.3,                                    !- Value 7673
  0.67045185,                             !- Value 7674
  0.749383877,                            !- Value 7675
  0.75,                                   !- Value 7676
  0.75,                                   !- Value 7677
  0.75,                                   !- Value 7678
  0.3,                                    !- Value 7679
  0,                                      !- Value 7680
  0,                                      !- Value 7681
  0,                                      !- Value 7682
  0,                                      !- Value 7683
  0,                                      !- Value 7684
  0,                                      !- Value 7685
  0.3,                                    !- Value 7686
  0.739023128,                            !- Value 7687
  0.3,                                    !- Value 7688
  0,                                      !- Value 7689
  0,                                      !- Value 7690
  0,                                      !- Value 7691
  0,                                      !- Value 7692
  0,                                      !- Value 7693
  0,                                      !- Value 7694
  0,                                      !- Value 7695
  0,                                      !- Value 7696
  0.3,                                    !- Value 7697
  0.724372178,                            !- Value 7698
  0.75,                                   !- Value 7699
  0.75,                                   !- Value 7700
  0.75,                                   !- Value 7701
  0.75,                                   !- Value 7702
  0.3,                                    !- Value 7703
  0,                                      !- Value 7704
  0,                                      !- Value 7705
  0,                                      !- Value 7706
  0,                                      !- Value 7707
  0,                                      !- Value 7708
  0,                                      !- Value 7709
  0.3,                                    !- Value 7710
  0.75,                                   !- Value 7711
  0.3,                                    !- Value 7712
  0,                                      !- Value 7713
  0,                                      !- Value 7714
  0,                                      !- Value 7715
  0,                                      !- Value 7716
  0,                                      !- Value 7717
  0,                                      !- Value 7718
  0,                                      !- Value 7719
  0,                                      !- Value 7720
  0.3,                                    !- Value 7721
  0.733710767,                            !- Value 7722
  0.75,                                   !- Value 7723
  0.75,                                   !- Value 7724
  0.75,                                   !- Value 7725
  0.75,                                   !- Value 7726
  0.3,                                    !- Value 7727
  0,                                      !- Value 7728
  0,                                      !- Value 7729
  0,                                      !- Value 7730
  0,                                      !- Value 7731
  0,                                      !- Value 7732
  0,                                      !- Value 7733
  0.3,                                    !- Value 7734
  0.75,                                   !- Value 7735
  0.3,                                    !- Value 7736
  0,                                      !- Value 7737
  0,                                      !- Value 7738
  0,                                      !- Value 7739
  0,                                      !- Value 7740
  0,                                      !- Value 7741
  0,                                      !- Value 7742
  0,                                      !- Value 7743
  0,                                      !- Value 7744
  0.29833155,                             !- Value 7745
  0.700510372,                            !- Value 7746
  0.663735266,                            !- Value 7747
  0.75,                                   !- Value 7748
  0.75,                                   !- Value 7749
  0.75,                                   !- Value 7750
  0.3,                                    !- Value 7751
  0,                                      !- Value 7752
  0,                                      !- Value 7753
  0,                                      !- Value 7754
  0,                                      !- Value 7755
  0,                                      !- Value 7756
  0,                                      !- Value 7757
  0.3,                                    !- Value 7758
  0.60354054,                             !- Value 7759
  0.3,                                    !- Value 7760
  0,                                      !- Value 7761
  0,                                      !- Value 7762
  0,                                      !- Value 7763
  0,                                      !- Value 7764
  0,                                      !- Value 7765
  0,                                      !- Value 7766
  0,                                      !- Value 7767
  0,                                      !- Value 7768
  0.3,                                    !- Value 7769
  0.70775797,                             !- Value 7770
  0.718930848,                            !- Value 7771
  0.75,                                   !- Value 7772
  0.75,                                   !- Value 7773
  0.75,                                   !- Value 7774
  0.3,                                    !- Value 7775
  0,                                      !- Value 7776
  0,                                      !- Value 7777
  0,                                      !- Value 7778
  0,                                      !- Value 7779
  0,                                      !- Value 7780
  0,                                      !- Value 7781
  0.3,                                    !- Value 7782
  0.745823818,                            !- Value 7783
  0.3,                                    !- Value 7784
  0,                                      !- Value 7785
  0,                                      !- Value 7786
  0,                                      !- Value 7787
  0,                                      !- Value 7788
  0,                                      !- Value 7789
  0,                                      !- Value 7790
  0,                                      !- Value 7791
  0,                                      !- Value 7792
  0.3,                                    !- Value 7793
  0.683598753,                            !- Value 7794
  0.75,                                   !- Value 7795
  0.75,                                   !- Value 7796
  0.75,                                   !- Value 7797
  0.75,                                   !- Value 7798
  0.3,                                    !- Value 7799
  0,                                      !- Value 7800
  0,                                      !- Value 7801
  0,                                      !- Value 7802
  0,                                      !- Value 7803
  0,                                      !- Value 7804
  0,                                      !- Value 7805
  0.3,                                    !- Value 7806
  0.75,                                   !- Value 7807
  0.3,                                    !- Value 7808
  0,                                      !- Value 7809
  0,                                      !- Value 7810
  0,                                      !- Value 7811
  0,                                      !- Value 7812
  0,                                      !- Value 7813
  0,                                      !- Value 7814
  0,                                      !- Value 7815
  0,                                      !- Value 7816
  0.3,                                    !- Value 7817
  0.75,                                   !- Value 7818
  0.75,                                   !- Value 7819
  0.75,                                   !- Value 7820
  0.75,                                   !- Value 7821
  0.75,                                   !- Value 7822
  0.3,                                    !- Value 7823
  0,                                      !- Value 7824
  0,                                      !- Value 7825
  0,                                      !- Value 7826
  0,                                      !- Value 7827
  0,                                      !- Value 7828
  0,                                      !- Value 7829
  0.3,                                    !- Value 7830
  0.75,                                   !- Value 7831
  0.3,                                    !- Value 7832
  0,                                      !- Value 7833
  0,                                      !- Value 7834
  0,                                      !- Value 7835
  0,                                      !- Value 7836
  0,                                      !- Value 7837
  0,                                      !- Value 7838
  0,                                      !- Value 7839
  0,                                      !- Value 7840
  0.3,                                    !- Value 7841
  0.67045185,                             !- Value 7842
  0.749383877,                            !- Value 7843
  0.75,                                   !- Value 7844
  0.75,                                   !- Value 7845
  0.75,                                   !- Value 7846
  0.3,                                    !- Value 7847
  0,                                      !- Value 7848
  0,                                      !- Value 7849
  0,                                      !- Value 7850
  0,                                      !- Value 7851
  0,                                      !- Value 7852
  0,                                      !- Value 7853
  0.3,                                    !- Value 7854
  0.739023128,                            !- Value 7855
  0.3,                                    !- Value 7856
  0,                                      !- Value 7857
  0,                                      !- Value 7858
  0,                                      !- Value 7859
  0,                                      !- Value 7860
  0,                                      !- Value 7861
  0,                                      !- Value 7862
  0,                                      !- Value 7863
  0,                                      !- Value 7864
  0.3,                                    !- Value 7865
  0.724372178,                            !- Value 7866
  0.75,                                   !- Value 7867
  0.75,                                   !- Value 7868
  0.75,                                   !- Value 7869
  0.75,                                   !- Value 7870
  0.3,                                    !- Value 7871
  0,                                      !- Value 7872
  0,                                      !- Value 7873
  0,                                      !- Value 7874
  0,                                      !- Value 7875
  0,                                      !- Value 7876
  0,                                      !- Value 7877
  0.3,                                    !- Value 7878
  0.75,                                   !- Value 7879
  0.3,                                    !- Value 7880
  0,                                      !- Value 7881
  0,                                      !- Value 7882
  0,                                      !- Value 7883
  0,                                      !- Value 7884
  0,                                      !- Value 7885
  0,                                      !- Value 7886
  0,                                      !- Value 7887
  0,                                      !- Value 7888
  0.3,                                    !- Value 7889
  0.733710767,                            !- Value 7890
  0.75,                                   !- Value 7891
  0.75,                                   !- Value 7892
  0.75,                                   !- Value 7893
  0.75,                                   !- Value 7894
  0.3,                                    !- Value 7895
  0,                                      !- Value 7896
  0,                                      !- Value 7897
  0,                                      !- Value 7898
  0,                                      !- Value 7899
  0,                                      !- Value 7900
  0,                                      !- Value 7901
  0.3,                                    !- Value 7902
  0.75,                                   !- Value 7903
  0.3,                                    !- Value 7904
  0,                                      !- Value 7905
  0,                                      !- Value 7906
  0,                                      !- Value 7907
  0,                                      !- Value 7908
  0,                                      !- Value 7909
  0,                                      !- Value 7910
  0,                                      !- Value 7911
  0,                                      !- Value 7912
  0.29833155,                             !- Value 7913
  0.700510372,                            !- Value 7914
  0.663735266,                            !- Value 7915
  0.75,                                   !- Value 7916
  0.75,                                   !- Value 7917
  0.75,                                   !- Value 7918
  0.3,                                    !- Value 7919
  0,                                      !- Value 7920
  0,                                      !- Value 7921
  0,                                      !- Value 7922
  0,                                      !- Value 7923
  0,                                      !- Value 7924
  0,                                      !- Value 7925
  0.3,                                    !- Value 7926
  0.60354054,                             !- Value 7927
  0.3,                                    !- Value 7928
  0,                                      !- Value 7929
  0,                                      !- Value 7930
  0,                                      !- Value 7931
  0,                                      !- Value 7932
  0,                                      !- Value 7933
  0,                                      !- Value 7934
  0,                                      !- Value 7935
  0,                                      !- Value 7936
  0.3,                                    !- Value 7937
  0.70775797,                             !- Value 7938
  0.718930848,                            !- Value 7939
  0.75,                                   !- Value 7940
  0.75,                                   !- Value 7941
  0.75,                                   !- Value 7942
  0.3,                                    !- Value 7943
  0,                                      !- Value 7944
  0,                                      !- Value 7945
  0,                                      !- Value 7946
  0,                                      !- Value 7947
  0,                                      !- Value 7948
  0,                                      !- Value 7949
  0.3,                                    !- Value 7950
  0.745823818,                            !- Value 7951
  0.3,                                    !- Value 7952
  0,                                      !- Value 7953
  0,                                      !- Value 7954
  0,                                      !- Value 7955
  0,                                      !- Value 7956
  0,                                      !- Value 7957
  0,                                      !- Value 7958
  0,                                      !- Value 7959
  0,                                      !- Value 7960
  0.3,                                    !- Value 7961
  0.683598753,                            !- Value 7962
  0.75,                                   !- Value 7963
  0.75,                                   !- Value 7964
  0.75,                                   !- Value 7965
  0.75,                                   !- Value 7966
  0.3,                                    !- Value 7967
  0,                                      !- Value 7968
  0,                                      !- Value 7969
  0,                                      !- Value 7970
  0,                                      !- Value 7971
  0,                                      !- Value 7972
  0,                                      !- Value 7973
  0.3,                                    !- Value 7974
  0.75,                                   !- Value 7975
  0.3,                                    !- Value 7976
  0,                                      !- Value 7977
  0,                                      !- Value 7978
  0,                                      !- Value 7979
  0,                                      !- Value 7980
  0,                                      !- Value 7981
  0,                                      !- Value 7982
  0,                                      !- Value 7983
  0,                                      !- Value 7984
  0.3,                                    !- Value 7985
  0.75,                                   !- Value 7986
  0.75,                                   !- Value 7987
  0.75,                                   !- Value 7988
  0.75,                                   !- Value 7989
  0.75,                                   !- Value 7990
  0.3,                                    !- Value 7991
  0,                                      !- Value 7992
  0,                                      !- Value 7993
  0,                                      !- Value 7994
  0,                                      !- Value 7995
  0,                                      !- Value 7996
  0,                                      !- Value 7997
  0.3,                                    !- Value 7998
  0.75,                                   !- Value 7999
  0.3,                                    !- Value 8000
  0,                                      !- Value 8001
  0,                                      !- Value 8002
  0,                                      !- Value 8003
  0,                                      !- Value 8004
  0,                                      !- Value 8005
  0,                                      !- Value 8006
  0,                                      !- Value 8007
  0,                                      !- Value 8008
  0.3,                                    !- Value 8009
  0.67045185,                             !- Value 8010
  0.749383877,                            !- Value 8011
  0.75,                                   !- Value 8012
  0.75,                                   !- Value 8013
  0.75,                                   !- Value 8014
  0.3,                                    !- Value 8015
  0,                                      !- Value 8016
  0,                                      !- Value 8017
  0,                                      !- Value 8018
  0,                                      !- Value 8019
  0,                                      !- Value 8020
  0,                                      !- Value 8021
  0.3,                                    !- Value 8022
  0.75,                                   !- Value 8023
  0.3,                                    !- Value 8024
  0,                                      !- Value 8025
  0,                                      !- Value 8026
  0,                                      !- Value 8027
  0,                                      !- Value 8028
  0,                                      !- Value 8029
  0,                                      !- Value 8030
  0,                                      !- Value 8031
  0.3,                                    !- Value 8032
  0.75,                                   !- Value 8033
  0.75,                                   !- Value 8034
  0.75,                                   !- Value 8035
  0.75,                                   !- Value 8036
  0.75,                                   !- Value 8037
  0.75,                                   !- Value 8038
  0.3,                                    !- Value 8039
  0,                                      !- Value 8040
  0,                                      !- Value 8041
  0,                                      !- Value 8042
  0,                                      !- Value 8043
  0,                                      !- Value 8044
  0,                                      !- Value 8045
  0.3,                                    !- Value 8046
  0.75,                                   !- Value 8047
  0.3,                                    !- Value 8048
  0,                                      !- Value 8049
  0,                                      !- Value 8050
  0,                                      !- Value 8051
  0,                                      !- Value 8052
  0,                                      !- Value 8053
  0,                                      !- Value 8054
  0,                                      !- Value 8055
  0.3,                                    !- Value 8056
  0.75,                                   !- Value 8057
  0.75,                                   !- Value 8058
  0.75,                                   !- Value 8059
  0.75,                                   !- Value 8060
  0.75,                                   !- Value 8061
  0.75,                                   !- Value 8062
  0.3,                                    !- Value 8063
  0,                                      !- Value 8064
  0,                                      !- Value 8065
  0,                                      !- Value 8066
  0,                                      !- Value 8067
  0,                                      !- Value 8068
  0,                                      !- Value 8069
  0.3,                                    !- Value 8070
  0.75,                                   !- Value 8071
  0.3,                                    !- Value 8072
  0,                                      !- Value 8073
  0,                                      !- Value 8074
  0,                                      !- Value 8075
  0,                                      !- Value 8076
  0,                                      !- Value 8077
  0,                                      !- Value 8078
  0,                                      !- Value 8079
  0.3,                                    !- Value 8080
  0.75,                                   !- Value 8081
  0.736405963,                            !- Value 8082
  0.75,                                   !- Value 8083
  0.75,                                   !- Value 8084
  0.75,                                   !- Value 8085
  0.75,                                   !- Value 8086
  0.3,                                    !- Value 8087
  0,                                      !- Value 8088
  0,                                      !- Value 8089
  0,                                      !- Value 8090
  0,                                      !- Value 8091
  0,                                      !- Value 8092
  0,                                      !- Value 8093
  0.3,                                    !- Value 8094
  0.75,                                   !- Value 8095
  0.3,                                    !- Value 8096
  0,                                      !- Value 8097
  0,                                      !- Value 8098
  0,                                      !- Value 8099
  0,                                      !- Value 8100
  0,                                      !- Value 8101
  0,                                      !- Value 8102
  0,                                      !- Value 8103
  0.3,                                    !- Value 8104
  0.75,                                   !- Value 8105
  0.75,                                   !- Value 8106
  0.75,                                   !- Value 8107
  0.75,                                   !- Value 8108
  0.75,                                   !- Value 8109
  0.75,                                   !- Value 8110
  0.3,                                    !- Value 8111
  0,                                      !- Value 8112
  0,                                      !- Value 8113
  0,                                      !- Value 8114
  0,                                      !- Value 8115
  0,                                      !- Value 8116
  0,                                      !- Value 8117
  0.3,                                    !- Value 8118
  0.75,                                   !- Value 8119
  0.3,                                    !- Value 8120
  0,                                      !- Value 8121
  0,                                      !- Value 8122
  0,                                      !- Value 8123
  0,                                      !- Value 8124
  0,                                      !- Value 8125
  0,                                      !- Value 8126
  0,                                      !- Value 8127
  0.3,                                    !- Value 8128
  0.75,                                   !- Value 8129
  0.75,                                   !- Value 8130
  0.75,                                   !- Value 8131
  0.75,                                   !- Value 8132
  0.75,                                   !- Value 8133
  0.75,                                   !- Value 8134
  0.3,                                    !- Value 8135
  0,                                      !- Value 8136
  0,                                      !- Value 8137
  0,                                      !- Value 8138
  0,                                      !- Value 8139
  0,                                      !- Value 8140
  0,                                      !- Value 8141
  0.3,                                    !- Value 8142
  0.75,                                   !- Value 8143
  0.3,                                    !- Value 8144
  0,                                      !- Value 8145
  0,                                      !- Value 8146
  0,                                      !- Value 8147
  0,                                      !- Value 8148
  0,                                      !- Value 8149
  0,                                      !- Value 8150
  0,                                      !- Value 8151
  0.3,                                    !- Value 8152
  0.75,                                   !- Value 8153
  0.75,                                   !- Value 8154
  0.75,                                   !- Value 8155
  0.75,                                   !- Value 8156
  0.75,                                   !- Value 8157
  0.75,                                   !- Value 8158
  0.3,                                    !- Value 8159
  0,                                      !- Value 8160
  0,                                      !- Value 8161
  0,                                      !- Value 8162
  0,                                      !- Value 8163
  0,                                      !- Value 8164
  0,                                      !- Value 8165
  0.3,                                    !- Value 8166
  0.75,                                   !- Value 8167
  0.3,                                    !- Value 8168
  0,                                      !- Value 8169
  0,                                      !- Value 8170
  0,                                      !- Value 8171
  0,                                      !- Value 8172
  0,                                      !- Value 8173
  0,                                      !- Value 8174
  0,                                      !- Value 8175
  0.3,                                    !- Value 8176
  0.75,                                   !- Value 8177
  0.75,                                   !- Value 8178
  0.75,                                   !- Value 8179
  0.75,                                   !- Value 8180
  0.75,                                   !- Value 8181
  0.75,                                   !- Value 8182
  0.3,                                    !- Value 8183
  0,                                      !- Value 8184
  0,                                      !- Value 8185
  0,                                      !- Value 8186
  0,                                      !- Value 8187
  0,                                      !- Value 8188
  0,                                      !- Value 8189
  0.3,                                    !- Value 8190
  0.75,                                   !- Value 8191
  0.3,                                    !- Value 8192
  0,                                      !- Value 8193
  0,                                      !- Value 8194
  0,                                      !- Value 8195
  0,                                      !- Value 8196
  0,                                      !- Value 8197
  0,                                      !- Value 8198
  0,                                      !- Value 8199
  0.3,                                    !- Value 8200
  0.75,                                   !- Value 8201
  0.75,                                   !- Value 8202
  0.75,                                   !- Value 8203
  0.75,                                   !- Value 8204
  0.75,                                   !- Value 8205
  0.75,                                   !- Value 8206
  0.3,                                    !- Value 8207
  0,                                      !- Value 8208
  0,                                      !- Value 8209
  0,                                      !- Value 8210
  0,                                      !- Value 8211
  0,                                      !- Value 8212
  0,                                      !- Value 8213
  0.3,                                    !- Value 8214
  0.75,                                   !- Value 8215
  0.3,                                    !- Value 8216
  0,                                      !- Value 8217
  0,                                      !- Value 8218
  0,                                      !- Value 8219
  0,                                      !- Value 8220
  0,                                      !- Value 8221
  0,                                      !- Value 8222
  0,                                      !- Value 8223
  0.3,                                    !- Value 8224
  0.75,                                   !- Value 8225
  0.75,                                   !- Value 8226
  0.75,                                   !- Value 8227
  0.75,                                   !- Value 8228
  0.75,                                   !- Value 8229
  0.75,                                   !- Value 8230
  0.3,                                    !- Value 8231
  0,                                      !- Value 8232
  0,                                      !- Value 8233
  0,                                      !- Value 8234
  0,                                      !- Value 8235
  0,                                      !- Value 8236
  0,                                      !- Value 8237
  0.3,                                    !- Value 8238
  0.75,                                   !- Value 8239
  0.3,                                    !- Value 8240
  0,                                      !- Value 8241
  0,                                      !- Value 8242
  0,                                      !- Value 8243
  0,                                      !- Value 8244
  0,                                      !- Value 8245
  0,                                      !- Value 8246
  0,                                      !- Value 8247
  0.3,                                    !- Value 8248
  0.75,                                   !- Value 8249
  0.736405963,                            !- Value 8250
  0.75,                                   !- Value 8251
  0.75,                                   !- Value 8252
  0.75,                                   !- Value 8253
  0.75,                                   !- Value 8254
  0.3,                                    !- Value 8255
  0,                                      !- Value 8256
  0,                                      !- Value 8257
  0,                                      !- Value 8258
  0,                                      !- Value 8259
  0,                                      !- Value 8260
  0,                                      !- Value 8261
  0.3,                                    !- Value 8262
  0.75,                                   !- Value 8263
  0.3,                                    !- Value 8264
  0,                                      !- Value 8265
  0,                                      !- Value 8266
  0,                                      !- Value 8267
  0,                                      !- Value 8268
  0,                                      !- Value 8269
  0,                                      !- Value 8270
  0,                                      !- Value 8271
  0.3,                                    !- Value 8272
  0.75,                                   !- Value 8273
  0.75,                                   !- Value 8274
  0.75,                                   !- Value 8275
  0.75,                                   !- Value 8276
  0.75,                                   !- Value 8277
  0.75,                                   !- Value 8278
  0.3,                                    !- Value 8279
  0,                                      !- Value 8280
  0,                                      !- Value 8281
  0,                                      !- Value 8282
  0,                                      !- Value 8283
  0,                                      !- Value 8284
  0,                                      !- Value 8285
  0.3,                                    !- Value 8286
  0.75,                                   !- Value 8287
  0.3,                                    !- Value 8288
  0,                                      !- Value 8289
  0,                                      !- Value 8290
  0,                                      !- Value 8291
  0,                                      !- Value 8292
  0,                                      !- Value 8293
  0,                                      !- Value 8294
  0,                                      !- Value 8295
  0.3,                                    !- Value 8296
  0.75,                                   !- Value 8297
  0.75,                                   !- Value 8298
  0.75,                                   !- Value 8299
  0.75,                                   !- Value 8300
  0.75,                                   !- Value 8301
  0.75,                                   !- Value 8302
  0.3,                                    !- Value 8303
  0,                                      !- Value 8304
  0,                                      !- Value 8305
  0,                                      !- Value 8306
  0,                                      !- Value 8307
  0,                                      !- Value 8308
  0,                                      !- Value 8309
  0.3,                                    !- Value 8310
  0.75,                                   !- Value 8311
  0.3,                                    !- Value 8312
  0,                                      !- Value 8313
  0,                                      !- Value 8314
  0,                                      !- Value 8315
  0,                                      !- Value 8316
  0,                                      !- Value 8317
  0,                                      !- Value 8318
  0,                                      !- Value 8319
  0.3,                                    !- Value 8320
  0.75,                                   !- Value 8321
  0.75,                                   !- Value 8322
  0.75,                                   !- Value 8323
  0.75,                                   !- Value 8324
  0.75,                                   !- Value 8325
  0.75,                                   !- Value 8326
  0.3,                                    !- Value 8327
  0,                                      !- Value 8328
  0,                                      !- Value 8329
  0,                                      !- Value 8330
  0,                                      !- Value 8331
  0,                                      !- Value 8332
  0,                                      !- Value 8333
  0.3,                                    !- Value 8334
  0.75,                                   !- Value 8335
  0.3,                                    !- Value 8336
  0,                                      !- Value 8337
  0,                                      !- Value 8338
  0,                                      !- Value 8339
  0,                                      !- Value 8340
  0,                                      !- Value 8341
  0,                                      !- Value 8342
  0,                                      !- Value 8343
  0.3,                                    !- Value 8344
  0.75,                                   !- Value 8345
  0.75,                                   !- Value 8346
  0.75,                                   !- Value 8347
  0.75,                                   !- Value 8348
  0.75,                                   !- Value 8349
  0.75,                                   !- Value 8350
  0.3,                                    !- Value 8351
  0,                                      !- Value 8352
  0,                                      !- Value 8353
  0,                                      !- Value 8354
  0,                                      !- Value 8355
  0,                                      !- Value 8356
  0,                                      !- Value 8357
  0.3,                                    !- Value 8358
  0.75,                                   !- Value 8359
  0.3,                                    !- Value 8360
  0,                                      !- Value 8361
  0,                                      !- Value 8362
  0,                                      !- Value 8363
  0,                                      !- Value 8364
  0,                                      !- Value 8365
  0,                                      !- Value 8366
  0,                                      !- Value 8367
  0.3,                                    !- Value 8368
  0.75,                                   !- Value 8369
  0.75,                                   !- Value 8370
  0.75,                                   !- Value 8371
  0.75,                                   !- Value 8372
  0.75,                                   !- Value 8373
  0.75,                                   !- Value 8374
  0.3,                                    !- Value 8375
  0,                                      !- Value 8376
  0,                                      !- Value 8377
  0,                                      !- Value 8378
  0,                                      !- Value 8379
  0,                                      !- Value 8380
  0,                                      !- Value 8381
  0.3,                                    !- Value 8382
  0.75,                                   !- Value 8383
  0.3,                                    !- Value 8384
  0,                                      !- Value 8385
  0,                                      !- Value 8386
  0,                                      !- Value 8387
  0,                                      !- Value 8388
  0,                                      !- Value 8389
  0,                                      !- Value 8390
  0,                                      !- Value 8391
  0.3,                                    !- Value 8392
  0.75,                                   !- Value 8393
  0.75,                                   !- Value 8394
  0.75,                                   !- Value 8395
  0.75,                                   !- Value 8396
  0.75,                                   !- Value 8397
  0.75,                                   !- Value 8398
  0.3,                                    !- Value 8399
  0,                                      !- Value 8400
  0,                                      !- Value 8401
  0,                                      !- Value 8402
  0,                                      !- Value 8403
  0,                                      !- Value 8404
  0,                                      !- Value 8405
  0.3,                                    !- Value 8406
  0.75,                                   !- Value 8407
  0.3,                                    !- Value 8408
  0,                                      !- Value 8409
  0,                                      !- Value 8410
  0,                                      !- Value 8411
  0,                                      !- Value 8412
  0,                                      !- Value 8413
  0,                                      !- Value 8414
  0,                                      !- Value 8415
  0.3,                                    !- Value 8416
  0.75,                                   !- Value 8417
  0.736405963,                            !- Value 8418
  0.75,                                   !- Value 8419
  0.75,                                   !- Value 8420
  0.75,                                   !- Value 8421
  0.75,                                   !- Value 8422
  0.3,                                    !- Value 8423
  0,                                      !- Value 8424
  0,                                      !- Value 8425
  0,                                      !- Value 8426
  0,                                      !- Value 8427
  0,                                      !- Value 8428
  0,                                      !- Value 8429
  0.3,                                    !- Value 8430
  0.75,                                   !- Value 8431
  0.3,                                    !- Value 8432
  0,                                      !- Value 8433
  0,                                      !- Value 8434
  0,                                      !- Value 8435
  0,                                      !- Value 8436
  0,                                      !- Value 8437
  0,                                      !- Value 8438
  0,                                      !- Value 8439
  0.3,                                    !- Value 8440
  0.75,                                   !- Value 8441
  0.75,                                   !- Value 8442
  0.75,                                   !- Value 8443
  0.75,                                   !- Value 8444
  0.75,                                   !- Value 8445
  0.75,                                   !- Value 8446
  0.3,                                    !- Value 8447
  0,                                      !- Value 8448
  0,                                      !- Value 8449
  0,                                      !- Value 8450
  0,                                      !- Value 8451
  0,                                      !- Value 8452
  0,                                      !- Value 8453
  0.3,                                    !- Value 8454
  0.75,                                   !- Value 8455
  0.3,                                    !- Value 8456
  0,                                      !- Value 8457
  0,                                      !- Value 8458
  0,                                      !- Value 8459
  0,                                      !- Value 8460
  0,                                      !- Value 8461
  0,                                      !- Value 8462
  0,                                      !- Value 8463
  0.3,                                    !- Value 8464
  0.75,                                   !- Value 8465
  0.75,                                   !- Value 8466
  0.75,                                   !- Value 8467
  0.75,                                   !- Value 8468
  0.75,                                   !- Value 8469
  0.75,                                   !- Value 8470
  0.3,                                    !- Value 8471
  0,                                      !- Value 8472
  0,                                      !- Value 8473
  0,                                      !- Value 8474
  0,                                      !- Value 8475
  0,                                      !- Value 8476
  0,                                      !- Value 8477
  0.3,                                    !- Value 8478
  0.75,                                   !- Value 8479
  0.3,                                    !- Value 8480
  0,                                      !- Value 8481
  0,                                      !- Value 8482
  0,                                      !- Value 8483
  0,                                      !- Value 8484
  0,                                      !- Value 8485
  0,                                      !- Value 8486
  0,                                      !- Value 8487
  0.3,                                    !- Value 8488
  0.75,                                   !- Value 8489
  0.75,                                   !- Value 8490
  0.75,                                   !- Value 8491
  0.75,                                   !- Value 8492
  0.75,                                   !- Value 8493
  0.75,                                   !- Value 8494
  0.3,                                    !- Value 8495
  0,                                      !- Value 8496
  0,                                      !- Value 8497
  0,                                      !- Value 8498
  0,                                      !- Value 8499
  0,                                      !- Value 8500
  0,                                      !- Value 8501
  0.3,                                    !- Value 8502
  0.75,                                   !- Value 8503
  0.3,                                    !- Value 8504
  0,                                      !- Value 8505
  0,                                      !- Value 8506
  0,                                      !- Value 8507
  0,                                      !- Value 8508
  0,                                      !- Value 8509
  0,                                      !- Value 8510
  0,                                      !- Value 8511
  0.3,                                    !- Value 8512
  0.75,                                   !- Value 8513
  0.75,                                   !- Value 8514
  0.75,                                   !- Value 8515
  0.75,                                   !- Value 8516
  0.75,                                   !- Value 8517
  0.75,                                   !- Value 8518
  0.3,                                    !- Value 8519
  0,                                      !- Value 8520
  0,                                      !- Value 8521
  0,                                      !- Value 8522
  0,                                      !- Value 8523
  0,                                      !- Value 8524
  0,                                      !- Value 8525
  0.3,                                    !- Value 8526
  0.75,                                   !- Value 8527
  0.3,                                    !- Value 8528
  0,                                      !- Value 8529
  0,                                      !- Value 8530
  0,                                      !- Value 8531
  0,                                      !- Value 8532
  0,                                      !- Value 8533
  0,                                      !- Value 8534
  0,                                      !- Value 8535
  0.3,                                    !- Value 8536
  0.75,                                   !- Value 8537
  0.75,                                   !- Value 8538
  0.75,                                   !- Value 8539
  0.75,                                   !- Value 8540
  0.75,                                   !- Value 8541
  0.75,                                   !- Value 8542
  0.3,                                    !- Value 8543
  0,                                      !- Value 8544
  0,                                      !- Value 8545
  0,                                      !- Value 8546
  0,                                      !- Value 8547
  0,                                      !- Value 8548
  0,                                      !- Value 8549
  0.3,                                    !- Value 8550
  0.75,                                   !- Value 8551
  0.3,                                    !- Value 8552
  0,                                      !- Value 8553
  0,                                      !- Value 8554
  0,                                      !- Value 8555
  0,                                      !- Value 8556
  0,                                      !- Value 8557
  0,                                      !- Value 8558
  0,                                      !- Value 8559
  0.3,                                    !- Value 8560
  0.75,                                   !- Value 8561
  0.75,                                   !- Value 8562
  0.75,                                   !- Value 8563
  0.75,                                   !- Value 8564
  0.75,                                   !- Value 8565
  0.75,                                   !- Value 8566
  0.3,                                    !- Value 8567
  0,                                      !- Value 8568
  0,                                      !- Value 8569
  0,                                      !- Value 8570
  0,                                      !- Value 8571
  0,                                      !- Value 8572
  0,                                      !- Value 8573
  0.3,                                    !- Value 8574
  0.75,                                   !- Value 8575
  0.3,                                    !- Value 8576
  0,                                      !- Value 8577
  0,                                      !- Value 8578
  0,                                      !- Value 8579
  0,                                      !- Value 8580
  0,                                      !- Value 8581
  0,                                      !- Value 8582
  0,                                      !- Value 8583
  0.3,                                    !- Value 8584
  0.75,                                   !- Value 8585
  0.736405963,                            !- Value 8586
  0.75,                                   !- Value 8587
  0.75,                                   !- Value 8588
  0.75,                                   !- Value 8589
  0.75,                                   !- Value 8590
  0.3,                                    !- Value 8591
  0,                                      !- Value 8592
  0,                                      !- Value 8593
  0,                                      !- Value 8594
  0,                                      !- Value 8595
  0,                                      !- Value 8596
  0,                                      !- Value 8597
  0.3,                                    !- Value 8598
  0.75,                                   !- Value 8599
  0.3,                                    !- Value 8600
  0,                                      !- Value 8601
  0,                                      !- Value 8602
  0,                                      !- Value 8603
  0,                                      !- Value 8604
  0,                                      !- Value 8605
  0,                                      !- Value 8606
  0,                                      !- Value 8607
  0.3,                                    !- Value 8608
  0.75,                                   !- Value 8609
  0.75,                                   !- Value 8610
  0.75,                                   !- Value 8611
  0.75,                                   !- Value 8612
  0.75,                                   !- Value 8613
  0.75,                                   !- Value 8614
  0.3,                                    !- Value 8615
  0,                                      !- Value 8616
  0,                                      !- Value 8617
  0,                                      !- Value 8618
  0,                                      !- Value 8619
  0,                                      !- Value 8620
  0,                                      !- Value 8621
  0.3,                                    !- Value 8622
  0.75,                                   !- Value 8623
  0.3,                                    !- Value 8624
  0,                                      !- Value 8625
  0,                                      !- Value 8626
  0,                                      !- Value 8627
  0,                                      !- Value 8628
  0,                                      !- Value 8629
  0,                                      !- Value 8630
  0,                                      !- Value 8631
  0.3,                                    !- Value 8632
  0.75,                                   !- Value 8633
  0.75,                                   !- Value 8634
  0.75,                                   !- Value 8635
  0.75,                                   !- Value 8636
  0.75,                                   !- Value 8637
  0.75,                                   !- Value 8638
  0.3,                                    !- Value 8639
  0,                                      !- Value 8640
  0,                                      !- Value 8641
  0,                                      !- Value 8642
  0,                                      !- Value 8643
  0,                                      !- Value 8644
  0,                                      !- Value 8645
  0.3,                                    !- Value 8646
  0.75,                                   !- Value 8647
  0.3,                                    !- Value 8648
  0,                                      !- Value 8649
  0,                                      !- Value 8650
  0,                                      !- Value 8651
  0,                                      !- Value 8652
  0,                                      !- Value 8653
  0,                                      !- Value 8654
  0,                                      !- Value 8655
  0.3,                                    !- Value 8656
  0.75,                                   !- Value 8657
  0.75,                                   !- Value 8658
  0.75,                                   !- Value 8659
  0.75,                                   !- Value 8660
  0.75,                                   !- Value 8661
  0.75,                                   !- Value 8662
  0.3,                                    !- Value 8663
  0,                                      !- Value 8664
  0,                                      !- Value 8665
  0,                                      !- Value 8666
  0,                                      !- Value 8667
  0,                                      !- Value 8668
  0,                                      !- Value 8669
  0.3,                                    !- Value 8670
  0.75,                                   !- Value 8671
  0.3,                                    !- Value 8672
  0,                                      !- Value 8673
  0,                                      !- Value 8674
  0,                                      !- Value 8675
  0,                                      !- Value 8676
  0,                                      !- Value 8677
  0,                                      !- Value 8678
  0,                                      !- Value 8679
  0.3,                                    !- Value 8680
  0.75,                                   !- Value 8681
  0.75,                                   !- Value 8682
  0.75,                                   !- Value 8683
  0.75,                                   !- Value 8684
  0.75,                                   !- Value 8685
  0.75,                                   !- Value 8686
  0.3,                                    !- Value 8687
  0,                                      !- Value 8688
  0,                                      !- Value 8689
  0,                                      !- Value 8690
  0,                                      !- Value 8691
  0,                                      !- Value 8692
  0,                                      !- Value 8693
  0.3,                                    !- Value 8694
  0.75,                                   !- Value 8695
  0.3,                                    !- Value 8696
  0,                                      !- Value 8697
  0,                                      !- Value 8698
  0,                                      !- Value 8699
  0,                                      !- Value 8700
  0,                                      !- Value 8701
  0,                                      !- Value 8702
  0,                                      !- Value 8703
  0.3,                                    !- Value 8704
  0.75,                                   !- Value 8705
  0.75,                                   !- Value 8706
  0.75,                                   !- Value 8707
  0.75,                                   !- Value 8708
  0.75,                                   !- Value 8709
  0.75,                                   !- Value 8710
  0.3,                                    !- Value 8711
  0,                                      !- Value 8712
  0,                                      !- Value 8713
  0,                                      !- Value 8714
  0,                                      !- Value 8715
  0,                                      !- Value 8716
  0,                                      !- Value 8717
  0.3,                                    !- Value 8718
  0.75,                                   !- Value 8719
  0.3,                                    !- Value 8720
  0,                                      !- Value 8721
  0,                                      !- Value 8722
  0,                                      !- Value 8723
  0,                                      !- Value 8724
  0,                                      !- Value 8725
  0,                                      !- Value 8726
  0,                                      !- Value 8727
  0.3,                                    !- Value 8728
  0.75,                                   !- Value 8729
  0.75,                                   !- Value 8730
  0.75,                                   !- Value 8731
  0.75,                                   !- Value 8732
  0.75,                                   !- Value 8733
  0.75,                                   !- Value 8734
  0.3,                                    !- Value 8735
  0,                                      !- Value 8736
  0,                                      !- Value 8737
  0,                                      !- Value 8738
  0,                                      !- Value 8739
  0,                                      !- Value 8740
  0,                                      !- Value 8741
  0.3,                                    !- Value 8742
  0.75,                                   !- Value 8743
  0.3,                                    !- Value 8744
  0,                                      !- Value 8745
  0,                                      !- Value 8746
  0,                                      !- Value 8747
  0,                                      !- Value 8748
  0,                                      !- Value 8749
  0,                                      !- Value 8750
  0,                                      !- Value 8751
  0.3,                                    !- Value 8752
  0.75,                                   !- Value 8753
  0.736405963,                            !- Value 8754
  0.75,                                   !- Value 8755
  0.75,                                   !- Value 8756
  0.75,                                   !- Value 8757
  0.75,                                   !- Value 8758
  0.3,                                    !- Value 8759
  0;                                      !- Value 8760

OS:ScheduleTypeLimits,
  {6ea4c659-4f6d-4f16-859e-616495d89a1a}, !- Handle
  Fractional 54,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {aa251cf8-7265-49a2-aea9-09598a27a160}, !- Handle
  Lights Definition 2,                    !- Name
  LightingLevel,                          !- Design Level Calculation Method
  241.35,                                 !- Lighting Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.4,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {9ba3ef3b-eb0b-42de-9251-fc85ec547d71}, !- Handle
  Lights 1,                               !- Name
  {aa251cf8-7265-49a2-aea9-09598a27a160}, !- Lights Definition Name
  {2499987a-8ebc-4af4-9785-beb71c1ff57f}, !- Space or SpaceType Name
  {0bf82991-11ec-4dc7-a76d-2ff2bf15c9d9}, !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:FixedInterval,
  {0bf82991-11ec-4dc7-a76d-2ff2bf15c9d9}, !- Handle
  Eclairageint 1,                         !- Name
  {6ea4c659-4f6d-4f16-859e-616495d89a1a}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0,                                      !- Value 1
  0,                                      !- Value 2
  0,                                      !- Value 3
  0,                                      !- Value 4
  0,                                      !- Value 5
  0.3,                                    !- Value 6
  0.75,                                   !- Value 7
  0.3,                                    !- Value 8
  0,                                      !- Value 9
  0,                                      !- Value 10
  0,                                      !- Value 11
  0,                                      !- Value 12
  0,                                      !- Value 13
  0,                                      !- Value 14
  0,                                      !- Value 15
  0.3,                                    !- Value 16
  0.745211101,                            !- Value 17
  0.733217012,                            !- Value 18
  0.75,                                   !- Value 19
  0.75,                                   !- Value 20
  0.75,                                   !- Value 21
  0.75,                                   !- Value 22
  0.3,                                    !- Value 23
  0,                                      !- Value 24
  0,                                      !- Value 25
  0,                                      !- Value 26
  0,                                      !- Value 27
  0,                                      !- Value 28
  0,                                      !- Value 29
  0.3,                                    !- Value 30
  0.75,                                   !- Value 31
  0.3,                                    !- Value 32
  0,                                      !- Value 33
  0,                                      !- Value 34
  0,                                      !- Value 35
  0,                                      !- Value 36
  0,                                      !- Value 37
  0,                                      !- Value 38
  0,                                      !- Value 39
  0.3,                                    !- Value 40
  0.75,                                   !- Value 41
  0.75,                                   !- Value 42
  0.75,                                   !- Value 43
  0.75,                                   !- Value 44
  0.75,                                   !- Value 45
  0.75,                                   !- Value 46
  0.3,                                    !- Value 47
  0,                                      !- Value 48
  0,                                      !- Value 49
  0,                                      !- Value 50
  0,                                      !- Value 51
  0,                                      !- Value 52
  0,                                      !- Value 53
  0.3,                                    !- Value 54
  0.75,                                   !- Value 55
  0.3,                                    !- Value 56
  0,                                      !- Value 57
  0,                                      !- Value 58
  0,                                      !- Value 59
  0,                                      !- Value 60
  0,                                      !- Value 61
  0,                                      !- Value 62
  0,                                      !- Value 63
  0.3,                                    !- Value 64
  0.75,                                   !- Value 65
  0.75,                                   !- Value 66
  0.75,                                   !- Value 67
  0.75,                                   !- Value 68
  0.75,                                   !- Value 69
  0.75,                                   !- Value 70
  0.3,                                    !- Value 71
  0,                                      !- Value 72
  0,                                      !- Value 73
  0,                                      !- Value 74
  0,                                      !- Value 75
  0,                                      !- Value 76
  0,                                      !- Value 77
  0.3,                                    !- Value 78
  0.75,                                   !- Value 79
  0.3,                                    !- Value 80
  0,                                      !- Value 81
  0,                                      !- Value 82
  0,                                      !- Value 83
  0,                                      !- Value 84
  0,                                      !- Value 85
  0,                                      !- Value 86
  0,                                      !- Value 87
  0.3,                                    !- Value 88
  0.75,                                   !- Value 89
  0.75,                                   !- Value 90
  0.75,                                   !- Value 91
  0.75,                                   !- Value 92
  0.75,                                   !- Value 93
  0.75,                                   !- Value 94
  0.3,                                    !- Value 95
  0,                                      !- Value 96
  0,                                      !- Value 97
  0,                                      !- Value 98
  0,                                      !- Value 99
  0,                                      !- Value 100
  0,                                      !- Value 101
  0.3,                                    !- Value 102
  0.75,                                   !- Value 103
  0.3,                                    !- Value 104
  0,                                      !- Value 105
  0,                                      !- Value 106
  0,                                      !- Value 107
  0,                                      !- Value 108
  0,                                      !- Value 109
  0,                                      !- Value 110
  0,                                      !- Value 111
  0.3,                                    !- Value 112
  0.75,                                   !- Value 113
  0.75,                                   !- Value 114
  0.75,                                   !- Value 115
  0.75,                                   !- Value 116
  0.75,                                   !- Value 117
  0.75,                                   !- Value 118
  0.3,                                    !- Value 119
  0,                                      !- Value 120
  0,                                      !- Value 121
  0,                                      !- Value 122
  0,                                      !- Value 123
  0,                                      !- Value 124
  0,                                      !- Value 125
  0.3,                                    !- Value 126
  0.75,                                   !- Value 127
  0.3,                                    !- Value 128
  0,                                      !- Value 129
  0,                                      !- Value 130
  0,                                      !- Value 131
  0,                                      !- Value 132
  0,                                      !- Value 133
  0,                                      !- Value 134
  0,                                      !- Value 135
  0.3,                                    !- Value 136
  0.75,                                   !- Value 137
  0.75,                                   !- Value 138
  0.75,                                   !- Value 139
  0.75,                                   !- Value 140
  0.75,                                   !- Value 141
  0.75,                                   !- Value 142
  0.3,                                    !- Value 143
  0,                                      !- Value 144
  0,                                      !- Value 145
  0,                                      !- Value 146
  0,                                      !- Value 147
  0,                                      !- Value 148
  0,                                      !- Value 149
  0.3,                                    !- Value 150
  0.75,                                   !- Value 151
  0.3,                                    !- Value 152
  0,                                      !- Value 153
  0,                                      !- Value 154
  0,                                      !- Value 155
  0,                                      !- Value 156
  0,                                      !- Value 157
  0,                                      !- Value 158
  0,                                      !- Value 159
  0.3,                                    !- Value 160
  0.75,                                   !- Value 161
  0.75,                                   !- Value 162
  0.75,                                   !- Value 163
  0.75,                                   !- Value 164
  0.75,                                   !- Value 165
  0.75,                                   !- Value 166
  0.3,                                    !- Value 167
  0,                                      !- Value 168
  0,                                      !- Value 169
  0,                                      !- Value 170
  0,                                      !- Value 171
  0,                                      !- Value 172
  0,                                      !- Value 173
  0.3,                                    !- Value 174
  0.75,                                   !- Value 175
  0.3,                                    !- Value 176
  0,                                      !- Value 177
  0,                                      !- Value 178
  0,                                      !- Value 179
  0,                                      !- Value 180
  0,                                      !- Value 181
  0,                                      !- Value 182
  0,                                      !- Value 183
  0.3,                                    !- Value 184
  0.745211101,                            !- Value 185
  0.733217012,                            !- Value 186
  0.75,                                   !- Value 187
  0.75,                                   !- Value 188
  0.75,                                   !- Value 189
  0.75,                                   !- Value 190
  0.3,                                    !- Value 191
  0,                                      !- Value 192
  0,                                      !- Value 193
  0,                                      !- Value 194
  0,                                      !- Value 195
  0,                                      !- Value 196
  0,                                      !- Value 197
  0.3,                                    !- Value 198
  0.75,                                   !- Value 199
  0.3,                                    !- Value 200
  0,                                      !- Value 201
  0,                                      !- Value 202
  0,                                      !- Value 203
  0,                                      !- Value 204
  0,                                      !- Value 205
  0,                                      !- Value 206
  0,                                      !- Value 207
  0.3,                                    !- Value 208
  0.75,                                   !- Value 209
  0.75,                                   !- Value 210
  0.75,                                   !- Value 211
  0.75,                                   !- Value 212
  0.75,                                   !- Value 213
  0.75,                                   !- Value 214
  0.3,                                    !- Value 215
  0,                                      !- Value 216
  0,                                      !- Value 217
  0,                                      !- Value 218
  0,                                      !- Value 219
  0,                                      !- Value 220
  0,                                      !- Value 221
  0.3,                                    !- Value 222
  0.75,                                   !- Value 223
  0.3,                                    !- Value 224
  0,                                      !- Value 225
  0,                                      !- Value 226
  0,                                      !- Value 227
  0,                                      !- Value 228
  0,                                      !- Value 229
  0,                                      !- Value 230
  0,                                      !- Value 231
  0.3,                                    !- Value 232
  0.75,                                   !- Value 233
  0.75,                                   !- Value 234
  0.75,                                   !- Value 235
  0.75,                                   !- Value 236
  0.75,                                   !- Value 237
  0.75,                                   !- Value 238
  0.3,                                    !- Value 239
  0,                                      !- Value 240
  0,                                      !- Value 241
  0,                                      !- Value 242
  0,                                      !- Value 243
  0,                                      !- Value 244
  0,                                      !- Value 245
  0.3,                                    !- Value 246
  0.75,                                   !- Value 247
  0.3,                                    !- Value 248
  0,                                      !- Value 249
  0,                                      !- Value 250
  0,                                      !- Value 251
  0,                                      !- Value 252
  0,                                      !- Value 253
  0,                                      !- Value 254
  0,                                      !- Value 255
  0.3,                                    !- Value 256
  0.75,                                   !- Value 257
  0.75,                                   !- Value 258
  0.75,                                   !- Value 259
  0.75,                                   !- Value 260
  0.75,                                   !- Value 261
  0.75,                                   !- Value 262
  0.3,                                    !- Value 263
  0,                                      !- Value 264
  0,                                      !- Value 265
  0,                                      !- Value 266
  0,                                      !- Value 267
  0,                                      !- Value 268
  0,                                      !- Value 269
  0.3,                                    !- Value 270
  0.75,                                   !- Value 271
  0.3,                                    !- Value 272
  0,                                      !- Value 273
  0,                                      !- Value 274
  0,                                      !- Value 275
  0,                                      !- Value 276
  0,                                      !- Value 277
  0,                                      !- Value 278
  0,                                      !- Value 279
  0.3,                                    !- Value 280
  0.75,                                   !- Value 281
  0.75,                                   !- Value 282
  0.75,                                   !- Value 283
  0.75,                                   !- Value 284
  0.75,                                   !- Value 285
  0.75,                                   !- Value 286
  0.3,                                    !- Value 287
  0,                                      !- Value 288
  0,                                      !- Value 289
  0,                                      !- Value 290
  0,                                      !- Value 291
  0,                                      !- Value 292
  0,                                      !- Value 293
  0.3,                                    !- Value 294
  0.75,                                   !- Value 295
  0.3,                                    !- Value 296
  0,                                      !- Value 297
  0,                                      !- Value 298
  0,                                      !- Value 299
  0,                                      !- Value 300
  0,                                      !- Value 301
  0,                                      !- Value 302
  0,                                      !- Value 303
  0.3,                                    !- Value 304
  0.75,                                   !- Value 305
  0.75,                                   !- Value 306
  0.75,                                   !- Value 307
  0.75,                                   !- Value 308
  0.75,                                   !- Value 309
  0.75,                                   !- Value 310
  0.3,                                    !- Value 311
  0,                                      !- Value 312
  0,                                      !- Value 313
  0,                                      !- Value 314
  0,                                      !- Value 315
  0,                                      !- Value 316
  0,                                      !- Value 317
  0.3,                                    !- Value 318
  0.75,                                   !- Value 319
  0.3,                                    !- Value 320
  0,                                      !- Value 321
  0,                                      !- Value 322
  0,                                      !- Value 323
  0,                                      !- Value 324
  0,                                      !- Value 325
  0,                                      !- Value 326
  0,                                      !- Value 327
  0.3,                                    !- Value 328
  0.75,                                   !- Value 329
  0.75,                                   !- Value 330
  0.75,                                   !- Value 331
  0.75,                                   !- Value 332
  0.75,                                   !- Value 333
  0.75,                                   !- Value 334
  0.3,                                    !- Value 335
  0,                                      !- Value 336
  0,                                      !- Value 337
  0,                                      !- Value 338
  0,                                      !- Value 339
  0,                                      !- Value 340
  0,                                      !- Value 341
  0.3,                                    !- Value 342
  0.75,                                   !- Value 343
  0.3,                                    !- Value 344
  0,                                      !- Value 345
  0,                                      !- Value 346
  0,                                      !- Value 347
  0,                                      !- Value 348
  0,                                      !- Value 349
  0,                                      !- Value 350
  0,                                      !- Value 351
  0.3,                                    !- Value 352
  0.745211101,                            !- Value 353
  0.733217012,                            !- Value 354
  0.75,                                   !- Value 355
  0.75,                                   !- Value 356
  0.75,                                   !- Value 357
  0.75,                                   !- Value 358
  0.3,                                    !- Value 359
  0,                                      !- Value 360
  0,                                      !- Value 361
  0,                                      !- Value 362
  0,                                      !- Value 363
  0,                                      !- Value 364
  0,                                      !- Value 365
  0.3,                                    !- Value 366
  0.75,                                   !- Value 367
  0.3,                                    !- Value 368
  0,                                      !- Value 369
  0,                                      !- Value 370
  0,                                      !- Value 371
  0,                                      !- Value 372
  0,                                      !- Value 373
  0,                                      !- Value 374
  0,                                      !- Value 375
  0.3,                                    !- Value 376
  0.75,                                   !- Value 377
  0.75,                                   !- Value 378
  0.75,                                   !- Value 379
  0.75,                                   !- Value 380
  0.75,                                   !- Value 381
  0.75,                                   !- Value 382
  0.3,                                    !- Value 383
  0,                                      !- Value 384
  0,                                      !- Value 385
  0,                                      !- Value 386
  0,                                      !- Value 387
  0,                                      !- Value 388
  0,                                      !- Value 389
  0.3,                                    !- Value 390
  0.75,                                   !- Value 391
  0.3,                                    !- Value 392
  0,                                      !- Value 393
  0,                                      !- Value 394
  0,                                      !- Value 395
  0,                                      !- Value 396
  0,                                      !- Value 397
  0,                                      !- Value 398
  0,                                      !- Value 399
  0.3,                                    !- Value 400
  0.75,                                   !- Value 401
  0.75,                                   !- Value 402
  0.75,                                   !- Value 403
  0.75,                                   !- Value 404
  0.75,                                   !- Value 405
  0.75,                                   !- Value 406
  0.3,                                    !- Value 407
  0,                                      !- Value 408
  0,                                      !- Value 409
  0,                                      !- Value 410
  0,                                      !- Value 411
  0,                                      !- Value 412
  0,                                      !- Value 413
  0.3,                                    !- Value 414
  0.75,                                   !- Value 415
  0.3,                                    !- Value 416
  0,                                      !- Value 417
  0,                                      !- Value 418
  0,                                      !- Value 419
  0,                                      !- Value 420
  0,                                      !- Value 421
  0,                                      !- Value 422
  0,                                      !- Value 423
  0.3,                                    !- Value 424
  0.75,                                   !- Value 425
  0.75,                                   !- Value 426
  0.75,                                   !- Value 427
  0.75,                                   !- Value 428
  0.75,                                   !- Value 429
  0.75,                                   !- Value 430
  0.3,                                    !- Value 431
  0,                                      !- Value 432
  0,                                      !- Value 433
  0,                                      !- Value 434
  0,                                      !- Value 435
  0,                                      !- Value 436
  0,                                      !- Value 437
  0.3,                                    !- Value 438
  0.75,                                   !- Value 439
  0.3,                                    !- Value 440
  0,                                      !- Value 441
  0,                                      !- Value 442
  0,                                      !- Value 443
  0,                                      !- Value 444
  0,                                      !- Value 445
  0,                                      !- Value 446
  0,                                      !- Value 447
  0.3,                                    !- Value 448
  0.75,                                   !- Value 449
  0.75,                                   !- Value 450
  0.75,                                   !- Value 451
  0.75,                                   !- Value 452
  0.75,                                   !- Value 453
  0.75,                                   !- Value 454
  0.3,                                    !- Value 455
  0,                                      !- Value 456
  0,                                      !- Value 457
  0,                                      !- Value 458
  0,                                      !- Value 459
  0,                                      !- Value 460
  0,                                      !- Value 461
  0.3,                                    !- Value 462
  0.75,                                   !- Value 463
  0.3,                                    !- Value 464
  0,                                      !- Value 465
  0,                                      !- Value 466
  0,                                      !- Value 467
  0,                                      !- Value 468
  0,                                      !- Value 469
  0,                                      !- Value 470
  0,                                      !- Value 471
  0.3,                                    !- Value 472
  0.75,                                   !- Value 473
  0.75,                                   !- Value 474
  0.75,                                   !- Value 475
  0.75,                                   !- Value 476
  0.75,                                   !- Value 477
  0.75,                                   !- Value 478
  0.3,                                    !- Value 479
  0,                                      !- Value 480
  0,                                      !- Value 481
  0,                                      !- Value 482
  0,                                      !- Value 483
  0,                                      !- Value 484
  0,                                      !- Value 485
  0.3,                                    !- Value 486
  0.75,                                   !- Value 487
  0.3,                                    !- Value 488
  0,                                      !- Value 489
  0,                                      !- Value 490
  0,                                      !- Value 491
  0,                                      !- Value 492
  0,                                      !- Value 493
  0,                                      !- Value 494
  0,                                      !- Value 495
  0.3,                                    !- Value 496
  0.75,                                   !- Value 497
  0.75,                                   !- Value 498
  0.75,                                   !- Value 499
  0.75,                                   !- Value 500
  0.75,                                   !- Value 501
  0.75,                                   !- Value 502
  0.3,                                    !- Value 503
  0,                                      !- Value 504
  0,                                      !- Value 505
  0,                                      !- Value 506
  0,                                      !- Value 507
  0,                                      !- Value 508
  0,                                      !- Value 509
  0.3,                                    !- Value 510
  0.75,                                   !- Value 511
  0.3,                                    !- Value 512
  0,                                      !- Value 513
  0,                                      !- Value 514
  0,                                      !- Value 515
  0,                                      !- Value 516
  0,                                      !- Value 517
  0,                                      !- Value 518
  0,                                      !- Value 519
  0.3,                                    !- Value 520
  0.745211101,                            !- Value 521
  0.733217012,                            !- Value 522
  0.75,                                   !- Value 523
  0.75,                                   !- Value 524
  0.75,                                   !- Value 525
  0.75,                                   !- Value 526
  0.3,                                    !- Value 527
  0,                                      !- Value 528
  0,                                      !- Value 529
  0,                                      !- Value 530
  0,                                      !- Value 531
  0,                                      !- Value 532
  0,                                      !- Value 533
  0.3,                                    !- Value 534
  0.75,                                   !- Value 535
  0.3,                                    !- Value 536
  0,                                      !- Value 537
  0,                                      !- Value 538
  0,                                      !- Value 539
  0,                                      !- Value 540
  0,                                      !- Value 541
  0,                                      !- Value 542
  0,                                      !- Value 543
  0.3,                                    !- Value 544
  0.75,                                   !- Value 545
  0.75,                                   !- Value 546
  0.75,                                   !- Value 547
  0.75,                                   !- Value 548
  0.75,                                   !- Value 549
  0.75,                                   !- Value 550
  0.3,                                    !- Value 551
  0,                                      !- Value 552
  0,                                      !- Value 553
  0,                                      !- Value 554
  0,                                      !- Value 555
  0,                                      !- Value 556
  0,                                      !- Value 557
  0.3,                                    !- Value 558
  0.75,                                   !- Value 559
  0.3,                                    !- Value 560
  0,                                      !- Value 561
  0,                                      !- Value 562
  0,                                      !- Value 563
  0,                                      !- Value 564
  0,                                      !- Value 565
  0,                                      !- Value 566
  0,                                      !- Value 567
  0.3,                                    !- Value 568
  0.75,                                   !- Value 569
  0.75,                                   !- Value 570
  0.75,                                   !- Value 571
  0.75,                                   !- Value 572
  0.75,                                   !- Value 573
  0.75,                                   !- Value 574
  0.3,                                    !- Value 575
  0,                                      !- Value 576
  0,                                      !- Value 577
  0,                                      !- Value 578
  0,                                      !- Value 579
  0,                                      !- Value 580
  0,                                      !- Value 581
  0.3,                                    !- Value 582
  0.75,                                   !- Value 583
  0.3,                                    !- Value 584
  0,                                      !- Value 585
  0,                                      !- Value 586
  0,                                      !- Value 587
  0,                                      !- Value 588
  0,                                      !- Value 589
  0,                                      !- Value 590
  0,                                      !- Value 591
  0.3,                                    !- Value 592
  0.75,                                   !- Value 593
  0.75,                                   !- Value 594
  0.75,                                   !- Value 595
  0.75,                                   !- Value 596
  0.75,                                   !- Value 597
  0.75,                                   !- Value 598
  0.3,                                    !- Value 599
  0,                                      !- Value 600
  0,                                      !- Value 601
  0,                                      !- Value 602
  0,                                      !- Value 603
  0,                                      !- Value 604
  0,                                      !- Value 605
  0.3,                                    !- Value 606
  0.75,                                   !- Value 607
  0.3,                                    !- Value 608
  0,                                      !- Value 609
  0,                                      !- Value 610
  0,                                      !- Value 611
  0,                                      !- Value 612
  0,                                      !- Value 613
  0,                                      !- Value 614
  0,                                      !- Value 615
  0.3,                                    !- Value 616
  0.75,                                   !- Value 617
  0.75,                                   !- Value 618
  0.75,                                   !- Value 619
  0.75,                                   !- Value 620
  0.75,                                   !- Value 621
  0.75,                                   !- Value 622
  0.3,                                    !- Value 623
  0,                                      !- Value 624
  0,                                      !- Value 625
  0,                                      !- Value 626
  0,                                      !- Value 627
  0,                                      !- Value 628
  0,                                      !- Value 629
  0.3,                                    !- Value 630
  0.75,                                   !- Value 631
  0.3,                                    !- Value 632
  0,                                      !- Value 633
  0,                                      !- Value 634
  0,                                      !- Value 635
  0,                                      !- Value 636
  0,                                      !- Value 637
  0,                                      !- Value 638
  0,                                      !- Value 639
  0.3,                                    !- Value 640
  0.75,                                   !- Value 641
  0.75,                                   !- Value 642
  0.75,                                   !- Value 643
  0.75,                                   !- Value 644
  0.75,                                   !- Value 645
  0.75,                                   !- Value 646
  0.3,                                    !- Value 647
  0,                                      !- Value 648
  0,                                      !- Value 649
  0,                                      !- Value 650
  0,                                      !- Value 651
  0,                                      !- Value 652
  0,                                      !- Value 653
  0.3,                                    !- Value 654
  0.75,                                   !- Value 655
  0.3,                                    !- Value 656
  0,                                      !- Value 657
  0,                                      !- Value 658
  0,                                      !- Value 659
  0,                                      !- Value 660
  0,                                      !- Value 661
  0,                                      !- Value 662
  0,                                      !- Value 663
  0.3,                                    !- Value 664
  0.75,                                   !- Value 665
  0.75,                                   !- Value 666
  0.75,                                   !- Value 667
  0.75,                                   !- Value 668
  0.75,                                   !- Value 669
  0.75,                                   !- Value 670
  0.3,                                    !- Value 671
  0,                                      !- Value 672
  0,                                      !- Value 673
  0,                                      !- Value 674
  0,                                      !- Value 675
  0,                                      !- Value 676
  0,                                      !- Value 677
  0.3,                                    !- Value 678
  0.75,                                   !- Value 679
  0.3,                                    !- Value 680
  0,                                      !- Value 681
  0,                                      !- Value 682
  0,                                      !- Value 683
  0,                                      !- Value 684
  0,                                      !- Value 685
  0,                                      !- Value 686
  0,                                      !- Value 687
  0.3,                                    !- Value 688
  0.745211101,                            !- Value 689
  0.733217012,                            !- Value 690
  0.75,                                   !- Value 691
  0.75,                                   !- Value 692
  0.75,                                   !- Value 693
  0.75,                                   !- Value 694
  0.3,                                    !- Value 695
  0,                                      !- Value 696
  0,                                      !- Value 697
  0,                                      !- Value 698
  0,                                      !- Value 699
  0,                                      !- Value 700
  0,                                      !- Value 701
  0.3,                                    !- Value 702
  0.75,                                   !- Value 703
  0.3,                                    !- Value 704
  0,                                      !- Value 705
  0,                                      !- Value 706
  0,                                      !- Value 707
  0,                                      !- Value 708
  0,                                      !- Value 709
  0,                                      !- Value 710
  0,                                      !- Value 711
  0.3,                                    !- Value 712
  0.75,                                   !- Value 713
  0.75,                                   !- Value 714
  0.75,                                   !- Value 715
  0.75,                                   !- Value 716
  0.75,                                   !- Value 717
  0.75,                                   !- Value 718
  0.3,                                    !- Value 719
  0,                                      !- Value 720
  0,                                      !- Value 721
  0,                                      !- Value 722
  0,                                      !- Value 723
  0,                                      !- Value 724
  0,                                      !- Value 725
  0.3,                                    !- Value 726
  0.75,                                   !- Value 727
  0.3,                                    !- Value 728
  0,                                      !- Value 729
  0,                                      !- Value 730
  0,                                      !- Value 731
  0,                                      !- Value 732
  0,                                      !- Value 733
  0,                                      !- Value 734
  0,                                      !- Value 735
  0.3,                                    !- Value 736
  0.75,                                   !- Value 737
  0.75,                                   !- Value 738
  0.75,                                   !- Value 739
  0.75,                                   !- Value 740
  0.75,                                   !- Value 741
  0.75,                                   !- Value 742
  0.3,                                    !- Value 743
  0,                                      !- Value 744
  0,                                      !- Value 745
  0,                                      !- Value 746
  0,                                      !- Value 747
  0,                                      !- Value 748
  0,                                      !- Value 749
  0.3,                                    !- Value 750
  0.75,                                   !- Value 751
  0.3,                                    !- Value 752
  0,                                      !- Value 753
  0,                                      !- Value 754
  0,                                      !- Value 755
  0,                                      !- Value 756
  0,                                      !- Value 757
  0,                                      !- Value 758
  0,                                      !- Value 759
  0,                                      !- Value 760
  0.3,                                    !- Value 761
  0.75,                                   !- Value 762
  0.75,                                   !- Value 763
  0.75,                                   !- Value 764
  0.75,                                   !- Value 765
  0.75,                                   !- Value 766
  0.3,                                    !- Value 767
  0,                                      !- Value 768
  0,                                      !- Value 769
  0,                                      !- Value 770
  0,                                      !- Value 771
  0,                                      !- Value 772
  0,                                      !- Value 773
  0.3,                                    !- Value 774
  0.75,                                   !- Value 775
  0.3,                                    !- Value 776
  0,                                      !- Value 777
  0,                                      !- Value 778
  0,                                      !- Value 779
  0,                                      !- Value 780
  0,                                      !- Value 781
  0,                                      !- Value 782
  0,                                      !- Value 783
  0,                                      !- Value 784
  0.3,                                    !- Value 785
  0.75,                                   !- Value 786
  0.75,                                   !- Value 787
  0.75,                                   !- Value 788
  0.75,                                   !- Value 789
  0.75,                                   !- Value 790
  0.3,                                    !- Value 791
  0,                                      !- Value 792
  0,                                      !- Value 793
  0,                                      !- Value 794
  0,                                      !- Value 795
  0,                                      !- Value 796
  0,                                      !- Value 797
  0.3,                                    !- Value 798
  0.75,                                   !- Value 799
  0.3,                                    !- Value 800
  0,                                      !- Value 801
  0,                                      !- Value 802
  0,                                      !- Value 803
  0,                                      !- Value 804
  0,                                      !- Value 805
  0,                                      !- Value 806
  0,                                      !- Value 807
  0,                                      !- Value 808
  0.3,                                    !- Value 809
  0.681473736,                            !- Value 810
  0.75,                                   !- Value 811
  0.75,                                   !- Value 812
  0.75,                                   !- Value 813
  0.75,                                   !- Value 814
  0.3,                                    !- Value 815
  0,                                      !- Value 816
  0,                                      !- Value 817
  0,                                      !- Value 818
  0,                                      !- Value 819
  0,                                      !- Value 820
  0,                                      !- Value 821
  0.3,                                    !- Value 822
  0.75,                                   !- Value 823
  0.3,                                    !- Value 824
  0,                                      !- Value 825
  0,                                      !- Value 826
  0,                                      !- Value 827
  0,                                      !- Value 828
  0,                                      !- Value 829
  0,                                      !- Value 830
  0,                                      !- Value 831
  0,                                      !- Value 832
  0.3,                                    !- Value 833
  0.75,                                   !- Value 834
  0.75,                                   !- Value 835
  0.75,                                   !- Value 836
  0.75,                                   !- Value 837
  0.75,                                   !- Value 838
  0.3,                                    !- Value 839
  0,                                      !- Value 840
  0,                                      !- Value 841
  0,                                      !- Value 842
  0,                                      !- Value 843
  0,                                      !- Value 844
  0,                                      !- Value 845
  0.3,                                    !- Value 846
  0.75,                                   !- Value 847
  0.3,                                    !- Value 848
  0,                                      !- Value 849
  0,                                      !- Value 850
  0,                                      !- Value 851
  0,                                      !- Value 852
  0,                                      !- Value 853
  0,                                      !- Value 854
  0,                                      !- Value 855
  0,                                      !- Value 856
  0.3,                                    !- Value 857
  0.688198737,                            !- Value 858
  0.68693451,                             !- Value 859
  0.744721928,                            !- Value 860
  0.75,                                   !- Value 861
  0.75,                                   !- Value 862
  0.3,                                    !- Value 863
  0,                                      !- Value 864
  0,                                      !- Value 865
  0,                                      !- Value 866
  0,                                      !- Value 867
  0,                                      !- Value 868
  0,                                      !- Value 869
  0.3,                                    !- Value 870
  0.75,                                   !- Value 871
  0.3,                                    !- Value 872
  0,                                      !- Value 873
  0,                                      !- Value 874
  0,                                      !- Value 875
  0,                                      !- Value 876
  0,                                      !- Value 877
  0,                                      !- Value 878
  0,                                      !- Value 879
  0,                                      !- Value 880
  0.3,                                    !- Value 881
  0.75,                                   !- Value 882
  0.75,                                   !- Value 883
  0.75,                                   !- Value 884
  0.75,                                   !- Value 885
  0.75,                                   !- Value 886
  0.3,                                    !- Value 887
  0,                                      !- Value 888
  0,                                      !- Value 889
  0,                                      !- Value 890
  0,                                      !- Value 891
  0,                                      !- Value 892
  0,                                      !- Value 893
  0.3,                                    !- Value 894
  0.75,                                   !- Value 895
  0.3,                                    !- Value 896
  0,                                      !- Value 897
  0,                                      !- Value 898
  0,                                      !- Value 899
  0,                                      !- Value 900
  0,                                      !- Value 901
  0,                                      !- Value 902
  0,                                      !- Value 903
  0,                                      !- Value 904
  0.3,                                    !- Value 905
  0.75,                                   !- Value 906
  0.75,                                   !- Value 907
  0.75,                                   !- Value 908
  0.75,                                   !- Value 909
  0.75,                                   !- Value 910
  0.3,                                    !- Value 911
  0,                                      !- Value 912
  0,                                      !- Value 913
  0,                                      !- Value 914
  0,                                      !- Value 915
  0,                                      !- Value 916
  0,                                      !- Value 917
  0.3,                                    !- Value 918
  0.75,                                   !- Value 919
  0.3,                                    !- Value 920
  0,                                      !- Value 921
  0,                                      !- Value 922
  0,                                      !- Value 923
  0,                                      !- Value 924
  0,                                      !- Value 925
  0,                                      !- Value 926
  0,                                      !- Value 927
  0,                                      !- Value 928
  0.3,                                    !- Value 929
  0.75,                                   !- Value 930
  0.75,                                   !- Value 931
  0.75,                                   !- Value 932
  0.75,                                   !- Value 933
  0.75,                                   !- Value 934
  0.3,                                    !- Value 935
  0,                                      !- Value 936
  0,                                      !- Value 937
  0,                                      !- Value 938
  0,                                      !- Value 939
  0,                                      !- Value 940
  0,                                      !- Value 941
  0.3,                                    !- Value 942
  0.75,                                   !- Value 943
  0.3,                                    !- Value 944
  0,                                      !- Value 945
  0,                                      !- Value 946
  0,                                      !- Value 947
  0,                                      !- Value 948
  0,                                      !- Value 949
  0,                                      !- Value 950
  0,                                      !- Value 951
  0,                                      !- Value 952
  0.3,                                    !- Value 953
  0.75,                                   !- Value 954
  0.75,                                   !- Value 955
  0.75,                                   !- Value 956
  0.75,                                   !- Value 957
  0.75,                                   !- Value 958
  0.3,                                    !- Value 959
  0,                                      !- Value 960
  0,                                      !- Value 961
  0,                                      !- Value 962
  0,                                      !- Value 963
  0,                                      !- Value 964
  0,                                      !- Value 965
  0.3,                                    !- Value 966
  0.75,                                   !- Value 967
  0.3,                                    !- Value 968
  0,                                      !- Value 969
  0,                                      !- Value 970
  0,                                      !- Value 971
  0,                                      !- Value 972
  0,                                      !- Value 973
  0,                                      !- Value 974
  0,                                      !- Value 975
  0,                                      !- Value 976
  0.3,                                    !- Value 977
  0.681473736,                            !- Value 978
  0.75,                                   !- Value 979
  0.75,                                   !- Value 980
  0.75,                                   !- Value 981
  0.75,                                   !- Value 982
  0.3,                                    !- Value 983
  0,                                      !- Value 984
  0,                                      !- Value 985
  0,                                      !- Value 986
  0,                                      !- Value 987
  0,                                      !- Value 988
  0,                                      !- Value 989
  0.3,                                    !- Value 990
  0.75,                                   !- Value 991
  0.3,                                    !- Value 992
  0,                                      !- Value 993
  0,                                      !- Value 994
  0,                                      !- Value 995
  0,                                      !- Value 996
  0,                                      !- Value 997
  0,                                      !- Value 998
  0,                                      !- Value 999
  0,                                      !- Value 1000
  0.3,                                    !- Value 1001
  0.75,                                   !- Value 1002
  0.75,                                   !- Value 1003
  0.75,                                   !- Value 1004
  0.75,                                   !- Value 1005
  0.75,                                   !- Value 1006
  0.3,                                    !- Value 1007
  0,                                      !- Value 1008
  0,                                      !- Value 1009
  0,                                      !- Value 1010
  0,                                      !- Value 1011
  0,                                      !- Value 1012
  0,                                      !- Value 1013
  0.3,                                    !- Value 1014
  0.75,                                   !- Value 1015
  0.3,                                    !- Value 1016
  0,                                      !- Value 1017
  0,                                      !- Value 1018
  0,                                      !- Value 1019
  0,                                      !- Value 1020
  0,                                      !- Value 1021
  0,                                      !- Value 1022
  0,                                      !- Value 1023
  0,                                      !- Value 1024
  0.3,                                    !- Value 1025
  0.688198737,                            !- Value 1026
  0.68693451,                             !- Value 1027
  0.744721928,                            !- Value 1028
  0.75,                                   !- Value 1029
  0.75,                                   !- Value 1030
  0.3,                                    !- Value 1031
  0,                                      !- Value 1032
  0,                                      !- Value 1033
  0,                                      !- Value 1034
  0,                                      !- Value 1035
  0,                                      !- Value 1036
  0,                                      !- Value 1037
  0.3,                                    !- Value 1038
  0.75,                                   !- Value 1039
  0.3,                                    !- Value 1040
  0,                                      !- Value 1041
  0,                                      !- Value 1042
  0,                                      !- Value 1043
  0,                                      !- Value 1044
  0,                                      !- Value 1045
  0,                                      !- Value 1046
  0,                                      !- Value 1047
  0,                                      !- Value 1048
  0.3,                                    !- Value 1049
  0.75,                                   !- Value 1050
  0.75,                                   !- Value 1051
  0.75,                                   !- Value 1052
  0.75,                                   !- Value 1053
  0.75,                                   !- Value 1054
  0.3,                                    !- Value 1055
  0,                                      !- Value 1056
  0,                                      !- Value 1057
  0,                                      !- Value 1058
  0,                                      !- Value 1059
  0,                                      !- Value 1060
  0,                                      !- Value 1061
  0.3,                                    !- Value 1062
  0.75,                                   !- Value 1063
  0.3,                                    !- Value 1064
  0,                                      !- Value 1065
  0,                                      !- Value 1066
  0,                                      !- Value 1067
  0,                                      !- Value 1068
  0,                                      !- Value 1069
  0,                                      !- Value 1070
  0,                                      !- Value 1071
  0,                                      !- Value 1072
  0.3,                                    !- Value 1073
  0.75,                                   !- Value 1074
  0.75,                                   !- Value 1075
  0.75,                                   !- Value 1076
  0.75,                                   !- Value 1077
  0.75,                                   !- Value 1078
  0.3,                                    !- Value 1079
  0,                                      !- Value 1080
  0,                                      !- Value 1081
  0,                                      !- Value 1082
  0,                                      !- Value 1083
  0,                                      !- Value 1084
  0,                                      !- Value 1085
  0.3,                                    !- Value 1086
  0.75,                                   !- Value 1087
  0.3,                                    !- Value 1088
  0,                                      !- Value 1089
  0,                                      !- Value 1090
  0,                                      !- Value 1091
  0,                                      !- Value 1092
  0,                                      !- Value 1093
  0,                                      !- Value 1094
  0,                                      !- Value 1095
  0,                                      !- Value 1096
  0.3,                                    !- Value 1097
  0.75,                                   !- Value 1098
  0.75,                                   !- Value 1099
  0.75,                                   !- Value 1100
  0.75,                                   !- Value 1101
  0.75,                                   !- Value 1102
  0.3,                                    !- Value 1103
  0,                                      !- Value 1104
  0,                                      !- Value 1105
  0,                                      !- Value 1106
  0,                                      !- Value 1107
  0,                                      !- Value 1108
  0,                                      !- Value 1109
  0.3,                                    !- Value 1110
  0.75,                                   !- Value 1111
  0.3,                                    !- Value 1112
  0,                                      !- Value 1113
  0,                                      !- Value 1114
  0,                                      !- Value 1115
  0,                                      !- Value 1116
  0,                                      !- Value 1117
  0,                                      !- Value 1118
  0,                                      !- Value 1119
  0,                                      !- Value 1120
  0.3,                                    !- Value 1121
  0.75,                                   !- Value 1122
  0.75,                                   !- Value 1123
  0.75,                                   !- Value 1124
  0.75,                                   !- Value 1125
  0.75,                                   !- Value 1126
  0.3,                                    !- Value 1127
  0,                                      !- Value 1128
  0,                                      !- Value 1129
  0,                                      !- Value 1130
  0,                                      !- Value 1131
  0,                                      !- Value 1132
  0,                                      !- Value 1133
  0.3,                                    !- Value 1134
  0.75,                                   !- Value 1135
  0.3,                                    !- Value 1136
  0,                                      !- Value 1137
  0,                                      !- Value 1138
  0,                                      !- Value 1139
  0,                                      !- Value 1140
  0,                                      !- Value 1141
  0,                                      !- Value 1142
  0,                                      !- Value 1143
  0,                                      !- Value 1144
  0.3,                                    !- Value 1145
  0.681473736,                            !- Value 1146
  0.75,                                   !- Value 1147
  0.75,                                   !- Value 1148
  0.75,                                   !- Value 1149
  0.75,                                   !- Value 1150
  0.3,                                    !- Value 1151
  0,                                      !- Value 1152
  0,                                      !- Value 1153
  0,                                      !- Value 1154
  0,                                      !- Value 1155
  0,                                      !- Value 1156
  0,                                      !- Value 1157
  0.3,                                    !- Value 1158
  0.75,                                   !- Value 1159
  0.3,                                    !- Value 1160
  0,                                      !- Value 1161
  0,                                      !- Value 1162
  0,                                      !- Value 1163
  0,                                      !- Value 1164
  0,                                      !- Value 1165
  0,                                      !- Value 1166
  0,                                      !- Value 1167
  0,                                      !- Value 1168
  0.3,                                    !- Value 1169
  0.75,                                   !- Value 1170
  0.75,                                   !- Value 1171
  0.75,                                   !- Value 1172
  0.75,                                   !- Value 1173
  0.75,                                   !- Value 1174
  0.3,                                    !- Value 1175
  0,                                      !- Value 1176
  0,                                      !- Value 1177
  0,                                      !- Value 1178
  0,                                      !- Value 1179
  0,                                      !- Value 1180
  0,                                      !- Value 1181
  0.3,                                    !- Value 1182
  0.75,                                   !- Value 1183
  0.3,                                    !- Value 1184
  0,                                      !- Value 1185
  0,                                      !- Value 1186
  0,                                      !- Value 1187
  0,                                      !- Value 1188
  0,                                      !- Value 1189
  0,                                      !- Value 1190
  0,                                      !- Value 1191
  0,                                      !- Value 1192
  0.3,                                    !- Value 1193
  0.688198737,                            !- Value 1194
  0.68693451,                             !- Value 1195
  0.744721928,                            !- Value 1196
  0.75,                                   !- Value 1197
  0.75,                                   !- Value 1198
  0.3,                                    !- Value 1199
  0,                                      !- Value 1200
  0,                                      !- Value 1201
  0,                                      !- Value 1202
  0,                                      !- Value 1203
  0,                                      !- Value 1204
  0,                                      !- Value 1205
  0.3,                                    !- Value 1206
  0.75,                                   !- Value 1207
  0.3,                                    !- Value 1208
  0,                                      !- Value 1209
  0,                                      !- Value 1210
  0,                                      !- Value 1211
  0,                                      !- Value 1212
  0,                                      !- Value 1213
  0,                                      !- Value 1214
  0,                                      !- Value 1215
  0,                                      !- Value 1216
  0.3,                                    !- Value 1217
  0.75,                                   !- Value 1218
  0.75,                                   !- Value 1219
  0.75,                                   !- Value 1220
  0.75,                                   !- Value 1221
  0.75,                                   !- Value 1222
  0.3,                                    !- Value 1223
  0,                                      !- Value 1224
  0,                                      !- Value 1225
  0,                                      !- Value 1226
  0,                                      !- Value 1227
  0,                                      !- Value 1228
  0,                                      !- Value 1229
  0.3,                                    !- Value 1230
  0.75,                                   !- Value 1231
  0.3,                                    !- Value 1232
  0,                                      !- Value 1233
  0,                                      !- Value 1234
  0,                                      !- Value 1235
  0,                                      !- Value 1236
  0,                                      !- Value 1237
  0,                                      !- Value 1238
  0,                                      !- Value 1239
  0,                                      !- Value 1240
  0.3,                                    !- Value 1241
  0.75,                                   !- Value 1242
  0.75,                                   !- Value 1243
  0.75,                                   !- Value 1244
  0.75,                                   !- Value 1245
  0.75,                                   !- Value 1246
  0.3,                                    !- Value 1247
  0,                                      !- Value 1248
  0,                                      !- Value 1249
  0,                                      !- Value 1250
  0,                                      !- Value 1251
  0,                                      !- Value 1252
  0,                                      !- Value 1253
  0.3,                                    !- Value 1254
  0.75,                                   !- Value 1255
  0.3,                                    !- Value 1256
  0,                                      !- Value 1257
  0,                                      !- Value 1258
  0,                                      !- Value 1259
  0,                                      !- Value 1260
  0,                                      !- Value 1261
  0,                                      !- Value 1262
  0,                                      !- Value 1263
  0,                                      !- Value 1264
  0.3,                                    !- Value 1265
  0.75,                                   !- Value 1266
  0.75,                                   !- Value 1267
  0.75,                                   !- Value 1268
  0.75,                                   !- Value 1269
  0.75,                                   !- Value 1270
  0.3,                                    !- Value 1271
  0,                                      !- Value 1272
  0,                                      !- Value 1273
  0,                                      !- Value 1274
  0,                                      !- Value 1275
  0,                                      !- Value 1276
  0,                                      !- Value 1277
  0.3,                                    !- Value 1278
  0.75,                                   !- Value 1279
  0.3,                                    !- Value 1280
  0,                                      !- Value 1281
  0,                                      !- Value 1282
  0,                                      !- Value 1283
  0,                                      !- Value 1284
  0,                                      !- Value 1285
  0,                                      !- Value 1286
  0,                                      !- Value 1287
  0,                                      !- Value 1288
  0.3,                                    !- Value 1289
  0.75,                                   !- Value 1290
  0.75,                                   !- Value 1291
  0.75,                                   !- Value 1292
  0.75,                                   !- Value 1293
  0.75,                                   !- Value 1294
  0.3,                                    !- Value 1295
  0,                                      !- Value 1296
  0,                                      !- Value 1297
  0,                                      !- Value 1298
  0,                                      !- Value 1299
  0,                                      !- Value 1300
  0,                                      !- Value 1301
  0.3,                                    !- Value 1302
  0.75,                                   !- Value 1303
  0.3,                                    !- Value 1304
  0,                                      !- Value 1305
  0,                                      !- Value 1306
  0,                                      !- Value 1307
  0,                                      !- Value 1308
  0,                                      !- Value 1309
  0,                                      !- Value 1310
  0,                                      !- Value 1311
  0,                                      !- Value 1312
  0.3,                                    !- Value 1313
  0.681473736,                            !- Value 1314
  0.75,                                   !- Value 1315
  0.75,                                   !- Value 1316
  0.75,                                   !- Value 1317
  0.75,                                   !- Value 1318
  0.3,                                    !- Value 1319
  0,                                      !- Value 1320
  0,                                      !- Value 1321
  0,                                      !- Value 1322
  0,                                      !- Value 1323
  0,                                      !- Value 1324
  0,                                      !- Value 1325
  0.3,                                    !- Value 1326
  0.75,                                   !- Value 1327
  0.3,                                    !- Value 1328
  0,                                      !- Value 1329
  0,                                      !- Value 1330
  0,                                      !- Value 1331
  0,                                      !- Value 1332
  0,                                      !- Value 1333
  0,                                      !- Value 1334
  0,                                      !- Value 1335
  0,                                      !- Value 1336
  0.3,                                    !- Value 1337
  0.75,                                   !- Value 1338
  0.75,                                   !- Value 1339
  0.75,                                   !- Value 1340
  0.75,                                   !- Value 1341
  0.75,                                   !- Value 1342
  0.3,                                    !- Value 1343
  0,                                      !- Value 1344
  0,                                      !- Value 1345
  0,                                      !- Value 1346
  0,                                      !- Value 1347
  0,                                      !- Value 1348
  0,                                      !- Value 1349
  0.3,                                    !- Value 1350
  0.75,                                   !- Value 1351
  0.3,                                    !- Value 1352
  0,                                      !- Value 1353
  0,                                      !- Value 1354
  0,                                      !- Value 1355
  0,                                      !- Value 1356
  0,                                      !- Value 1357
  0,                                      !- Value 1358
  0,                                      !- Value 1359
  0,                                      !- Value 1360
  0.3,                                    !- Value 1361
  0.688198737,                            !- Value 1362
  0.68693451,                             !- Value 1363
  0.744721928,                            !- Value 1364
  0.75,                                   !- Value 1365
  0.75,                                   !- Value 1366
  0.3,                                    !- Value 1367
  0,                                      !- Value 1368
  0,                                      !- Value 1369
  0,                                      !- Value 1370
  0,                                      !- Value 1371
  0,                                      !- Value 1372
  0,                                      !- Value 1373
  0.3,                                    !- Value 1374
  0.75,                                   !- Value 1375
  0.3,                                    !- Value 1376
  0,                                      !- Value 1377
  0,                                      !- Value 1378
  0,                                      !- Value 1379
  0,                                      !- Value 1380
  0,                                      !- Value 1381
  0,                                      !- Value 1382
  0,                                      !- Value 1383
  0,                                      !- Value 1384
  0.3,                                    !- Value 1385
  0.75,                                   !- Value 1386
  0.75,                                   !- Value 1387
  0.75,                                   !- Value 1388
  0.75,                                   !- Value 1389
  0.75,                                   !- Value 1390
  0.3,                                    !- Value 1391
  0,                                      !- Value 1392
  0,                                      !- Value 1393
  0,                                      !- Value 1394
  0,                                      !- Value 1395
  0,                                      !- Value 1396
  0,                                      !- Value 1397
  0.3,                                    !- Value 1398
  0.75,                                   !- Value 1399
  0.3,                                    !- Value 1400
  0,                                      !- Value 1401
  0,                                      !- Value 1402
  0,                                      !- Value 1403
  0,                                      !- Value 1404
  0,                                      !- Value 1405
  0,                                      !- Value 1406
  0,                                      !- Value 1407
  0,                                      !- Value 1408
  0.3,                                    !- Value 1409
  0.75,                                   !- Value 1410
  0.75,                                   !- Value 1411
  0.75,                                   !- Value 1412
  0.75,                                   !- Value 1413
  0.75,                                   !- Value 1414
  0.3,                                    !- Value 1415
  0,                                      !- Value 1416
  0,                                      !- Value 1417
  0,                                      !- Value 1418
  0,                                      !- Value 1419
  0,                                      !- Value 1420
  0,                                      !- Value 1421
  0.3,                                    !- Value 1422
  0.75,                                   !- Value 1423
  0,                                      !- Value 1424
  0,                                      !- Value 1425
  0,                                      !- Value 1426
  0,                                      !- Value 1427
  0,                                      !- Value 1428
  0,                                      !- Value 1429
  0,                                      !- Value 1430
  0,                                      !- Value 1431
  0,                                      !- Value 1432
  0,                                      !- Value 1433
  0.3,                                    !- Value 1434
  0.75,                                   !- Value 1435
  0.75,                                   !- Value 1436
  0.75,                                   !- Value 1437
  0.75,                                   !- Value 1438
  0.3,                                    !- Value 1439
  0,                                      !- Value 1440
  0,                                      !- Value 1441
  0,                                      !- Value 1442
  0,                                      !- Value 1443
  0,                                      !- Value 1444
  0,                                      !- Value 1445
  0.3,                                    !- Value 1446
  0.75,                                   !- Value 1447
  0,                                      !- Value 1448
  0,                                      !- Value 1449
  0,                                      !- Value 1450
  0,                                      !- Value 1451
  0,                                      !- Value 1452
  0,                                      !- Value 1453
  0,                                      !- Value 1454
  0,                                      !- Value 1455
  0,                                      !- Value 1456
  0,                                      !- Value 1457
  0.3,                                    !- Value 1458
  0.742428012,                            !- Value 1459
  0.75,                                   !- Value 1460
  0.75,                                   !- Value 1461
  0.75,                                   !- Value 1462
  0.3,                                    !- Value 1463
  0,                                      !- Value 1464
  0,                                      !- Value 1465
  0,                                      !- Value 1466
  0,                                      !- Value 1467
  0,                                      !- Value 1468
  0,                                      !- Value 1469
  0.3,                                    !- Value 1470
  0.75,                                   !- Value 1471
  0,                                      !- Value 1472
  0,                                      !- Value 1473
  0,                                      !- Value 1474
  0,                                      !- Value 1475
  0,                                      !- Value 1476
  0,                                      !- Value 1477
  0,                                      !- Value 1478
  0,                                      !- Value 1479
  0,                                      !- Value 1480
  0,                                      !- Value 1481
  0.3,                                    !- Value 1482
  0.72993293,                             !- Value 1483
  0.75,                                   !- Value 1484
  0.75,                                   !- Value 1485
  0.75,                                   !- Value 1486
  0.3,                                    !- Value 1487
  0,                                      !- Value 1488
  0,                                      !- Value 1489
  0,                                      !- Value 1490
  0,                                      !- Value 1491
  0,                                      !- Value 1492
  0,                                      !- Value 1493
  0.3,                                    !- Value 1494
  0.75,                                   !- Value 1495
  0,                                      !- Value 1496
  0,                                      !- Value 1497
  0,                                      !- Value 1498
  0,                                      !- Value 1499
  0,                                      !- Value 1500
  0,                                      !- Value 1501
  0,                                      !- Value 1502
  0,                                      !- Value 1503
  0,                                      !- Value 1504
  0,                                      !- Value 1505
  0.3,                                    !- Value 1506
  0.748337224,                            !- Value 1507
  0.75,                                   !- Value 1508
  0.75,                                   !- Value 1509
  0.75,                                   !- Value 1510
  0.3,                                    !- Value 1511
  0,                                      !- Value 1512
  0,                                      !- Value 1513
  0,                                      !- Value 1514
  0,                                      !- Value 1515
  0,                                      !- Value 1516
  0,                                      !- Value 1517
  0.3,                                    !- Value 1518
  0.75,                                   !- Value 1519
  0,                                      !- Value 1520
  0,                                      !- Value 1521
  0,                                      !- Value 1522
  0,                                      !- Value 1523
  0,                                      !- Value 1524
  0,                                      !- Value 1525
  0,                                      !- Value 1526
  0,                                      !- Value 1527
  0,                                      !- Value 1528
  0,                                      !- Value 1529
  0.3,                                    !- Value 1530
  0.705401789,                            !- Value 1531
  0.724228504,                            !- Value 1532
  0.75,                                   !- Value 1533
  0.75,                                   !- Value 1534
  0.3,                                    !- Value 1535
  0,                                      !- Value 1536
  0,                                      !- Value 1537
  0,                                      !- Value 1538
  0,                                      !- Value 1539
  0,                                      !- Value 1540
  0,                                      !- Value 1541
  0.3,                                    !- Value 1542
  0.75,                                   !- Value 1543
  0,                                      !- Value 1544
  0,                                      !- Value 1545
  0,                                      !- Value 1546
  0,                                      !- Value 1547
  0,                                      !- Value 1548
  0,                                      !- Value 1549
  0,                                      !- Value 1550
  0,                                      !- Value 1551
  0,                                      !- Value 1552
  0,                                      !- Value 1553
  0.3,                                    !- Value 1554
  0.75,                                   !- Value 1555
  0.75,                                   !- Value 1556
  0.75,                                   !- Value 1557
  0.75,                                   !- Value 1558
  0.3,                                    !- Value 1559
  0,                                      !- Value 1560
  0,                                      !- Value 1561
  0,                                      !- Value 1562
  0,                                      !- Value 1563
  0,                                      !- Value 1564
  0,                                      !- Value 1565
  0.3,                                    !- Value 1566
  0.75,                                   !- Value 1567
  0,                                      !- Value 1568
  0,                                      !- Value 1569
  0,                                      !- Value 1570
  0,                                      !- Value 1571
  0,                                      !- Value 1572
  0,                                      !- Value 1573
  0,                                      !- Value 1574
  0,                                      !- Value 1575
  0,                                      !- Value 1576
  0,                                      !- Value 1577
  0.3,                                    !- Value 1578
  0.75,                                   !- Value 1579
  0.75,                                   !- Value 1580
  0.75,                                   !- Value 1581
  0.75,                                   !- Value 1582
  0.3,                                    !- Value 1583
  0,                                      !- Value 1584
  0,                                      !- Value 1585
  0,                                      !- Value 1586
  0,                                      !- Value 1587
  0,                                      !- Value 1588
  0,                                      !- Value 1589
  0.3,                                    !- Value 1590
  0.75,                                   !- Value 1591
  0,                                      !- Value 1592
  0,                                      !- Value 1593
  0,                                      !- Value 1594
  0,                                      !- Value 1595
  0,                                      !- Value 1596
  0,                                      !- Value 1597
  0,                                      !- Value 1598
  0,                                      !- Value 1599
  0,                                      !- Value 1600
  0,                                      !- Value 1601
  0.3,                                    !- Value 1602
  0.75,                                   !- Value 1603
  0.75,                                   !- Value 1604
  0.75,                                   !- Value 1605
  0.75,                                   !- Value 1606
  0.3,                                    !- Value 1607
  0,                                      !- Value 1608
  0,                                      !- Value 1609
  0,                                      !- Value 1610
  0,                                      !- Value 1611
  0,                                      !- Value 1612
  0,                                      !- Value 1613
  0.3,                                    !- Value 1614
  0.75,                                   !- Value 1615
  0,                                      !- Value 1616
  0,                                      !- Value 1617
  0,                                      !- Value 1618
  0,                                      !- Value 1619
  0,                                      !- Value 1620
  0,                                      !- Value 1621
  0,                                      !- Value 1622
  0,                                      !- Value 1623
  0,                                      !- Value 1624
  0,                                      !- Value 1625
  0.3,                                    !- Value 1626
  0.742428012,                            !- Value 1627
  0.75,                                   !- Value 1628
  0.75,                                   !- Value 1629
  0.75,                                   !- Value 1630
  0.3,                                    !- Value 1631
  0,                                      !- Value 1632
  0,                                      !- Value 1633
  0,                                      !- Value 1634
  0,                                      !- Value 1635
  0,                                      !- Value 1636
  0,                                      !- Value 1637
  0.3,                                    !- Value 1638
  0.75,                                   !- Value 1639
  0,                                      !- Value 1640
  0,                                      !- Value 1641
  0,                                      !- Value 1642
  0,                                      !- Value 1643
  0,                                      !- Value 1644
  0,                                      !- Value 1645
  0,                                      !- Value 1646
  0,                                      !- Value 1647
  0,                                      !- Value 1648
  0,                                      !- Value 1649
  0.3,                                    !- Value 1650
  0.72993293,                             !- Value 1651
  0.75,                                   !- Value 1652
  0.75,                                   !- Value 1653
  0.75,                                   !- Value 1654
  0.3,                                    !- Value 1655
  0,                                      !- Value 1656
  0,                                      !- Value 1657
  0,                                      !- Value 1658
  0,                                      !- Value 1659
  0,                                      !- Value 1660
  0,                                      !- Value 1661
  0.3,                                    !- Value 1662
  0.75,                                   !- Value 1663
  0,                                      !- Value 1664
  0,                                      !- Value 1665
  0,                                      !- Value 1666
  0,                                      !- Value 1667
  0,                                      !- Value 1668
  0,                                      !- Value 1669
  0,                                      !- Value 1670
  0,                                      !- Value 1671
  0,                                      !- Value 1672
  0,                                      !- Value 1673
  0.3,                                    !- Value 1674
  0.748337224,                            !- Value 1675
  0.75,                                   !- Value 1676
  0.75,                                   !- Value 1677
  0.75,                                   !- Value 1678
  0.3,                                    !- Value 1679
  0,                                      !- Value 1680
  0,                                      !- Value 1681
  0,                                      !- Value 1682
  0,                                      !- Value 1683
  0,                                      !- Value 1684
  0,                                      !- Value 1685
  0.3,                                    !- Value 1686
  0.75,                                   !- Value 1687
  0,                                      !- Value 1688
  0,                                      !- Value 1689
  0,                                      !- Value 1690
  0,                                      !- Value 1691
  0,                                      !- Value 1692
  0,                                      !- Value 1693
  0,                                      !- Value 1694
  0,                                      !- Value 1695
  0,                                      !- Value 1696
  0,                                      !- Value 1697
  0.3,                                    !- Value 1698
  0.705401789,                            !- Value 1699
  0.724228504,                            !- Value 1700
  0.75,                                   !- Value 1701
  0.75,                                   !- Value 1702
  0.3,                                    !- Value 1703
  0,                                      !- Value 1704
  0,                                      !- Value 1705
  0,                                      !- Value 1706
  0,                                      !- Value 1707
  0,                                      !- Value 1708
  0,                                      !- Value 1709
  0.3,                                    !- Value 1710
  0.75,                                   !- Value 1711
  0,                                      !- Value 1712
  0,                                      !- Value 1713
  0,                                      !- Value 1714
  0,                                      !- Value 1715
  0,                                      !- Value 1716
  0,                                      !- Value 1717
  0,                                      !- Value 1718
  0,                                      !- Value 1719
  0,                                      !- Value 1720
  0,                                      !- Value 1721
  0.3,                                    !- Value 1722
  0.75,                                   !- Value 1723
  0.75,                                   !- Value 1724
  0.75,                                   !- Value 1725
  0.75,                                   !- Value 1726
  0.3,                                    !- Value 1727
  0,                                      !- Value 1728
  0,                                      !- Value 1729
  0,                                      !- Value 1730
  0,                                      !- Value 1731
  0,                                      !- Value 1732
  0,                                      !- Value 1733
  0.3,                                    !- Value 1734
  0.75,                                   !- Value 1735
  0,                                      !- Value 1736
  0,                                      !- Value 1737
  0,                                      !- Value 1738
  0,                                      !- Value 1739
  0,                                      !- Value 1740
  0,                                      !- Value 1741
  0,                                      !- Value 1742
  0,                                      !- Value 1743
  0,                                      !- Value 1744
  0,                                      !- Value 1745
  0.3,                                    !- Value 1746
  0.75,                                   !- Value 1747
  0.75,                                   !- Value 1748
  0.75,                                   !- Value 1749
  0.75,                                   !- Value 1750
  0.3,                                    !- Value 1751
  0,                                      !- Value 1752
  0,                                      !- Value 1753
  0,                                      !- Value 1754
  0,                                      !- Value 1755
  0,                                      !- Value 1756
  0,                                      !- Value 1757
  0.3,                                    !- Value 1758
  0.75,                                   !- Value 1759
  0,                                      !- Value 1760
  0,                                      !- Value 1761
  0,                                      !- Value 1762
  0,                                      !- Value 1763
  0,                                      !- Value 1764
  0,                                      !- Value 1765
  0,                                      !- Value 1766
  0,                                      !- Value 1767
  0,                                      !- Value 1768
  0,                                      !- Value 1769
  0.3,                                    !- Value 1770
  0.75,                                   !- Value 1771
  0.75,                                   !- Value 1772
  0.75,                                   !- Value 1773
  0.75,                                   !- Value 1774
  0.3,                                    !- Value 1775
  0,                                      !- Value 1776
  0,                                      !- Value 1777
  0,                                      !- Value 1778
  0,                                      !- Value 1779
  0,                                      !- Value 1780
  0,                                      !- Value 1781
  0.3,                                    !- Value 1782
  0.75,                                   !- Value 1783
  0,                                      !- Value 1784
  0,                                      !- Value 1785
  0,                                      !- Value 1786
  0,                                      !- Value 1787
  0,                                      !- Value 1788
  0,                                      !- Value 1789
  0,                                      !- Value 1790
  0,                                      !- Value 1791
  0,                                      !- Value 1792
  0,                                      !- Value 1793
  0.3,                                    !- Value 1794
  0.742428012,                            !- Value 1795
  0.75,                                   !- Value 1796
  0.75,                                   !- Value 1797
  0.75,                                   !- Value 1798
  0.3,                                    !- Value 1799
  0,                                      !- Value 1800
  0,                                      !- Value 1801
  0,                                      !- Value 1802
  0,                                      !- Value 1803
  0,                                      !- Value 1804
  0,                                      !- Value 1805
  0.3,                                    !- Value 1806
  0.75,                                   !- Value 1807
  0,                                      !- Value 1808
  0,                                      !- Value 1809
  0,                                      !- Value 1810
  0,                                      !- Value 1811
  0,                                      !- Value 1812
  0,                                      !- Value 1813
  0,                                      !- Value 1814
  0,                                      !- Value 1815
  0,                                      !- Value 1816
  0,                                      !- Value 1817
  0.3,                                    !- Value 1818
  0.72993293,                             !- Value 1819
  0.75,                                   !- Value 1820
  0.75,                                   !- Value 1821
  0.75,                                   !- Value 1822
  0.3,                                    !- Value 1823
  0,                                      !- Value 1824
  0,                                      !- Value 1825
  0,                                      !- Value 1826
  0,                                      !- Value 1827
  0,                                      !- Value 1828
  0,                                      !- Value 1829
  0.3,                                    !- Value 1830
  0.75,                                   !- Value 1831
  0,                                      !- Value 1832
  0,                                      !- Value 1833
  0,                                      !- Value 1834
  0,                                      !- Value 1835
  0,                                      !- Value 1836
  0,                                      !- Value 1837
  0,                                      !- Value 1838
  0,                                      !- Value 1839
  0,                                      !- Value 1840
  0,                                      !- Value 1841
  0.3,                                    !- Value 1842
  0.748337224,                            !- Value 1843
  0.75,                                   !- Value 1844
  0.75,                                   !- Value 1845
  0.75,                                   !- Value 1846
  0.3,                                    !- Value 1847
  0,                                      !- Value 1848
  0,                                      !- Value 1849
  0,                                      !- Value 1850
  0,                                      !- Value 1851
  0,                                      !- Value 1852
  0,                                      !- Value 1853
  0.3,                                    !- Value 1854
  0.75,                                   !- Value 1855
  0,                                      !- Value 1856
  0,                                      !- Value 1857
  0,                                      !- Value 1858
  0,                                      !- Value 1859
  0,                                      !- Value 1860
  0,                                      !- Value 1861
  0,                                      !- Value 1862
  0,                                      !- Value 1863
  0,                                      !- Value 1864
  0,                                      !- Value 1865
  0.3,                                    !- Value 1866
  0.705401789,                            !- Value 1867
  0.724228504,                            !- Value 1868
  0.75,                                   !- Value 1869
  0.75,                                   !- Value 1870
  0.3,                                    !- Value 1871
  0,                                      !- Value 1872
  0,                                      !- Value 1873
  0,                                      !- Value 1874
  0,                                      !- Value 1875
  0,                                      !- Value 1876
  0,                                      !- Value 1877
  0.3,                                    !- Value 1878
  0.75,                                   !- Value 1879
  0,                                      !- Value 1880
  0,                                      !- Value 1881
  0,                                      !- Value 1882
  0,                                      !- Value 1883
  0,                                      !- Value 1884
  0,                                      !- Value 1885
  0,                                      !- Value 1886
  0,                                      !- Value 1887
  0,                                      !- Value 1888
  0,                                      !- Value 1889
  0.3,                                    !- Value 1890
  0.75,                                   !- Value 1891
  0.75,                                   !- Value 1892
  0.75,                                   !- Value 1893
  0.75,                                   !- Value 1894
  0.3,                                    !- Value 1895
  0,                                      !- Value 1896
  0,                                      !- Value 1897
  0,                                      !- Value 1898
  0,                                      !- Value 1899
  0,                                      !- Value 1900
  0,                                      !- Value 1901
  0.3,                                    !- Value 1902
  0.75,                                   !- Value 1903
  0,                                      !- Value 1904
  0,                                      !- Value 1905
  0,                                      !- Value 1906
  0,                                      !- Value 1907
  0,                                      !- Value 1908
  0,                                      !- Value 1909
  0,                                      !- Value 1910
  0,                                      !- Value 1911
  0,                                      !- Value 1912
  0,                                      !- Value 1913
  0.3,                                    !- Value 1914
  0.75,                                   !- Value 1915
  0.75,                                   !- Value 1916
  0.75,                                   !- Value 1917
  0.75,                                   !- Value 1918
  0.3,                                    !- Value 1919
  0,                                      !- Value 1920
  0,                                      !- Value 1921
  0,                                      !- Value 1922
  0,                                      !- Value 1923
  0,                                      !- Value 1924
  0,                                      !- Value 1925
  0.3,                                    !- Value 1926
  0.75,                                   !- Value 1927
  0,                                      !- Value 1928
  0,                                      !- Value 1929
  0,                                      !- Value 1930
  0,                                      !- Value 1931
  0,                                      !- Value 1932
  0,                                      !- Value 1933
  0,                                      !- Value 1934
  0,                                      !- Value 1935
  0,                                      !- Value 1936
  0,                                      !- Value 1937
  0.3,                                    !- Value 1938
  0.75,                                   !- Value 1939
  0.75,                                   !- Value 1940
  0.75,                                   !- Value 1941
  0.75,                                   !- Value 1942
  0.3,                                    !- Value 1943
  0,                                      !- Value 1944
  0,                                      !- Value 1945
  0,                                      !- Value 1946
  0,                                      !- Value 1947
  0,                                      !- Value 1948
  0,                                      !- Value 1949
  0.3,                                    !- Value 1950
  0.75,                                   !- Value 1951
  0,                                      !- Value 1952
  0,                                      !- Value 1953
  0,                                      !- Value 1954
  0,                                      !- Value 1955
  0,                                      !- Value 1956
  0,                                      !- Value 1957
  0,                                      !- Value 1958
  0,                                      !- Value 1959
  0,                                      !- Value 1960
  0,                                      !- Value 1961
  0.3,                                    !- Value 1962
  0.742428012,                            !- Value 1963
  0.75,                                   !- Value 1964
  0.75,                                   !- Value 1965
  0.75,                                   !- Value 1966
  0.3,                                    !- Value 1967
  0,                                      !- Value 1968
  0,                                      !- Value 1969
  0,                                      !- Value 1970
  0,                                      !- Value 1971
  0,                                      !- Value 1972
  0,                                      !- Value 1973
  0.3,                                    !- Value 1974
  0.75,                                   !- Value 1975
  0,                                      !- Value 1976
  0,                                      !- Value 1977
  0,                                      !- Value 1978
  0,                                      !- Value 1979
  0,                                      !- Value 1980
  0,                                      !- Value 1981
  0,                                      !- Value 1982
  0,                                      !- Value 1983
  0,                                      !- Value 1984
  0,                                      !- Value 1985
  0.3,                                    !- Value 1986
  0.72993293,                             !- Value 1987
  0.75,                                   !- Value 1988
  0.75,                                   !- Value 1989
  0.75,                                   !- Value 1990
  0.3,                                    !- Value 1991
  0,                                      !- Value 1992
  0,                                      !- Value 1993
  0,                                      !- Value 1994
  0,                                      !- Value 1995
  0,                                      !- Value 1996
  0,                                      !- Value 1997
  0.3,                                    !- Value 1998
  0.75,                                   !- Value 1999
  0,                                      !- Value 2000
  0,                                      !- Value 2001
  0,                                      !- Value 2002
  0,                                      !- Value 2003
  0,                                      !- Value 2004
  0,                                      !- Value 2005
  0,                                      !- Value 2006
  0,                                      !- Value 2007
  0,                                      !- Value 2008
  0,                                      !- Value 2009
  0.3,                                    !- Value 2010
  0.748337224,                            !- Value 2011
  0.75,                                   !- Value 2012
  0.75,                                   !- Value 2013
  0.75,                                   !- Value 2014
  0.3,                                    !- Value 2015
  0,                                      !- Value 2016
  0,                                      !- Value 2017
  0,                                      !- Value 2018
  0,                                      !- Value 2019
  0,                                      !- Value 2020
  0,                                      !- Value 2021
  0.3,                                    !- Value 2022
  0.75,                                   !- Value 2023
  0,                                      !- Value 2024
  0,                                      !- Value 2025
  0,                                      !- Value 2026
  0,                                      !- Value 2027
  0,                                      !- Value 2028
  0,                                      !- Value 2029
  0,                                      !- Value 2030
  0,                                      !- Value 2031
  0,                                      !- Value 2032
  0,                                      !- Value 2033
  0.3,                                    !- Value 2034
  0.705401789,                            !- Value 2035
  0.724228504,                            !- Value 2036
  0.75,                                   !- Value 2037
  0.75,                                   !- Value 2038
  0.3,                                    !- Value 2039
  0,                                      !- Value 2040
  0,                                      !- Value 2041
  0,                                      !- Value 2042
  0,                                      !- Value 2043
  0,                                      !- Value 2044
  0,                                      !- Value 2045
  0.3,                                    !- Value 2046
  0.75,                                   !- Value 2047
  0,                                      !- Value 2048
  0,                                      !- Value 2049
  0,                                      !- Value 2050
  0,                                      !- Value 2051
  0,                                      !- Value 2052
  0,                                      !- Value 2053
  0,                                      !- Value 2054
  0,                                      !- Value 2055
  0,                                      !- Value 2056
  0,                                      !- Value 2057
  0.3,                                    !- Value 2058
  0.75,                                   !- Value 2059
  0.75,                                   !- Value 2060
  0.75,                                   !- Value 2061
  0.75,                                   !- Value 2062
  0.3,                                    !- Value 2063
  0,                                      !- Value 2064
  0,                                      !- Value 2065
  0,                                      !- Value 2066
  0,                                      !- Value 2067
  0,                                      !- Value 2068
  0,                                      !- Value 2069
  0.3,                                    !- Value 2070
  0.75,                                   !- Value 2071
  0,                                      !- Value 2072
  0,                                      !- Value 2073
  0,                                      !- Value 2074
  0,                                      !- Value 2075
  0,                                      !- Value 2076
  0,                                      !- Value 2077
  0,                                      !- Value 2078
  0,                                      !- Value 2079
  0,                                      !- Value 2080
  0,                                      !- Value 2081
  0.3,                                    !- Value 2082
  0.75,                                   !- Value 2083
  0.75,                                   !- Value 2084
  0.75,                                   !- Value 2085
  0.75,                                   !- Value 2086
  0.3,                                    !- Value 2087
  0,                                      !- Value 2088
  0,                                      !- Value 2089
  0,                                      !- Value 2090
  0,                                      !- Value 2091
  0,                                      !- Value 2092
  0,                                      !- Value 2093
  0.3,                                    !- Value 2094
  0.75,                                   !- Value 2095
  0,                                      !- Value 2096
  0,                                      !- Value 2097
  0,                                      !- Value 2098
  0,                                      !- Value 2099
  0,                                      !- Value 2100
  0,                                      !- Value 2101
  0,                                      !- Value 2102
  0,                                      !- Value 2103
  0,                                      !- Value 2104
  0,                                      !- Value 2105
  0.3,                                    !- Value 2106
  0.75,                                   !- Value 2107
  0.75,                                   !- Value 2108
  0.75,                                   !- Value 2109
  0.75,                                   !- Value 2110
  0.3,                                    !- Value 2111
  0,                                      !- Value 2112
  0,                                      !- Value 2113
  0,                                      !- Value 2114
  0,                                      !- Value 2115
  0,                                      !- Value 2116
  0,                                      !- Value 2117
  0.3,                                    !- Value 2118
  0.75,                                   !- Value 2119
  0,                                      !- Value 2120
  0,                                      !- Value 2121
  0,                                      !- Value 2122
  0,                                      !- Value 2123
  0,                                      !- Value 2124
  0,                                      !- Value 2125
  0,                                      !- Value 2126
  0,                                      !- Value 2127
  0,                                      !- Value 2128
  0,                                      !- Value 2129
  0.3,                                    !- Value 2130
  0.742428012,                            !- Value 2131
  0.75,                                   !- Value 2132
  0.75,                                   !- Value 2133
  0.75,                                   !- Value 2134
  0.3,                                    !- Value 2135
  0,                                      !- Value 2136
  0,                                      !- Value 2137
