  0.180487264,                            !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.149560798,                            !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.139532168,                            !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.206174376,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.058346421,                            !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.064233612,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.035873539,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.068992044,                            !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.04204894,                             !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.002530464,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.001649949,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.001519542,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.001614509,                            !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.01779921,                             !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.036737606,                            !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.001567044,                            !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.014238478,                            !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.07957168,                             !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.209907508,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.195658853,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.371649478,                            !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.375339149,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.314520834,                            !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.173689367,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.268615406,                            !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.211820845,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.079391295,                            !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.133264697,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.044475676,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.146207878,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.113031487,                            !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.024444358,                            !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.001955528,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.017883938,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.021442734,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.001341991,                            !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.014369439,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.022379005,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.005053871,                            !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.150721028,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.113283112,                            !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.097603689,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.138977624,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.335109718,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.571637476,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.578318004,                            !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.524839798,                            !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.566239748,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.431788976,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.556604683,                            !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.356192272,                            !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.474525555,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.326204863,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.071300307,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.174909528,                            !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.178981005,                            !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.009251481,                            !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.005299791,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.029736626,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  6.38019e-07,                            !- Field 14110
  Until: 05:00,                           !- Field 14111
  4.42073e-07,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.032434178,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.027861228,                            !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.034387919,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.106226988,                            !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.143776288,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.332917458,                            !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.506710641,                            !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.352410578,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.306481508,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.235370504,                            !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.134320898,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.208488395,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.28350378,                             !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.170439643,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.23236772,                             !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.248629497,                            !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.156810566,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.132058226,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.056653628,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.004865673,                            !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.001354515,                            !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.001288566,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.001201284,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.00127262,                             !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.05494247,                             !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.018843858,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.037882729,                            !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.142654594,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.032295462,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.107956836,                            !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.155966253,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.259319205,                            !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.293419222,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.289161803,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.121713615,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.163233444,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.174916011,                            !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.115005564,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.118957058,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.129599211,                            !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.122044928,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.177764784,                            !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.089947181,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.003655868,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.000727215,                            !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.00080833,                             !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.000790031,                            !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.000779992,                            !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.016455526,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.000759534,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.031254971,                            !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.133094407,                            !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.054206731,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.001739722,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.030210386,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.119109737,                            !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.198260069,                            !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.043248125,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.00512821,                             !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.294187912,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.226401525,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.141957879,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.26657135,                             !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.115065934,                            !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.160195568,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.152456296,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.080745669,                            !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.009901802,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.00160341,                             !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.001500193,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.001548998,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.001593501,                            !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.043106847,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.076300051,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.111795929,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.058780616,                            !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.064762919,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.066065331,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.208110115,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.063089878,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.078517905,                            !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.060875196,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.083264047,                            !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.131163033,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.159013819,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.060452543,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.145974523,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.159952566,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.049980265,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.004230919,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.003355391,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.003285547,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.003329343,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.003410299,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.003281392,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.003304175,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.00587248,                             !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.090986676,                            !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.033425242,                            !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.082684896,                            !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.422899799,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.385970754,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.182890772,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.191586326,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.088298299,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.09713496,                             !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.034874328,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.180487264,                            !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.149560798,                            !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.139532168,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.206174376,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.058346421,                            !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.064233612,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.035873539,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.068992044,                            !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.04204894,                             !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.002530464,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.001649949,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.001519542,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.001614509,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.01779921,                             !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.036737606,                            !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.001567044,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.014238478,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.07957168,                             !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.209907508,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.195658853,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.371649478,                            !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.375339149,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.314520834,                            !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.173689367,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.268615406,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.211820845,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.079391295,                            !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.133264697,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.044475676,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.146207878,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.113031487,                            !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.024444358,                            !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.001955528,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.017883938,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.021442734,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.001341991,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.014369439,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.022379005,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.005053871,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.150721028,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.113283112,                            !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.097603689,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.138977624,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.335109718,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.571637476,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.578318004,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.524839798,                            !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.566239748,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.431788976,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.556604683,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.356192272,                            !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.474525555,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.326204863,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.071300307,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.174909528,                            !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.178981005,                            !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.009251481,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.005299791,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.029736626,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  6.38019e-07,                            !- Field 14460
  Until: 05:00,                           !- Field 14461
  4.42073e-07,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.032434178,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.027861228,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.034387919,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.106226988,                            !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.143776288,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.332917458,                            !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.506710641,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.352410578,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.306481508,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.235370504,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.134320898,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.208488395,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.28350378,                             !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.170439643,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.23236772,                             !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.248629497,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.156810566,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.132058226,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.056653628,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.004865673,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.001354515,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.001288566,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.001201284,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.00127262,                             !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.05494247,                             !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.018843858,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.037882729,                            !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.142654594,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.032295462,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.107956836,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.155966253,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.259319205,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.293419222,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.289161803,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.121713615,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.163233444,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.174916011,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.115005564,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.118957058,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.129599211,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.122044928,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.177764784,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.089947181,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.003655868,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.000727215,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.00080833,                             !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.000790031,                            !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.000779992,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.016455526,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.000759534,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.031254971,                            !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.133094407,                            !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.054206731,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.001739722,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.030210386,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.119109737,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.198260069,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.043248125,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.00512821,                             !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.294187912,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.226401525,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.141957879,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.26657135,                             !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.115065934,                            !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.160195568,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.152456296,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.080745669,                            !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.009901802,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.00160341,                             !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.001500193,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.001548998,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.001593501,                            !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.043106847,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.076300051,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.111795929,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.058780616,                            !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.064762919,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.066065331,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.208110115,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.063089878,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.078517905,                            !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.060875196,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.083264047,                            !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.131163033,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.159013819,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.060452543,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.145974523,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.159952566,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.049980265,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.004230919,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.003355391,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.003285547,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.003329343,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.003410299,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.003281392,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.003304175,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.00587248,                             !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.090986676,                            !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.033425242,                            !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.082684896,                            !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.422899799,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.385970754,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.182890772,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.191586326,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.088298299,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.09713496,                             !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.034874328,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.180487264,                            !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.149560798,                            !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.139532168,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.206174376,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.058346421,                            !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.064233612,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.035873539,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.068992044,                            !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.04204894,                             !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.002530464,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.001649949,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.001519542,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.001614509,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.01779921,                             !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.036737606,                            !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.001567044,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.014238478,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.07957168,                             !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.209907508,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.195658853,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.371649478,                            !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.375339149,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.314520834,                            !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.173689367,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.268615406,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.211820845,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.079391295,                            !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.133264697,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.044475676,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.146207878,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.113031487,                            !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.024444358,                            !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.001955528,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.017883938,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.021442734,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.001341991,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.014369439,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.022379005,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.005053871,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.150721028,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.113283112,                            !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.097603689,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.138977624,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.335109718,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.571637476,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.578318004,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.524839798,                            !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.566239748,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.431788976,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.556604683,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.356192272,                            !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.474525555,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.326204863,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.071300307,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.174909528,                            !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.178981005,                            !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.009251481,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.005299791,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.029736626,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  6.38019e-07,                            !- Field 14810
  Until: 05:00,                           !- Field 14811
  4.42073e-07,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.032434178,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.027861228,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.034387919,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.106226988,                            !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.143776288,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.332917458,                            !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.506710641,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.352410578,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.306481508,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.235370504,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.134320898,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.208488395,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.28350378,                             !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.170439643,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.23236772,                             !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.248629497,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.156810566,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.132058226,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.056653628,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.004865673,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.001354515,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.001288566,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.001201284,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.00127262,                             !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.05494247,                             !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.018843858,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.037882729,                            !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.142654594,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.032295462,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.107956836,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.155966253,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.259319205,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.293419222,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.289161803,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.121713615,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.163233444,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.174916011,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.115005564,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.118957058,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.129599211,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.122044928,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.177764784,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.089947181,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.003655868,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.000727215,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.00080833,                             !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.000790031,                            !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.000779992,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.016455526,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.000759534,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.031254971,                            !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.133094407,                            !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.054206731,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.001739722,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.030210386,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.119109737,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.198260069,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.043248125,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.00512821,                             !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.294187912,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.226401525,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.141957879,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.26657135,                             !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.115065934,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.160195568,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.152456296,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.080745669,                            !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.009901802,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.00160341,                             !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.001500193,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.001548998,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.001593501,                            !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.043106847,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.076300051,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.111795929,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.058780616,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.064762919,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.066065331,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.208110115,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.063089878,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.078517905,                            !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.060875196,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.083264047,                            !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.131163033,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.159013819,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.060452543,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.145974523,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.159952566,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.049980265,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.004230919,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.003355391,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.003285547,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.003329343,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.003410299,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.003281392,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.003304175,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.00587248,                             !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.090986676,                            !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.033425242,                            !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.082684896,                            !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.422899799,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.385970754,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.182890772,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.191586326,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.088298299,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.09713496,                             !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.034874328,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.180487264,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.149560798,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.139532168,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.206174376,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.058346421,                            !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.064233612,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.035873539,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.068992044,                            !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.04204894,                             !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.002530464,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.001649949,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.001519542,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.001614509,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.01779921,                             !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.036737606,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.001567044,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.014238478,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.07957168,                             !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.209907508,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.195658853,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.371649478,                            !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.375339149,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.314520834,                            !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.173689367,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.268615406,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.211820845,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.079391295,                            !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.133264697,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.044475676,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.146207878,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.113031487,                            !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.024444358,                            !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.001955528,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.017883938,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.021442734,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.001341991,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.014369439,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.022379005,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.005053871,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.150721028,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.113283112,                            !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.097603689,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.138977624,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.335109718,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.571637476,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.578318004,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.524839798,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.566239748,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.431788976,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.556604683,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.356192272,                            !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.474525555,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.326204863,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.071300307,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.174909528,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.178981005,                            !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.009251481,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.005299791,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.029736626,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  6.38019e-07,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  4.42073e-07,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.032434178,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.027861228,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.034387919,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.106226988,                            !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.143776288,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.332917458,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.506710641,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.352410578,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.306481508,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.235370504,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.134320898,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.208488395,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.28350378,                             !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.170439643,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.23236772,                             !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.248629497,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.156810566,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.132058226,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.056653628,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.070847526,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.00503584,                             !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.002633965,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.002638024,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.002598478,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.002560311,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.008259199,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.233602047,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.258527774,                            !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.303619505,                            !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.31058456,                             !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.174868918,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.256436174,                            !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.32186138,                             !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.311992221,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.184213769,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.01268864,                             !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.104270135,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.195644699,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.11335582,                             !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.00755742,                             !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.089721262,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.164712919,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.144865872,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.073493366,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.001422084,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.001421325,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.014087115,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.011894552,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.042365071,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.007122007,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.091934212,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.101814988,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.087018406,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.044118966,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.072557182,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.074531277,                            !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.178288361,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.093911853,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.209580219,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.217284275,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.116970654,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.252955613,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.158927314,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.15358729,                             !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.123005704,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.032085053,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.004393497,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.001411742,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.0014308,                              !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.001421113,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.025410395,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.021076257,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.02739526,                             !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.068008941,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.065128459,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.055518918,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.146853919,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.128320205,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.091932329,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.04753577,                             !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.037927244,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.086912464,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.021036604,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.013022208,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.061374378,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.050048063,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.079295335,                            !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.081614051,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.023960283,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.016265483,                            !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.030160393,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  5.17754e-06,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  5.33656e-06,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  5.08323e-06,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  4.03265e-06,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  4.22688e-06,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  3.07934e-06,                            !- Field 15364
  Until: 07:00,                           !- Field 15365
  2.92319e-06,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.014815851,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.098958431,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.166237213,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.302377362,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.264777113,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.314366898,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.16643672,                             !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.125264663,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.215708651,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.245124839,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.171543579,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.150060743,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.071957119,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.00088033,                             !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.030158037,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.074773662,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.124975098,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.112730919,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.011350361,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.000830422,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.000850379,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.000861026,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.000843959,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.000859935,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.158625321,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.045907027,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.122555007,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.28299032,                             !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.43884265,                             !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.47109427,                             !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.404785301,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.224620757,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.292120666,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.415174449,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.252953405,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.571009022,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.179565226,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.151488073,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.17094682,                             !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.079114136,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.167505502,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.016822038,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.002063354,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.001711293,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.001744962,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.009450602,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.053968296,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.056482251,                            !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.154636397,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.155915029,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.29856302,                             !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.239985555,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.234561219,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.637033018,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.506331435,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.549556396,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.492106564,                            !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.422284364,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.543261007,                            !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.619032459,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.722926866,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.687740461,                            !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.152687144,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.125490155,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.054920025,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.002665949,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.002662586,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.002646901,                            !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.002560876,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.002518219,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.048469031,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.056825858,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.133039847,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.395723636,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.300886574,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.407085022,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.389052988,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.218132177,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.062808712,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.135070105,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.250067779,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.093568757,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.209451519,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.156229591,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.070641973,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.051538797,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.03711783,                             !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.056069227,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.023571057,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.070847526,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.00503584,                             !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.002633965,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.002638024,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.002598478,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.002560311,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.008259199,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.233602047,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.258527774,                            !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.303619505,                            !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.31058456,                             !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.174868918,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.256436174,                            !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.32186138,                             !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.311992221,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.184213769,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.01268864,                             !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.104270135,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.195644699,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.11335582,                             !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.00755742,                             !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.089721262,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.164712919,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.144865872,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.073493366,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.001422084,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.001421325,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.014087115,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.011894552,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.042365071,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.007122007,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.091934212,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.101814988,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.087018406,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.044118966,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.072557182,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.074531277,                            !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.178288361,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.093911853,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.209580219,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.217284275,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.116970654,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.252955613,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.158927314,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.15358729,                             !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.123005704,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.032085053,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.004393497,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.001411742,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.0014308,                              !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.001421113,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.025410395,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.021076257,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.02739526,                             !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.068008941,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.065128459,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.055518918,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.146853919,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.128320205,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.091932329,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.04753577,                             !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.037927244,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.086912464,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.021036604,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.013022208,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.061374378,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.050048063,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.079295335,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.081614051,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.023960283,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.016265483,                            !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.030160393,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  5.17754e-06,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  5.33656e-06,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  5.08323e-06,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  4.03265e-06,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  4.22688e-06,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  3.07934e-06,                            !- Field 15714
  Until: 07:00,                           !- Field 15715
  2.92319e-06,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.014815851,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.098958431,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.166237213,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.302377362,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.264777113,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.314366898,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.16643672,                             !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.125264663,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.215708651,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.245124839,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.171543579,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.150060743,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.071957119,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.00088033,                             !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.030158037,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.074773662,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.124975098,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.112730919,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.011350361,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.000830422,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.000850379,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.000861026,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.000843959,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.000859935,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.158625321,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.045907027,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.122555007,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.28299032,                             !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.43884265,                             !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.47109427,                             !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.404785301,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.224620757,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.292120666,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.415174449,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.252953405,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.571009022,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.179565226,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.151488073,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.17094682,                             !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.079114136,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.167505502,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.016822038,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.002063354,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.001711293,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.001744962,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.009450602,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.053968296,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.056482251,                            !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.154636397,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.155915029,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.29856302,                             !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.239985555,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.234561219,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.637033018,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.506331435,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.549556396,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.492106564,                            !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.422284364,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.543261007,                            !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.619032459,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.722926866,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.687740461,                            !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.152687144,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.125490155,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.054920025,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.002665949,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.002662586,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.002646901,                            !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.002560876,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.002518219,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.048469031,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.056825858,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.133039847,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.395723636,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.300886574,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.407085022,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.389052988,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.218132177,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.062808712,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.135070105,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.250067779,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.093568757,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.209451519,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.156229591,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.070641973,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.051538797,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.03711783,                             !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.056069227,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.023571057,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.070847526,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.00503584,                             !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.002633965,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.002638024,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.002598478,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.002560311,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.008259199,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.233602047,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.258527774,                            !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.303619505,                            !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.31058456,                             !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.174868918,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.256436174,                            !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.32186138,                             !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.311992221,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.184213769,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.01268864,                             !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.104270135,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.195644699,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.11335582,                             !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.00755742,                             !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.089721262,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.164712919,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.144865872,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.073493366,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.001422084,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.001421325,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.014087115,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.011894552,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.042365071,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.007122007,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.091934212,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.101814988,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.087018406,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.044118966,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.072557182,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.074531277,                            !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.178288361,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.093911853,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.209580219,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.217284275,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.116970654,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.252955613,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.158927314,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.15358729,                             !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.123005704,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.032085053,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.004393497,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.001411742,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.0014308,                              !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.001421113,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.025410395,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.021076257,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.02739526,                             !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.068008941,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.065128459,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.055518918,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.146853919,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.128320205,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.091932329,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.04753577,                             !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.037927244,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.086912464,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.021036604,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.013022208,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.061374378,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.050048063,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.079295335,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.081614051,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.023960283,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.016265483,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.030160393,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  5.17754e-06,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  5.33656e-06,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  5.08323e-06,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  4.03265e-06,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  4.22688e-06,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  3.07934e-06,                            !- Field 16064
  Until: 07:00,                           !- Field 16065
  2.92319e-06,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.014815851,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.098958431,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.166237213,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.302377362,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.264777113,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.314366898,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.16643672,                             !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.125264663,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.215708651,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.245124839,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.171543579,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.150060743,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.071957119,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.00088033,                             !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.030158037,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.074773662,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.124975098,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.112730919,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.011350361,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.000830422,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.000850379,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.000861026,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.000843959,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.000859935,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.158625321,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.045907027,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.122555007,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.28299032,                             !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.43884265,                             !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.47109427,                             !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.404785301,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.224620757,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.292120666,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.415174449,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.252953405,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.571009022,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.179565226,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.151488073,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.17094682,                             !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.079114136,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.167505502,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.016822038,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.002063354,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.001711293,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.001744962,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.009450602,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.053968296,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.056482251,                            !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.154636397,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.155915029,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.29856302,                             !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.239985555,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.234561219,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.637033018,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.506331435,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.549556396,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.492106564,                            !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.422284364,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.543261007,                            !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.619032459,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.722926866,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.687740461,                            !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.152687144,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.125490155,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.054920025,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.002665949,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.002662586,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.002646901,                            !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.002560876,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.002518219,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.048469031,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.056825858,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.133039847,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.395723636,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.300886574,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.407085022,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.389052988,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.218132177,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.062808712,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.135070105,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.250067779,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.093568757,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.209451519,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.156229591,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.070641973,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.051538797,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.03711783,                             !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.056069227,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.023571057,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.070847526,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.00503584,                             !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.002633965,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.002638024,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.002598478,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.002560311,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.008259199,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.233602047,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.258527774,                            !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.303619505,                            !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.31058456,                             !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.174868918,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.256436174,                            !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.32186138,                             !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.311992221,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.184213769,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.01268864,                             !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.104270135,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.195644699,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.11335582,                             !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.00755742,                             !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.089721262,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.164712919,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.144865872,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.073493366,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.001422084,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.001421325,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.014087115,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.011894552,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.042365071,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.007122007,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.091934212,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.101814988,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.087018406,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.044118966,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.072557182,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.074531277,                            !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.178288361,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.093911853,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.209580219,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.217284275,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.116970654,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.252955613,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.158927314,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.15358729,                             !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.123005704,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.032085053,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.004393497,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.001411742,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.0014308,                              !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.001421113,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.025410395,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.021076257,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.02739526,                             !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.068008941,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.065128459,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.055518918,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.146853919,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.128320205,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.091932329,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.04753577,                             !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.037927244,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.086912464,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.021036604,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.013022208,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.061374378,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.050048063,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.079295335,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.081614051,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.023960283,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.016265483,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.030160393,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  5.17754e-06,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  5.33656e-06,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  5.08323e-06,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  4.03265e-06,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  4.22688e-06,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  3.07934e-06,                            !- Field 16414
  Until: 07:00,                           !- Field 16415
  2.92319e-06,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.014815851,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.098958431,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.166237213,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.302377362,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.264777113,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.314366898,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.16643672,                             !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.125264663,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.215708651,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.245124839,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.171543579,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.150060743,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.071957119,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.00088033,                             !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.030158037,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.074773662,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.124975098,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.112730919,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.011350361,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.000830422,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.000850379,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.000861026,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.000843959,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.000859935,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.158625321,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.045907027,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.122555007,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.28299032,                             !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.43884265,                             !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.47109427,                             !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.404785301,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.224620757,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.292120666,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.415174449,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.252953405,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.571009022,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.179565226,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.151488073,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.17094682,                             !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.079114136,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.167505502,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.016822038,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.002063354,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.001711293,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.001744962,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.009450602,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.053968296,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.056482251,                            !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.154636397,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.155915029,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.29856302,                             !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.239985555,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.234561219,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.637033018,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.506331435,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.549556396,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.492106564,                            !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.422284364,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.543261007,                            !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.619032459,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.722926866,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.687740461,                            !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.152687144,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.125490155,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.054920025,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.002665949,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.002662586,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.002646901,                            !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.002560876,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.002518219,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.048469031,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.056825858,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.133039847,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.395723636,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.300886574,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.407085022,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.389052988,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.218132177,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.062808712,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.135070105,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.250067779,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.093568757,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.209451519,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.156229591,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.070641973,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.051538797,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.03711783,                             !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.056069227,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.023571057,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.070847526,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.00503584,                             !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.002633965,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.002638024,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.002598478,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.002560311,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.008259199,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.233602047,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.258527774,                            !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.303619505,                            !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.31058456,                             !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.174868918,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.256436174,                            !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.32186138,                             !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.311992221,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.184213769,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.01268864,                             !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.104270135,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.195644699,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.11335582,                             !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.00755742,                             !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.089721262,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.164712919,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.144865872,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.073493366,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.001422084,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.001421325,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.014087115,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.011894552,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.042365071,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.007122007,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.091934212,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.101814988,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.087018406,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.044118966,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.072557182,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.074531277,                            !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.178288361,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.093911853,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.209580219,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.217284275,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.116970654,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.252955613,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.158927314,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.15358729,                             !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.123005704,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.032085053,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.004393497,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.001693106,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.066313495,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.001693837,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.001677936,                            !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.001702632,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.001682907,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.015217242,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.099863891,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.000704683,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.035829189,                            !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.149566369,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.109694412,                            !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.181773039,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.139685179,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.108416972,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.065187849,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.147941941,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.184770423,                            !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.229464292,                            !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.056175864,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.107581716,                            !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.11446381,                             !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.047401049,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.0607943,                              !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.058367475,                            !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.001309376,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.001366012,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.001322518,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.001367443,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.00138696,                             !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.015363795,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.03514,                                !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.015831885,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.06901119,                             !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.088610496,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.224692537,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.19741346,                             !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.173577798,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.122521247,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.211856274,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.08305094,                             !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.023166739,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.171803542,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.201871733,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.007417542,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.06828374,                             !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.133430789,                            !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.157249956,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.113986222,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.065113755,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.006925331,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.025439386,                            !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.005585116,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.068122127,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.020115306,                            !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.000435331,                            !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.020262841,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.299804083,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.321651968,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.211391484,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.499607869,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.298779157,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.331261701,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.569924081,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.414252632,                            !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.35781743,                             !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.416566317,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.336210027,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.234322111,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.203332546,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.192445598,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.068105668,                            !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.01054024,                             !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.035296558,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.015899638,                            !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.000669195,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.000691498,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.000664735,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.000684564,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.000663895,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.012275363,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.072320693,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.293019031,                            !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.276688906,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.277756732,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.503947713,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.490614201,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.503395695,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.349630654,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.324598639,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.336494076,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.09778875,                             !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.273631974,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.16523195,                             !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.205247059,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.103091479,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.016114534,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.002070728,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.001672172,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.001670259,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.001407895,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.023883746,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.13588004,                             !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.075260674,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.004725821,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.161792011,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.005429377,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.146169854,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.173686665,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.198626918,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.131096709,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.305516353,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.25902068,                             !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.386414902,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.352805375,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.258112589,                            !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.109066139,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.06256661,                             !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.078775599,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.114018053,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.051094242,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.025579227,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.002247875,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.002391751,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.001631657,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.001559424,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.013488473,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.035149004,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.197369721,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.288895109,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.194865903,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.20945689,                             !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.526619631,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.434869266,                            !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.448641265,                            !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.158422357,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.114139371,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.091214239,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.101454795,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.193993718,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.300093989,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.04747447,                             !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.102718552,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.136224758,                            !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.000864783,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.000867554,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.00079805,                             !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.000882852,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.000837797,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.000860622,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.005337612,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.004928794,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.01093663,                             !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.057211717,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.085365343,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.083782764,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.195454727,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.136118681,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.12382696,                             !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.15739475,                             !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.223667011,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.302322907,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.200483804,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.16535542,                             !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.078299061,                            !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.087836792,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.188309417,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.039512354,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.001693106,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.066313495,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.001693837,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.001677936,                            !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.001702632,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.001682907,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.015217242,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.099863891,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.000704683,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.035829189,                            !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.149566369,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.109694412,                            !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.181773039,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.139685179,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.108416972,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.065187849,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.147941941,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.184770423,                            !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.229464292,                            !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.056175864,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.107581716,                            !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.11446381,                             !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.047401049,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.0607943,                              !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.058367475,                            !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.001309376,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.001366012,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.001322518,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.001367443,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.00138696,                             !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.015363795,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.03514,                                !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.015831885,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.06901119,                             !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.088610496,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.224692537,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.19741346,                             !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.173577798,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.122521247,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.211856274,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.08305094,                             !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.023166739,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.171803542,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.201871733,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.007417542,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.06828374,                             !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.133430789,                            !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.157249956,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.113986222,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.065113755,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.006925331,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.025439386,                            !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.005585116,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.068122127,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.020115306,                            !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.000435331,                            !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.020262841,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.299804083,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.321651968,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.211391484,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.499607869,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.298779157,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.331261701,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.569924081,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.414252632,                            !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.35781743,                             !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.416566317,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.336210027,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.234322111,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.203332546,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.192445598,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.068105668,                            !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.01054024,                             !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.035296558,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.015899638,                            !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.000669195,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.000691498,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.000664735,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.000684564,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.000663895,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.012275363,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.072320693,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.293019031,                            !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.276688906,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.277756732,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.503947713,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.490614201,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.503395695,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.349630654,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.324598639,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.336494076,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.09778875,                             !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.273631974,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.16523195,                             !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.205247059,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.103091479,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.016114534,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.002070728,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.001672172,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.001670259,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.001407895,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.023883746,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.13588004,                             !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.075260674,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.004725821,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.161792011,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.005429377,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.146169854,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.173686665,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.198626918,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.131096709,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.305516353,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.25902068,                             !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.386414902,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.352805375,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.258112589,                            !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.109066139,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.06256661,                             !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.078775599,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.114018053,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.051094242,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.025579227,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.002247875,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.002391751,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.001631657,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.001559424,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.013488473,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.035149004,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.197369721,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.288895109,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.194865903,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.20945689,                             !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.526619631,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.434869266,                            !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.448641265,                            !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.158422357,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.114139371,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.091214239,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.101454795,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.193993718,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.300093989,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.04747447,                             !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.102718552,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.136224758,                            !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.000864783,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.000867554,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.00079805,                             !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.000882852,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.000837797,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.000860622,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.005337612,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.004928794,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.01093663,                             !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.057211717,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.085365343,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.083782764,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.195454727,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.136118681,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.12382696,                             !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.15739475,                             !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.223667011,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.302322907,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.200483804,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.16535542,                             !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.078299061,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.087836792,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.188309417,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.039512354,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.001693106,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.066313495,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.001693837,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.001677936,                            !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.001702632,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.001682907,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.015217242,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.099863891,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.000704683,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.035829189,                            !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.149566369,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.109694412,                            !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.181773039,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.139685179,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.108416972,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.065187849,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.147941941,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.184770423,                            !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.229464292,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.056175864,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.107581716,                            !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.11446381,                             !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.047401049,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.0607943,                              !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.058367475,                            !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.001309376,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.001366012,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.001322518,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.001367443,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.00138696,                             !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.015363795,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.03514,                                !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.015831885,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.06901119,                             !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.088610496,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.224692537,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.19741346,                             !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.173577798,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.122521247,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.211856274,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.08305094,                             !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.023166739,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.171803542,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.201871733,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.007417542,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.06828374,                             !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.133430789,                            !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.157249956,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.113986222,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.065113755,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.006925331,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.025439386,                            !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.005585116,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.068122127,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.020115306,                            !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.000435331,                            !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.020262841,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.299804083,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.321651968,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.211391484,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.499607869,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.298779157,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.331261701,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.569924081,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.414252632,                            !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.35781743,                             !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.416566317,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.336210027,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.234322111,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.203332546,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.192445598,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.068105668,                            !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.01054024,                             !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.035296558,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.015899638,                            !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.000669195,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.000691498,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.000664735,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.000684564,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.000663895,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.012275363,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.072320693,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.293019031,                            !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.276688906,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.277756732,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.503947713,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.490614201,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.503395695,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.349630654,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.324598639,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.336494076,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.09778875,                             !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.273631974,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.16523195,                             !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.205247059,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.103091479,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.016114534,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.002070728,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.001672172,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.001670259,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.001407895,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.023883746,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.13588004,                             !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.075260674,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.004725821,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.161792011,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.005429377,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.146169854,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.173686665,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.198626918,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.131096709,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.305516353,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.25902068,                             !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.386414902,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.352805375,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.258112589,                            !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.109066139,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.06256661,                             !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.078775599,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.114018053,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.051094242,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.025579227,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.002247875,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.002391751,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.001631657,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.001559424,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.013488473,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.035149004,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.197369721,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.288895109,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.194865903,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.20945689,                             !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.526619631,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.434869266,                            !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.448641265,                            !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.158422357,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.114139371,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.091214239,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.101454795,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.193993718,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.300093989,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.04747447,                             !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.102718552,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.136224758,                            !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.000864783,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.000867554,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.00079805,                             !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.000882852,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.000837797,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.000860622,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.005337612,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.004928794,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.01093663,                             !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.057211717,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.085365343,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.083782764,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.195454727,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.136118681,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.12382696,                             !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.15739475,                             !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.223667011,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.302322907,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.200483804,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.16535542,                             !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.078299061,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.087836792,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.188309417,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.039512354,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.001693106,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.066313495,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.001693837,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.001677936,                            !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.001702632,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.001682907,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.015217242,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.099863891,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.000704683,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.035829189,                            !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.149566369,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.109694412,                            !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.181773039,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.139685179,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.108416972,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.065187849,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.147941941,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.184770423,                            !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.229464292,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.056175864,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.107581716,                            !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.11446381,                             !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.047401049,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.0607943,                              !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.058367475,                            !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.001309376,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.001366012,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.001322518,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.001367443,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.00138696,                             !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.015363795,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.03514,                                !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.015831885,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.06901119,                             !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.088610496,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.224692537,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.19741346,                             !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.173577798,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.122521247,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.211856274,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.08305094,                             !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.023166739,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.171803542,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.201871733,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.007417542,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.06828374,                             !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.133430789,                            !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.157249956,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.113986222,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.065113755,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.006925331,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.025439386,                            !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.005585116,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.068122127,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.020115306,                            !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.000435331,                            !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.020262841,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.299804083,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.321651968,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.211391484,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.499607869,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.298779157,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.331261701,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.569924081,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.414252632,                            !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.35781743,                             !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.416566317,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.336210027,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.234322111,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.203332546,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.192445598,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.068105668,                            !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.01054024,                             !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.035296558,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.015899638,                            !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.000669195,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.000691498,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.000664735,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.000684564,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.000663895,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.012275363,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.072320693,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.293019031,                            !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.276688906,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.277756732,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.503947713,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.490614201,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.503395695,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.349630654,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.324598639,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.336494076,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.09778875,                             !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.273631974,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.16523195,                             !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.205247059,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.103091479,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
  Until: 01:00,                           !- Field 17953
  0.016114534,                            !- Field 17954
  Until: 02:00,                           !- Field 17955
  0.002070728,                            !- Field 17956
  Until: 03:00,                           !- Field 17957
  0.001672172,                            !- Field 17958
  Until: 04:00,                           !- Field 17959
  0.001670259,                            !- Field 17960
  Until: 05:00,                           !- Field 17961
  0.001407895,                            !- Field 17962
  Until: 06:00,                           !- Field 17963
  0.023883746,                            !- Field 17964
  Until: 07:00,                           !- Field 17965
  0.13588004,                             !- Field 17966
  Until: 08:00,                           !- Field 17967
  0.075260674,                            !- Field 17968
  Until: 09:00,                           !- Field 17969
  0.004725821,                            !- Field 17970
  Until: 10:00,                           !- Field 17971
  0.161792011,                            !- Field 17972
  Until: 11:00,                           !- Field 17973
  0.005429377,                            !- Field 17974
  Until: 12:00,                           !- Field 17975
  0.146169854,                            !- Field 17976
  Until: 13:00,                           !- Field 17977
  0.173686665,                            !- Field 17978
  Until: 14:00,                           !- Field 17979
  0.198626918,                            !- Field 17980
  Until: 15:00,                           !- Field 17981
  0.131096709,                            !- Field 17982
  Until: 16:00,                           !- Field 17983
  0.305516353,                            !- Field 17984
  Until: 17:00,                           !- Field 17985
  0.25902068,                             !- Field 17986
  Until: 18:00,                           !- Field 17987
  0.386414902,                            !- Field 17988
  Until: 19:00,                           !- Field 17989
  0.352805375,                            !- Field 17990
  Until: 20:00,                           !- Field 17991
  0.258112589,                            !- Field 17992
  Until: 21:00,                           !- Field 17993
  0.109066139,                            !- Field 17994
  Until: 22:00,                           !- Field 17995
  0.06256661,                             !- Field 17996
  Until: 23:00,                           !- Field 17997
  0.078775599,                            !- Field 17998
  Until: 24:00,                           !- Field 17999
  0.114018053,                            !- Field 18000
  Through: 12/27,                         !- Field 18001
  For: AllDays,                           !- Field 18002
  Until: 01:00,                           !- Field 18003
  0.051094242,                            !- Field 18004
  Until: 02:00,                           !- Field 18005
  0.025579227,                            !- Field 18006
  Until: 03:00,                           !- Field 18007
  0.002247875,                            !- Field 18008
  Until: 04:00,                           !- Field 18009
  0.002391751,                            !- Field 18010
  Until: 05:00,                           !- Field 18011
  0.001631657,                            !- Field 18012
  Until: 06:00,                           !- Field 18013
  0.001559424,                            !- Field 18014
  Until: 07:00,                           !- Field 18015
  0.013488473,                            !- Field 18016
  Until: 08:00,                           !- Field 18017
  0.035149004,                            !- Field 18018
  Until: 09:00,                           !- Field 18019
  0.197369721,                            !- Field 18020
  Until: 10:00,                           !- Field 18021
  0.288895109,                            !- Field 18022
  Until: 11:00,                           !- Field 18023
  0.194865903,                            !- Field 18024
  Until: 12:00,                           !- Field 18025
  0.20945689,                             !- Field 18026
  Until: 13:00,                           !- Field 18027
  0.526619631,                            !- Field 18028
  Until: 14:00,                           !- Field 18029
  0.434869266,                            !- Field 18030
  Until: 15:00,                           !- Field 18031
  0.448641265,                            !- Field 18032
  Until: 16:00,                           !- Field 18033
  0.158422357,                            !- Field 18034
  Until: 17:00,                           !- Field 18035
  0.114139371,                            !- Field 18036
  Until: 18:00,                           !- Field 18037
  0.091214239,                            !- Field 18038
  Until: 19:00,                           !- Field 18039
  0.101454795,                            !- Field 18040
  Until: 20:00,                           !- Field 18041
  0.193993718,                            !- Field 18042
  Until: 21:00,                           !- Field 18043
  0.300093989,                            !- Field 18044
  Until: 22:00,                           !- Field 18045
  0.04747447,                             !- Field 18046
  Until: 23:00,                           !- Field 18047
  0.102718552,                            !- Field 18048
  Until: 24:00,                           !- Field 18049
  0.136224758,                            !- Field 18050
  Through: 12/28,                         !- Field 18051
  For: AllDays,                           !- Field 18052
  Until: 01:00,                           !- Field 18053
  0.000864783,                            !- Field 18054
  Until: 02:00,                           !- Field 18055
  0.000867554,                            !- Field 18056
  Until: 03:00,                           !- Field 18057
  0.00079805,                             !- Field 18058
  Until: 04:00,                           !- Field 18059
  0.000882852,                            !- Field 18060
  Until: 05:00,                           !- Field 18061
  0.000837797,                            !- Field 18062
  Until: 06:00,                           !- Field 18063
  0.000860622,                            !- Field 18064
  Until: 07:00,                           !- Field 18065
  0.005337612,                            !- Field 18066
  Until: 08:00,                           !- Field 18067
  0.004928794,                            !- Field 18068
  Until: 09:00,                           !- Field 18069
  0.01093663,                             !- Field 18070
  Until: 10:00,                           !- Field 18071
  0.057211717,                            !- Field 18072
  Until: 11:00,                           !- Field 18073
  0.085365343,                            !- Field 18074
  Until: 12:00,                           !- Field 18075
  0.083782764,                            !- Field 18076
  Until: 13:00,                           !- Field 18077
  0.195454727,                            !- Field 18078
  Until: 14:00,                           !- Field 18079
  0.136118681,                            !- Field 18080
  Until: 15:00,                           !- Field 18081
  0.12382696,                             !- Field 18082
  Until: 16:00,                           !- Field 18083
  0.15739475,                             !- Field 18084
  Until: 17:00,                           !- Field 18085
  0.223667011,                            !- Field 18086
  Until: 18:00,                           !- Field 18087
  0.302322907,                            !- Field 18088
  Until: 19:00,                           !- Field 18089
  0.200483804,                            !- Field 18090
  Until: 20:00,                           !- Field 18091
  0.16535542,                             !- Field 18092
  Until: 21:00,                           !- Field 18093
  0.078299061,                            !- Field 18094
  Until: 22:00,                           !- Field 18095
  0.087836792,                            !- Field 18096
  Until: 23:00,                           !- Field 18097
  0.188309417,                            !- Field 18098
  Until: 24:00,                           !- Field 18099
  0.039512354,                            !- Field 18100
  Through: 12/29,                         !- Field 18101
  For: AllDays,                           !- Field 18102
  Until: 01:00,                           !- Field 18103
  0.001693106,                            !- Field 18104
  Until: 02:00,                           !- Field 18105
  0.066313495,                            !- Field 18106
  Until: 03:00,                           !- Field 18107
  0.001693837,                            !- Field 18108
  Until: 04:00,                           !- Field 18109
  0.001677936,                            !- Field 18110
  Until: 05:00,                           !- Field 18111
  0.001702632,                            !- Field 18112
  Until: 06:00,                           !- Field 18113
  0.001682907,                            !- Field 18114
  Until: 07:00,                           !- Field 18115
  0.015217242,                            !- Field 18116
  Until: 08:00,                           !- Field 18117
  0.099863891,                            !- Field 18118
  Until: 09:00,                           !- Field 18119
  0.000704683,                            !- Field 18120
  Until: 10:00,                           !- Field 18121
  0.035829189,                            !- Field 18122
  Until: 11:00,                           !- Field 18123
  0.149566369,                            !- Field 18124
  Until: 12:00,                           !- Field 18125
  0.109694412,                            !- Field 18126
  Until: 13:00,                           !- Field 18127
  0.181773039,                            !- Field 18128
  Until: 14:00,                           !- Field 18129
  0.139685179,                            !- Field 18130
  Until: 15:00,                           !- Field 18131
  0.108416972,                            !- Field 18132
  Until: 16:00,                           !- Field 18133
  0.065187849,                            !- Field 18134
  Until: 17:00,                           !- Field 18135
  0.147941941,                            !- Field 18136
  Until: 18:00,                           !- Field 18137
  0.184770423,                            !- Field 18138
  Until: 19:00,                           !- Field 18139
  0.229464292,                            !- Field 18140
  Until: 20:00,                           !- Field 18141
  0.056175864,                            !- Field 18142
  Until: 21:00,                           !- Field 18143
  0.107581716,                            !- Field 18144
  Until: 22:00,                           !- Field 18145
  0.11446381,                             !- Field 18146
  Until: 23:00,                           !- Field 18147
  0.047401049,                            !- Field 18148
  Until: 24:00,                           !- Field 18149
  0.0607943,                              !- Field 18150
  Through: 12/30,                         !- Field 18151
  For: AllDays,                           !- Field 18152
  Until: 01:00,                           !- Field 18153
  0.058367475,                            !- Field 18154
  Until: 02:00,                           !- Field 18155
  0.001309376,                            !- Field 18156
  Until: 03:00,                           !- Field 18157
  0.001366012,                            !- Field 18158
  Until: 04:00,                           !- Field 18159
  0.001322518,                            !- Field 18160
  Until: 05:00,                           !- Field 18161
  0.001367443,                            !- Field 18162
  Until: 06:00,                           !- Field 18163
  0.00138696,                             !- Field 18164
  Until: 07:00,                           !- Field 18165
  0.015363795,                            !- Field 18166
  Until: 08:00,                           !- Field 18167
  0.03514,                                !- Field 18168
  Until: 09:00,                           !- Field 18169
  0.015831885,                            !- Field 18170
  Until: 10:00,                           !- Field 18171
  0.06901119,                             !- Field 18172
  Until: 11:00,                           !- Field 18173
  0.088610496,                            !- Field 18174
  Until: 12:00,                           !- Field 18175
  0.224692537,                            !- Field 18176
  Until: 13:00,                           !- Field 18177
  0.19741346,                             !- Field 18178
  Until: 14:00,                           !- Field 18179
  0.173577798,                            !- Field 18180
  Until: 15:00,                           !- Field 18181
  0.122521247,                            !- Field 18182
  Until: 16:00,                           !- Field 18183
  0.211856274,                            !- Field 18184
  Until: 17:00,                           !- Field 18185
  0.08305094,                             !- Field 18186
  Until: 18:00,                           !- Field 18187
  0.023166739,                            !- Field 18188
  Until: 19:00,                           !- Field 18189
  0.171803542,                            !- Field 18190
  Until: 20:00,                           !- Field 18191
  0.201871733,                            !- Field 18192
  Until: 21:00,                           !- Field 18193
  0.007417542,                            !- Field 18194
  Until: 22:00,                           !- Field 18195
  0.06828374,                             !- Field 18196
  Until: 23:00,                           !- Field 18197
  0.133430789,                            !- Field 18198
  Until: 24:00,                           !- Field 18199
  0.157249956,                            !- Field 18200
  Through: 12/31,                         !- Field 18201
  For: AllDays,                           !- Field 18202
  Until: 01:00,                           !- Field 18203
  0.113986222,                            !- Field 18204
  Until: 02:00,                           !- Field 18205
  0.065113755,                            !- Field 18206
  Until: 03:00,                           !- Field 18207
  0.006925331,                            !- Field 18208
  Until: 04:00,                           !- Field 18209
  0.025439386,                            !- Field 18210
  Until: 05:00,                           !- Field 18211
  0.005585116,                            !- Field 18212
  Until: 06:00,                           !- Field 18213
  0.068122127,                            !- Field 18214
  Until: 07:00,                           !- Field 18215
  0.020115306,                            !- Field 18216
  Until: 08:00,                           !- Field 18217
  0.000435331,                            !- Field 18218
  Until: 09:00,                           !- Field 18219
  0.020262841,                            !- Field 18220
  Until: 10:00,                           !- Field 18221
  0.299804083,                            !- Field 18222
  Until: 11:00,                           !- Field 18223
  0.321651968,                            !- Field 18224
  Until: 12:00,                           !- Field 18225
  0.211391484,                            !- Field 18226
  Until: 13:00,                           !- Field 18227
  0.499607869,                            !- Field 18228
  Until: 14:00,                           !- Field 18229
  0.298779157,                            !- Field 18230
  Until: 15:00,                           !- Field 18231
  0.331261701,                            !- Field 18232
  Until: 16:00,                           !- Field 18233
  0.569924081,                            !- Field 18234
  Until: 17:00,                           !- Field 18235
  0.414252632,                            !- Field 18236
  Until: 18:00,                           !- Field 18237
  0.35781743,                             !- Field 18238
  Until: 19:00,                           !- Field 18239
  0.416566317,                            !- Field 18240
  Until: 20:00,                           !- Field 18241
  0.336210027,                            !- Field 18242
  Until: 21:00,                           !- Field 18243
  0.234322111,                            !- Field 18244
  Until: 22:00,                           !- Field 18245
  0.203332546,                            !- Field 18246
  Until: 23:00,                           !- Field 18247
  0.192445598,                            !- Field 18248
  Until: 24:00,                           !- Field 18249
  0.068105668;                            !- Field 18250

ElectricEquipment,
  Electric Equipment 2 5.0 percent reduction, !- Name
  MURB small 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Autres,                                 !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  703,                                    !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Autres,                                 !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.622264989,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.524550211,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.486424603,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.459243225,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.422231778,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.35035904,                             !- Field 14
  Until: 07:00,                           !- Field 15
  0.277800479,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.496896769,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.571394712,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.658438866,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.57914983,                             !- Field 24
  Until: 12:00,                           !- Field 25
  0.559116402,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.678695828,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.548859535,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.389172904,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.157842326,                            !- Field 34
  Until: 18:00,                           !- Field 35
  0.06757538,                             !- Field 36
  Until: 19:00,                           !- Field 37
  0.164041873,                            !- Field 38
  Until: 20:00,                           !- Field 39
  0.19240946,                             !- Field 40
  Until: 21:00,                           !- Field 41
  0.476597621,                            !- Field 42
  Until: 22:00,                           !- Field 43
  0.618098657,                            !- Field 44
  Until: 23:00,                           !- Field 45
  0.639842187,                            !- Field 46
  Until: 24:00,                           !- Field 47
  0.681689398,                            !- Field 48
  Through: 01/02,                         !- Field 49
  For: AllDays,                           !- Field 50
  Until: 01:00,                           !- Field 51
  0.594118555,                            !- Field 52
  Until: 02:00,                           !- Field 53
  0.507767341,                            !- Field 54
  Until: 03:00,                           !- Field 55
  0.448529366,                            !- Field 56
  Until: 04:00,                           !- Field 57
  0.469625074,                            !- Field 58
  Until: 05:00,                           !- Field 59
  0.429649888,                            !- Field 60
  Until: 06:00,                           !- Field 61
  0.358004379,                            !- Field 62
  Until: 07:00,                           !- Field 63
  0.200156966,                            !- Field 64
  Until: 08:00,                           !- Field 65
  0.463607394,                            !- Field 66
  Until: 09:00,                           !- Field 67
  0.547589946,                            !- Field 68
  Until: 10:00,                           !- Field 69
  0.672942499,                            !- Field 70
  Until: 11:00,                           !- Field 71
  0.59434194,                             !- Field 72
  Until: 12:00,                           !- Field 73
  0.607325684,                            !- Field 74
  Until: 13:00,                           !- Field 75
  0.617083177,                            !- Field 76
  Until: 14:00,                           !- Field 77
  0.536654552,                            !- Field 78
  Until: 15:00,                           !- Field 79
  0.539907399,                            !- Field 80
  Until: 16:00,                           !- Field 81
  0.401640977,                            !- Field 82
  Until: 17:00,                           !- Field 83
  0.222290509,                            !- Field 84
  Until: 18:00,                           !- Field 85
  0.21362556,                             !- Field 86
  Until: 19:00,                           !- Field 87
  0.423014209,                            !- Field 88
  Until: 20:00,                           !- Field 89
  0.412302831,                            !- Field 90
  Until: 21:00,                           !- Field 91
  0.503588949,                            !- Field 92
  Until: 22:00,                           !- Field 93
  0.617032889,                            !- Field 94
  Until: 23:00,                           !- Field 95
  0.74890566,                             !- Field 96
  Until: 24:00,                           !- Field 97
  0.645015658,                            !- Field 98
  Through: 01/03,                         !- Field 99
  For: AllDays,                           !- Field 100
  Until: 01:00,                           !- Field 101
  0.540659516,                            !- Field 102
  Until: 02:00,                           !- Field 103
  0.423511013,                            !- Field 104
  Until: 03:00,                           !- Field 105
  0.418350775,                            !- Field 106
  Until: 04:00,                           !- Field 107
  0.387348288,                            !- Field 108
  Until: 05:00,                           !- Field 109
  0.45993255,                             !- Field 110
  Until: 06:00,                           !- Field 111
  0.307718311,                            !- Field 112
  Until: 07:00,                           !- Field 113
  0.322106387,                            !- Field 114
  Until: 08:00,                           !- Field 115
  0.576663652,                            !- Field 116
  Until: 09:00,                           !- Field 117
  0.592989958,                            !- Field 118
  Until: 10:00,                           !- Field 119
  0.485198186,                            !- Field 120
  Until: 11:00,                           !- Field 121
  0.458164244,                            !- Field 122
  Until: 12:00,                           !- Field 123
  0.401196519,                            !- Field 124
  Until: 13:00,                           !- Field 125
  0.416578671,                            !- Field 126
  Until: 14:00,                           !- Field 127
  0.516698433,                            !- Field 128
  Until: 15:00,                           !- Field 129
  0.542921651,                            !- Field 130
  Until: 16:00,                           !- Field 131
  0.407815203,                            !- Field 132
  Until: 17:00,                           !- Field 133
  0.27872601,                             !- Field 134
  Until: 18:00,                           !- Field 135
  0.17017579,                             !- Field 136
  Until: 19:00,                           !- Field 137
  0.452043908,                            !- Field 138
  Until: 20:00,                           !- Field 139
  0.465559712,                            !- Field 140
  Until: 21:00,                           !- Field 141
  0.506390126,                            !- Field 142
  Until: 22:00,                           !- Field 143
  0.504102718,                            !- Field 144
  Until: 23:00,                           !- Field 145
  0.561492476,                            !- Field 146
  Until: 24:00,                           !- Field 147
  0.578823475,                            !- Field 148
  Through: 01/04,                         !- Field 149
  For: AllDays,                           !- Field 150
  Until: 01:00,                           !- Field 151
  0.495694636,                            !- Field 152
  Until: 02:00,                           !- Field 153
  0.41262792,                             !- Field 154
  Until: 03:00,                           !- Field 155
  0.428239639,                            !- Field 156
  Until: 04:00,                           !- Field 157
  0.404314515,                            !- Field 158
  Until: 05:00,                           !- Field 159
  0.447338814,                            !- Field 160
  Until: 06:00,                           !- Field 161
  0.366425751,                            !- Field 162
  Until: 07:00,                           !- Field 163
  0.317975844,                            !- Field 164
  Until: 08:00,                           !- Field 165
  0.585991318,                            !- Field 166
  Until: 09:00,                           !- Field 167
  0.619715224,                            !- Field 168
  Until: 10:00,                           !- Field 169
  0.523190241,                            !- Field 170
  Until: 11:00,                           !- Field 171
  0.50391255,                             !- Field 172
  Until: 12:00,                           !- Field 173
  0.549739074,                            !- Field 174
  Until: 13:00,                           !- Field 175
  0.537306732,                            !- Field 176
  Until: 14:00,                           !- Field 177
  0.476061801,                            !- Field 178
  Until: 15:00,                           !- Field 179
  0.530307663,                            !- Field 180
  Until: 16:00,                           !- Field 181
  0.456734868,                            !- Field 182
  Until: 17:00,                           !- Field 183
  0.279244758,                            !- Field 184
  Until: 18:00,                           !- Field 185
  0.270348664,                            !- Field 186
  Until: 19:00,                           !- Field 187
  0.449915781,                            !- Field 188
  Until: 20:00,                           !- Field 189
  0.531449818,                            !- Field 190
  Until: 21:00,                           !- Field 191
  0.621252133,                            !- Field 192
  Until: 22:00,                           !- Field 193
  0.664527347,                            !- Field 194
  Until: 23:00,                           !- Field 195
  0.690422405,                            !- Field 196
  Until: 24:00,                           !- Field 197
  0.708167803,                            !- Field 198
  Through: 01/05,                         !- Field 199
  For: AllDays,                           !- Field 200
  Until: 01:00,                           !- Field 201
  0.513213104,                            !- Field 202
  Until: 02:00,                           !- Field 203
  0.492291134,                            !- Field 204
  Until: 03:00,                           !- Field 205
  0.505825965,                            !- Field 206
  Until: 04:00,                           !- Field 207
  0.447200901,                            !- Field 208
  Until: 05:00,                           !- Field 209
  0.486857201,                            !- Field 210
  Until: 06:00,                           !- Field 211
  0.379240068,                            !- Field 212
  Until: 07:00,                           !- Field 213
  0.346993628,                            !- Field 214
  Until: 08:00,                           !- Field 215
  0.639073399,                            !- Field 216
  Until: 09:00,                           !- Field 217
  0.631470874,                            !- Field 218
  Until: 10:00,                           !- Field 219
  0.633319026,                            !- Field 220
  Until: 11:00,                           !- Field 221
  0.520113063,                            !- Field 222
  Until: 12:00,                           !- Field 223
  0.508108431,                            !- Field 224
  Until: 13:00,                           !- Field 225
  0.462484687,                            !- Field 226
  Until: 14:00,                           !- Field 227
  0.539170308,                            !- Field 228
  Until: 15:00,                           !- Field 229
  0.473632203,                            !- Field 230
  Until: 16:00,                           !- Field 231
  0.410261688,                            !- Field 232
  Until: 17:00,                           !- Field 233
  0.283539272,                            !- Field 234
  Until: 18:00,                           !- Field 235
  0.18912906,                             !- Field 236
  Until: 19:00,                           !- Field 237
  0.13929334,                             !- Field 238
  Until: 20:00,                           !- Field 239
  0.249980725,                            !- Field 240
  Until: 21:00,                           !- Field 241
  0.538502298,                            !- Field 242
  Until: 22:00,                           !- Field 243
  0.568717903,                            !- Field 244
  Until: 23:00,                           !- Field 245
  0.605149017,                            !- Field 246
  Until: 24:00,                           !- Field 247
  0.627067164,                            !- Field 248
  Through: 01/06,                         !- Field 249
  For: AllDays,                           !- Field 250
  Until: 01:00,                           !- Field 251
  0.536347506,                            !- Field 252
  Until: 02:00,                           !- Field 253
  0.461576014,                            !- Field 254
  Until: 03:00,                           !- Field 255
  0.402589139,                            !- Field 256
  Until: 04:00,                           !- Field 257
  0.360589358,                            !- Field 258
  Until: 05:00,                           !- Field 259
  0.417617133,                            !- Field 260
  Until: 06:00,                           !- Field 261
  0.295339009,                            !- Field 262
  Until: 07:00,                           !- Field 263
  0.36014774,                             !- Field 264
  Until: 08:00,                           !- Field 265
  0.510696489,                            !- Field 266
  Until: 09:00,                           !- Field 267
  0.551042051,                            !- Field 268
  Until: 10:00,                           !- Field 269
  0.523291143,                            !- Field 270
  Until: 11:00,                           !- Field 271
  0.435982102,                            !- Field 272
  Until: 12:00,                           !- Field 273
  0.457083696,                            !- Field 274
  Until: 13:00,                           !- Field 275
  0.567044257,                            !- Field 276
  Until: 14:00,                           !- Field 277
  0.551110021,                            !- Field 278
  Until: 15:00,                           !- Field 279
  0.485179205,                            !- Field 280
  Until: 16:00,                           !- Field 281
  0.392086014,                            !- Field 282
  Until: 17:00,                           !- Field 283
  0.204790572,                            !- Field 284
  Until: 18:00,                           !- Field 285
  0.124388966,                            !- Field 286
  Until: 19:00,                           !- Field 287
  0.151897796,                            !- Field 288
  Until: 20:00,                           !- Field 289
  0.332876661,                            !- Field 290
  Until: 21:00,                           !- Field 291
  0.628781402,                            !- Field 292
  Until: 22:00,                           !- Field 293
  0.565557177,                            !- Field 294
  Until: 23:00,                           !- Field 295
  0.673940482,                            !- Field 296
  Until: 24:00,                           !- Field 297
  0.662218538,                            !- Field 298
  Through: 01/07,                         !- Field 299
  For: AllDays,                           !- Field 300
  Until: 01:00,                           !- Field 301
  0.558970286,                            !- Field 302
  Until: 02:00,                           !- Field 303
  0.465968526,                            !- Field 304
  Until: 03:00,                           !- Field 305
  0.384556164,                            !- Field 306
  Until: 04:00,                           !- Field 307
  0.370315009,                            !- Field 308
  Until: 05:00,                           !- Field 309
  0.401773795,                            !- Field 310
  Until: 06:00,                           !- Field 311
  0.322311393,                            !- Field 312
  Until: 07:00,                           !- Field 313
  0.345866615,                            !- Field 314
  Until: 08:00,                           !- Field 315
  0.549403147,                            !- Field 316
  Until: 09:00,                           !- Field 317
  0.590045493,                            !- Field 318
  Until: 10:00,                           !- Field 319
  0.523679608,                            !- Field 320
  Until: 11:00,                           !- Field 321
  0.492274422,                            !- Field 322
  Until: 12:00,                           !- Field 323
  0.487795796,                            !- Field 324
  Until: 13:00,                           !- Field 325
  0.572833442,                            !- Field 326
  Until: 14:00,                           !- Field 327
  0.475223603,                            !- Field 328
  Until: 15:00,                           !- Field 329
  0.637037265,                            !- Field 330
  Until: 16:00,                           !- Field 331
  0.483524746,                            !- Field 332
  Until: 17:00,                           !- Field 333
  0.325495378,                            !- Field 334
  Until: 18:00,                           !- Field 335
  0.231841127,                            !- Field 336
  Until: 19:00,                           !- Field 337
  0.336398155,                            !- Field 338
  Until: 20:00,                           !- Field 339
  0.294051807,                            !- Field 340
  Until: 21:00,                           !- Field 341
  0.500035079,                            !- Field 342
  Until: 22:00,                           !- Field 343
  0.579625692,                            !- Field 344
  Until: 23:00,                           !- Field 345
  0.64560932,                             !- Field 346
  Until: 24:00,                           !- Field 347
  0.75,                                   !- Field 348
  Through: 01/08,                         !- Field 349
  For: AllDays,                           !- Field 350
  Until: 01:00,                           !- Field 351
  0.622264989,                            !- Field 352
  Until: 02:00,                           !- Field 353
  0.524550211,                            !- Field 354
  Until: 03:00,                           !- Field 355
  0.486424603,                            !- Field 356
  Until: 04:00,                           !- Field 357
  0.459243225,                            !- Field 358
  Until: 05:00,                           !- Field 359
  0.422231778,                            !- Field 360
  Until: 06:00,                           !- Field 361
  0.35035904,                             !- Field 362
  Until: 07:00,                           !- Field 363
  0.277800479,                            !- Field 364
  Until: 08:00,                           !- Field 365
  0.496896769,                            !- Field 366
  Until: 09:00,                           !- Field 367
  0.571394712,                            !- Field 368
  Until: 10:00,                           !- Field 369
  0.658438866,                            !- Field 370
  Until: 11:00,                           !- Field 371
  0.57914983,                             !- Field 372
  Until: 12:00,                           !- Field 373
  0.559116402,                            !- Field 374
  Until: 13:00,                           !- Field 375
  0.678695828,                            !- Field 376
  Until: 14:00,                           !- Field 377
  0.548859535,                            !- Field 378
  Until: 15:00,                           !- Field 379
  0.389172904,                            !- Field 380
  Until: 16:00,                           !- Field 381
  0.157842326,                            !- Field 382
  Until: 18:00,                           !- Field 383
  0.06757538,                             !- Field 384
  Until: 19:00,                           !- Field 385
  0.164041873,                            !- Field 386
  Until: 20:00,                           !- Field 387
  0.19240946,                             !- Field 388
  Until: 21:00,                           !- Field 389
  0.476597621,                            !- Field 390
  Until: 22:00,                           !- Field 391
  0.618098657,                            !- Field 392
  Until: 23:00,                           !- Field 393
  0.639842187,                            !- Field 394
  Until: 24:00,                           !- Field 395
  0.681689398,                            !- Field 396
  Through: 01/09,                         !- Field 397
  For: AllDays,                           !- Field 398
  Until: 01:00,                           !- Field 399
  0.594118555,                            !- Field 400
  Until: 02:00,                           !- Field 401
  0.507767341,                            !- Field 402
  Until: 03:00,                           !- Field 403
  0.448529366,                            !- Field 404
  Until: 04:00,                           !- Field 405
  0.469625074,                            !- Field 406
  Until: 05:00,                           !- Field 407
  0.429649888,                            !- Field 408
  Until: 06:00,                           !- Field 409
  0.358004379,                            !- Field 410
  Until: 07:00,                           !- Field 411
  0.200156966,                            !- Field 412
  Until: 08:00,                           !- Field 413
  0.463607394,                            !- Field 414
  Until: 09:00,                           !- Field 415
  0.547589946,                            !- Field 416
  Until: 10:00,                           !- Field 417
  0.672942499,                            !- Field 418
  Until: 11:00,                           !- Field 419
  0.59434194,                             !- Field 420
  Until: 12:00,                           !- Field 421
  0.607325684,                            !- Field 422
  Until: 13:00,                           !- Field 423
  0.617083177,                            !- Field 424
  Until: 14:00,                           !- Field 425
  0.536654552,                            !- Field 426
  Until: 15:00,                           !- Field 427
  0.539907399,                            !- Field 428
  Until: 16:00,                           !- Field 429
  0.401640977,                            !- Field 430
  Until: 17:00,                           !- Field 431
  0.222290509,                            !- Field 432
  Until: 18:00,                           !- Field 433
  0.21362556,                             !- Field 434
  Until: 19:00,                           !- Field 435
  0.423014209,                            !- Field 436
  Until: 20:00,                           !- Field 437
  0.412302831,                            !- Field 438
  Until: 21:00,                           !- Field 439
  0.503588949,                            !- Field 440
  Until: 22:00,                           !- Field 441
  0.617032889,                            !- Field 442
  Until: 23:00,                           !- Field 443
  0.74890566,                             !- Field 444
  Until: 24:00,                           !- Field 445
  0.645015658,                            !- Field 446
  Through: 01/10,                         !- Field 447
  For: AllDays,                           !- Field 448
  Until: 01:00,                           !- Field 449
  0.540659516,                            !- Field 450
  Until: 02:00,                           !- Field 451
  0.423511013,                            !- Field 452
  Until: 03:00,                           !- Field 453
  0.418350775,                            !- Field 454
  Until: 04:00,                           !- Field 455
  0.387348288,                            !- Field 456
  Until: 05:00,                           !- Field 457
  0.45993255,                             !- Field 458
  Until: 06:00,                           !- Field 459
  0.307718311,                            !- Field 460
  Until: 07:00,                           !- Field 461
  0.322106387,                            !- Field 462
  Until: 08:00,                           !- Field 463
  0.576663652,                            !- Field 464
  Until: 09:00,                           !- Field 465
  0.592989958,                            !- Field 466
  Until: 10:00,                           !- Field 467
  0.485198186,                            !- Field 468
  Until: 11:00,                           !- Field 469
  0.458164244,                            !- Field 470
  Until: 12:00,                           !- Field 471
  0.401196519,                            !- Field 472
  Until: 13:00,                           !- Field 473
  0.416578671,                            !- Field 474
  Until: 14:00,                           !- Field 475
  0.516698433,                            !- Field 476
  Until: 15:00,                           !- Field 477
  0.542921651,                            !- Field 478
  Until: 16:00,                           !- Field 479
  0.407815203,                            !- Field 480
  Until: 17:00,                           !- Field 481
  0.27872601,                             !- Field 482
  Until: 18:00,                           !- Field 483
  0.17017579,                             !- Field 484
  Until: 19:00,                           !- Field 485
  0.452043908,                            !- Field 486
  Until: 20:00,                           !- Field 487
  0.465559712,                            !- Field 488
  Until: 21:00,                           !- Field 489
  0.506390126,                            !- Field 490
  Until: 22:00,                           !- Field 491
  0.504102718,                            !- Field 492
  Until: 23:00,                           !- Field 493
  0.561492476,                            !- Field 494
  Until: 24:00,                           !- Field 495
  0.578823475,                            !- Field 496
  Through: 01/11,                         !- Field 497
  For: AllDays,                           !- Field 498
  Until: 01:00,                           !- Field 499
  0.495694636,                            !- Field 500
  Until: 02:00,                           !- Field 501
  0.41262792,                             !- Field 502
  Until: 03:00,                           !- Field 503
  0.428239639,                            !- Field 504
  Until: 04:00,                           !- Field 505
  0.404314515,                            !- Field 506
  Until: 05:00,                           !- Field 507
  0.447338814,                            !- Field 508
  Until: 06:00,                           !- Field 509
  0.366425751,                            !- Field 510
  Until: 07:00,                           !- Field 511
  0.317975844,                            !- Field 512
  Until: 08:00,                           !- Field 513
  0.585991318,                            !- Field 514
  Until: 09:00,                           !- Field 515
  0.619715224,                            !- Field 516
  Until: 10:00,                           !- Field 517
  0.523190241,                            !- Field 518
  Until: 11:00,                           !- Field 519
  0.50391255,                             !- Field 520
  Until: 12:00,                           !- Field 521
  0.549739074,                            !- Field 522
  Until: 13:00,                           !- Field 523
  0.537306732,                            !- Field 524
  Until: 14:00,                           !- Field 525
  0.476061801,                            !- Field 526
  Until: 15:00,                           !- Field 527
  0.530307663,                            !- Field 528
  Until: 16:00,                           !- Field 529
  0.456734868,                            !- Field 530
  Until: 17:00,                           !- Field 531
  0.279244758,                            !- Field 532
  Until: 18:00,                           !- Field 533
  0.270348664,                            !- Field 534
  Until: 19:00,                           !- Field 535
  0.449915781,                            !- Field 536
  Until: 20:00,                           !- Field 537
  0.531449818,                            !- Field 538
  Until: 21:00,                           !- Field 539
  0.621252133,                            !- Field 540
  Until: 22:00,                           !- Field 541
  0.664527347,                            !- Field 542
  Until: 23:00,                           !- Field 543
  0.690422405,                            !- Field 544
  Until: 24:00,                           !- Field 545
  0.708167803,                            !- Field 546
  Through: 01/12,                         !- Field 547
  For: AllDays,                           !- Field 548
  Until: 01:00,                           !- Field 549
  0.513213104,                            !- Field 550
  Until: 02:00,                           !- Field 551
  0.492291134,                            !- Field 552
  Until: 03:00,                           !- Field 553
  0.505825965,                            !- Field 554
  Until: 04:00,                           !- Field 555
  0.447200901,                            !- Field 556
  Until: 05:00,                           !- Field 557
  0.486857201,                            !- Field 558
  Until: 06:00,                           !- Field 559
  0.379240068,                            !- Field 560
  Until: 07:00,                           !- Field 561
  0.346993628,                            !- Field 562
  Until: 08:00,                           !- Field 563
  0.639073399,                            !- Field 564
  Until: 09:00,                           !- Field 565
  0.631470874,                            !- Field 566
  Until: 10:00,                           !- Field 567
  0.633319026,                            !- Field 568
  Until: 11:00,                           !- Field 569
  0.520113063,                            !- Field 570
  Until: 12:00,                           !- Field 571
  0.508108431,                            !- Field 572
  Until: 13:00,                           !- Field 573
  0.462484687,                            !- Field 574
  Until: 14:00,                           !- Field 575
  0.539170308,                            !- Field 576
  Until: 15:00,                           !- Field 577
  0.473632203,                            !- Field 578
  Until: 16:00,                           !- Field 579
  0.410261688,                            !- Field 580
  Until: 17:00,                           !- Field 581
  0.283539272,                            !- Field 582
  Until: 18:00,                           !- Field 583
  0.18912906,                             !- Field 584
  Until: 19:00,                           !- Field 585
  0.13929334,                             !- Field 586
  Until: 20:00,                           !- Field 587
  0.249980725,                            !- Field 588
  Until: 21:00,                           !- Field 589
  0.538502298,                            !- Field 590
  Until: 22:00,                           !- Field 591
  0.568717903,                            !- Field 592
  Until: 23:00,                           !- Field 593
  0.605149017,                            !- Field 594
  Until: 24:00,                           !- Field 595
  0.627067164,                            !- Field 596
  Through: 01/13,                         !- Field 597
  For: AllDays,                           !- Field 598
  Until: 01:00,                           !- Field 599
  0.536347506,                            !- Field 600
  Until: 02:00,                           !- Field 601
  0.461576014,                            !- Field 602
  Until: 03:00,                           !- Field 603
  0.402589139,                            !- Field 604
  Until: 04:00,                           !- Field 605
  0.360589358,                            !- Field 606
  Until: 05:00,                           !- Field 607
  0.417617133,                            !- Field 608
  Until: 06:00,                           !- Field 609
  0.295339009,                            !- Field 610
  Until: 07:00,                           !- Field 611
  0.36014774,                             !- Field 612
  Until: 08:00,                           !- Field 613
  0.510696489,                            !- Field 614
  Until: 09:00,                           !- Field 615
  0.551042051,                            !- Field 616
  Until: 10:00,                           !- Field 617
  0.523291143,                            !- Field 618
  Until: 11:00,                           !- Field 619
  0.435982102,                            !- Field 620
  Until: 12:00,                           !- Field 621
  0.457083696,                            !- Field 622
  Until: 13:00,                           !- Field 623
  0.567044257,                            !- Field 624
  Until: 14:00,                           !- Field 625
  0.551110021,                            !- Field 626
  Until: 15:00,                           !- Field 627
  0.485179205,                            !- Field 628
  Until: 16:00,                           !- Field 629
  0.392086014,                            !- Field 630
  Until: 17:00,                           !- Field 631
  0.204790572,                            !- Field 632
  Until: 18:00,                           !- Field 633
  0.124388966,                            !- Field 634
  Until: 19:00,                           !- Field 635
  0.151897796,                            !- Field 636
  Until: 20:00,                           !- Field 637
  0.332876661,                            !- Field 638
  Until: 21:00,                           !- Field 639
  0.628781402,                            !- Field 640
  Until: 22:00,                           !- Field 641
  0.565557177,                            !- Field 642
  Until: 23:00,                           !- Field 643
  0.673940482,                            !- Field 644
  Until: 24:00,                           !- Field 645
  0.662218538,                            !- Field 646
  Through: 01/14,                         !- Field 647
  For: AllDays,                           !- Field 648
  Until: 01:00,                           !- Field 649
  0.558970286,                            !- Field 650
  Until: 02:00,                           !- Field 651
  0.465968526,                            !- Field 652
  Until: 03:00,                           !- Field 653
  0.384556164,                            !- Field 654
  Until: 04:00,                           !- Field 655
  0.370315009,                            !- Field 656
  Until: 05:00,                           !- Field 657
  0.401773795,                            !- Field 658
  Until: 06:00,                           !- Field 659
  0.322311393,                            !- Field 660
  Until: 07:00,                           !- Field 661
  0.345866615,                            !- Field 662
  Until: 08:00,                           !- Field 663
  0.549403147,                            !- Field 664
  Until: 09:00,                           !- Field 665
  0.590045493,                            !- Field 666
  Until: 10:00,                           !- Field 667
  0.523679608,                            !- Field 668
  Until: 11:00,                           !- Field 669
  0.492274422,                            !- Field 670
  Until: 12:00,                           !- Field 671
  0.487795796,                            !- Field 672
  Until: 13:00,                           !- Field 673
  0.572833442,                            !- Field 674
  Until: 14:00,                           !- Field 675
  0.475223603,                            !- Field 676
  Until: 15:00,                           !- Field 677
  0.637037265,                            !- Field 678
  Until: 16:00,                           !- Field 679
  0.483524746,                            !- Field 680
  Until: 17:00,                           !- Field 681
  0.325495378,                            !- Field 682
  Until: 18:00,                           !- Field 683
  0.231841127,                            !- Field 684
  Until: 19:00,                           !- Field 685
  0.336398155,                            !- Field 686
  Until: 20:00,                           !- Field 687
  0.294051807,                            !- Field 688
  Until: 21:00,                           !- Field 689
  0.500035079,                            !- Field 690
  Until: 22:00,                           !- Field 691
  0.579625692,                            !- Field 692
  Until: 23:00,                           !- Field 693
  0.64560932,                             !- Field 694
  Until: 24:00,                           !- Field 695
  0.75,                                   !- Field 696
  Through: 01/15,                         !- Field 697
  For: AllDays,                           !- Field 698
  Until: 01:00,                           !- Field 699
  0.622264989,                            !- Field 700
  Until: 02:00,                           !- Field 701
  0.524550211,                            !- Field 702
  Until: 03:00,                           !- Field 703
  0.486424603,                            !- Field 704
  Until: 04:00,                           !- Field 705
  0.459243225,                            !- Field 706
  Until: 05:00,                           !- Field 707
  0.422231778,                            !- Field 708
  Until: 06:00,                           !- Field 709
  0.35035904,                             !- Field 710
  Until: 07:00,                           !- Field 711
  0.277800479,                            !- Field 712
  Until: 08:00,                           !- Field 713
  0.496896769,                            !- Field 714
  Until: 09:00,                           !- Field 715
  0.571394712,                            !- Field 716
  Until: 10:00,                           !- Field 717
  0.658438866,                            !- Field 718
  Until: 11:00,                           !- Field 719
  0.57914983,                             !- Field 720
  Until: 12:00,                           !- Field 721
  0.559116402,                            !- Field 722
  Until: 13:00,                           !- Field 723
  0.678695828,                            !- Field 724
  Until: 14:00,                           !- Field 725
  0.548859535,                            !- Field 726
  Until: 15:00,                           !- Field 727
  0.389172904,                            !- Field 728
  Until: 16:00,                           !- Field 729
  0.157842326,                            !- Field 730
  Until: 18:00,                           !- Field 731
  0.06757538,                             !- Field 732
  Until: 19:00,                           !- Field 733
  0.164041873,                            !- Field 734
  Until: 20:00,                           !- Field 735
  0.19240946,                             !- Field 736
  Until: 21:00,                           !- Field 737
  0.476597621,                            !- Field 738
  Until: 22:00,                           !- Field 739
  0.618098657,                            !- Field 740
  Until: 23:00,                           !- Field 741
  0.639842187,                            !- Field 742
  Until: 24:00,                           !- Field 743
  0.681689398,                            !- Field 744
  Through: 01/16,                         !- Field 745
  For: AllDays,                           !- Field 746
  Until: 01:00,                           !- Field 747
  0.594118555,                            !- Field 748
  Until: 02:00,                           !- Field 749
  0.507767341,                            !- Field 750
  Until: 03:00,                           !- Field 751
  0.448529366,                            !- Field 752
  Until: 04:00,                           !- Field 753
  0.469625074,                            !- Field 754
  Until: 05:00,                           !- Field 755
  0.429649888,                            !- Field 756
  Until: 06:00,                           !- Field 757
  0.358004379,                            !- Field 758
  Until: 07:00,                           !- Field 759
  0.200156966,                            !- Field 760
  Until: 08:00,                           !- Field 761
  0.463607394,                            !- Field 762
  Until: 09:00,                           !- Field 763
  0.547589946,                            !- Field 764
  Until: 10:00,                           !- Field 765
  0.672942499,                            !- Field 766
  Until: 11:00,                           !- Field 767
  0.59434194,                             !- Field 768
  Until: 12:00,                           !- Field 769
  0.607325684,                            !- Field 770
  Until: 13:00,                           !- Field 771
  0.617083177,                            !- Field 772
  Until: 14:00,                           !- Field 773
  0.536654552,                            !- Field 774
  Until: 15:00,                           !- Field 775
  0.539907399,                            !- Field 776
  Until: 16:00,                           !- Field 777
  0.401640977,                            !- Field 778
  Until: 17:00,                           !- Field 779
  0.222290509,                            !- Field 780
  Until: 18:00,                           !- Field 781
  0.21362556,                             !- Field 782
  Until: 19:00,                           !- Field 783
  0.423014209,                            !- Field 784
  Until: 20:00,                           !- Field 785
  0.412302831,                            !- Field 786
  Until: 21:00,                           !- Field 787
  0.503588949,                            !- Field 788
  Until: 22:00,                           !- Field 789
  0.617032889,                            !- Field 790
  Until: 23:00,                           !- Field 791
  0.74890566,                             !- Field 792
  Until: 24:00,                           !- Field 793
  0.645015658,                            !- Field 794
  Through: 01/17,                         !- Field 795
  For: AllDays,                           !- Field 796
  Until: 01:00,                           !- Field 797
  0.540659516,                            !- Field 798
  Until: 02:00,                           !- Field 799
  0.423511013,                            !- Field 800
  Until: 03:00,                           !- Field 801
  0.418350775,                            !- Field 802
  Until: 04:00,                           !- Field 803
  0.387348288,                            !- Field 804
  Until: 05:00,                           !- Field 805
  0.45993255,                             !- Field 806
  Until: 06:00,                           !- Field 807
  0.307718311,                            !- Field 808
  Until: 07:00,                           !- Field 809
  0.322106387,                            !- Field 810
  Until: 08:00,                           !- Field 811
  0.576663652,                            !- Field 812
  Until: 09:00,                           !- Field 813
  0.592989958,                            !- Field 814
  Until: 10:00,                           !- Field 815
  0.485198186,                            !- Field 816
  Until: 11:00,                           !- Field 817
  0.458164244,                            !- Field 818
  Until: 12:00,                           !- Field 819
  0.401196519,                            !- Field 820
  Until: 13:00,                           !- Field 821
  0.416578671,                            !- Field 822
  Until: 14:00,                           !- Field 823
  0.516698433,                            !- Field 824
  Until: 15:00,                           !- Field 825
  0.542921651,                            !- Field 826
  Until: 16:00,                           !- Field 827
  0.407815203,                            !- Field 828
  Until: 17:00,                           !- Field 829
  0.27872601,                             !- Field 830
  Until: 18:00,                           !- Field 831
  0.17017579,                             !- Field 832
  Until: 19:00,                           !- Field 833
  0.452043908,                            !- Field 834
  Until: 20:00,                           !- Field 835
  0.465559712,                            !- Field 836
  Until: 21:00,                           !- Field 837
  0.506390126,                            !- Field 838
  Until: 22:00,                           !- Field 839
  0.504102718,                            !- Field 840
  Until: 23:00,                           !- Field 841
  0.561492476,                            !- Field 842
  Until: 24:00,                           !- Field 843
  0.578823475,                            !- Field 844
  Through: 01/18,                         !- Field 845
  For: AllDays,                           !- Field 846
  Until: 01:00,                           !- Field 847
  0.495694636,                            !- Field 848
  Until: 02:00,                           !- Field 849
  0.41262792,                             !- Field 850
  Until: 03:00,                           !- Field 851
  0.428239639,                            !- Field 852
  Until: 04:00,                           !- Field 853
  0.404314515,                            !- Field 854
  Until: 05:00,                           !- Field 855
  0.447338814,                            !- Field 856
  Until: 06:00,                           !- Field 857
  0.366425751,                            !- Field 858
  Until: 07:00,                           !- Field 859
  0.317975844,                            !- Field 860
  Until: 08:00,                           !- Field 861
  0.585991318,                            !- Field 862
  Until: 09:00,                           !- Field 863
  0.619715224,                            !- Field 864
  Until: 10:00,                           !- Field 865
  0.523190241,                            !- Field 866
  Until: 11:00,                           !- Field 867
  0.50391255,                             !- Field 868
  Until: 12:00,                           !- Field 869
  0.549739074,                            !- Field 870
  Until: 13:00,                           !- Field 871
  0.537306732,                            !- Field 872
  Until: 14:00,                           !- Field 873
  0.476061801,                            !- Field 874
  Until: 15:00,                           !- Field 875
  0.530307663,                            !- Field 876
  Until: 16:00,                           !- Field 877
  0.456734868,                            !- Field 878
  Until: 17:00,                           !- Field 879
  0.279244758,                            !- Field 880
  Until: 18:00,                           !- Field 881
  0.270348664,                            !- Field 882
  Until: 19:00,                           !- Field 883
  0.449915781,                            !- Field 884
  Until: 20:00,                           !- Field 885
  0.531449818,                            !- Field 886
  Until: 21:00,                           !- Field 887
  0.621252133,                            !- Field 888
  Until: 22:00,                           !- Field 889
  0.664527347,                            !- Field 890
  Until: 23:00,                           !- Field 891
  0.690422405,                            !- Field 892
  Until: 24:00,                           !- Field 893
  0.708167803,                            !- Field 894
  Through: 01/19,                         !- Field 895
  For: AllDays,                           !- Field 896
  Until: 01:00,                           !- Field 897
  0.513213104,                            !- Field 898
  Until: 02:00,                           !- Field 899
  0.492291134,                            !- Field 900
  Until: 03:00,                           !- Field 901
  0.505825965,                            !- Field 902
  Until: 04:00,                           !- Field 903
  0.447200901,                            !- Field 904
  Until: 05:00,                           !- Field 905
  0.486857201,                            !- Field 906
  Until: 06:00,                           !- Field 907
  0.379240068,                            !- Field 908
  Until: 07:00,                           !- Field 909
  0.346993628,                            !- Field 910
  Until: 08:00,                           !- Field 911
  0.639073399,                            !- Field 912
  Until: 09:00,                           !- Field 913
  0.631470874,                            !- Field 914
  Until: 10:00,                           !- Field 915
  0.633319026,                            !- Field 916
  Until: 11:00,                           !- Field 917
  0.520113063,                            !- Field 918
  Until: 12:00,                           !- Field 919
  0.508108431,                            !- Field 920
  Until: 13:00,                           !- Field 921
  0.462484687,                            !- Field 922
  Until: 14:00,                           !- Field 923
  0.539170308,                            !- Field 924
  Until: 15:00,                           !- Field 925
  0.473632203,                            !- Field 926
  Until: 16:00,                           !- Field 927
  0.410261688,                            !- Field 928
  Until: 17:00,                           !- Field 929
  0.283539272,                            !- Field 930
  Until: 18:00,                           !- Field 931
  0.18912906,                             !- Field 932
  Until: 19:00,                           !- Field 933
  0.13929334,                             !- Field 934
  Until: 20:00,                           !- Field 935
  0.249980725,                            !- Field 936
  Until: 21:00,                           !- Field 937
  0.538502298,                            !- Field 938
  Until: 22:00,                           !- Field 939
  0.568717903,                            !- Field 940
  Until: 23:00,                           !- Field 941
  0.605149017,                            !- Field 942
  Until: 24:00,                           !- Field 943
  0.627067164,                            !- Field 944
  Through: 01/20,                         !- Field 945
  For: AllDays,                           !- Field 946
  Until: 01:00,                           !- Field 947
  0.536347506,                            !- Field 948
  Until: 02:00,                           !- Field 949
  0.461576014,                            !- Field 950
  Until: 03:00,                           !- Field 951
  0.402589139,                            !- Field 952
  Until: 04:00,                           !- Field 953
  0.360589358,                            !- Field 954
  Until: 05:00,                           !- Field 955
  0.417617133,                            !- Field 956
  Until: 06:00,                           !- Field 957
  0.295339009,                            !- Field 958
  Until: 07:00,                           !- Field 959
  0.36014774,                             !- Field 960
  Until: 08:00,                           !- Field 961
  0.510696489,                            !- Field 962
  Until: 09:00,                           !- Field 963
  0.551042051,                            !- Field 964
  Until: 10:00,                           !- Field 965
  0.523291143,                            !- Field 966
  Until: 11:00,                           !- Field 967
  0.435982102,                            !- Field 968
  Until: 12:00,                           !- Field 969
  0.457083696,                            !- Field 970
  Until: 13:00,                           !- Field 971
  0.567044257,                            !- Field 972
  Until: 14:00,                           !- Field 973
  0.551110021,                            !- Field 974
  Until: 15:00,                           !- Field 975
  0.485179205,                            !- Field 976
  Until: 16:00,                           !- Field 977
  0.392086014,                            !- Field 978
  Until: 17:00,                           !- Field 979
  0.204790572,                            !- Field 980
  Until: 18:00,                           !- Field 981
  0.124388966,                            !- Field 982
  Until: 19:00,                           !- Field 983
  0.151897796,                            !- Field 984
  Until: 20:00,                           !- Field 985
  0.332876661,                            !- Field 986
  Until: 21:00,                           !- Field 987
  0.628781402,                            !- Field 988
  Until: 22:00,                           !- Field 989
  0.565557177,                            !- Field 990
  Until: 23:00,                           !- Field 991
  0.673940482,                            !- Field 992
  Until: 24:00,                           !- Field 993
  0.662218538,                            !- Field 994
  Through: 01/21,                         !- Field 995
  For: AllDays,                           !- Field 996
  Until: 01:00,                           !- Field 997
  0.558970286,                            !- Field 998
  Until: 02:00,                           !- Field 999
  0.465968526,                            !- Field 1000
  Until: 03:00,                           !- Field 1001
  0.384556164,                            !- Field 1002
  Until: 04:00,                           !- Field 1003
  0.370315009,                            !- Field 1004
  Until: 05:00,                           !- Field 1005
  0.401773795,                            !- Field 1006
  Until: 06:00,                           !- Field 1007
  0.322311393,                            !- Field 1008
  Until: 07:00,                           !- Field 1009
  0.345866615,                            !- Field 1010
  Until: 08:00,                           !- Field 1011
  0.549403147,                            !- Field 1012
  Until: 09:00,                           !- Field 1013
  0.590045493,                            !- Field 1014
  Until: 10:00,                           !- Field 1015
  0.523679608,                            !- Field 1016
  Until: 11:00,                           !- Field 1017
  0.492274422,                            !- Field 1018
  Until: 12:00,                           !- Field 1019
  0.487795796,                            !- Field 1020
  Until: 13:00,                           !- Field 1021
  0.572833442,                            !- Field 1022
  Until: 14:00,                           !- Field 1023
  0.475223603,                            !- Field 1024
  Until: 15:00,                           !- Field 1025
  0.637037265,                            !- Field 1026
  Until: 16:00,                           !- Field 1027
  0.483524746,                            !- Field 1028
  Until: 17:00,                           !- Field 1029
  0.325495378,                            !- Field 1030
  Until: 18:00,                           !- Field 1031
  0.231841127,                            !- Field 1032
  Until: 19:00,                           !- Field 1033
  0.336398155,                            !- Field 1034
  Until: 20:00,                           !- Field 1035
  0.294051807,                            !- Field 1036
  Until: 21:00,                           !- Field 1037
  0.500035079,                            !- Field 1038
  Until: 22:00,                           !- Field 1039
  0.579625692,                            !- Field 1040
  Until: 23:00,                           !- Field 1041
  0.64560932,                             !- Field 1042
  Until: 24:00,                           !- Field 1043
  0.75,                                   !- Field 1044
  Through: 01/22,                         !- Field 1045
  For: AllDays,                           !- Field 1046
  Until: 01:00,                           !- Field 1047
  0.622264989,                            !- Field 1048
  Until: 02:00,                           !- Field 1049
  0.524550211,                            !- Field 1050
  Until: 03:00,                           !- Field 1051
  0.486424603,                            !- Field 1052
  Until: 04:00,                           !- Field 1053
  0.459243225,                            !- Field 1054
  Until: 05:00,                           !- Field 1055
  0.422231778,                            !- Field 1056
  Until: 06:00,                           !- Field 1057
  0.35035904,                             !- Field 1058
  Until: 07:00,                           !- Field 1059
  0.277800479,                            !- Field 1060
  Until: 08:00,                           !- Field 1061
  0.496896769,                            !- Field 1062
  Until: 09:00,                           !- Field 1063
  0.571394712,                            !- Field 1064
  Until: 10:00,                           !- Field 1065
  0.658438866,                            !- Field 1066
  Until: 11:00,                           !- Field 1067
  0.57914983,                             !- Field 1068
  Until: 12:00,                           !- Field 1069
  0.559116402,                            !- Field 1070
  Until: 13:00,                           !- Field 1071
  0.678695828,                            !- Field 1072
  Until: 14:00,                           !- Field 1073
  0.548859535,                            !- Field 1074
  Until: 15:00,                           !- Field 1075
  0.389172904,                            !- Field 1076
  Until: 16:00,                           !- Field 1077
  0.157842326,                            !- Field 1078
  Until: 18:00,                           !- Field 1079
  0.06757538,                             !- Field 1080
  Until: 19:00,                           !- Field 1081
  0.164041873,                            !- Field 1082
  Until: 20:00,                           !- Field 1083
  0.19240946,                             !- Field 1084
  Until: 21:00,                           !- Field 1085
  0.476597621,                            !- Field 1086
  Until: 22:00,                           !- Field 1087
  0.618098657,                            !- Field 1088
  Until: 23:00,                           !- Field 1089
  0.639842187,                            !- Field 1090
  Until: 24:00,                           !- Field 1091
  0.681689398,                            !- Field 1092
  Through: 01/23,                         !- Field 1093
  For: AllDays,                           !- Field 1094
  Until: 01:00,                           !- Field 1095
  0.594118555,                            !- Field 1096
  Until: 02:00,                           !- Field 1097
  0.507767341,                            !- Field 1098
  Until: 03:00,                           !- Field 1099
  0.448529366,                            !- Field 1100
  Until: 04:00,                           !- Field 1101
  0.469625074,                            !- Field 1102
  Until: 05:00,                           !- Field 1103
  0.429649888,                            !- Field 1104
  Until: 06:00,                           !- Field 1105
  0.358004379,                            !- Field 1106
  Until: 07:00,                           !- Field 1107
  0.200156966,                            !- Field 1108
  Until: 08:00,                           !- Field 1109
  0.463607394,                            !- Field 1110
  Until: 09:00,                           !- Field 1111
  0.547589946,                            !- Field 1112
  Until: 10:00,                           !- Field 1113
  0.672942499,                            !- Field 1114
  Until: 11:00,                           !- Field 1115
  0.59434194,                             !- Field 1116
  Until: 12:00,                           !- Field 1117
  0.607325684,                            !- Field 1118
  Until: 13:00,                           !- Field 1119
  0.617083177,                            !- Field 1120
  Until: 14:00,                           !- Field 1121
  0.536654552,                            !- Field 1122
  Until: 15:00,                           !- Field 1123
  0.539907399,                            !- Field 1124
  Until: 16:00,                           !- Field 1125
  0.401640977,                            !- Field 1126
  Until: 17:00,                           !- Field 1127
  0.222290509,                            !- Field 1128
  Until: 18:00,                           !- Field 1129
  0.21362556,                             !- Field 1130
  Until: 19:00,                           !- Field 1131
  0.423014209,                            !- Field 1132
  Until: 20:00,                           !- Field 1133
  0.412302831,                            !- Field 1134
  Until: 21:00,                           !- Field 1135
  0.503588949,                            !- Field 1136
  Until: 22:00,                           !- Field 1137
  0.617032889,                            !- Field 1138
  Until: 23:00,                           !- Field 1139
  0.74890566,                             !- Field 1140
  Until: 24:00,                           !- Field 1141
  0.645015658,                            !- Field 1142
  Through: 01/24,                         !- Field 1143
  For: AllDays,                           !- Field 1144
  Until: 01:00,                           !- Field 1145
  0.540659516,                            !- Field 1146
  Until: 02:00,                           !- Field 1147
  0.423511013,                            !- Field 1148
  Until: 03:00,                           !- Field 1149
  0.418350775,                            !- Field 1150
  Until: 04:00,                           !- Field 1151
  0.387348288,                            !- Field 1152
  Until: 05:00,                           !- Field 1153
  0.45993255,                             !- Field 1154
  Until: 06:00,                           !- Field 1155
  0.307718311,                            !- Field 1156
  Until: 07:00,                           !- Field 1157
  0.322106387,                            !- Field 1158
  Until: 08:00,                           !- Field 1159
  0.576663652,                            !- Field 1160
  Until: 09:00,                           !- Field 1161
  0.592989958,                            !- Field 1162
  Until: 10:00,                           !- Field 1163
  0.485198186,                            !- Field 1164
  Until: 11:00,                           !- Field 1165
  0.458164244,                            !- Field 1166
  Until: 12:00,                           !- Field 1167
  0.401196519,                            !- Field 1168
  Until: 13:00,                           !- Field 1169
  0.416578671,                            !- Field 1170
  Until: 14:00,                           !- Field 1171
  0.516698433,                            !- Field 1172
  Until: 15:00,                           !- Field 1173
  0.542921651,                            !- Field 1174
  Until: 16:00,                           !- Field 1175
  0.407815203,                            !- Field 1176
  Until: 17:00,                           !- Field 1177
  0.27872601,                             !- Field 1178
  Until: 18:00,                           !- Field 1179
  0.17017579,                             !- Field 1180
  Until: 19:00,                           !- Field 1181
  0.452043908,                            !- Field 1182
  Until: 20:00,                           !- Field 1183
  0.465559712,                            !- Field 1184
  Until: 21:00,                           !- Field 1185
  0.506390126,                            !- Field 1186
  Until: 22:00,                           !- Field 1187
  0.504102718,                            !- Field 1188
  Until: 23:00,                           !- Field 1189
  0.561492476,                            !- Field 1190
  Until: 24:00,                           !- Field 1191
  0.578823475,                            !- Field 1192
  Through: 01/25,                         !- Field 1193
  For: AllDays,                           !- Field 1194
  Until: 01:00,                           !- Field 1195
  0.495694636,                            !- Field 1196
  Until: 02:00,                           !- Field 1197
  0.41262792,                             !- Field 1198
  Until: 03:00,                           !- Field 1199
  0.428239639,                            !- Field 1200
  Until: 04:00,                           !- Field 1201
  0.404314515,                            !- Field 1202
  Until: 05:00,                           !- Field 1203
  0.447338814,                            !- Field 1204
  Until: 06:00,                           !- Field 1205
  0.366425751,                            !- Field 1206
  Until: 07:00,                           !- Field 1207
  0.317975844,                            !- Field 1208
  Until: 08:00,                           !- Field 1209
  0.585991318,                            !- Field 1210
  Until: 09:00,                           !- Field 1211
  0.619715224,                            !- Field 1212
  Until: 10:00,                           !- Field 1213
  0.523190241,                            !- Field 1214
  Until: 11:00,                           !- Field 1215
  0.50391255,                             !- Field 1216
  Until: 12:00,                           !- Field 1217
  0.549739074,                            !- Field 1218
  Until: 13:00,                           !- Field 1219
  0.537306732,                            !- Field 1220
  Until: 14:00,                           !- Field 1221
  0.476061801,                            !- Field 1222
  Until: 15:00,                           !- Field 1223
  0.530307663,                            !- Field 1224
  Until: 16:00,                           !- Field 1225
  0.456734868,                            !- Field 1226
  Until: 17:00,                           !- Field 1227
  0.279244758,                            !- Field 1228
  Until: 18:00,                           !- Field 1229
  0.270348664,                            !- Field 1230
  Until: 19:00,                           !- Field 1231
  0.449915781,                            !- Field 1232
  Until: 20:00,                           !- Field 1233
  0.531449818,                            !- Field 1234
  Until: 21:00,                           !- Field 1235
  0.621252133,                            !- Field 1236
  Until: 22:00,                           !- Field 1237
  0.664527347,                            !- Field 1238
  Until: 23:00,                           !- Field 1239
  0.690422405,                            !- Field 1240
  Until: 24:00,                           !- Field 1241
  0.708167803,                            !- Field 1242
  Through: 01/26,                         !- Field 1243
  For: AllDays,                           !- Field 1244
  Until: 01:00,                           !- Field 1245
  0.513213104,                            !- Field 1246
  Until: 02:00,                           !- Field 1247
  0.492291134,                            !- Field 1248
  Until: 03:00,                           !- Field 1249
  0.505825965,                            !- Field 1250
  Until: 04:00,                           !- Field 1251
  0.447200901,                            !- Field 1252
  Until: 05:00,                           !- Field 1253
  0.486857201,                            !- Field 1254
  Until: 06:00,                           !- Field 1255
  0.379240068,                            !- Field 1256
  Until: 07:00,                           !- Field 1257
  0.346993628,                            !- Field 1258
  Until: 08:00,                           !- Field 1259
  0.639073399,                            !- Field 1260
  Until: 09:00,                           !- Field 1261
  0.631470874,                            !- Field 1262
  Until: 10:00,                           !- Field 1263
  0.633319026,                            !- Field 1264
  Until: 11:00,                           !- Field 1265
  0.520113063,                            !- Field 1266
  Until: 12:00,                           !- Field 1267
  0.508108431,                            !- Field 1268
  Until: 13:00,                           !- Field 1269
  0.462484687,                            !- Field 1270
  Until: 14:00,                           !- Field 1271
  0.539170308,                            !- Field 1272
  Until: 15:00,                           !- Field 1273
  0.473632203,                            !- Field 1274
  Until: 16:00,                           !- Field 1275
  0.410261688,                            !- Field 1276
  Until: 17:00,                           !- Field 1277
  0.283539272,                            !- Field 1278
  Until: 18:00,                           !- Field 1279
  0.18912906,                             !- Field 1280
  Until: 19:00,                           !- Field 1281
  0.13929334,                             !- Field 1282
  Until: 20:00,                           !- Field 1283
  0.249980725,                            !- Field 1284
  Until: 21:00,                           !- Field 1285
  0.538502298,                            !- Field 1286
  Until: 22:00,                           !- Field 1287
  0.568717903,                            !- Field 1288
  Until: 23:00,                           !- Field 1289
  0.605149017,                            !- Field 1290
  Until: 24:00,                           !- Field 1291
  0.627067164,                            !- Field 1292
  Through: 01/27,                         !- Field 1293
  For: AllDays,                           !- Field 1294
  Until: 01:00,                           !- Field 1295
  0.536347506,                            !- Field 1296
  Until: 02:00,                           !- Field 1297
  0.461576014,                            !- Field 1298
  Until: 03:00,                           !- Field 1299
  0.402589139,                            !- Field 1300
  Until: 04:00,                           !- Field 1301
  0.360589358,                            !- Field 1302
  Until: 05:00,                           !- Field 1303
  0.417617133,                            !- Field 1304
  Until: 06:00,                           !- Field 1305
  0.295339009,                            !- Field 1306
  Until: 07:00,                           !- Field 1307
  0.36014774,                             !- Field 1308
  Until: 08:00,                           !- Field 1309
  0.510696489,                            !- Field 1310
  Until: 09:00,                           !- Field 1311
  0.551042051,                            !- Field 1312
  Until: 10:00,                           !- Field 1313
  0.523291143,                            !- Field 1314
  Until: 11:00,                           !- Field 1315
  0.435982102,                            !- Field 1316
  Until: 12:00,                           !- Field 1317
  0.457083696,                            !- Field 1318
  Until: 13:00,                           !- Field 1319
  0.567044257,                            !- Field 1320
  Until: 14:00,                           !- Field 1321
  0.551110021,                            !- Field 1322
  Until: 15:00,                           !- Field 1323
  0.485179205,                            !- Field 1324
  Until: 16:00,                           !- Field 1325
  0.392086014,                            !- Field 1326
  Until: 17:00,                           !- Field 1327
  0.204790572,                            !- Field 1328
  Until: 18:00,                           !- Field 1329
  0.124388966,                            !- Field 1330
  Until: 19:00,                           !- Field 1331
  0.151897796,                            !- Field 1332
  Until: 20:00,                           !- Field 1333
  0.332876661,                            !- Field 1334
  Until: 21:00,                           !- Field 1335
  0.628781402,                            !- Field 1336
  Until: 22:00,                           !- Field 1337
  0.565557177,                            !- Field 1338
  Until: 23:00,                           !- Field 1339
  0.673940482,                            !- Field 1340
  Until: 24:00,                           !- Field 1341
  0.662218538,                            !- Field 1342
  Through: 01/28,                         !- Field 1343
  For: AllDays,                           !- Field 1344
  Until: 01:00,                           !- Field 1345
  0.558970286,                            !- Field 1346
  Until: 02:00,                           !- Field 1347
  0.465968526,                            !- Field 1348
  Until: 03:00,                           !- Field 1349
  0.384556164,                            !- Field 1350
  Until: 04:00,                           !- Field 1351
  0.370315009,                            !- Field 1352
  Until: 05:00,                           !- Field 1353
  0.401773795,                            !- Field 1354
  Until: 06:00,                           !- Field 1355
  0.322311393,                            !- Field 1356
  Until: 07:00,                           !- Field 1357
  0.345866615,                            !- Field 1358
  Until: 08:00,                           !- Field 1359
  0.549403147,                            !- Field 1360
  Until: 09:00,                           !- Field 1361
  0.590045493,                            !- Field 1362
  Until: 10:00,                           !- Field 1363
  0.523679608,                            !- Field 1364
  Until: 11:00,                           !- Field 1365
  0.492274422,                            !- Field 1366
  Until: 12:00,                           !- Field 1367
  0.487795796,                            !- Field 1368
  Until: 13:00,                           !- Field 1369
  0.572833442,                            !- Field 1370
  Until: 14:00,                           !- Field 1371
  0.475223603,                            !- Field 1372
  Until: 15:00,                           !- Field 1373
  0.637037265,                            !- Field 1374
  Until: 16:00,                           !- Field 1375
  0.483524746,                            !- Field 1376
  Until: 17:00,                           !- Field 1377
  0.325495378,                            !- Field 1378
  Until: 18:00,                           !- Field 1379
  0.231841127,                            !- Field 1380
  Until: 19:00,                           !- Field 1381
  0.336398155,                            !- Field 1382
  Until: 20:00,                           !- Field 1383
  0.294051807,                            !- Field 1384
  Until: 21:00,                           !- Field 1385
  0.500035079,                            !- Field 1386
  Until: 22:00,                           !- Field 1387
  0.579625692,                            !- Field 1388
  Until: 23:00,                           !- Field 1389
  0.64560932,                             !- Field 1390
  Until: 24:00,                           !- Field 1391
  0.75,                                   !- Field 1392
  Through: 01/29,                         !- Field 1393
  For: AllDays,                           !- Field 1394
  Until: 01:00,                           !- Field 1395
  0.622264989,                            !- Field 1396
  Until: 02:00,                           !- Field 1397
  0.524550211,                            !- Field 1398
  Until: 03:00,                           !- Field 1399
  0.486424603,                            !- Field 1400
  Until: 04:00,                           !- Field 1401
  0.459243225,                            !- Field 1402
  Until: 05:00,                           !- Field 1403
  0.422231778,                            !- Field 1404
  Until: 06:00,                           !- Field 1405
  0.35035904,                             !- Field 1406
  Until: 07:00,                           !- Field 1407
  0.277800479,                            !- Field 1408
  Until: 08:00,                           !- Field 1409
  0.496896769,                            !- Field 1410
  Until: 09:00,                           !- Field 1411
  0.571394712,                            !- Field 1412
  Until: 10:00,                           !- Field 1413
  0.658438866,                            !- Field 1414
  Until: 11:00,                           !- Field 1415
  0.57914983,                             !- Field 1416
  Until: 12:00,                           !- Field 1417
  0.559116402,                            !- Field 1418
  Until: 13:00,                           !- Field 1419
  0.678695828,                            !- Field 1420
  Until: 14:00,                           !- Field 1421
  0.548859535,                            !- Field 1422
  Until: 15:00,                           !- Field 1423
  0.389172904,                            !- Field 1424
  Until: 16:00,                           !- Field 1425
  0.157842326,                            !- Field 1426
  Until: 18:00,                           !- Field 1427
  0.06757538,                             !- Field 1428
  Until: 19:00,                           !- Field 1429
  0.164041873,                            !- Field 1430
  Until: 20:00,                           !- Field 1431
  0.19240946,                             !- Field 1432
  Until: 21:00,                           !- Field 1433
  0.476597621,                            !- Field 1434
  Until: 22:00,                           !- Field 1435
  0.618098657,                            !- Field 1436
  Until: 23:00,                           !- Field 1437
  0.639842187,                            !- Field 1438
  Until: 24:00,                           !- Field 1439
  0.681689398,                            !- Field 1440
  Through: 01/30,                         !- Field 1441
  For: AllDays,                           !- Field 1442
  Until: 01:00,                           !- Field 1443
  0.594118555,                            !- Field 1444
  Until: 02:00,                           !- Field 1445
  0.507767341,                            !- Field 1446
  Until: 03:00,                           !- Field 1447
  0.448529366,                            !- Field 1448
  Until: 04:00,                           !- Field 1449
  0.469625074,                            !- Field 1450
  Until: 05:00,                           !- Field 1451
  0.429649888,                            !- Field 1452
  Until: 06:00,                           !- Field 1453
  0.358004379,                            !- Field 1454
  Until: 07:00,                           !- Field 1455
  0.200156966,                            !- Field 1456
  Until: 08:00,                           !- Field 1457
  0.463607394,                            !- Field 1458
  Until: 09:00,                           !- Field 1459
  0.547589946,                            !- Field 1460
  Until: 10:00,                           !- Field 1461
  0.672942499,                            !- Field 1462
  Until: 11:00,                           !- Field 1463
  0.59434194,                             !- Field 1464
  Until: 12:00,                           !- Field 1465
  0.607325684,                            !- Field 1466
  Until: 13:00,                           !- Field 1467
  0.617083177,                            !- Field 1468
  Until: 14:00,                           !- Field 1469
  0.536654552,                            !- Field 1470
  Until: 15:00,                           !- Field 1471
  0.539907399,                            !- Field 1472
  Until: 16:00,                           !- Field 1473
  0.401640977,                            !- Field 1474
  Until: 17:00,                           !- Field 1475
  0.222290509,                            !- Field 1476
  Until: 18:00,                           !- Field 1477
  0.21362556,                             !- Field 1478
  Until: 19:00,                           !- Field 1479
  0.423014209,                            !- Field 1480
  Until: 20:00,                           !- Field 1481
  0.412302831,                            !- Field 1482
  Until: 21:00,                           !- Field 1483
  0.503588949,                            !- Field 1484
  Until: 22:00,                           !- Field 1485
  0.617032889,                            !- Field 1486
  Until: 23:00,                           !- Field 1487
  0.74890566,                             !- Field 1488
  Until: 24:00,                           !- Field 1489
  0.645015658,                            !- Field 1490
  Through: 01/31,                         !- Field 1491
  For: AllDays,                           !- Field 1492
  Until: 01:00,                           !- Field 1493
  0.540659516,                            !- Field 1494
  Until: 02:00,                           !- Field 1495
  0.423511013,                            !- Field 1496
  Until: 03:00,                           !- Field 1497
  0.418350775,                            !- Field 1498
  Until: 04:00,                           !- Field 1499
  0.387348288,                            !- Field 1500
  Until: 05:00,                           !- Field 1501
  0.45993255,                             !- Field 1502
  Until: 06:00,                           !- Field 1503
  0.307718311,                            !- Field 1504
  Until: 07:00,                           !- Field 1505
  0.322106387,                            !- Field 1506
  Until: 08:00,                           !- Field 1507
  0.576663652,                            !- Field 1508
  Until: 09:00,                           !- Field 1509
  0.592989958,                            !- Field 1510
  Until: 10:00,                           !- Field 1511
  0.485198186,                            !- Field 1512
  Until: 11:00,                           !- Field 1513
  0.458164244,                            !- Field 1514
  Until: 12:00,                           !- Field 1515
  0.401196519,                            !- Field 1516
  Until: 13:00,                           !- Field 1517
  0.416578671,                            !- Field 1518
  Until: 14:00,                           !- Field 1519
  0.516698433,                            !- Field 1520
  Until: 15:00,                           !- Field 1521
  0.542921651,                            !- Field 1522
  Until: 16:00,                           !- Field 1523
  0.407815203,                            !- Field 1524
  Until: 17:00,                           !- Field 1525
  0.27872601,                             !- Field 1526
  Until: 18:00,                           !- Field 1527
  0.17017579,                             !- Field 1528
  Until: 19:00,                           !- Field 1529
  0.452043908,                            !- Field 1530
  Until: 20:00,                           !- Field 1531
  0.465559712,                            !- Field 1532
  Until: 21:00,                           !- Field 1533
  0.506390126,                            !- Field 1534
  Until: 22:00,                           !- Field 1535
  0.504102718,                            !- Field 1536
  Until: 23:00,                           !- Field 1537
  0.561492476,                            !- Field 1538
  Until: 24:00,                           !- Field 1539
  0.578823475,                            !- Field 1540
  Through: 02/01,                         !- Field 1541
  For: AllDays,                           !- Field 1542
  Until: 01:00,                           !- Field 1543
  0.476720198,                            !- Field 1544
  Until: 02:00,                           !- Field 1545
  0.359681089,                            !- Field 1546
  Until: 03:00,                           !- Field 1547
  0.389027023,                            !- Field 1548
  Until: 04:00,                           !- Field 1549
  0.342785661,                            !- Field 1550
  Until: 05:00,                           !- Field 1551
  0.379240439,                            !- Field 1552
  Until: 06:00,                           !- Field 1553
  0.270731302,                            !- Field 1554
  Until: 07:00,                           !- Field 1555
  0.215161075,                            !- Field 1556
  Until: 08:00,                           !- Field 1557
  0.371903698,                            !- Field 1558
  Until: 09:00,                           !- Field 1559
  0.420537022,                            !- Field 1560
  Until: 10:00,                           !- Field 1561
  0.489171456,                            !- Field 1562
  Until: 11:00,                           !- Field 1563
  0.443621391,                            !- Field 1564
  Until: 12:00,                           !- Field 1565
  0.489263444,                            !- Field 1566
  Until: 13:00,                           !- Field 1567
  0.440899089,                            !- Field 1568
  Until: 14:00,                           !- Field 1569
  0.476083553,                            !- Field 1570
  Until: 15:00,                           !- Field 1571
  0.42980027,                             !- Field 1572
  Until: 16:00,                           !- Field 1573
  0.554456519,                            !- Field 1574
  Until: 17:00,                           !- Field 1575
  0.340301604,                            !- Field 1576
  Until: 18:00,                           !- Field 1577
  0.126919078,                            !- Field 1578
  Until: 19:00,                           !- Field 1579
  0.374812591,                            !- Field 1580
  Until: 20:00,                           !- Field 1581
  0.344054106,                            !- Field 1582
  Until: 21:00,                           !- Field 1583
  0.539858782,                            !- Field 1584
  Until: 22:00,                           !- Field 1585
  0.560047119,                            !- Field 1586
  Until: 23:00,                           !- Field 1587
  0.546075899,                            !- Field 1588
  Until: 24:00,                           !- Field 1589
  0.644029298,                            !- Field 1590
  Through: 02/02,                         !- Field 1591
  For: AllDays,                           !- Field 1592
  Until: 01:00,                           !- Field 1593
  0.547377704,                            !- Field 1594
  Until: 02:00,                           !- Field 1595
  0.434692082,                            !- Field 1596
  Until: 03:00,                           !- Field 1597
  0.410883317,                            !- Field 1598
  Until: 04:00,                           !- Field 1599
  0.394805725,                            !- Field 1600
  Until: 05:00,                           !- Field 1601
  0.421236747,                            !- Field 1602
  Until: 06:00,                           !- Field 1603
  0.342809703,                            !- Field 1604
  Until: 07:00,                           !- Field 1605
  0.250679119,                            !- Field 1606
  Until: 08:00,                           !- Field 1607
  0.29739354,                             !- Field 1608
  Until: 09:00,                           !- Field 1609
  0.440380684,                            !- Field 1610
  Until: 10:00,                           !- Field 1611
  0.509404887,                            !- Field 1612
  Until: 11:00,                           !- Field 1613
  0.445549304,                            !- Field 1614
  Until: 12:00,                           !- Field 1615
  0.49656776,                             !- Field 1616
  Until: 13:00,                           !- Field 1617
  0.503841018,                            !- Field 1618
  Until: 14:00,                           !- Field 1619
  0.537182518,                            !- Field 1620
  Until: 15:00,                           !- Field 1621
  0.407542023,                            !- Field 1622
  Until: 16:00,                           !- Field 1623
  0.475573997,                            !- Field 1624
  Until: 17:00,                           !- Field 1625
  0.373011463,                            !- Field 1626
  Until: 18:00,                           !- Field 1627
  0.153735159,                            !- Field 1628
  Until: 19:00,                           !- Field 1629
  0.175303597,                            !- Field 1630
  Until: 20:00,                           !- Field 1631
  0.198994714,                            !- Field 1632
  Until: 21:00,                           !- Field 1633
  0.350418199,                            !- Field 1634
  Until: 22:00,                           !- Field 1635
  0.526507584,                            !- Field 1636
  Until: 23:00,                           !- Field 1637
  0.542386582,                            !- Field 1638
  Until: 24:00,                           !- Field 1639
  0.54424645,                             !- Field 1640
  Through: 02/03,                         !- Field 1641
  For: AllDays,                           !- Field 1642
  Until: 01:00,                           !- Field 1643
  0.486990892,                            !- Field 1644
  Until: 02:00,                           !- Field 1645
  0.425011936,                            !- Field 1646
  Until: 03:00,                           !- Field 1647
  0.337894468,                            !- Field 1648
  Until: 04:00,                           !- Field 1649
  0.314176028,                            !- Field 1650
  Until: 05:00,                           !- Field 1651
  0.346045778,                            !- Field 1652
  Until: 06:00,                           !- Field 1653
  0.248168843,                            !- Field 1654
  Until: 07:00,                           !- Field 1655
  0.170688583,                            !- Field 1656
  Until: 08:00,                           !- Field 1657
  0.348091809,                            !- Field 1658
  Until: 09:00,                           !- Field 1659
  0.493638156,                            !- Field 1660
  Until: 10:00,                           !- Field 1661
  0.502876523,                            !- Field 1662
  Until: 11:00,                           !- Field 1663
  0.392618163,                            !- Field 1664
  Until: 12:00,                           !- Field 1665
  0.466559042,                            !- Field 1666
  Until: 13:00,                           !- Field 1667
  0.522516258,                            !- Field 1668
  Until: 14:00,                           !- Field 1669
  0.517296769,                            !- Field 1670
  Until: 15:00,                           !- Field 1671
  0.366532144,                            !- Field 1672
  Until: 16:00,                           !- Field 1673
  0.448879453,                            !- Field 1674
  Until: 17:00,                           !- Field 1675
  0.253834366,                            !- Field 1676
  Until: 18:00,                           !- Field 1677
  0.06757538,                             !- Field 1678
  Until: 19:00,                           !- Field 1679
  0.200535686,                            !- Field 1680
  Until: 20:00,                           !- Field 1681
  0.220836052,                            !- Field 1682
  Until: 21:00,                           !- Field 1683
  0.542202782,                            !- Field 1684
  Until: 22:00,                           !- Field 1685
  0.640579189,                            !- Field 1686
  Until: 23:00,                           !- Field 1687
  0.568283527,                            !- Field 1688
  Until: 24:00,                           !- Field 1689
  0.562192195,                            !- Field 1690
  Through: 02/04,                         !- Field 1691
  For: AllDays,                           !- Field 1692
  Until: 01:00,                           !- Field 1693
  0.459923332,                            !- Field 1694
  Until: 02:00,                           !- Field 1695
  0.407402397,                            !- Field 1696
  Until: 03:00,                           !- Field 1697
  0.386659092,                            !- Field 1698
  Until: 04:00,                           !- Field 1699
  0.370820538,                            !- Field 1700
  Until: 05:00,                           !- Field 1701
  0.34608156,                             !- Field 1702
  Until: 06:00,                           !- Field 1703
  0.273430113,                            !- Field 1704
  Until: 07:00,                           !- Field 1705
  0.194653847,                            !- Field 1706
  Until: 08:00,                           !- Field 1707
  0.376893486,                            !- Field 1708
  Until: 09:00,                           !- Field 1709
  0.531560365,                            !- Field 1710
  Until: 10:00,                           !- Field 1711
  0.484382956,                            !- Field 1712
  Until: 11:00,                           !- Field 1713
  0.398776694,                            !- Field 1714
  Until: 12:00,                           !- Field 1715
  0.457086205,                            !- Field 1716
  Until: 13:00,                           !- Field 1717
  0.485637092,                            !- Field 1718
  Until: 14:00,                           !- Field 1719
  0.428322068,                            !- Field 1720
  Until: 15:00,                           !- Field 1721
  0.528934707,                            !- Field 1722
  Until: 16:00,                           !- Field 1723
  0.506600486,                            !- Field 1724
  Until: 17:00,                           !- Field 1725
  0.371451312,                            !- Field 1726
  Until: 18:00,                           !- Field 1727
  0.191098697,                            !- Field 1728
  Until: 19:00,                           !- Field 1729
  0.210638224,                            !- Field 1730
  Until: 20:00,                           !- Field 1731
  0.129025901,                            !- Field 1732
  Until: 21:00,                           !- Field 1733
  0.371731817,                            !- Field 1734
  Until: 22:00,                           !- Field 1735
  0.462667646,                            !- Field 1736
  Until: 23:00,                           !- Field 1737
  0.438907116,                            !- Field 1738
  Until: 24:00,                           !- Field 1739
  0.588441615,                            !- Field 1740
  Through: 02/05,                         !- Field 1741
  For: AllDays,                           !- Field 1742
  Until: 01:00,                           !- Field 1743
  0.52232363,                             !- Field 1744
  Until: 02:00,                           !- Field 1745
  0.478075234,                            !- Field 1746
  Until: 03:00,                           !- Field 1747
  0.426330503,                            !- Field 1748
  Until: 04:00,                           !- Field 1749
  0.413180301,                            !- Field 1750
  Until: 05:00,                           !- Field 1751
  0.380401559,                            !- Field 1752
  Until: 06:00,                           !- Field 1753
  0.321417443,                            !- Field 1754
  Until: 07:00,                           !- Field 1755
  0.198275252,                            !- Field 1756
  Until: 08:00,                           !- Field 1757
  0.355608033,                            !- Field 1758
  Until: 09:00,                           !- Field 1759
  0.449608047,                            !- Field 1760
  Until: 10:00,                           !- Field 1761
  0.550952487,                            !- Field 1762
  Until: 11:00,                           !- Field 1763
  0.368753269,                            !- Field 1764
  Until: 12:00,                           !- Field 1765
  0.464068835,                            !- Field 1766
  Until: 13:00,                           !- Field 1767
  0.335714215,                            !- Field 1768
  Until: 14:00,                           !- Field 1769
  0.431298143,                            !- Field 1770
  Until: 15:00,                           !- Field 1771
  0.417969702,                            !- Field 1772
  Until: 16:00,                           !- Field 1773
  0.481009767,                            !- Field 1774
  Until: 17:00,                           !- Field 1775
  0.25473607,                             !- Field 1776
  Until: 20:00,                           !- Field 1777
  0.06757538,                             !- Field 1778
  Until: 21:00,                           !- Field 1779
  0.416351998,                            !- Field 1780
  Until: 22:00,                           !- Field 1781
  0.438751343,                            !- Field 1782
  Until: 23:00,                           !- Field 1783
  0.548326091,                            !- Field 1784
  Until: 24:00,                           !- Field 1785
  0.525708056,                            !- Field 1786
  Through: 02/06,                         !- Field 1787
  For: AllDays,                           !- Field 1788
  Until: 01:00,                           !- Field 1789
  0.508874581,                            !- Field 1790
  Until: 02:00,                           !- Field 1791
  0.470172442,                            !- Field 1792
  Until: 03:00,                           !- Field 1793
  0.401060925,                            !- Field 1794
  Until: 04:00,                           !- Field 1795
  0.382087543,                            !- Field 1796
  Until: 05:00,                           !- Field 1797
  0.416468142,                            !- Field 1798
  Until: 06:00,                           !- Field 1799
  0.32333488,                             !- Field 1800
  Until: 07:00,                           !- Field 1801
  0.129821989,                            !- Field 1802
  Until: 08:00,                           !- Field 1803
  0.246653289,                            !- Field 1804
  Until: 09:00,                           !- Field 1805
  0.376622671,                            !- Field 1806
  Until: 10:00,                           !- Field 1807
  0.475426287,                            !- Field 1808
  Until: 11:00,                           !- Field 1809
  0.570195928,                            !- Field 1810
  Until: 12:00,                           !- Field 1811
  0.522534358,                            !- Field 1812
  Until: 13:00,                           !- Field 1813
  0.492918733,                            !- Field 1814
  Until: 14:00,                           !- Field 1815
  0.422337673,                            !- Field 1816
  Until: 15:00,                           !- Field 1817
  0.391410745,                            !- Field 1818
  Until: 16:00,                           !- Field 1819
  0.314471135,                            !- Field 1820
  Until: 17:00,                           !- Field 1821
  0.218850701,                            !- Field 1822
  Until: 18:00,                           !- Field 1823
  0.08094988,                             !- Field 1824
  Until: 19:00,                           !- Field 1825
  0.284081089,                            !- Field 1826
  Until: 20:00,                           !- Field 1827
  0.292450249,                            !- Field 1828
  Until: 21:00,                           !- Field 1829
  0.424184453,                            !- Field 1830
  Until: 22:00,                           !- Field 1831
  0.43684798,                             !- Field 1832
  Until: 23:00,                           !- Field 1833
  0.580649855,                            !- Field 1834
  Until: 24:00,                           !- Field 1835
  0.598422481,                            !- Field 1836
  Through: 02/07,                         !- Field 1837
  For: AllDays,                           !- Field 1838
  Until: 01:00,                           !- Field 1839
  0.513412431,                            !- Field 1840
  Until: 02:00,                           !- Field 1841
  0.405497527,                            !- Field 1842
  Until: 03:00,                           !- Field 1843
  0.420326718,                            !- Field 1844
  Until: 04:00,                           !- Field 1845
  0.366495648,                            !- Field 1846
  Until: 05:00,                           !- Field 1847
  0.39403175,                             !- Field 1848
  Until: 06:00,                           !- Field 1849
  0.24653915,                             !- Field 1850
  Until: 07:00,                           !- Field 1851
  0.17839695,                             !- Field 1852
  Until: 08:00,                           !- Field 1853
  0.352371532,                            !- Field 1854
  Until: 09:00,                           !- Field 1855
  0.472184258,                            !- Field 1856
  Until: 10:00,                           !- Field 1857
  0.464614546,                            !- Field 1858
  Until: 11:00,                           !- Field 1859
  0.433397126,                            !- Field 1860
  Until: 12:00,                           !- Field 1861
  0.473433305,                            !- Field 1862
  Until: 13:00,                           !- Field 1863
  0.531781454,                            !- Field 1864
  Until: 14:00,                           !- Field 1865
  0.559701185,                            !- Field 1866
  Until: 15:00,                           !- Field 1867
  0.570273546,                            !- Field 1868
  Until: 16:00,                           !- Field 1869
  0.586971431,                            !- Field 1870
  Until: 17:00,                           !- Field 1871
  0.354565222,                            !- Field 1872
  Until: 18:00,                           !- Field 1873
  0.185155095,                            !- Field 1874
  Until: 19:00,                           !- Field 1875
  0.205659184,                            !- Field 1876
  Until: 20:00,                           !- Field 1877
  0.287439605,                            !- Field 1878
  Until: 21:00,                           !- Field 1879
  0.439752185,                            !- Field 1880
  Until: 22:00,                           !- Field 1881
  0.527658012,                            !- Field 1882
  Until: 23:00,                           !- Field 1883
  0.499539282,                            !- Field 1884
  Until: 24:00,                           !- Field 1885
  0.539344531,                            !- Field 1886
  Through: 02/08,                         !- Field 1887
  For: AllDays,                           !- Field 1888
  Until: 01:00,                           !- Field 1889
  0.476720198,                            !- Field 1890
  Until: 02:00,                           !- Field 1891
  0.359681089,                            !- Field 1892
  Until: 03:00,                           !- Field 1893
  0.389027023,                            !- Field 1894
  Until: 04:00,                           !- Field 1895
  0.342785661,                            !- Field 1896
  Until: 05:00,                           !- Field 1897
  0.379240439,                            !- Field 1898
  Until: 06:00,                           !- Field 1899
  0.270731302,                            !- Field 1900
  Until: 07:00,                           !- Field 1901
  0.215161075,                            !- Field 1902
  Until: 08:00,                           !- Field 1903
  0.371903698,                            !- Field 1904
  Until: 09:00,                           !- Field 1905
  0.420537022,                            !- Field 1906
  Until: 10:00,                           !- Field 1907
  0.489171456,                            !- Field 1908
  Until: 11:00,                           !- Field 1909
  0.443621391,                            !- Field 1910
  Until: 12:00,                           !- Field 1911
  0.489263444,                            !- Field 1912
  Until: 13:00,                           !- Field 1913
  0.440899089,                            !- Field 1914
  Until: 14:00,                           !- Field 1915
  0.476083553,                            !- Field 1916
  Until: 15:00,                           !- Field 1917
  0.42980027,                             !- Field 1918
  Until: 16:00,                           !- Field 1919
  0.554456519,                            !- Field 1920
  Until: 17:00,                           !- Field 1921
  0.340301604,                            !- Field 1922
  Until: 18:00,                           !- Field 1923
  0.126919078,                            !- Field 1924
  Until: 19:00,                           !- Field 1925
  0.374812591,                            !- Field 1926
  Until: 20:00,                           !- Field 1927
  0.344054106,                            !- Field 1928
  Until: 21:00,                           !- Field 1929
  0.539858782,                            !- Field 1930
  Until: 22:00,                           !- Field 1931
  0.560047119,                            !- Field 1932
  Until: 23:00,                           !- Field 1933
  0.546075899,                            !- Field 1934
  Until: 24:00,                           !- Field 1935
  0.644029298,                            !- Field 1936
  Through: 02/09,                         !- Field 1937
  For: AllDays,                           !- Field 1938
  Until: 01:00,                           !- Field 1939
  0.547377704,                            !- Field 1940
  Until: 02:00,                           !- Field 1941
  0.434692082,                            !- Field 1942
  Until: 03:00,                           !- Field 1943
  0.410883317,                            !- Field 1944
  Until: 04:00,                           !- Field 1945
  0.394805725,                            !- Field 1946
  Until: 05:00,                           !- Field 1947
  0.421236747,                            !- Field 1948
  Until: 06:00,                           !- Field 1949
  0.342809703,                            !- Field 1950
  Until: 07:00,                           !- Field 1951
  0.250679119,                            !- Field 1952
  Until: 08:00,                           !- Field 1953
  0.29739354,                             !- Field 1954
  Until: 09:00,                           !- Field 1955
  0.440380684,                            !- Field 1956
  Until: 10:00,                           !- Field 1957
  0.509404887,                            !- Field 1958
  Until: 11:00,                           !- Field 1959
  0.445549304,                            !- Field 1960
  Until: 12:00,                           !- Field 1961
  0.49656776,                             !- Field 1962
  Until: 13:00,                           !- Field 1963
  0.503841018,                            !- Field 1964
  Until: 14:00,                           !- Field 1965
  0.537182518,                            !- Field 1966
  Until: 15:00,                           !- Field 1967
  0.407542023,                            !- Field 1968
  Until: 16:00,                           !- Field 1969
  0.475573997,                            !- Field 1970
  Until: 17:00,                           !- Field 1971
  0.373011463,                            !- Field 1972
  Until: 18:00,                           !- Field 1973
  0.153735159,                            !- Field 1974
  Until: 19:00,                           !- Field 1975
  0.175303597,                            !- Field 1976
  Until: 20:00,                           !- Field 1977
  0.198994714,                            !- Field 1978
  Until: 21:00,                           !- Field 1979
  0.350418199,                            !- Field 1980
  Until: 22:00,                           !- Field 1981
  0.526507584,                            !- Field 1982
  Until: 23:00,                           !- Field 1983
  0.542386582,                            !- Field 1984
  Until: 24:00,                           !- Field 1985
  0.54424645,                             !- Field 1986
  Through: 02/10,                         !- Field 1987
  For: AllDays,                           !- Field 1988
  Until: 01:00,                           !- Field 1989
  0.486990892,                            !- Field 1990
  Until: 02:00,                           !- Field 1991
  0.425011936,                            !- Field 1992
  Until: 03:00,                           !- Field 1993
  0.337894468,                            !- Field 1994
  Until: 04:00,                           !- Field 1995
  0.314176028,                            !- Field 1996
  Until: 05:00,                           !- Field 1997
  0.346045778,                            !- Field 1998
  Until: 06:00,                           !- Field 1999
  0.248168843,                            !- Field 2000
  Until: 07:00,                           !- Field 2001
  0.170688583,                            !- Field 2002
  Until: 08:00,                           !- Field 2003
  0.348091809,                            !- Field 2004
  Until: 09:00,                           !- Field 2005
  0.493638156,                            !- Field 2006
  Until: 10:00,                           !- Field 2007
  0.502876523,                            !- Field 2008
  Until: 11:00,                           !- Field 2009
  0.392618163,                            !- Field 2010
  Until: 12:00,                           !- Field 2011
  0.466559042,                            !- Field 2012
  Until: 13:00,                           !- Field 2013
  0.522516258,                            !- Field 2014
  Until: 14:00,                           !- Field 2015
  0.517296769,                            !- Field 2016
  Until: 15:00,                           !- Field 2017
  0.366532144,                            !- Field 2018
  Until: 16:00,                           !- Field 2019
  0.448879453,                            !- Field 2020
  Until: 17:00,                           !- Field 2021
  0.253834366,                            !- Field 2022
  Until: 18:00,                           !- Field 2023
  0.06757538,                             !- Field 2024
  Until: 19:00,                           !- Field 2025
  0.200535686,                            !- Field 2026
  Until: 20:00,                           !- Field 2027
  0.220836052,                            !- Field 2028
  Until: 21:00,                           !- Field 2029
  0.542202782,                            !- Field 2030
  Until: 22:00,                           !- Field 2031
  0.640579189,                            !- Field 2032
  Until: 23:00,                           !- Field 2033
  0.568283527,                            !- Field 2034
  Until: 24:00,                           !- Field 2035
  0.562192195,                            !- Field 2036
  Through: 02/11,                         !- Field 2037
  For: AllDays,                           !- Field 2038
  Until: 01:00,                           !- Field 2039
  0.459923332,                            !- Field 2040
  Until: 02:00,                           !- Field 2041
  0.407402397,                            !- Field 2042
  Until: 03:00,                           !- Field 2043
  0.386659092,                            !- Field 2044
  Until: 04:00,                           !- Field 2045
  0.370820538,                            !- Field 2046
  Until: 05:00,                           !- Field 2047
  0.34608156,                             !- Field 2048
  Until: 06:00,                           !- Field 2049
  0.273430113,                            !- Field 2050
  Until: 07:00,                           !- Field 2051
  0.194653847,                            !- Field 2052
  Until: 08:00,                           !- Field 2053
  0.376893486,                            !- Field 2054
  Until: 09:00,                           !- Field 2055
  0.531560365,                            !- Field 2056
  Until: 10:00,                           !- Field 2057
  0.484382956,                            !- Field 2058
  Until: 11:00,                           !- Field 2059
  0.398776694,                            !- Field 2060
  Until: 12:00,                           !- Field 2061
  0.457086205,                            !- Field 2062
  Until: 13:00,                           !- Field 2063
  0.485637092,                            !- Field 2064
  Until: 14:00,                           !- Field 2065
  0.428322068,                            !- Field 2066
  Until: 15:00,                           !- Field 2067
  0.528934707,                            !- Field 2068
  Until: 16:00,                           !- Field 2069
  0.506600486,                            !- Field 2070
  Until: 17:00,                           !- Field 2071
  0.371451312,                            !- Field 2072
  Until: 18:00,                           !- Field 2073
  0.191098697,                            !- Field 2074
  Until: 19:00,                           !- Field 2075
  0.210638224,                            !- Field 2076
  Until: 20:00,                           !- Field 2077
  0.129025901,                            !- Field 2078
  Until: 21:00,                           !- Field 2079
  0.371731817,                            !- Field 2080
  Until: 22:00,                           !- Field 2081
  0.462667646,                            !- Field 2082
  Until: 23:00,                           !- Field 2083
  0.438907116,                            !- Field 2084
  Until: 24:00,                           !- Field 2085
  0.588441615,                            !- Field 2086
  Through: 02/12,                         !- Field 2087
  For: AllDays,                           !- Field 2088
  Until: 01:00,                           !- Field 2089
  0.52232363,                             !- Field 2090
  Until: 02:00,                           !- Field 2091
  0.478075234,                            !- Field 2092
  Until: 03:00,                           !- Field 2093
  0.426330503,                            !- Field 2094
  Until: 04:00,                           !- Field 2095
  0.413180301,                            !- Field 2096
  Until: 05:00,                           !- Field 2097
  0.380401559,                            !- Field 2098
  Until: 06:00,                           !- Field 2099
  0.321417443,                            !- Field 2100
  Until: 07:00,                           !- Field 2101
  0.198275252,                            !- Field 2102
  Until: 08:00,                           !- Field 2103
  0.355608033,                            !- Field 2104
  Until: 09:00,                           !- Field 2105
  0.449608047,                            !- Field 2106
  Until: 10:00,                           !- Field 2107
  0.550952487,                            !- Field 2108
  Until: 11:00,                           !- Field 2109
  0.368753269,                            !- Field 2110
  Until: 12:00,                           !- Field 2111
  0.464068835,                            !- Field 2112
  Until: 13:00,                           !- Field 2113
  0.335714215,                            !- Field 2114
  Until: 14:00,                           !- Field 2115
  0.431298143,                            !- Field 2116
  Until: 15:00,                           !- Field 2117
  0.417969702,                            !- Field 2118
  Until: 16:00,                           !- Field 2119
  0.481009767,                            !- Field 2120
  Until: 17:00,                           !- Field 2121
  0.25473607,                             !- Field 2122
  Until: 20:00,                           !- Field 2123
  0.06757538,                             !- Field 2124
  Until: 21:00,                           !- Field 2125
  0.416351998,                            !- Field 2126
  Until: 22:00,                           !- Field 2127
  0.438751343,                            !- Field 2128
  Until: 23:00,                           !- Field 2129
  0.548326091,                            !- Field 2130
  Until: 24:00,                           !- Field 2131
  0.525708056,                            !- Field 2132
  Through: 02/13,                         !- Field 2133
  For: AllDays,                           !- Field 2134
  Until: 01:00,                           !- Field 2135
  0.508874581,                            !- Field 2136
  Until: 02:00,                           !- Field 2137
  0.470172442,                            !- Field 2138
  Until: 03:00,                           !- Field 2139
  0.401060925,                            !- Field 2140
  Until: 04:00,                           !- Field 2141
  0.382087543,                            !- Field 2142
  Until: 05:00,                           !- Field 2143
  0.416468142,                            !- Field 2144
  Until: 06:00,                           !- Field 2145
  0.32333488,                             !- Field 2146
  Until: 07:00,                           !- Field 2147
  0.129821989,                            !- Field 2148
  Until: 08:00,                           !- Field 2149
  0.246653289,                            !- Field 2150
  Until: 09:00,                           !- Field 2151
  0.376622671,                            !- Field 2152
  Until: 10:00,                           !- Field 2153
  0.475426287,                            !- Field 2154
  Until: 11:00,                           !- Field 2155
  0.570195928,                            !- Field 2156
  Until: 12:00,                           !- Field 2157
  0.522534358,                            !- Field 2158
  Until: 13:00,                           !- Field 2159
  0.492918733,                            !- Field 2160
  Until: 14:00,                           !- Field 2161
  0.422337673,                            !- Field 2162
  Until: 15:00,                           !- Field 2163
  0.391410745,                            !- Field 2164
  Until: 16:00,                           !- Field 2165
  0.314471135,                            !- Field 2166
  Until: 17:00,                           !- Field 2167
  0.218850701,                            !- Field 2168
  Until: 18:00,                           !- Field 2169
  0.08094988,                             !- Field 2170
  Until: 19:00,                           !- Field 2171
  0.284081089,                            !- Field 2172
  Until: 20:00,                           !- Field 2173
  0.292450249,                            !- Field 2174
  Until: 21:00,                           !- Field 2175
  0.424184453,                            !- Field 2176
  Until: 22:00,                           !- Field 2177
  0.43684798,                             !- Field 2178
  Until: 23:00,                           !- Field 2179
  0.580649855,                            !- Field 2180
  Until: 24:00,                           !- Field 2181
  0.598422481,                            !- Field 2182
  Through: 02/14,                         !- Field 2183
  For: AllDays,                           !- Field 2184
  Until: 01:00,                           !- Field 2185
  0.513412431,                            !- Field 2186
  Until: 02:00,                           !- Field 2187
  0.405497527,                            !- Field 2188
  Until: 03:00,                           !- Field 2189
  0.420326718,                            !- Field 2190
  Until: 04:00,                           !- Field 2191
  0.366495648,                            !- Field 2192
  Until: 05:00,                           !- Field 2193
  0.39403175,                             !- Field 2194
  Until: 06:00,                           !- Field 2195
  0.24653915,                             !- Field 2196
  Until: 07:00,                           !- Field 2197
  0.17839695,                             !- Field 2198
  Until: 08:00,                           !- Field 2199
  0.352371532,                            !- Field 2200
  Until: 09:00,                           !- Field 2201
  0.472184258,                            !- Field 2202
  Until: 10:00,                           !- Field 2203
  0.464614546,                            !- Field 2204
  Until: 11:00,                           !- Field 2205
  0.433397126,                            !- Field 2206
  Until: 12:00,                           !- Field 2207
  0.473433305,                            !- Field 2208
  Until: 13:00,                           !- Field 2209
  0.531781454,                            !- Field 2210
  Until: 14:00,                           !- Field 2211
  0.559701185,                            !- Field 2212
  Until: 15:00,                           !- Field 2213
  0.570273546,                            !- Field 2214
  Until: 16:00,                           !- Field 2215
  0.586971431,                            !- Field 2216
  Until: 17:00,                           !- Field 2217
  0.354565222,                            !- Field 2218
  Until: 18:00,                           !- Field 2219
  0.185155095,                            !- Field 2220
  Until: 19:00,                           !- Field 2221
  0.205659184,                            !- Field 2222
  Until: 20:00,                           !- Field 2223
  0.287439605,                            !- Field 2224
  Until: 21:00,                           !- Field 2225
  0.439752185,                            !- Field 2226
  Until: 22:00,                           !- Field 2227
  0.527658012,                            !- Field 2228
  Until: 23:00,                           !- Field 2229
  0.499539282,                            !- Field 2230
  Until: 24:00,                           !- Field 2231
  0.539344531,                            !- Field 2232
  Through: 02/15,                         !- Field 2233
  For: AllDays,                           !- Field 2234
  Until: 01:00,                           !- Field 2235
  0.476720198,                            !- Field 2236
  Until: 02:00,                           !- Field 2237
  0.359681089,                            !- Field 2238
  Until: 03:00,                           !- Field 2239
  0.389027023,                            !- Field 2240
  Until: 04:00,                           !- Field 2241
  0.342785661,                            !- Field 2242
  Until: 05:00,                           !- Field 2243
  0.379240439,                            !- Field 2244
  Until: 06:00,                           !- Field 2245
  0.270731302,                            !- Field 2246
  Until: 07:00,                           !- Field 2247
  0.215161075,                            !- Field 2248
  Until: 08:00,                           !- Field 2249
  0.371903698,                            !- Field 2250
  Until: 09:00,                           !- Field 2251
  0.420537022,                            !- Field 2252
  Until: 10:00,                           !- Field 2253
  0.489171456,                            !- Field 2254
  Until: 11:00,                           !- Field 2255
  0.443621391,                            !- Field 2256
  Until: 12:00,                           !- Field 2257
  0.489263444,                            !- Field 2258
  Until: 13:00,                           !- Field 2259
  0.440899089,                            !- Field 2260
  Until: 14:00,                           !- Field 2261
  0.476083553,                            !- Field 2262
  Until: 15:00,                           !- Field 2263
  0.42980027,                             !- Field 2264
  Until: 16:00,                           !- Field 2265
  0.554456519,                            !- Field 2266
  Until: 17:00,                           !- Field 2267
  0.340301604,                            !- Field 2268
  Until: 18:00,                           !- Field 2269
  0.126919078,                            !- Field 2270
  Until: 19:00,                           !- Field 2271
  0.374812591,                            !- Field 2272
  Until: 20:00,                           !- Field 2273
  0.344054106,                            !- Field 2274
  Until: 21:00,                           !- Field 2275
  0.539858782,                            !- Field 2276
  Until: 22:00,                           !- Field 2277
  0.560047119,                            !- Field 2278
  Until: 23:00,                           !- Field 2279
  0.546075899,                            !- Field 2280
  Until: 24:00,                           !- Field 2281
  0.644029298,                            !- Field 2282
  Through: 02/16,                         !- Field 2283
  For: AllDays,                           !- Field 2284
  Until: 01:00,                           !- Field 2285
  0.547377704,                            !- Field 2286
  Until: 02:00,                           !- Field 2287
  0.434692082,                            !- Field 2288
  Until: 03:00,                           !- Field 2289
  0.410883317,                            !- Field 2290
  Until: 04:00,                           !- Field 2291
  0.394805725,                            !- Field 2292
  Until: 05:00,                           !- Field 2293
  0.421236747,                            !- Field 2294
  Until: 06:00,                           !- Field 2295
  0.342809703,                            !- Field 2296
  Until: 07:00,                           !- Field 2297
  0.250679119,                            !- Field 2298
  Until: 08:00,                           !- Field 2299
  0.29739354,                             !- Field 2300
  Until: 09:00,                           !- Field 2301
  0.440380684,                            !- Field 2302
  Until: 10:00,                           !- Field 2303
  0.509404887,                            !- Field 2304
  Until: 11:00,                           !- Field 2305
  0.445549304,                            !- Field 2306
  Until: 12:00,                           !- Field 2307
  0.49656776,                             !- Field 2308
  Until: 13:00,                           !- Field 2309
  0.503841018,                            !- Field 2310
  Until: 14:00,                           !- Field 2311
  0.537182518,                            !- Field 2312
  Until: 15:00,                           !- Field 2313
  0.407542023,                            !- Field 2314
  Until: 16:00,                           !- Field 2315
  0.475573997,                            !- Field 2316
  Until: 17:00,                           !- Field 2317
  0.373011463,                            !- Field 2318
  Until: 18:00,                           !- Field 2319
  0.153735159,                            !- Field 2320
  Until: 19:00,                           !- Field 2321
  0.175303597,                            !- Field 2322
  Until: 20:00,                           !- Field 2323
  0.198994714,                            !- Field 2324
  Until: 21:00,                           !- Field 2325
  0.350418199,                            !- Field 2326
  Until: 22:00,                           !- Field 2327
  0.526507584,                            !- Field 2328
  Until: 23:00,                           !- Field 2329
  0.542386582,                            !- Field 2330
  Until: 24:00,                           !- Field 2331
  0.54424645,                             !- Field 2332
  Through: 02/17,                         !- Field 2333
  For: AllDays,                           !- Field 2334
  Until: 01:00,                           !- Field 2335
  0.486990892,                            !- Field 2336
  Until: 02:00,                           !- Field 2337
  0.425011936,                            !- Field 2338
  Until: 03:00,                           !- Field 2339
  0.337894468,                            !- Field 2340
  Until: 04:00,                           !- Field 2341
  0.314176028,                            !- Field 2342
  Until: 05:00,                           !- Field 2343
  0.346045778,                            !- Field 2344
  Until: 06:00,                           !- Field 2345
  0.248168843,                            !- Field 2346
  Until: 07:00,                           !- Field 2347
  0.170688583,                            !- Field 2348
  Until: 08:00,                           !- Field 2349
  0.348091809,                            !- Field 2350
  Until: 09:00,                           !- Field 2351
  0.493638156,                            !- Field 2352
  Until: 10:00,                           !- Field 2353
  0.502876523,                            !- Field 2354
  Until: 11:00,                           !- Field 2355
  0.392618163,                            !- Field 2356
  Until: 12:00,                           !- Field 2357
  0.466559042,                            !- Field 2358
  Until: 13:00,                           !- Field 2359
  0.522516258,                            !- Field 2360
  Until: 14:00,                           !- Field 2361
  0.517296769,                            !- Field 2362
  Until: 15:00,                           !- Field 2363
  0.366532144,                            !- Field 2364
  Until: 16:00,                           !- Field 2365
  0.448879453,                            !- Field 2366
  Until: 17:00,                           !- Field 2367
  0.253834366,                            !- Field 2368
  Until: 18:00,                           !- Field 2369
  0.06757538,                             !- Field 2370
  Until: 19:00,                           !- Field 2371
  0.200535686,                            !- Field 2372
  Until: 20:00,                           !- Field 2373
  0.220836052,                            !- Field 2374
  Until: 21:00,                           !- Field 2375
  0.542202782,                            !- Field 2376
  Until: 22:00,                           !- Field 2377
  0.640579189,                            !- Field 2378
  Until: 23:00,                           !- Field 2379
  0.568283527,                            !- Field 2380
  Until: 24:00,                           !- Field 2381
  0.562192195,                            !- Field 2382
  Through: 02/18,                         !- Field 2383
  For: AllDays,                           !- Field 2384
  Until: 01:00,                           !- Field 2385
  0.459923332,                            !- Field 2386
  Until: 02:00,                           !- Field 2387
  0.407402397,                            !- Field 2388
  Until: 03:00,                           !- Field 2389
  0.386659092,                            !- Field 2390
  Until: 04:00,                           !- Field 2391
  0.370820538,                            !- Field 2392
  Until: 05:00,                           !- Field 2393
  0.34608156,                             !- Field 2394
  Until: 06:00,                           !- Field 2395
  0.273430113,                            !- Field 2396
  Until: 07:00,                           !- Field 2397
  0.194653847,                            !- Field 2398
  Until: 08:00,                           !- Field 2399
  0.376893486,                            !- Field 2400
  Until: 09:00,                           !- Field 2401
  0.531560365,                            !- Field 2402
  Until: 10:00,                           !- Field 2403
  0.484382956,                            !- Field 2404
  Until: 11:00,                           !- Field 2405
  0.398776694,                            !- Field 2406
  Until: 12:00,                           !- Field 2407
  0.457086205,                            !- Field 2408
  Until: 13:00,                           !- Field 2409
  0.485637092,                            !- Field 2410
  Until: 14:00,                           !- Field 2411
  0.428322068,                            !- Field 2412
  Until: 15:00,                           !- Field 2413
  0.528934707,                            !- Field 2414
  Until: 16:00,                           !- Field 2415
  0.506600486,                            !- Field 2416
  Until: 17:00,                           !- Field 2417
  0.371451312,                            !- Field 2418
  Until: 18:00,                           !- Field 2419
  0.191098697,                            !- Field 2420
  Until: 19:00,                           !- Field 2421
  0.210638224,                            !- Field 2422
  Until: 20:00,                           !- Field 2423
  0.129025901,                            !- Field 2424
  Until: 21:00,                           !- Field 2425
  0.371731817,                            !- Field 2426
  Until: 22:00,                           !- Field 2427
  0.462667646,                            !- Field 2428
  Until: 23:00,                           !- Field 2429
  0.438907116,                            !- Field 2430
  Until: 24:00,                           !- Field 2431
  0.588441615,                            !- Field 2432
  Through: 02/19,                         !- Field 2433
  For: AllDays,                           !- Field 2434
  Until: 01:00,                           !- Field 2435
  0.52232363,                             !- Field 2436
  Until: 02:00,                           !- Field 2437
  0.478075234,                            !- Field 2438
  Until: 03:00,                           !- Field 2439
  0.426330503,                            !- Field 2440
  Until: 04:00,                           !- Field 2441
  0.413180301,                            !- Field 2442
  Until: 05:00,                           !- Field 2443
  0.380401559,                            !- Field 2444
  Until: 06:00,                           !- Field 2445
  0.321417443,                            !- Field 2446
  Until: 07:00,                           !- Field 2447
  0.198275252,                            !- Field 2448
  Until: 08:00,                           !- Field 2449
  0.355608033,                            !- Field 2450
  Until: 09:00,                           !- Field 2451
  0.449608047,                            !- Field 2452
  Until: 10:00,                           !- Field 2453
  0.550952487,                            !- Field 2454
  Until: 11:00,                           !- Field 2455
  0.368753269,                            !- Field 2456
  Until: 12:00,                           !- Field 2457
  0.464068835,                            !- Field 2458
  Until: 13:00,                           !- Field 2459
  0.335714215,                            !- Field 2460
  Until: 14:00,                           !- Field 2461
  0.431298143,                            !- Field 2462
  Until: 15:00,                           !- Field 2463
  0.417969702,                            !- Field 2464
  Until: 16:00,                           !- Field 2465
  0.481009767,                            !- Field 2466
  Until: 17:00,                           !- Field 2467
  0.25473607,                             !- Field 2468
  Until: 20:00,                           !- Field 2469
  0.06757538,                             !- Field 2470
  Until: 21:00,                           !- Field 2471
  0.416351998,                            !- Field 2472
  Until: 22:00,                           !- Field 2473
  0.438751343,                            !- Field 2474
  Until: 23:00,                           !- Field 2475
  0.548326091,                            !- Field 2476
  Until: 24:00,                           !- Field 2477
  0.525708056,                            !- Field 2478
  Through: 02/20,                         !- Field 2479
  For: AllDays,                           !- Field 2480
  Until: 01:00,                           !- Field 2481
  0.508874581,                            !- Field 2482
  Until: 02:00,                           !- Field 2483
  0.470172442,                            !- Field 2484
  Until: 03:00,                           !- Field 2485
  0.401060925,                            !- Field 2486
  Until: 04:00,                           !- Field 2487
  0.382087543,                            !- Field 2488
  Until: 05:00,                           !- Field 2489
  0.416468142,                            !- Field 2490
  Until: 06:00,                           !- Field 2491
  0.32333488,                             !- Field 2492
  Until: 07:00,                           !- Field 2493
  0.129821989,                            !- Field 2494
  Until: 08:00,                           !- Field 2495
  0.246653289,                            !- Field 2496
  Until: 09:00,                           !- Field 2497
  0.376622671,                            !- Field 2498
  Until: 10:00,                           !- Field 2499
  0.475426287,                            !- Field 2500
  Until: 11:00,                           !- Field 2501
  0.570195928,                            !- Field 2502
  Until: 12:00,                           !- Field 2503
  0.522534358,                            !- Field 2504
  Until: 13:00,                           !- Field 2505
  0.492918733,                            !- Field 2506
  Until: 14:00,                           !- Field 2507
  0.422337673,                            !- Field 2508
  Until: 15:00,                           !- Field 2509
  0.391410745,                            !- Field 2510
  Until: 16:00,                           !- Field 2511
  0.314471135,                            !- Field 2512
  Until: 17:00,                           !- Field 2513
  0.218850701,                            !- Field 2514
  Until: 18:00,                           !- Field 2515
  0.08094988,                             !- Field 2516
  Until: 19:00,                           !- Field 2517
  0.284081089,                            !- Field 2518
  Until: 20:00,                           !- Field 2519
  0.292450249,                            !- Field 2520
  Until: 21:00,                           !- Field 2521
  0.424184453,                            !- Field 2522
  Until: 22:00,                           !- Field 2523
  0.43684798,                             !- Field 2524
  Until: 23:00,                           !- Field 2525
  0.580649855,                            !- Field 2526
  Until: 24:00,                           !- Field 2527
  0.598422481,                            !- Field 2528
  Through: 02/21,                         !- Field 2529
  For: AllDays,                           !- Field 2530
  Until: 01:00,                           !- Field 2531
  0.513412431,                            !- Field 2532
  Until: 02:00,                           !- Field 2533
  0.405497527,                            !- Field 2534
  Until: 03:00,                           !- Field 2535
  0.420326718,                            !- Field 2536
  Until: 04:00,                           !- Field 2537
  0.366495648,                            !- Field 2538
  Until: 05:00,                           !- Field 2539
  0.39403175,                             !- Field 2540
  Until: 06:00,                           !- Field 2541
  0.24653915,                             !- Field 2542
  Until: 07:00,                           !- Field 2543
  0.17839695,                             !- Field 2544
  Until: 08:00,                           !- Field 2545
  0.352371532,                            !- Field 2546
  Until: 09:00,                           !- Field 2547
  0.472184258,                            !- Field 2548
  Until: 10:00,                           !- Field 2549
  0.464614546,                            !- Field 2550
  Until: 11:00,                           !- Field 2551
  0.433397126,                            !- Field 2552
  Until: 12:00,                           !- Field 2553
  0.473433305,                            !- Field 2554
  Until: 13:00,                           !- Field 2555
  0.531781454,                            !- Field 2556
  Until: 14:00,                           !- Field 2557
  0.559701185,                            !- Field 2558
  Until: 15:00,                           !- Field 2559
  0.570273546,                            !- Field 2560
  Until: 16:00,                           !- Field 2561
  0.586971431,                            !- Field 2562
  Until: 17:00,                           !- Field 2563
  0.354565222,                            !- Field 2564
  Until: 18:00,                           !- Field 2565
  0.185155095,                            !- Field 2566
  Until: 19:00,                           !- Field 2567
  0.205659184,                            !- Field 2568
  Until: 20:00,                           !- Field 2569
  0.287439605,                            !- Field 2570
  Until: 21:00,                           !- Field 2571
  0.439752185,                            !- Field 2572
  Until: 22:00,                           !- Field 2573
  0.527658012,                            !- Field 2574
  Until: 23:00,                           !- Field 2575
  0.499539282,                            !- Field 2576
  Until: 24:00,                           !- Field 2577
  0.539344531,                            !- Field 2578
  Through: 02/22,                         !- Field 2579
  For: AllDays,                           !- Field 2580
  Until: 01:00,                           !- Field 2581
  0.476720198,                            !- Field 2582
  Until: 02:00,                           !- Field 2583
  0.359681089,                            !- Field 2584
  Until: 03:00,                           !- Field 2585
  0.389027023,                            !- Field 2586
  Until: 04:00,                           !- Field 2587
  0.342785661,                            !- Field 2588
  Until: 05:00,                           !- Field 2589
  0.379240439,                            !- Field 2590
  Until: 06:00,                           !- Field 2591
  0.270731302,                            !- Field 2592
  Until: 07:00,                           !- Field 2593
  0.215161075,                            !- Field 2594
  Until: 08:00,                           !- Field 2595
  0.371903698,                            !- Field 2596
  Until: 09:00,                           !- Field 2597
  0.420537022,                            !- Field 2598
  Until: 10:00,                           !- Field 2599
  0.489171456,                            !- Field 2600
  Until: 11:00,                           !- Field 2601
  0.443621391,                            !- Field 2602
  Until: 12:00,                           !- Field 2603
  0.489263444,                            !- Field 2604
  Until: 13:00,                           !- Field 2605
  0.440899089,                            !- Field 2606
  Until: 14:00,                           !- Field 2607
  0.476083553,                            !- Field 2608
  Until: 15:00,                           !- Field 2609
  0.42980027,                             !- Field 2610
  Until: 16:00,                           !- Field 2611
  0.554456519,                            !- Field 2612
  Until: 17:00,                           !- Field 2613
  0.340301604,                            !- Field 2614
  Until: 18:00,                           !- Field 2615
  0.126919078,                            !- Field 2616
  Until: 19:00,                           !- Field 2617
  0.374812591,                            !- Field 2618
  Until: 20:00,                           !- Field 2619
  0.344054106,                            !- Field 2620
  Until: 21:00,                           !- Field 2621
  0.539858782,                            !- Field 2622
  Until: 22:00,                           !- Field 2623
  0.560047119,                            !- Field 2624
  Until: 23:00,                           !- Field 2625
  0.546075899,                            !- Field 2626
  Until: 24:00,                           !- Field 2627
  0.644029298,                            !- Field 2628
  Through: 02/23,                         !- Field 2629
  For: AllDays,                           !- Field 2630
  Until: 01:00,                           !- Field 2631
  0.547377704,                            !- Field 2632
  Until: 02:00,                           !- Field 2633
  0.434692082,                            !- Field 2634
  Until: 03:00,                           !- Field 2635
  0.410883317,                            !- Field 2636
  Until: 04:00,                           !- Field 2637
  0.394805725,                            !- Field 2638
  Until: 05:00,                           !- Field 2639
  0.421236747,                            !- Field 2640
  Until: 06:00,                           !- Field 2641
  0.342809703,                            !- Field 2642
  Until: 07:00,                           !- Field 2643
  0.250679119,                            !- Field 2644
  Until: 08:00,                           !- Field 2645
  0.29739354,                             !- Field 2646
  Until: 09:00,                           !- Field 2647
  0.440380684,                            !- Field 2648
  Until: 10:00,                           !- Field 2649
  0.509404887,                            !- Field 2650
  Until: 11:00,                           !- Field 2651
  0.445549304,                            !- Field 2652
  Until: 12:00,                           !- Field 2653
  0.49656776,                             !- Field 2654
  Until: 13:00,                           !- Field 2655
  0.503841018,                            !- Field 2656
  Until: 14:00,                           !- Field 2657
  0.537182518,                            !- Field 2658
  Until: 15:00,                           !- Field 2659
  0.407542023,                            !- Field 2660
  Until: 16:00,                           !- Field 2661
  0.475573997,                            !- Field 2662
  Until: 17:00,                           !- Field 2663
  0.373011463,                            !- Field 2664
  Until: 18:00,                           !- Field 2665
  0.153735159,                            !- Field 2666
  Until: 19:00,                           !- Field 2667
  0.175303597,                            !- Field 2668
  Until: 20:00,                           !- Field 2669
  0.198994714,                            !- Field 2670
  Until: 21:00,                           !- Field 2671
  0.350418199,                            !- Field 2672
  Until: 22:00,                           !- Field 2673
  0.526507584,                            !- Field 2674
  Until: 23:00,                           !- Field 2675
  0.542386582,                            !- Field 2676
  Until: 24:00,                           !- Field 2677
  0.54424645,                             !- Field 2678
  Through: 02/24,                         !- Field 2679
  For: AllDays,                           !- Field 2680
  Until: 01:00,                           !- Field 2681
  0.486990892,                            !- Field 2682
  Until: 02:00,                           !- Field 2683
  0.425011936,                            !- Field 2684
  Until: 03:00,                           !- Field 2685
  0.337894468,                            !- Field 2686
  Until: 04:00,                           !- Field 2687
  0.314176028,                            !- Field 2688
  Until: 05:00,                           !- Field 2689
  0.346045778,                            !- Field 2690
  Until: 06:00,                           !- Field 2691
  0.248168843,                            !- Field 2692
  Until: 07:00,                           !- Field 2693
  0.170688583,                            !- Field 2694
  Until: 08:00,                           !- Field 2695
  0.348091809,                            !- Field 2696
  Until: 09:00,                           !- Field 2697
  0.493638156,                            !- Field 2698
  Until: 10:00,                           !- Field 2699
  0.502876523,                            !- Field 2700
  Until: 11:00,                           !- Field 2701
  0.392618163,                            !- Field 2702
  Until: 12:00,                           !- Field 2703
  0.466559042,                            !- Field 2704
  Until: 13:00,                           !- Field 2705
  0.522516258,                            !- Field 2706
  Until: 14:00,                           !- Field 2707
  0.517296769,                            !- Field 2708
  Until: 15:00,                           !- Field 2709
  0.366532144,                            !- Field 2710
  Until: 16:00,                           !- Field 2711
  0.448879453,                            !- Field 2712
  Until: 17:00,                           !- Field 2713
  0.253834366,                            !- Field 2714
  Until: 18:00,                           !- Field 2715
  0.06757538,                             !- Field 2716
  Until: 19:00,                           !- Field 2717
  0.200535686,                            !- Field 2718
  Until: 20:00,                           !- Field 2719
  0.220836052,                            !- Field 2720
  Until: 21:00,                           !- Field 2721
  0.542202782,                            !- Field 2722
  Until: 22:00,                           !- Field 2723
  0.640579189,                            !- Field 2724
  Until: 23:00,                           !- Field 2725
  0.568283527,                            !- Field 2726
  Until: 24:00,                           !- Field 2727
  0.562192195,                            !- Field 2728
  Through: 02/25,                         !- Field 2729
  For: AllDays,                           !- Field 2730
  Until: 01:00,                           !- Field 2731
  0.459923332,                            !- Field 2732
  Until: 02:00,                           !- Field 2733
  0.407402397,                            !- Field 2734
  Until: 03:00,                           !- Field 2735
  0.386659092,                            !- Field 2736
  Until: 04:00,                           !- Field 2737
  0.370820538,                            !- Field 2738
  Until: 05:00,                           !- Field 2739
  0.34608156,                             !- Field 2740
  Until: 06:00,                           !- Field 2741
  0.273430113,                            !- Field 2742
  Until: 07:00,                           !- Field 2743
  0.194653847,                            !- Field 2744
  Until: 08:00,                           !- Field 2745
  0.376893486,                            !- Field 2746
  Until: 09:00,                           !- Field 2747
  0.531560365,                            !- Field 2748
  Until: 10:00,                           !- Field 2749
  0.484382956,                            !- Field 2750
  Until: 11:00,                           !- Field 2751
  0.398776694,                            !- Field 2752
  Until: 12:00,                           !- Field 2753
  0.457086205,                            !- Field 2754
  Until: 13:00,                           !- Field 2755
  0.485637092,                            !- Field 2756
  Until: 14:00,                           !- Field 2757
  0.428322068,                            !- Field 2758
  Until: 15:00,                           !- Field 2759
  0.528934707,                            !- Field 2760
  Until: 16:00,                           !- Field 2761
  0.506600486,                            !- Field 2762
  Until: 17:00,                           !- Field 2763
  0.371451312,                            !- Field 2764
  Until: 18:00,                           !- Field 2765
  0.191098697,                            !- Field 2766
  Until: 19:00,                           !- Field 2767
  0.210638224,                            !- Field 2768
  Until: 20:00,                           !- Field 2769
  0.129025901,                            !- Field 2770
  Until: 21:00,                           !- Field 2771
  0.371731817,                            !- Field 2772
  Until: 22:00,                           !- Field 2773
  0.462667646,                            !- Field 2774
  Until: 23:00,                           !- Field 2775
  0.438907116,                            !- Field 2776
  Until: 24:00,                           !- Field 2777
  0.588441615,                            !- Field 2778
  Through: 02/26,                         !- Field 2779
  For: AllDays,                           !- Field 2780
  Until: 01:00,                           !- Field 2781
  0.52232363,                             !- Field 2782
  Until: 02:00,                           !- Field 2783
  0.478075234,                            !- Field 2784
  Until: 03:00,                           !- Field 2785
  0.426330503,                            !- Field 2786
  Until: 04:00,                           !- Field 2787
  0.413180301,                            !- Field 2788
  Until: 05:00,                           !- Field 2789
  0.380401559,                            !- Field 2790
  Until: 06:00,                           !- Field 2791
  0.321417443,                            !- Field 2792
  Until: 07:00,                           !- Field 2793
  0.198275252,                            !- Field 2794
  Until: 08:00,                           !- Field 2795
  0.355608033,                            !- Field 2796
  Until: 09:00,                           !- Field 2797
  0.449608047,                            !- Field 2798
  Until: 10:00,                           !- Field 2799
  0.550952487,                            !- Field 2800
  Until: 11:00,                           !- Field 2801
  0.368753269,                            !- Field 2802
  Until: 12:00,                           !- Field 2803
  0.464068835,                            !- Field 2804
  Until: 13:00,                           !- Field 2805
