  0.122235991,                            !- Field 16966
  Until: 18:00,                           !- Field 16967
  0.16458788,                             !- Field 16968
  Until: 19:00,                           !- Field 16969
  0.242066292,                            !- Field 16970
  Until: 20:00,                           !- Field 16971
  0.485374111,                            !- Field 16972
  Until: 21:00,                           !- Field 16973
  0.605513801,                            !- Field 16974
  Until: 22:00,                           !- Field 16975
  0.603466936,                            !- Field 16976
  Until: 23:00,                           !- Field 16977
  0.610438827,                            !- Field 16978
  Until: 24:00,                           !- Field 16979
  0.6273711,                              !- Field 16980
  Through: 12/09,                         !- Field 16981
  For: AllDays,                           !- Field 16982
  Until: 01:00,                           !- Field 16983
  0.487410966,                            !- Field 16984
  Until: 02:00,                           !- Field 16985
  0.419621294,                            !- Field 16986
  Until: 03:00,                           !- Field 16987
  0.374350328,                            !- Field 16988
  Until: 04:00,                           !- Field 16989
  0.349508302,                            !- Field 16990
  Until: 05:00,                           !- Field 16991
  0.384691348,                            !- Field 16992
  Until: 06:00,                           !- Field 16993
  0.339026368,                            !- Field 16994
  Until: 07:00,                           !- Field 16995
  0.329297039,                            !- Field 16996
  Until: 08:00,                           !- Field 16997
  0.528967167,                            !- Field 16998
  Until: 09:00,                           !- Field 16999
  0.585076648,                            !- Field 17000
  Until: 10:00,                           !- Field 17001
  0.527298459,                            !- Field 17002
  Until: 11:00,                           !- Field 17003
  0.45536708,                             !- Field 17004
  Until: 12:00,                           !- Field 17005
  0.434557541,                            !- Field 17006
  Until: 13:00,                           !- Field 17007
  0.462931059,                            !- Field 17008
  Until: 14:00,                           !- Field 17009
  0.495964247,                            !- Field 17010
  Until: 15:00,                           !- Field 17011
  0.48893802,                             !- Field 17012
  Until: 16:00,                           !- Field 17013
  0.294560264,                            !- Field 17014
  Until: 17:00,                           !- Field 17015
  0.227926337,                            !- Field 17016
  Until: 18:00,                           !- Field 17017
  0.305619367,                            !- Field 17018
  Until: 19:00,                           !- Field 17019
  0.285901342,                            !- Field 17020
  Until: 20:00,                           !- Field 17021
  0.315165142,                            !- Field 17022
  Until: 21:00,                           !- Field 17023
  0.559512408,                            !- Field 17024
  Until: 22:00,                           !- Field 17025
  0.570676869,                            !- Field 17026
  Until: 23:00,                           !- Field 17027
  0.549545001,                            !- Field 17028
  Until: 24:00,                           !- Field 17029
  0.612089005,                            !- Field 17030
  Through: 12/10,                         !- Field 17031
  For: AllDays,                           !- Field 17032
  Until: 01:00,                           !- Field 17033
  0.534060119,                            !- Field 17034
  Until: 02:00,                           !- Field 17035
  0.44380586,                             !- Field 17036
  Until: 03:00,                           !- Field 17037
  0.43302723,                             !- Field 17038
  Until: 04:00,                           !- Field 17039
  0.388199489,                            !- Field 17040
  Until: 05:00,                           !- Field 17041
  0.39461065,                             !- Field 17042
  Until: 06:00,                           !- Field 17043
  0.288241129,                            !- Field 17044
  Until: 07:00,                           !- Field 17045
  0.21680151,                             !- Field 17046
  Until: 08:00,                           !- Field 17047
  0.45162767,                             !- Field 17048
  Until: 09:00,                           !- Field 17049
  0.524848328,                            !- Field 17050
  Until: 10:00,                           !- Field 17051
  0.515279457,                            !- Field 17052
  Until: 11:00,                           !- Field 17053
  0.501931369,                            !- Field 17054
  Until: 12:00,                           !- Field 17055
  0.593231237,                            !- Field 17056
  Until: 13:00,                           !- Field 17057
  0.556509576,                            !- Field 17058
  Until: 14:00,                           !- Field 17059
  0.499696345,                            !- Field 17060
  Until: 15:00,                           !- Field 17061
  0.39499922,                             !- Field 17062
  Until: 16:00,                           !- Field 17063
  0.158354176,                            !- Field 17064
  Until: 17:00,                           !- Field 17065
  0.089291492,                            !- Field 17066
  Until: 18:00,                           !- Field 17067
  0.06757538,                             !- Field 17068
  Until: 19:00,                           !- Field 17069
  0.159901236,                            !- Field 17070
  Until: 20:00,                           !- Field 17071
  0.252347119,                            !- Field 17072
  Until: 21:00,                           !- Field 17073
  0.411786393,                            !- Field 17074
  Until: 22:00,                           !- Field 17075
  0.575919937,                            !- Field 17076
  Until: 23:00,                           !- Field 17077
  0.607254872,                            !- Field 17078
  Until: 24:00,                           !- Field 17079
  0.660907889,                            !- Field 17080
  Through: 12/11,                         !- Field 17081
  For: AllDays,                           !- Field 17082
  Until: 01:00,                           !- Field 17083
  0.541304769,                            !- Field 17084
  Until: 02:00,                           !- Field 17085
  0.470990059,                            !- Field 17086
  Until: 03:00,                           !- Field 17087
  0.449632587,                            !- Field 17088
  Until: 04:00,                           !- Field 17089
  0.419830072,                            !- Field 17090
  Until: 05:00,                           !- Field 17091
  0.422393993,                            !- Field 17092
  Until: 06:00,                           !- Field 17093
  0.312641272,                            !- Field 17094
  Until: 07:00,                           !- Field 17095
  0.151566529,                            !- Field 17096
  Until: 08:00,                           !- Field 17097
  0.335953346,                            !- Field 17098
  Until: 09:00,                           !- Field 17099
  0.443851258,                            !- Field 17100
  Until: 10:00,                           !- Field 17101
  0.612446998,                            !- Field 17102
  Until: 11:00,                           !- Field 17103
  0.687612496,                            !- Field 17104
  Until: 12:00,                           !- Field 17105
  0.629180176,                            !- Field 17106
  Until: 13:00,                           !- Field 17107
  0.679121072,                            !- Field 17108
  Until: 14:00,                           !- Field 17109
  0.508503593,                            !- Field 17110
  Until: 15:00,                           !- Field 17111
  0.502262097,                            !- Field 17112
  Until: 16:00,                           !- Field 17113
  0.342208672,                            !- Field 17114
  Until: 17:00,                           !- Field 17115
  0.198093062,                            !- Field 17116
  Until: 18:00,                           !- Field 17117
  0.234632123,                            !- Field 17118
  Until: 19:00,                           !- Field 17119
  0.500931065,                            !- Field 17120
  Until: 20:00,                           !- Field 17121
  0.723893493,                            !- Field 17122
  Until: 21:00,                           !- Field 17123
  0.672436537,                            !- Field 17124
  Until: 22:00,                           !- Field 17125
  0.690711739,                            !- Field 17126
  Until: 23:00,                           !- Field 17127
  0.601364806,                            !- Field 17128
  Until: 24:00,                           !- Field 17129
  0.542559343,                            !- Field 17130
  Through: 12/12,                         !- Field 17131
  For: AllDays,                           !- Field 17132
  Until: 01:00,                           !- Field 17133
  0.522739351,                            !- Field 17134
  Until: 02:00,                           !- Field 17135
  0.393152854,                            !- Field 17136
  Until: 03:00,                           !- Field 17137
  0.396111336,                            !- Field 17138
  Until: 04:00,                           !- Field 17139
  0.391348032,                            !- Field 17140
  Until: 05:00,                           !- Field 17141
  0.400012964,                            !- Field 17142
  Until: 06:00,                           !- Field 17143
  0.314357531,                            !- Field 17144
  Until: 07:00,                           !- Field 17145
  0.302398813,                            !- Field 17146
  Until: 08:00,                           !- Field 17147
  0.570026213,                            !- Field 17148
  Until: 09:00,                           !- Field 17149
  0.634965158,                            !- Field 17150
  Until: 10:00,                           !- Field 17151
  0.544730253,                            !- Field 17152
  Until: 11:00,                           !- Field 17153
  0.509955729,                            !- Field 17154
  Until: 12:00,                           !- Field 17155
  0.41372333,                             !- Field 17156
  Until: 13:00,                           !- Field 17157
  0.43332428,                             !- Field 17158
  Until: 14:00,                           !- Field 17159
  0.483158511,                            !- Field 17160
  Until: 15:00,                           !- Field 17161
  0.485915207,                            !- Field 17162
  Until: 16:00,                           !- Field 17163
  0.349799506,                            !- Field 17164
  Until: 17:00,                           !- Field 17165
  0.187686208,                            !- Field 17166
  Until: 18:00,                           !- Field 17167
  0.261419907,                            !- Field 17168
  Until: 19:00,                           !- Field 17169
  0.388800858,                            !- Field 17170
  Until: 20:00,                           !- Field 17171
  0.51649012,                             !- Field 17172
  Until: 21:00,                           !- Field 17173
  0.520234912,                            !- Field 17174
  Until: 22:00,                           !- Field 17175
  0.602570184,                            !- Field 17176
  Until: 23:00,                           !- Field 17177
  0.602676033,                            !- Field 17178
  Until: 24:00,                           !- Field 17179
  0.505492611,                            !- Field 17180
  Through: 12/13,                         !- Field 17181
  For: AllDays,                           !- Field 17182
  Until: 01:00,                           !- Field 17183
  0.453826617,                            !- Field 17184
  Until: 02:00,                           !- Field 17185
  0.377703019,                            !- Field 17186
  Until: 03:00,                           !- Field 17187
  0.406979229,                            !- Field 17188
  Until: 04:00,                           !- Field 17189
  0.344428004,                            !- Field 17190
  Until: 05:00,                           !- Field 17191
  0.41662566,                             !- Field 17192
  Until: 06:00,                           !- Field 17193
  0.295023551,                            !- Field 17194
  Until: 07:00,                           !- Field 17195
  0.280034192,                            !- Field 17196
  Until: 08:00,                           !- Field 17197
  0.61867102,                             !- Field 17198
  Until: 09:00,                           !- Field 17199
  0.582019661,                            !- Field 17200
  Until: 10:00,                           !- Field 17201
  0.454791703,                            !- Field 17202
  Until: 11:00,                           !- Field 17203
  0.44458165,                             !- Field 17204
  Until: 12:00,                           !- Field 17205
  0.536606002,                            !- Field 17206
  Until: 13:00,                           !- Field 17207
  0.431141946,                            !- Field 17208
  Until: 14:00,                           !- Field 17209
  0.411195952,                            !- Field 17210
  Until: 15:00,                           !- Field 17211
  0.434785454,                            !- Field 17212
  Until: 16:00,                           !- Field 17213
  0.444357992,                            !- Field 17214
  Until: 17:00,                           !- Field 17215
  0.34882365,                             !- Field 17216
  Until: 18:00,                           !- Field 17217
  0.344684041,                            !- Field 17218
  Until: 19:00,                           !- Field 17219
  0.615361232,                            !- Field 17220
  Until: 20:00,                           !- Field 17221
  0.58389826,                             !- Field 17222
  Until: 21:00,                           !- Field 17223
  0.538070804,                            !- Field 17224
  Until: 22:00,                           !- Field 17225
  0.649545608,                            !- Field 17226
  Until: 23:00,                           !- Field 17227
  0.514765815,                            !- Field 17228
  Until: 24:00,                           !- Field 17229
  0.610802572,                            !- Field 17230
  Through: 12/14,                         !- Field 17231
  For: AllDays,                           !- Field 17232
  Until: 01:00,                           !- Field 17233
  0.505562478,                            !- Field 17234
  Until: 02:00,                           !- Field 17235
  0.461408859,                            !- Field 17236
  Until: 03:00,                           !- Field 17237
  0.447429042,                            !- Field 17238
  Until: 04:00,                           !- Field 17239
  0.379909595,                            !- Field 17240
  Until: 05:00,                           !- Field 17241
  0.429900612,                            !- Field 17242
  Until: 06:00,                           !- Field 17243
  0.390693314,                            !- Field 17244
  Until: 07:00,                           !- Field 17245
  0.371276326,                            !- Field 17246
  Until: 08:00,                           !- Field 17247
  0.647584846,                            !- Field 17248
  Until: 09:00,                           !- Field 17249
  0.611384302,                            !- Field 17250
  Until: 10:00,                           !- Field 17251
  0.566154504,                            !- Field 17252
  Until: 11:00,                           !- Field 17253
  0.460811896,                            !- Field 17254
  Until: 12:00,                           !- Field 17255
  0.42003694,                             !- Field 17256
  Until: 13:00,                           !- Field 17257
  0.39022129,                             !- Field 17258
  Until: 14:00,                           !- Field 17259
  0.490978922,                            !- Field 17260
  Until: 15:00,                           !- Field 17261
  0.492676292,                            !- Field 17262
  Until: 16:00,                           !- Field 17263
  0.365585662,                            !- Field 17264
  Until: 17:00,                           !- Field 17265
  0.145478771,                            !- Field 17266
  Until: 18:00,                           !- Field 17267
  0.16454752,                             !- Field 17268
  Until: 19:00,                           !- Field 17269
  0.423511239,                            !- Field 17270
  Until: 20:00,                           !- Field 17271
  0.369691415,                            !- Field 17272
  Until: 21:00,                           !- Field 17273
  0.552206435,                            !- Field 17274
  Until: 22:00,                           !- Field 17275
  0.589105215,                            !- Field 17276
  Until: 23:00,                           !- Field 17277
  0.509291918,                            !- Field 17278
  Until: 24:00,                           !- Field 17279
  0.599683932,                            !- Field 17280
  Through: 12/15,                         !- Field 17281
  For: AllDays,                           !- Field 17282
  Until: 01:00,                           !- Field 17283
  0.546849912,                            !- Field 17284
  Until: 02:00,                           !- Field 17285
  0.375294197,                            !- Field 17286
  Until: 03:00,                           !- Field 17287
  0.344674779,                            !- Field 17288
  Until: 04:00,                           !- Field 17289
  0.337108821,                            !- Field 17290
  Until: 05:00,                           !- Field 17291
  0.392267222,                            !- Field 17292
  Until: 06:00,                           !- Field 17293
  0.297833219,                            !- Field 17294
  Until: 07:00,                           !- Field 17295
  0.312801786,                            !- Field 17296
  Until: 08:00,                           !- Field 17297
  0.524671183,                            !- Field 17298
  Until: 09:00,                           !- Field 17299
  0.577845549,                            !- Field 17300
  Until: 10:00,                           !- Field 17301
  0.443440113,                            !- Field 17302
  Until: 11:00,                           !- Field 17303
  0.417622705,                            !- Field 17304
  Until: 12:00,                           !- Field 17305
  0.457700547,                            !- Field 17306
  Until: 13:00,                           !- Field 17307
  0.498888869,                            !- Field 17308
  Until: 14:00,                           !- Field 17309
  0.569837395,                            !- Field 17310
  Until: 15:00,                           !- Field 17311
  0.478704456,                            !- Field 17312
  Until: 16:00,                           !- Field 17313
  0.391750313,                            !- Field 17314
  Until: 17:00,                           !- Field 17315
  0.122235991,                            !- Field 17316
  Until: 18:00,                           !- Field 17317
  0.16458788,                             !- Field 17318
  Until: 19:00,                           !- Field 17319
  0.242066292,                            !- Field 17320
  Until: 20:00,                           !- Field 17321
  0.485374111,                            !- Field 17322
  Until: 21:00,                           !- Field 17323
  0.605513801,                            !- Field 17324
  Until: 22:00,                           !- Field 17325
  0.603466936,                            !- Field 17326
  Until: 23:00,                           !- Field 17327
  0.610438827,                            !- Field 17328
  Until: 24:00,                           !- Field 17329
  0.6273711,                              !- Field 17330
  Through: 12/16,                         !- Field 17331
  For: AllDays,                           !- Field 17332
  Until: 01:00,                           !- Field 17333
  0.487410966,                            !- Field 17334
  Until: 02:00,                           !- Field 17335
  0.419621294,                            !- Field 17336
  Until: 03:00,                           !- Field 17337
  0.374350328,                            !- Field 17338
  Until: 04:00,                           !- Field 17339
  0.349508302,                            !- Field 17340
  Until: 05:00,                           !- Field 17341
  0.384691348,                            !- Field 17342
  Until: 06:00,                           !- Field 17343
  0.339026368,                            !- Field 17344
  Until: 07:00,                           !- Field 17345
  0.329297039,                            !- Field 17346
  Until: 08:00,                           !- Field 17347
  0.528967167,                            !- Field 17348
  Until: 09:00,                           !- Field 17349
  0.585076648,                            !- Field 17350
  Until: 10:00,                           !- Field 17351
  0.527298459,                            !- Field 17352
  Until: 11:00,                           !- Field 17353
  0.45536708,                             !- Field 17354
  Until: 12:00,                           !- Field 17355
  0.434557541,                            !- Field 17356
  Until: 13:00,                           !- Field 17357
  0.462931059,                            !- Field 17358
  Until: 14:00,                           !- Field 17359
  0.495964247,                            !- Field 17360
  Until: 15:00,                           !- Field 17361
  0.48893802,                             !- Field 17362
  Until: 16:00,                           !- Field 17363
  0.294560264,                            !- Field 17364
  Until: 17:00,                           !- Field 17365
  0.227926337,                            !- Field 17366
  Until: 18:00,                           !- Field 17367
  0.305619367,                            !- Field 17368
  Until: 19:00,                           !- Field 17369
  0.285901342,                            !- Field 17370
  Until: 20:00,                           !- Field 17371
  0.315165142,                            !- Field 17372
  Until: 21:00,                           !- Field 17373
  0.559512408,                            !- Field 17374
  Until: 22:00,                           !- Field 17375
  0.570676869,                            !- Field 17376
  Until: 23:00,                           !- Field 17377
  0.549545001,                            !- Field 17378
  Until: 24:00,                           !- Field 17379
  0.612089005,                            !- Field 17380
  Through: 12/17,                         !- Field 17381
  For: AllDays,                           !- Field 17382
  Until: 01:00,                           !- Field 17383
  0.534060119,                            !- Field 17384
  Until: 02:00,                           !- Field 17385
  0.44380586,                             !- Field 17386
  Until: 03:00,                           !- Field 17387
  0.43302723,                             !- Field 17388
  Until: 04:00,                           !- Field 17389
  0.388199489,                            !- Field 17390
  Until: 05:00,                           !- Field 17391
  0.39461065,                             !- Field 17392
  Until: 06:00,                           !- Field 17393
  0.288241129,                            !- Field 17394
  Until: 07:00,                           !- Field 17395
  0.21680151,                             !- Field 17396
  Until: 08:00,                           !- Field 17397
  0.45162767,                             !- Field 17398
  Until: 09:00,                           !- Field 17399
  0.524848328,                            !- Field 17400
  Until: 10:00,                           !- Field 17401
  0.515279457,                            !- Field 17402
  Until: 11:00,                           !- Field 17403
  0.501931369,                            !- Field 17404
  Until: 12:00,                           !- Field 17405
  0.593231237,                            !- Field 17406
  Until: 13:00,                           !- Field 17407
  0.556509576,                            !- Field 17408
  Until: 14:00,                           !- Field 17409
  0.499696345,                            !- Field 17410
  Until: 15:00,                           !- Field 17411
  0.39499922,                             !- Field 17412
  Until: 16:00,                           !- Field 17413
  0.158354176,                            !- Field 17414
  Until: 17:00,                           !- Field 17415
  0.089291492,                            !- Field 17416
  Until: 18:00,                           !- Field 17417
  0.06757538,                             !- Field 17418
  Until: 19:00,                           !- Field 17419
  0.159901236,                            !- Field 17420
  Until: 20:00,                           !- Field 17421
  0.252347119,                            !- Field 17422
  Until: 21:00,                           !- Field 17423
  0.411786393,                            !- Field 17424
  Until: 22:00,                           !- Field 17425
  0.575919937,                            !- Field 17426
  Until: 23:00,                           !- Field 17427
  0.607254872,                            !- Field 17428
  Until: 24:00,                           !- Field 17429
  0.660907889,                            !- Field 17430
  Through: 12/18,                         !- Field 17431
  For: AllDays,                           !- Field 17432
  Until: 01:00,                           !- Field 17433
  0.541304769,                            !- Field 17434
  Until: 02:00,                           !- Field 17435
  0.470990059,                            !- Field 17436
  Until: 03:00,                           !- Field 17437
  0.449632587,                            !- Field 17438
  Until: 04:00,                           !- Field 17439
  0.419830072,                            !- Field 17440
  Until: 05:00,                           !- Field 17441
  0.422393993,                            !- Field 17442
  Until: 06:00,                           !- Field 17443
  0.312641272,                            !- Field 17444
  Until: 07:00,                           !- Field 17445
  0.151566529,                            !- Field 17446
  Until: 08:00,                           !- Field 17447
  0.335953346,                            !- Field 17448
  Until: 09:00,                           !- Field 17449
  0.443851258,                            !- Field 17450
  Until: 10:00,                           !- Field 17451
  0.612446998,                            !- Field 17452
  Until: 11:00,                           !- Field 17453
  0.687612496,                            !- Field 17454
  Until: 12:00,                           !- Field 17455
  0.629180176,                            !- Field 17456
  Until: 13:00,                           !- Field 17457
  0.679121072,                            !- Field 17458
  Until: 14:00,                           !- Field 17459
  0.508503593,                            !- Field 17460
  Until: 15:00,                           !- Field 17461
  0.502262097,                            !- Field 17462
  Until: 16:00,                           !- Field 17463
  0.342208672,                            !- Field 17464
  Until: 17:00,                           !- Field 17465
  0.198093062,                            !- Field 17466
  Until: 18:00,                           !- Field 17467
  0.234632123,                            !- Field 17468
  Until: 19:00,                           !- Field 17469
  0.500931065,                            !- Field 17470
  Until: 20:00,                           !- Field 17471
  0.723893493,                            !- Field 17472
  Until: 21:00,                           !- Field 17473
  0.672436537,                            !- Field 17474
  Until: 22:00,                           !- Field 17475
  0.690711739,                            !- Field 17476
  Until: 23:00,                           !- Field 17477
  0.601364806,                            !- Field 17478
  Until: 24:00,                           !- Field 17479
  0.542559343,                            !- Field 17480
  Through: 12/19,                         !- Field 17481
  For: AllDays,                           !- Field 17482
  Until: 01:00,                           !- Field 17483
  0.522739351,                            !- Field 17484
  Until: 02:00,                           !- Field 17485
  0.393152854,                            !- Field 17486
  Until: 03:00,                           !- Field 17487
  0.396111336,                            !- Field 17488
  Until: 04:00,                           !- Field 17489
  0.391348032,                            !- Field 17490
  Until: 05:00,                           !- Field 17491
  0.400012964,                            !- Field 17492
  Until: 06:00,                           !- Field 17493
  0.314357531,                            !- Field 17494
  Until: 07:00,                           !- Field 17495
  0.302398813,                            !- Field 17496
  Until: 08:00,                           !- Field 17497
  0.570026213,                            !- Field 17498
  Until: 09:00,                           !- Field 17499
  0.634965158,                            !- Field 17500
  Until: 10:00,                           !- Field 17501
  0.544730253,                            !- Field 17502
  Until: 11:00,                           !- Field 17503
  0.509955729,                            !- Field 17504
  Until: 12:00,                           !- Field 17505
  0.41372333,                             !- Field 17506
  Until: 13:00,                           !- Field 17507
  0.43332428,                             !- Field 17508
  Until: 14:00,                           !- Field 17509
  0.483158511,                            !- Field 17510
  Until: 15:00,                           !- Field 17511
  0.485915207,                            !- Field 17512
  Until: 16:00,                           !- Field 17513
  0.349799506,                            !- Field 17514
  Until: 17:00,                           !- Field 17515
  0.187686208,                            !- Field 17516
  Until: 18:00,                           !- Field 17517
  0.261419907,                            !- Field 17518
  Until: 19:00,                           !- Field 17519
  0.388800858,                            !- Field 17520
  Until: 20:00,                           !- Field 17521
  0.51649012,                             !- Field 17522
  Until: 21:00,                           !- Field 17523
  0.520234912,                            !- Field 17524
  Until: 22:00,                           !- Field 17525
  0.602570184,                            !- Field 17526
  Until: 23:00,                           !- Field 17527
  0.602676033,                            !- Field 17528
  Until: 24:00,                           !- Field 17529
  0.505492611,                            !- Field 17530
  Through: 12/20,                         !- Field 17531
  For: AllDays,                           !- Field 17532
  Until: 01:00,                           !- Field 17533
  0.453826617,                            !- Field 17534
  Until: 02:00,                           !- Field 17535
  0.377703019,                            !- Field 17536
  Until: 03:00,                           !- Field 17537
  0.406979229,                            !- Field 17538
  Until: 04:00,                           !- Field 17539
  0.344428004,                            !- Field 17540
  Until: 05:00,                           !- Field 17541
  0.41662566,                             !- Field 17542
  Until: 06:00,                           !- Field 17543
  0.295023551,                            !- Field 17544
  Until: 07:00,                           !- Field 17545
  0.280034192,                            !- Field 17546
  Until: 08:00,                           !- Field 17547
  0.61867102,                             !- Field 17548
  Until: 09:00,                           !- Field 17549
  0.582019661,                            !- Field 17550
  Until: 10:00,                           !- Field 17551
  0.454791703,                            !- Field 17552
  Until: 11:00,                           !- Field 17553
  0.44458165,                             !- Field 17554
  Until: 12:00,                           !- Field 17555
  0.536606002,                            !- Field 17556
  Until: 13:00,                           !- Field 17557
  0.431141946,                            !- Field 17558
  Until: 14:00,                           !- Field 17559
  0.411195952,                            !- Field 17560
  Until: 15:00,                           !- Field 17561
  0.434785454,                            !- Field 17562
  Until: 16:00,                           !- Field 17563
  0.444357992,                            !- Field 17564
  Until: 17:00,                           !- Field 17565
  0.34882365,                             !- Field 17566
  Until: 18:00,                           !- Field 17567
  0.344684041,                            !- Field 17568
  Until: 19:00,                           !- Field 17569
  0.615361232,                            !- Field 17570
  Until: 20:00,                           !- Field 17571
  0.58389826,                             !- Field 17572
  Until: 21:00,                           !- Field 17573
  0.538070804,                            !- Field 17574
  Until: 22:00,                           !- Field 17575
  0.649545608,                            !- Field 17576
  Until: 23:00,                           !- Field 17577
  0.514765815,                            !- Field 17578
  Until: 24:00,                           !- Field 17579
  0.610802572,                            !- Field 17580
  Through: 12/21,                         !- Field 17581
  For: AllDays,                           !- Field 17582
  Until: 01:00,                           !- Field 17583
  0.505562478,                            !- Field 17584
  Until: 02:00,                           !- Field 17585
  0.461408859,                            !- Field 17586
  Until: 03:00,                           !- Field 17587
  0.447429042,                            !- Field 17588
  Until: 04:00,                           !- Field 17589
  0.379909595,                            !- Field 17590
  Until: 05:00,                           !- Field 17591
  0.429900612,                            !- Field 17592
  Until: 06:00,                           !- Field 17593
  0.390693314,                            !- Field 17594
  Until: 07:00,                           !- Field 17595
  0.371276326,                            !- Field 17596
  Until: 08:00,                           !- Field 17597
  0.647584846,                            !- Field 17598
  Until: 09:00,                           !- Field 17599
  0.611384302,                            !- Field 17600
  Until: 10:00,                           !- Field 17601
  0.566154504,                            !- Field 17602
  Until: 11:00,                           !- Field 17603
  0.460811896,                            !- Field 17604
  Until: 12:00,                           !- Field 17605
  0.42003694,                             !- Field 17606
  Until: 13:00,                           !- Field 17607
  0.39022129,                             !- Field 17608
  Until: 14:00,                           !- Field 17609
  0.490978922,                            !- Field 17610
  Until: 15:00,                           !- Field 17611
  0.492676292,                            !- Field 17612
  Until: 16:00,                           !- Field 17613
  0.365585662,                            !- Field 17614
  Until: 17:00,                           !- Field 17615
  0.145478771,                            !- Field 17616
  Until: 18:00,                           !- Field 17617
  0.16454752,                             !- Field 17618
  Until: 19:00,                           !- Field 17619
  0.423511239,                            !- Field 17620
  Until: 20:00,                           !- Field 17621
  0.369691415,                            !- Field 17622
  Until: 21:00,                           !- Field 17623
  0.552206435,                            !- Field 17624
  Until: 22:00,                           !- Field 17625
  0.589105215,                            !- Field 17626
  Until: 23:00,                           !- Field 17627
  0.509291918,                            !- Field 17628
  Until: 24:00,                           !- Field 17629
  0.599683932,                            !- Field 17630
  Through: 12/22,                         !- Field 17631
  For: AllDays,                           !- Field 17632
  Until: 01:00,                           !- Field 17633
  0.546849912,                            !- Field 17634
  Until: 02:00,                           !- Field 17635
  0.375294197,                            !- Field 17636
  Until: 03:00,                           !- Field 17637
  0.344674779,                            !- Field 17638
  Until: 04:00,                           !- Field 17639
  0.337108821,                            !- Field 17640
  Until: 05:00,                           !- Field 17641
  0.392267222,                            !- Field 17642
  Until: 06:00,                           !- Field 17643
  0.297833219,                            !- Field 17644
  Until: 07:00,                           !- Field 17645
  0.312801786,                            !- Field 17646
  Until: 08:00,                           !- Field 17647
  0.524671183,                            !- Field 17648
  Until: 09:00,                           !- Field 17649
  0.577845549,                            !- Field 17650
  Until: 10:00,                           !- Field 17651
  0.443440113,                            !- Field 17652
  Until: 11:00,                           !- Field 17653
  0.417622705,                            !- Field 17654
  Until: 12:00,                           !- Field 17655
  0.457700547,                            !- Field 17656
  Until: 13:00,                           !- Field 17657
  0.498888869,                            !- Field 17658
  Until: 14:00,                           !- Field 17659
  0.569837395,                            !- Field 17660
  Until: 15:00,                           !- Field 17661
  0.478704456,                            !- Field 17662
  Until: 16:00,                           !- Field 17663
  0.391750313,                            !- Field 17664
  Until: 17:00,                           !- Field 17665
  0.122235991,                            !- Field 17666
  Until: 18:00,                           !- Field 17667
  0.16458788,                             !- Field 17668
  Until: 19:00,                           !- Field 17669
  0.242066292,                            !- Field 17670
  Until: 20:00,                           !- Field 17671
  0.485374111,                            !- Field 17672
  Until: 21:00,                           !- Field 17673
  0.605513801,                            !- Field 17674
  Until: 22:00,                           !- Field 17675
  0.603466936,                            !- Field 17676
  Until: 23:00,                           !- Field 17677
  0.610438827,                            !- Field 17678
  Until: 24:00,                           !- Field 17679
  0.6273711,                              !- Field 17680
  Through: 12/23,                         !- Field 17681
  For: AllDays,                           !- Field 17682
  Until: 01:00,                           !- Field 17683
  0.487410966,                            !- Field 17684
  Until: 02:00,                           !- Field 17685
  0.419621294,                            !- Field 17686
  Until: 03:00,                           !- Field 17687
  0.374350328,                            !- Field 17688
  Until: 04:00,                           !- Field 17689
  0.349508302,                            !- Field 17690
  Until: 05:00,                           !- Field 17691
  0.384691348,                            !- Field 17692
  Until: 06:00,                           !- Field 17693
  0.339026368,                            !- Field 17694
  Until: 07:00,                           !- Field 17695
  0.329297039,                            !- Field 17696
  Until: 08:00,                           !- Field 17697
  0.528967167,                            !- Field 17698
  Until: 09:00,                           !- Field 17699
  0.585076648,                            !- Field 17700
  Until: 10:00,                           !- Field 17701
  0.527298459,                            !- Field 17702
  Until: 11:00,                           !- Field 17703
  0.45536708,                             !- Field 17704
  Until: 12:00,                           !- Field 17705
  0.434557541,                            !- Field 17706
  Until: 13:00,                           !- Field 17707
  0.462931059,                            !- Field 17708
  Until: 14:00,                           !- Field 17709
  0.495964247,                            !- Field 17710
  Until: 15:00,                           !- Field 17711
  0.48893802,                             !- Field 17712
  Until: 16:00,                           !- Field 17713
  0.294560264,                            !- Field 17714
  Until: 17:00,                           !- Field 17715
  0.227926337,                            !- Field 17716
  Until: 18:00,                           !- Field 17717
  0.305619367,                            !- Field 17718
  Until: 19:00,                           !- Field 17719
  0.285901342,                            !- Field 17720
  Until: 20:00,                           !- Field 17721
  0.315165142,                            !- Field 17722
  Until: 21:00,                           !- Field 17723
  0.559512408,                            !- Field 17724
  Until: 22:00,                           !- Field 17725
  0.570676869,                            !- Field 17726
  Until: 23:00,                           !- Field 17727
  0.549545001,                            !- Field 17728
  Until: 24:00,                           !- Field 17729
  0.612089005,                            !- Field 17730
  Through: 12/24,                         !- Field 17731
  For: AllDays,                           !- Field 17732
  Until: 01:00,                           !- Field 17733
  0.534060119,                            !- Field 17734
  Until: 02:00,                           !- Field 17735
  0.44380586,                             !- Field 17736
  Until: 03:00,                           !- Field 17737
  0.43302723,                             !- Field 17738
  Until: 04:00,                           !- Field 17739
  0.388199489,                            !- Field 17740
  Until: 05:00,                           !- Field 17741
  0.39461065,                             !- Field 17742
  Until: 06:00,                           !- Field 17743
  0.288241129,                            !- Field 17744
  Until: 07:00,                           !- Field 17745
  0.21680151,                             !- Field 17746
  Until: 08:00,                           !- Field 17747
  0.45162767,                             !- Field 17748
  Until: 09:00,                           !- Field 17749
  0.524848328,                            !- Field 17750
  Until: 10:00,                           !- Field 17751
  0.515279457,                            !- Field 17752
  Until: 11:00,                           !- Field 17753
  0.501931369,                            !- Field 17754
  Until: 12:00,                           !- Field 17755
  0.593231237,                            !- Field 17756
  Until: 13:00,                           !- Field 17757
  0.556509576,                            !- Field 17758
  Until: 14:00,                           !- Field 17759
  0.499696345,                            !- Field 17760
  Until: 15:00,                           !- Field 17761
  0.39499922,                             !- Field 17762
  Until: 16:00,                           !- Field 17763
  0.158354176,                            !- Field 17764
  Until: 17:00,                           !- Field 17765
  0.089291492,                            !- Field 17766
  Until: 18:00,                           !- Field 17767
  0.06757538,                             !- Field 17768
  Until: 19:00,                           !- Field 17769
  0.159901236,                            !- Field 17770
  Until: 20:00,                           !- Field 17771
  0.252347119,                            !- Field 17772
  Until: 21:00,                           !- Field 17773
  0.411786393,                            !- Field 17774
  Until: 22:00,                           !- Field 17775
  0.575919937,                            !- Field 17776
  Until: 23:00,                           !- Field 17777
  0.607254872,                            !- Field 17778
  Until: 24:00,                           !- Field 17779
  0.660907889,                            !- Field 17780
  Through: 12/25,                         !- Field 17781
  For: AllDays,                           !- Field 17782
  Until: 01:00,                           !- Field 17783
  0.541304769,                            !- Field 17784
  Until: 02:00,                           !- Field 17785
  0.470990059,                            !- Field 17786
  Until: 03:00,                           !- Field 17787
  0.449632587,                            !- Field 17788
  Until: 04:00,                           !- Field 17789
  0.419830072,                            !- Field 17790
  Until: 05:00,                           !- Field 17791
  0.422393993,                            !- Field 17792
  Until: 06:00,                           !- Field 17793
  0.312641272,                            !- Field 17794
  Until: 07:00,                           !- Field 17795
  0.151566529,                            !- Field 17796
  Until: 08:00,                           !- Field 17797
  0.335953346,                            !- Field 17798
  Until: 09:00,                           !- Field 17799
  0.443851258,                            !- Field 17800
  Until: 10:00,                           !- Field 17801
  0.612446998,                            !- Field 17802
  Until: 11:00,                           !- Field 17803
  0.687612496,                            !- Field 17804
  Until: 12:00,                           !- Field 17805
  0.629180176,                            !- Field 17806
  Until: 13:00,                           !- Field 17807
  0.679121072,                            !- Field 17808
  Until: 14:00,                           !- Field 17809
  0.508503593,                            !- Field 17810
  Until: 15:00,                           !- Field 17811
  0.502262097,                            !- Field 17812
  Until: 16:00,                           !- Field 17813
  0.342208672,                            !- Field 17814
  Until: 17:00,                           !- Field 17815
  0.198093062,                            !- Field 17816
  Until: 18:00,                           !- Field 17817
  0.234632123,                            !- Field 17818
  Until: 19:00,                           !- Field 17819
  0.500931065,                            !- Field 17820
  Until: 20:00,                           !- Field 17821
  0.723893493,                            !- Field 17822
  Until: 21:00,                           !- Field 17823
  0.672436537,                            !- Field 17824
  Until: 22:00,                           !- Field 17825
  0.690711739,                            !- Field 17826
  Until: 23:00,                           !- Field 17827
  0.601364806,                            !- Field 17828
  Until: 24:00,                           !- Field 17829
  0.542559343,                            !- Field 17830
  Through: 12/26,                         !- Field 17831
  For: AllDays,                           !- Field 17832
  Until: 01:00,                           !- Field 17833
  0.522739351,                            !- Field 17834
  Until: 02:00,                           !- Field 17835
  0.393152854,                            !- Field 17836
  Until: 03:00,                           !- Field 17837
  0.396111336,                            !- Field 17838
  Until: 04:00,                           !- Field 17839
  0.391348032,                            !- Field 17840
  Until: 05:00,                           !- Field 17841
  0.400012964,                            !- Field 17842
  Until: 06:00,                           !- Field 17843
  0.314357531,                            !- Field 17844
  Until: 07:00,                           !- Field 17845
  0.302398813,                            !- Field 17846
  Until: 08:00,                           !- Field 17847
  0.570026213,                            !- Field 17848
  Until: 09:00,                           !- Field 17849
  0.634965158,                            !- Field 17850
  Until: 10:00,                           !- Field 17851
  0.544730253,                            !- Field 17852
  Until: 11:00,                           !- Field 17853
  0.509955729,                            !- Field 17854
  Until: 12:00,                           !- Field 17855
  0.41372333,                             !- Field 17856
  Until: 13:00,                           !- Field 17857
  0.43332428,                             !- Field 17858
  Until: 14:00,                           !- Field 17859
  0.483158511,                            !- Field 17860
  Until: 15:00,                           !- Field 17861
  0.485915207,                            !- Field 17862
  Until: 16:00,                           !- Field 17863
  0.349799506,                            !- Field 17864
  Until: 17:00,                           !- Field 17865
  0.187686208,                            !- Field 17866
  Until: 18:00,                           !- Field 17867
  0.261419907,                            !- Field 17868
  Until: 19:00,                           !- Field 17869
  0.388800858,                            !- Field 17870
  Until: 20:00,                           !- Field 17871
  0.51649012,                             !- Field 17872
  Until: 21:00,                           !- Field 17873
  0.520234912,                            !- Field 17874
  Until: 22:00,                           !- Field 17875
  0.602570184,                            !- Field 17876
  Until: 23:00,                           !- Field 17877
  0.602676033,                            !- Field 17878
  Until: 24:00,                           !- Field 17879
  0.505492611,                            !- Field 17880
  Through: 12/27,                         !- Field 17881
  For: AllDays,                           !- Field 17882
  Until: 01:00,                           !- Field 17883
  0.453826617,                            !- Field 17884
  Until: 02:00,                           !- Field 17885
  0.377703019,                            !- Field 17886
  Until: 03:00,                           !- Field 17887
  0.406979229,                            !- Field 17888
  Until: 04:00,                           !- Field 17889
  0.344428004,                            !- Field 17890
  Until: 05:00,                           !- Field 17891
  0.41662566,                             !- Field 17892
  Until: 06:00,                           !- Field 17893
  0.295023551,                            !- Field 17894
  Until: 07:00,                           !- Field 17895
  0.280034192,                            !- Field 17896
  Until: 08:00,                           !- Field 17897
  0.61867102,                             !- Field 17898
  Until: 09:00,                           !- Field 17899
  0.582019661,                            !- Field 17900
  Until: 10:00,                           !- Field 17901
  0.454791703,                            !- Field 17902
  Until: 11:00,                           !- Field 17903
  0.44458165,                             !- Field 17904
  Until: 12:00,                           !- Field 17905
  0.536606002,                            !- Field 17906
  Until: 13:00,                           !- Field 17907
  0.431141946,                            !- Field 17908
  Until: 14:00,                           !- Field 17909
  0.411195952,                            !- Field 17910
  Until: 15:00,                           !- Field 17911
  0.434785454,                            !- Field 17912
  Until: 16:00,                           !- Field 17913
  0.444357992,                            !- Field 17914
  Until: 17:00,                           !- Field 17915
  0.34882365,                             !- Field 17916
  Until: 18:00,                           !- Field 17917
  0.344684041,                            !- Field 17918
  Until: 19:00,                           !- Field 17919
  0.615361232,                            !- Field 17920
  Until: 20:00,                           !- Field 17921
  0.58389826,                             !- Field 17922
  Until: 21:00,                           !- Field 17923
  0.538070804,                            !- Field 17924
  Until: 22:00,                           !- Field 17925
  0.649545608,                            !- Field 17926
  Until: 23:00,                           !- Field 17927
  0.514765815,                            !- Field 17928
  Until: 24:00,                           !- Field 17929
  0.610802572,                            !- Field 17930
  Through: 12/28,                         !- Field 17931
  For: AllDays,                           !- Field 17932
  Until: 01:00,                           !- Field 17933
  0.505562478,                            !- Field 17934
  Until: 02:00,                           !- Field 17935
  0.461408859,                            !- Field 17936
  Until: 03:00,                           !- Field 17937
  0.447429042,                            !- Field 17938
  Until: 04:00,                           !- Field 17939
  0.379909595,                            !- Field 17940
  Until: 05:00,                           !- Field 17941
  0.429900612,                            !- Field 17942
  Until: 06:00,                           !- Field 17943
  0.390693314,                            !- Field 17944
  Until: 07:00,                           !- Field 17945
  0.371276326,                            !- Field 17946
  Until: 08:00,                           !- Field 17947
  0.647584846,                            !- Field 17948
  Until: 09:00,                           !- Field 17949
  0.611384302,                            !- Field 17950
  Until: 10:00,                           !- Field 17951
  0.566154504,                            !- Field 17952
  Until: 11:00,                           !- Field 17953
  0.460811896,                            !- Field 17954
  Until: 12:00,                           !- Field 17955
  0.42003694,                             !- Field 17956
  Until: 13:00,                           !- Field 17957
  0.39022129,                             !- Field 17958
  Until: 14:00,                           !- Field 17959
  0.490978922,                            !- Field 17960
  Until: 15:00,                           !- Field 17961
  0.492676292,                            !- Field 17962
  Until: 16:00,                           !- Field 17963
  0.365585662,                            !- Field 17964
  Until: 17:00,                           !- Field 17965
  0.145478771,                            !- Field 17966
  Until: 18:00,                           !- Field 17967
  0.16454752,                             !- Field 17968
  Until: 19:00,                           !- Field 17969
  0.423511239,                            !- Field 17970
  Until: 20:00,                           !- Field 17971
  0.369691415,                            !- Field 17972
  Until: 21:00,                           !- Field 17973
  0.552206435,                            !- Field 17974
  Until: 22:00,                           !- Field 17975
  0.589105215,                            !- Field 17976
  Until: 23:00,                           !- Field 17977
  0.509291918,                            !- Field 17978
  Until: 24:00,                           !- Field 17979
  0.599683932,                            !- Field 17980
  Through: 12/29,                         !- Field 17981
  For: AllDays,                           !- Field 17982
  Until: 01:00,                           !- Field 17983
  0.546849912,                            !- Field 17984
  Until: 02:00,                           !- Field 17985
  0.375294197,                            !- Field 17986
  Until: 03:00,                           !- Field 17987
  0.344674779,                            !- Field 17988
  Until: 04:00,                           !- Field 17989
  0.337108821,                            !- Field 17990
  Until: 05:00,                           !- Field 17991
  0.392267222,                            !- Field 17992
  Until: 06:00,                           !- Field 17993
  0.297833219,                            !- Field 17994
  Until: 07:00,                           !- Field 17995
  0.312801786,                            !- Field 17996
  Until: 08:00,                           !- Field 17997
  0.524671183,                            !- Field 17998
  Until: 09:00,                           !- Field 17999
  0.577845549,                            !- Field 18000
  Until: 10:00,                           !- Field 18001
  0.443440113,                            !- Field 18002
  Until: 11:00,                           !- Field 18003
  0.417622705,                            !- Field 18004
  Until: 12:00,                           !- Field 18005
  0.457700547,                            !- Field 18006
  Until: 13:00,                           !- Field 18007
  0.498888869,                            !- Field 18008
  Until: 14:00,                           !- Field 18009
  0.569837395,                            !- Field 18010
  Until: 15:00,                           !- Field 18011
  0.478704456,                            !- Field 18012
  Until: 16:00,                           !- Field 18013
  0.391750313,                            !- Field 18014
  Until: 17:00,                           !- Field 18015
  0.122235991,                            !- Field 18016
  Until: 18:00,                           !- Field 18017
  0.16458788,                             !- Field 18018
  Until: 19:00,                           !- Field 18019
  0.242066292,                            !- Field 18020
  Until: 20:00,                           !- Field 18021
  0.485374111,                            !- Field 18022
  Until: 21:00,                           !- Field 18023
  0.605513801,                            !- Field 18024
  Until: 22:00,                           !- Field 18025
  0.603466936,                            !- Field 18026
  Until: 23:00,                           !- Field 18027
  0.610438827,                            !- Field 18028
  Until: 24:00,                           !- Field 18029
  0.6273711,                              !- Field 18030
  Through: 12/30,                         !- Field 18031
  For: AllDays,                           !- Field 18032
  Until: 01:00,                           !- Field 18033
  0.487410966,                            !- Field 18034
  Until: 02:00,                           !- Field 18035
  0.419621294,                            !- Field 18036
  Until: 03:00,                           !- Field 18037
  0.374350328,                            !- Field 18038
  Until: 04:00,                           !- Field 18039
  0.349508302,                            !- Field 18040
  Until: 05:00,                           !- Field 18041
  0.384691348,                            !- Field 18042
  Until: 06:00,                           !- Field 18043
  0.339026368,                            !- Field 18044
  Until: 07:00,                           !- Field 18045
  0.329297039,                            !- Field 18046
  Until: 08:00,                           !- Field 18047
  0.528967167,                            !- Field 18048
  Until: 09:00,                           !- Field 18049
  0.585076648,                            !- Field 18050
  Until: 10:00,                           !- Field 18051
  0.527298459,                            !- Field 18052
  Until: 11:00,                           !- Field 18053
  0.45536708,                             !- Field 18054
  Until: 12:00,                           !- Field 18055
  0.434557541,                            !- Field 18056
  Until: 13:00,                           !- Field 18057
  0.462931059,                            !- Field 18058
  Until: 14:00,                           !- Field 18059
  0.495964247,                            !- Field 18060
  Until: 15:00,                           !- Field 18061
  0.48893802,                             !- Field 18062
  Until: 16:00,                           !- Field 18063
  0.294560264,                            !- Field 18064
  Until: 17:00,                           !- Field 18065
  0.227926337,                            !- Field 18066
  Until: 18:00,                           !- Field 18067
  0.305619367,                            !- Field 18068
  Until: 19:00,                           !- Field 18069
  0.285901342,                            !- Field 18070
  Until: 20:00,                           !- Field 18071
  0.315165142,                            !- Field 18072
  Until: 21:00,                           !- Field 18073
  0.559512408,                            !- Field 18074
  Until: 22:00,                           !- Field 18075
  0.570676869,                            !- Field 18076
  Until: 23:00,                           !- Field 18077
  0.549545001,                            !- Field 18078
  Until: 24:00,                           !- Field 18079
  0.612089005,                            !- Field 18080
  Through: 12/31,                         !- Field 18081
  For: AllDays,                           !- Field 18082
  Until: 01:00,                           !- Field 18083
  0.534060119,                            !- Field 18084
  Until: 02:00,                           !- Field 18085
  0.44380586,                             !- Field 18086
  Until: 03:00,                           !- Field 18087
  0.43302723,                             !- Field 18088
  Until: 04:00,                           !- Field 18089
  0.388199489,                            !- Field 18090
  Until: 05:00,                           !- Field 18091
  0.39461065,                             !- Field 18092
  Until: 06:00,                           !- Field 18093
  0.288241129,                            !- Field 18094
  Until: 07:00,                           !- Field 18095
  0.21680151,                             !- Field 18096
  Until: 08:00,                           !- Field 18097
  0.45162767,                             !- Field 18098
  Until: 09:00,                           !- Field 18099
  0.524848328,                            !- Field 18100
  Until: 10:00,                           !- Field 18101
  0.515279457,                            !- Field 18102
  Until: 11:00,                           !- Field 18103
  0.501931369,                            !- Field 18104
  Until: 12:00,                           !- Field 18105
  0.593231237,                            !- Field 18106
  Until: 13:00,                           !- Field 18107
  0.556509576,                            !- Field 18108
  Until: 14:00,                           !- Field 18109
  0.499696345,                            !- Field 18110
  Until: 15:00,                           !- Field 18111
  0.39499922,                             !- Field 18112
  Until: 16:00,                           !- Field 18113
  0.158354176,                            !- Field 18114
  Until: 17:00,                           !- Field 18115
  0.089291492,                            !- Field 18116
  Until: 18:00,                           !- Field 18117
  0.06757538,                             !- Field 18118
  Until: 19:00,                           !- Field 18119
  0.159901236,                            !- Field 18120
  Until: 20:00,                           !- Field 18121
  0.252347119,                            !- Field 18122
  Until: 21:00,                           !- Field 18123
  0.411786393,                            !- Field 18124
  Until: 22:00,                           !- Field 18125
  0.575919937,                            !- Field 18126
  Until: 23:00,                           !- Field 18127
  0.607254872,                            !- Field 18128
  Until: 24:00,                           !- Field 18129
  0.660907889;                            !- Field 18130

ElectricEquipment,
  Electric Equipment 4 5.0 percent reduction, !- Name
  MURB small 1,                           !- Zone or ZoneList or Space or SpaceList Name
  Chaufeau,                               !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  894.52,                                 !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.1,                                    !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.9,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Compact,
  Chaufeau,                               !- Name
  Fractional 54,                          !- Schedule Type Limits Name
  Through: 01/01,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 01:00,                           !- Field 3
  0.196856535,                            !- Field 4
  Until: 02:00,                           !- Field 5
  0.147698401,                            !- Field 6
  Until: 03:00,                           !- Field 7
  0.122383111,                            !- Field 8
  Until: 04:00,                           !- Field 9
  0.111809538,                            !- Field 10
  Until: 05:00,                           !- Field 11
  0.107992062,                            !- Field 12
  Until: 06:00,                           !- Field 13
  0.116070582,                            !- Field 14
  Until: 07:00,                           !- Field 15
  0.120918661,                            !- Field 16
  Until: 08:00,                           !- Field 17
  0.231018063,                            !- Field 18
  Until: 09:00,                           !- Field 19
  0.408263173,                            !- Field 20
  Until: 10:00,                           !- Field 21
  0.492709676,                            !- Field 22
  Until: 11:00,                           !- Field 23
  0.550917247,                            !- Field 24
  Until: 12:00,                           !- Field 25
  0.552217959,                            !- Field 26
  Until: 13:00,                           !- Field 27
  0.569300621,                            !- Field 28
  Until: 14:00,                           !- Field 29
  0.508775828,                            !- Field 30
  Until: 15:00,                           !- Field 31
  0.467723309,                            !- Field 32
  Until: 16:00,                           !- Field 33
  0.424532559,                            !- Field 34
  Until: 17:00,                           !- Field 35
  0.447438165,                            !- Field 36
  Until: 18:00,                           !- Field 37
  0.52458528,                             !- Field 38
  Until: 19:00,                           !- Field 39
  0.616106362,                            !- Field 40
  Until: 20:00,                           !- Field 41
  0.52368937,                             !- Field 42
  Until: 21:00,                           !- Field 43
  0.465942821,                            !- Field 44
  Until: 22:00,                           !- Field 45
  0.40573142,                             !- Field 46
  Until: 23:00,                           !- Field 47
  0.356662448,                            !- Field 48
  Until: 24:00,                           !- Field 49
  0.26440405,                             !- Field 50
  Through: 01/02,                         !- Field 51
  For: AllDays,                           !- Field 52
  Until: 01:00,                           !- Field 53
  0.183554384,                            !- Field 54
  Until: 02:00,                           !- Field 55
  0.142910508,                            !- Field 56
  Until: 03:00,                           !- Field 57
  0.134831742,                            !- Field 58
  Until: 04:00,                           !- Field 59
  0.104963817,                            !- Field 60
  Until: 05:00,                           !- Field 61
  0.12204251,                             !- Field 62
  Until: 06:00,                           !- Field 63
  0.110441498,                            !- Field 64
  Until: 07:00,                           !- Field 65
  0.13886873,                             !- Field 66
  Until: 08:00,                           !- Field 67
  0.20696537,                             !- Field 68
  Until: 09:00,                           !- Field 69
  0.405067016,                            !- Field 70
  Until: 10:00,                           !- Field 71
  0.479396572,                            !- Field 72
  Until: 11:00,                           !- Field 73
  0.564172227,                            !- Field 74
  Until: 12:00,                           !- Field 75
  0.545012598,                            !- Field 76
  Until: 13:00,                           !- Field 77
  0.601286988,                            !- Field 78
  Until: 14:00,                           !- Field 79
  0.530530545,                            !- Field 80
  Until: 15:00,                           !- Field 81
  0.430723309,                            !- Field 82
  Until: 16:00,                           !- Field 83
  0.440764036,                            !- Field 84
  Until: 17:00,                           !- Field 85
  0.48945887,                             !- Field 86
  Until: 18:00,                           !- Field 87
  0.651553382,                            !- Field 88
  Until: 19:00,                           !- Field 89
  0.694221986,                            !- Field 90
  Until: 20:00,                           !- Field 91
  0.645627128,                            !- Field 92
  Until: 21:00,                           !- Field 93
  0.585819892,                            !- Field 94
  Until: 22:00,                           !- Field 95
  0.45626162,                             !- Field 96
  Until: 23:00,                           !- Field 97
  0.361222849,                            !- Field 98
  Until: 24:00,                           !- Field 99
  0.218923263,                            !- Field 100
  Through: 01/03,                         !- Field 101
  For: AllDays,                           !- Field 102
  Until: 01:00,                           !- Field 103
  0.171439485,                            !- Field 104
  Until: 02:00,                           !- Field 105
  0.167540267,                            !- Field 106
  Until: 03:00,                           !- Field 107
  0.125969972,                            !- Field 108
  Until: 04:00,                           !- Field 109
  0.138930971,                            !- Field 110
  Until: 05:00,                           !- Field 111
  0.101187759,                            !- Field 112
  Until: 06:00,                           !- Field 113
  0.181434135,                            !- Field 114
  Until: 07:00,                           !- Field 115
  0.278895479,                            !- Field 116
  Until: 08:00,                           !- Field 117
  0.38530275,                             !- Field 118
  Until: 09:00,                           !- Field 119
  0.439162736,                            !- Field 120
  Until: 10:00,                           !- Field 121
  0.431178037,                            !- Field 122
  Until: 11:00,                           !- Field 123
  0.428378049,                            !- Field 124
  Until: 12:00,                           !- Field 125
  0.417106305,                            !- Field 126
  Until: 13:00,                           !- Field 127
  0.469331569,                            !- Field 128
  Until: 14:00,                           !- Field 129
  0.372820007,                            !- Field 130
  Until: 15:00,                           !- Field 131
  0.33158318,                             !- Field 132
  Until: 16:00,                           !- Field 133
  0.351085711,                            !- Field 134
  Until: 17:00,                           !- Field 135
  0.41945818,                             !- Field 136
  Until: 18:00,                           !- Field 137
  0.582693569,                            !- Field 138
  Until: 19:00,                           !- Field 139
  0.737579153,                            !- Field 140
  Until: 20:00,                           !- Field 141
  0.676211977,                            !- Field 142
  Until: 21:00,                           !- Field 143
  0.549641912,                            !- Field 144
  Until: 22:00,                           !- Field 145
  0.456368615,                            !- Field 146
  Until: 23:00,                           !- Field 147
  0.394505465,                            !- Field 148
  Until: 24:00,                           !- Field 149
  0.255445755,                            !- Field 150
  Through: 01/04,                         !- Field 151
  For: AllDays,                           !- Field 152
  Until: 01:00,                           !- Field 153
  0.183208122,                            !- Field 154
  Until: 02:00,                           !- Field 155
  0.16187615,                             !- Field 156
  Until: 03:00,                           !- Field 157
  0.125080821,                            !- Field 158
  Until: 04:00,                           !- Field 159
  0.115047673,                            !- Field 160
  Until: 05:00,                           !- Field 161
  0.102387325,                            !- Field 162
  Until: 06:00,                           !- Field 163
  0.163528101,                            !- Field 164
  Until: 07:00,                           !- Field 165
  0.294199408,                            !- Field 166
  Until: 08:00,                           !- Field 167
  0.410935487,                            !- Field 168
  Until: 09:00,                           !- Field 169
  0.41125417,                             !- Field 170
  Until: 10:00,                           !- Field 171
  0.431588242,                            !- Field 172
  Until: 11:00,                           !- Field 173
  0.393349793,                            !- Field 174
  Until: 12:00,                           !- Field 175
  0.394366143,                            !- Field 176
  Until: 13:00,                           !- Field 177
  0.385253189,                            !- Field 178
  Until: 14:00,                           !- Field 179
  0.324413311,                            !- Field 180
  Until: 15:00,                           !- Field 181
  0.304920627,                            !- Field 182
  Until: 16:00,                           !- Field 183
  0.330548817,                            !- Field 184
  Until: 17:00,                           !- Field 185
  0.435365135,                            !- Field 186
  Until: 18:00,                           !- Field 187
  0.582407027,                            !- Field 188
  Until: 19:00,                           !- Field 189
  0.70900059,                             !- Field 190
  Until: 20:00,                           !- Field 191
  0.684360116,                            !- Field 192
  Until: 21:00,                           !- Field 193
  0.588164548,                            !- Field 194
  Until: 22:00,                           !- Field 195
  0.43314801,                             !- Field 196
  Until: 23:00,                           !- Field 197
  0.367712264,                            !- Field 198
  Until: 24:00,                           !- Field 199
  0.243671983,                            !- Field 200
  Through: 01/05,                         !- Field 201
  For: AllDays,                           !- Field 202
  Until: 01:00,                           !- Field 203
  0.206963515,                            !- Field 204
  Until: 02:00,                           !- Field 205
  0.158743313,                            !- Field 206
  Until: 03:00,                           !- Field 207
  0.091469814,                            !- Field 208
  Until: 04:00,                           !- Field 209
  0.112512871,                            !- Field 210
  Until: 05:00,                           !- Field 211
  0.093512857,                            !- Field 212
  Until: 06:00,                           !- Field 213
  0.191811867,                            !- Field 214
  Until: 07:00,                           !- Field 215
  0.324178843,                            !- Field 216
  Until: 08:00,                           !- Field 217
  0.382561838,                            !- Field 218
  Until: 09:00,                           !- Field 219
  0.452292625,                            !- Field 220
  Until: 10:00,                           !- Field 221
  0.390153518,                            !- Field 222
  Until: 11:00,                           !- Field 223
  0.417209934,                            !- Field 224
  Until: 12:00,                           !- Field 225
  0.38825371,                             !- Field 226
  Until: 13:00,                           !- Field 227
  0.424670027,                            !- Field 228
  Until: 14:00,                           !- Field 229
  0.33243205,                             !- Field 230
  Until: 15:00,                           !- Field 231
  0.34408551,                             !- Field 232
  Until: 16:00,                           !- Field 233
  0.31619262,                             !- Field 234
  Until: 17:00,                           !- Field 235
  0.368562543,                            !- Field 236
  Until: 18:00,                           !- Field 237
  0.557459374,                            !- Field 238
  Until: 19:00,                           !- Field 239
  0.74196143,                             !- Field 240
  Until: 20:00,                           !- Field 241
  0.71221353,                             !- Field 242
  Until: 21:00,                           !- Field 243
  0.517815808,                            !- Field 244
  Until: 22:00,                           !- Field 245
  0.425153661,                            !- Field 246
  Until: 23:00,                           !- Field 247
  0.383094296,                            !- Field 248
  Until: 24:00,                           !- Field 249
  0.252303627,                            !- Field 250
  Through: 01/06,                         !- Field 251
  For: AllDays,                           !- Field 252
  Until: 01:00,                           !- Field 253
  0.175053354,                            !- Field 254
  Until: 02:00,                           !- Field 255
  0.139321646,                            !- Field 256
  Until: 03:00,                           !- Field 257
  0.110320122,                            !- Field 258
  Until: 04:00,                           !- Field 259
  0.117355183,                            !- Field 260
  Until: 05:00,                           !- Field 261
  0.108368902,                            !- Field 262
  Until: 06:00,                           !- Field 263
  0.201875,                               !- Field 264
  Until: 07:00,                           !- Field 265
  0.291676829,                            !- Field 266
  Until: 08:00,                           !- Field 267
  0.423733606,                            !- Field 268
  Until: 09:00,                           !- Field 269
  0.450233332,                            !- Field 270
  Until: 10:00,                           !- Field 271
  0.409307193,                            !- Field 272
  Until: 11:00,                           !- Field 273
  0.387446646,                            !- Field 274
  Until: 12:00,                           !- Field 275
  0.378041159,                            !- Field 276
  Until: 13:00,                           !- Field 277
  0.383955793,                            !- Field 278
  Until: 14:00,                           !- Field 279
  0.340228659,                            !- Field 280
  Until: 15:00,                           !- Field 281
  0.32007622,                             !- Field 282
  Until: 16:00,                           !- Field 283
  0.324009146,                            !- Field 284
  Until: 17:00,                           !- Field 285
  0.390754573,                            !- Field 286
  Until: 18:00,                           !- Field 287
  0.536112805,                            !- Field 288
  Until: 19:00,                           !- Field 289
  0.668102134,                            !- Field 290
  Until: 20:00,                           !- Field 291
  0.627286585,                            !- Field 292
  Until: 21:00,                           !- Field 293
  0.488132622,                            !- Field 294
  Until: 22:00,                           !- Field 295
  0.470729047,                            !- Field 296
  Until: 23:00,                           !- Field 297
  0.35163872,                             !- Field 298
  Until: 24:00,                           !- Field 299
  0.252057927,                            !- Field 300
  Through: 01/07,                         !- Field 301
  For: AllDays,                           !- Field 302
  Until: 01:00,                           !- Field 303
  0.154573171,                            !- Field 304
  Until: 02:00,                           !- Field 305
  0.144855183,                            !- Field 306
  Until: 03:00,                           !- Field 307
  0.138765244,                            !- Field 308
  Until: 04:00,                           !- Field 309
  0.124458841,                            !- Field 310
  Until: 05:00,                           !- Field 311
  0.104885455,                            !- Field 312
  Until: 06:00,                           !- Field 313
  0.172705146,                            !- Field 314
  Until: 07:00,                           !- Field 315
  0.288091348,                            !- Field 316
  Until: 08:00,                           !- Field 317
  0.38008584,                             !- Field 318
  Until: 09:00,                           !- Field 319
  0.437867436,                            !- Field 320
  Until: 10:00,                           !- Field 321
  0.427639712,                            !- Field 322
  Until: 11:00,                           !- Field 323
  0.419349474,                            !- Field 324
  Until: 12:00,                           !- Field 325
  0.436765129,                            !- Field 326
  Until: 13:00,                           !- Field 327
  0.430545473,                            !- Field 328
  Until: 14:00,                           !- Field 329
  0.37216032,                             !- Field 330
  Until: 15:00,                           !- Field 331
  0.315939801,                            !- Field 332
  Until: 16:00,                           !- Field 333
  0.325525915,                            !- Field 334
  Until: 17:00,                           !- Field 335
  0.381806402,                            !- Field 336
  Until: 18:00,                           !- Field 337
  0.534809451,                            !- Field 338
  Until: 19:00,                           !- Field 339
  0.580564024,                            !- Field 340
  Until: 20:00,                           !- Field 341
  0.569946646,                            !- Field 342
  Until: 21:00,                           !- Field 343
  0.453033537,                            !- Field 344
  Until: 22:00,                           !- Field 345
  0.429824695,                            !- Field 346
  Until: 23:00,                           !- Field 347
  0.344824695,                            !- Field 348
  Until: 24:00,                           !- Field 349
  0.251570122,                            !- Field 350
  Through: 01/08,                         !- Field 351
  For: AllDays,                           !- Field 352
  Until: 01:00,                           !- Field 353
  0.196856535,                            !- Field 354
  Until: 02:00,                           !- Field 355
  0.147698401,                            !- Field 356
  Until: 03:00,                           !- Field 357
  0.122383111,                            !- Field 358
  Until: 04:00,                           !- Field 359
  0.111809538,                            !- Field 360
  Until: 05:00,                           !- Field 361
  0.107992062,                            !- Field 362
  Until: 06:00,                           !- Field 363
  0.116070582,                            !- Field 364
  Until: 07:00,                           !- Field 365
  0.120918661,                            !- Field 366
  Until: 08:00,                           !- Field 367
  0.231018063,                            !- Field 368
  Until: 09:00,                           !- Field 369
  0.408263173,                            !- Field 370
  Until: 10:00,                           !- Field 371
  0.492709676,                            !- Field 372
  Until: 11:00,                           !- Field 373
  0.550917247,                            !- Field 374
  Until: 12:00,                           !- Field 375
  0.552217959,                            !- Field 376
  Until: 13:00,                           !- Field 377
  0.569300621,                            !- Field 378
  Until: 14:00,                           !- Field 379
  0.508775828,                            !- Field 380
  Until: 15:00,                           !- Field 381
  0.467723309,                            !- Field 382
  Until: 16:00,                           !- Field 383
  0.424532559,                            !- Field 384
  Until: 17:00,                           !- Field 385
  0.447438165,                            !- Field 386
  Until: 18:00,                           !- Field 387
  0.52458528,                             !- Field 388
  Until: 19:00,                           !- Field 389
  0.616106362,                            !- Field 390
  Until: 20:00,                           !- Field 391
  0.52368937,                             !- Field 392
  Until: 21:00,                           !- Field 393
  0.465942821,                            !- Field 394
  Until: 22:00,                           !- Field 395
  0.40573142,                             !- Field 396
  Until: 23:00,                           !- Field 397
  0.356662448,                            !- Field 398
  Until: 24:00,                           !- Field 399
  0.26440405,                             !- Field 400
  Through: 01/09,                         !- Field 401
  For: AllDays,                           !- Field 402
  Until: 01:00,                           !- Field 403
  0.183554384,                            !- Field 404
  Until: 02:00,                           !- Field 405
  0.142910508,                            !- Field 406
  Until: 03:00,                           !- Field 407
  0.134831742,                            !- Field 408
  Until: 04:00,                           !- Field 409
  0.104963817,                            !- Field 410
  Until: 05:00,                           !- Field 411
  0.12204251,                             !- Field 412
  Until: 06:00,                           !- Field 413
  0.110441498,                            !- Field 414
  Until: 07:00,                           !- Field 415
  0.13886873,                             !- Field 416
  Until: 08:00,                           !- Field 417
  0.20696537,                             !- Field 418
  Until: 09:00,                           !- Field 419
  0.405067016,                            !- Field 420
  Until: 10:00,                           !- Field 421
  0.479396572,                            !- Field 422
  Until: 11:00,                           !- Field 423
  0.564172227,                            !- Field 424
  Until: 12:00,                           !- Field 425
  0.545012598,                            !- Field 426
  Until: 13:00,                           !- Field 427
  0.601286988,                            !- Field 428
  Until: 14:00,                           !- Field 429
  0.530530545,                            !- Field 430
  Until: 15:00,                           !- Field 431
  0.430723309,                            !- Field 432
  Until: 16:00,                           !- Field 433
  0.440764036,                            !- Field 434
  Until: 17:00,                           !- Field 435
  0.48945887,                             !- Field 436
  Until: 18:00,                           !- Field 437
  0.651553382,                            !- Field 438
  Until: 19:00,                           !- Field 439
  0.694221986,                            !- Field 440
  Until: 20:00,                           !- Field 441
  0.645627128,                            !- Field 442
  Until: 21:00,                           !- Field 443
  0.585819892,                            !- Field 444
  Until: 22:00,                           !- Field 445
  0.45626162,                             !- Field 446
  Until: 23:00,                           !- Field 447
  0.361222849,                            !- Field 448
  Until: 24:00,                           !- Field 449
  0.218923263,                            !- Field 450
  Through: 01/10,                         !- Field 451
  For: AllDays,                           !- Field 452
  Until: 01:00,                           !- Field 453
  0.171439485,                            !- Field 454
  Until: 02:00,                           !- Field 455
  0.167540267,                            !- Field 456
  Until: 03:00,                           !- Field 457
  0.125969972,                            !- Field 458
  Until: 04:00,                           !- Field 459
  0.138930971,                            !- Field 460
  Until: 05:00,                           !- Field 461
  0.101187759,                            !- Field 462
  Until: 06:00,                           !- Field 463
  0.181434135,                            !- Field 464
  Until: 07:00,                           !- Field 465
  0.278895479,                            !- Field 466
  Until: 08:00,                           !- Field 467
  0.38530275,                             !- Field 468
  Until: 09:00,                           !- Field 469
  0.439162736,                            !- Field 470
  Until: 10:00,                           !- Field 471
  0.431178037,                            !- Field 472
  Until: 11:00,                           !- Field 473
  0.428378049,                            !- Field 474
  Until: 12:00,                           !- Field 475
  0.417106305,                            !- Field 476
  Until: 13:00,                           !- Field 477
  0.469331569,                            !- Field 478
  Until: 14:00,                           !- Field 479
  0.372820007,                            !- Field 480
  Until: 15:00,                           !- Field 481
  0.33158318,                             !- Field 482
  Until: 16:00,                           !- Field 483
  0.351085711,                            !- Field 484
  Until: 17:00,                           !- Field 485
  0.41945818,                             !- Field 486
  Until: 18:00,                           !- Field 487
  0.582693569,                            !- Field 488
  Until: 19:00,                           !- Field 489
  0.737579153,                            !- Field 490
  Until: 20:00,                           !- Field 491
  0.676211977,                            !- Field 492
  Until: 21:00,                           !- Field 493
  0.549641912,                            !- Field 494
  Until: 22:00,                           !- Field 495
  0.456368615,                            !- Field 496
  Until: 23:00,                           !- Field 497
  0.394505465,                            !- Field 498
  Until: 24:00,                           !- Field 499
  0.255445755,                            !- Field 500
  Through: 01/11,                         !- Field 501
  For: AllDays,                           !- Field 502
  Until: 01:00,                           !- Field 503
  0.183208122,                            !- Field 504
  Until: 02:00,                           !- Field 505
  0.16187615,                             !- Field 506
  Until: 03:00,                           !- Field 507
  0.125080821,                            !- Field 508
  Until: 04:00,                           !- Field 509
  0.115047673,                            !- Field 510
  Until: 05:00,                           !- Field 511
  0.102387325,                            !- Field 512
  Until: 06:00,                           !- Field 513
  0.163528101,                            !- Field 514
  Until: 07:00,                           !- Field 515
  0.294199408,                            !- Field 516
  Until: 08:00,                           !- Field 517
  0.410935487,                            !- Field 518
  Until: 09:00,                           !- Field 519
  0.41125417,                             !- Field 520
  Until: 10:00,                           !- Field 521
  0.431588242,                            !- Field 522
  Until: 11:00,                           !- Field 523
  0.393349793,                            !- Field 524
  Until: 12:00,                           !- Field 525
  0.394366143,                            !- Field 526
  Until: 13:00,                           !- Field 527
  0.385253189,                            !- Field 528
  Until: 14:00,                           !- Field 529
  0.324413311,                            !- Field 530
  Until: 15:00,                           !- Field 531
  0.304920627,                            !- Field 532
  Until: 16:00,                           !- Field 533
  0.330548817,                            !- Field 534
  Until: 17:00,                           !- Field 535
  0.435365135,                            !- Field 536
  Until: 18:00,                           !- Field 537
  0.582407027,                            !- Field 538
  Until: 19:00,                           !- Field 539
  0.70900059,                             !- Field 540
  Until: 20:00,                           !- Field 541
  0.684360116,                            !- Field 542
  Until: 21:00,                           !- Field 543
  0.588164548,                            !- Field 544
  Until: 22:00,                           !- Field 545
  0.43314801,                             !- Field 546
  Until: 23:00,                           !- Field 547
  0.367712264,                            !- Field 548
  Until: 24:00,                           !- Field 549
  0.243671983,                            !- Field 550
  Through: 01/12,                         !- Field 551
  For: AllDays,                           !- Field 552
  Until: 01:00,                           !- Field 553
  0.206963515,                            !- Field 554
  Until: 02:00,                           !- Field 555
  0.158743313,                            !- Field 556
  Until: 03:00,                           !- Field 557
  0.091469814,                            !- Field 558
  Until: 04:00,                           !- Field 559
  0.112512871,                            !- Field 560
  Until: 05:00,                           !- Field 561
  0.093512857,                            !- Field 562
  Until: 06:00,                           !- Field 563
  0.191811867,                            !- Field 564
  Until: 07:00,                           !- Field 565
  0.324178843,                            !- Field 566
  Until: 08:00,                           !- Field 567
  0.382561838,                            !- Field 568
  Until: 09:00,                           !- Field 569
  0.452292625,                            !- Field 570
  Until: 10:00,                           !- Field 571
  0.390153518,                            !- Field 572
  Until: 11:00,                           !- Field 573
  0.417209934,                            !- Field 574
  Until: 12:00,                           !- Field 575
  0.38825371,                             !- Field 576
  Until: 13:00,                           !- Field 577
  0.424670027,                            !- Field 578
  Until: 14:00,                           !- Field 579
  0.33243205,                             !- Field 580
  Until: 15:00,                           !- Field 581
  0.34408551,                             !- Field 582
  Until: 16:00,                           !- Field 583
  0.31619262,                             !- Field 584
  Until: 17:00,                           !- Field 585
  0.368562543,                            !- Field 586
  Until: 18:00,                           !- Field 587
  0.557459374,                            !- Field 588
  Until: 19:00,                           !- Field 589
  0.74196143,                             !- Field 590
  Until: 20:00,                           !- Field 591
  0.71221353,                             !- Field 592
  Until: 21:00,                           !- Field 593
  0.517815808,                            !- Field 594
  Until: 22:00,                           !- Field 595
  0.425153661,                            !- Field 596
  Until: 23:00,                           !- Field 597
  0.383094296,                            !- Field 598
  Until: 24:00,                           !- Field 599
  0.252303627,                            !- Field 600
  Through: 01/13,                         !- Field 601
  For: AllDays,                           !- Field 602
  Until: 01:00,                           !- Field 603
  0.175053354,                            !- Field 604
  Until: 02:00,                           !- Field 605
  0.139321646,                            !- Field 606
  Until: 03:00,                           !- Field 607
  0.110320122,                            !- Field 608
  Until: 04:00,                           !- Field 609
  0.117355183,                            !- Field 610
  Until: 05:00,                           !- Field 611
  0.108368902,                            !- Field 612
  Until: 06:00,                           !- Field 613
  0.201875,                               !- Field 614
  Until: 07:00,                           !- Field 615
  0.291676829,                            !- Field 616
  Until: 08:00,                           !- Field 617
  0.423733606,                            !- Field 618
  Until: 09:00,                           !- Field 619
  0.450233332,                            !- Field 620
  Until: 10:00,                           !- Field 621
  0.409307193,                            !- Field 622
  Until: 11:00,                           !- Field 623
  0.387446646,                            !- Field 624
  Until: 12:00,                           !- Field 625
  0.378041159,                            !- Field 626
  Until: 13:00,                           !- Field 627
  0.383955793,                            !- Field 628
  Until: 14:00,                           !- Field 629
  0.340228659,                            !- Field 630
  Until: 15:00,                           !- Field 631
  0.32007622,                             !- Field 632
  Until: 16:00,                           !- Field 633
  0.324009146,                            !- Field 634
  Until: 17:00,                           !- Field 635
  0.390754573,                            !- Field 636
  Until: 18:00,                           !- Field 637
  0.536112805,                            !- Field 638
  Until: 19:00,                           !- Field 639
  0.668102134,                            !- Field 640
  Until: 20:00,                           !- Field 641
  0.627286585,                            !- Field 642
  Until: 21:00,                           !- Field 643
  0.488132622,                            !- Field 644
  Until: 22:00,                           !- Field 645
  0.470729047,                            !- Field 646
  Until: 23:00,                           !- Field 647
  0.35163872,                             !- Field 648
  Until: 24:00,                           !- Field 649
  0.252057927,                            !- Field 650
  Through: 01/14,                         !- Field 651
  For: AllDays,                           !- Field 652
  Until: 01:00,                           !- Field 653
  0.154573171,                            !- Field 654
  Until: 02:00,                           !- Field 655
  0.144855183,                            !- Field 656
  Until: 03:00,                           !- Field 657
  0.138765244,                            !- Field 658
  Until: 04:00,                           !- Field 659
  0.124458841,                            !- Field 660
  Until: 05:00,                           !- Field 661
  0.104885455,                            !- Field 662
  Until: 06:00,                           !- Field 663
  0.172705146,                            !- Field 664
  Until: 07:00,                           !- Field 665
  0.288091348,                            !- Field 666
  Until: 08:00,                           !- Field 667
  0.38008584,                             !- Field 668
  Until: 09:00,                           !- Field 669
  0.437867436,                            !- Field 670
  Until: 10:00,                           !- Field 671
  0.427639712,                            !- Field 672
  Until: 11:00,                           !- Field 673
  0.419349474,                            !- Field 674
  Until: 12:00,                           !- Field 675
  0.436765129,                            !- Field 676
  Until: 13:00,                           !- Field 677
  0.430545473,                            !- Field 678
  Until: 14:00,                           !- Field 679
  0.37216032,                             !- Field 680
  Until: 15:00,                           !- Field 681
  0.315939801,                            !- Field 682
  Until: 16:00,                           !- Field 683
  0.325525915,                            !- Field 684
  Until: 17:00,                           !- Field 685
  0.381806402,                            !- Field 686
  Until: 18:00,                           !- Field 687
  0.534809451,                            !- Field 688
  Until: 19:00,                           !- Field 689
  0.580564024,                            !- Field 690
  Until: 20:00,                           !- Field 691
  0.569946646,                            !- Field 692
  Until: 21:00,                           !- Field 693
  0.453033537,                            !- Field 694
  Until: 22:00,                           !- Field 695
  0.429824695,                            !- Field 696
  Until: 23:00,                           !- Field 697
  0.344824695,                            !- Field 698
  Until: 24:00,                           !- Field 699
  0.251570122,                            !- Field 700
  Through: 01/15,                         !- Field 701
  For: AllDays,                           !- Field 702
  Until: 01:00,                           !- Field 703
  0.196856535,                            !- Field 704
  Until: 02:00,                           !- Field 705
  0.147698401,                            !- Field 706
  Until: 03:00,                           !- Field 707
  0.122383111,                            !- Field 708
  Until: 04:00,                           !- Field 709
  0.111809538,                            !- Field 710
  Until: 05:00,                           !- Field 711
  0.107992062,                            !- Field 712
  Until: 06:00,                           !- Field 713
  0.116070582,                            !- Field 714
  Until: 07:00,                           !- Field 715
  0.120918661,                            !- Field 716
  Until: 08:00,                           !- Field 717
  0.231018063,                            !- Field 718
  Until: 09:00,                           !- Field 719
  0.408263173,                            !- Field 720
  Until: 10:00,                           !- Field 721
  0.492709676,                            !- Field 722
  Until: 11:00,                           !- Field 723
  0.550917247,                            !- Field 724
  Until: 12:00,                           !- Field 725
  0.552217959,                            !- Field 726
  Until: 13:00,                           !- Field 727
  0.569300621,                            !- Field 728
  Until: 14:00,                           !- Field 729
  0.508775828,                            !- Field 730
  Until: 15:00,                           !- Field 731
  0.467723309,                            !- Field 732
  Until: 16:00,                           !- Field 733
  0.424532559,                            !- Field 734
  Until: 17:00,                           !- Field 735
  0.447438165,                            !- Field 736
  Until: 18:00,                           !- Field 737
  0.52458528,                             !- Field 738
  Until: 19:00,                           !- Field 739
  0.616106362,                            !- Field 740
  Until: 20:00,                           !- Field 741
  0.52368937,                             !- Field 742
  Until: 21:00,                           !- Field 743
  0.465942821,                            !- Field 744
  Until: 22:00,                           !- Field 745
  0.40573142,                             !- Field 746
  Until: 23:00,                           !- Field 747
  0.356662448,                            !- Field 748
  Until: 24:00,                           !- Field 749
  0.26440405,                             !- Field 750
  Through: 01/16,                         !- Field 751
  For: AllDays,                           !- Field 752
  Until: 01:00,                           !- Field 753
  0.183554384,                            !- Field 754
  Until: 02:00,                           !- Field 755
  0.142910508,                            !- Field 756
  Until: 03:00,                           !- Field 757
  0.134831742,                            !- Field 758
  Until: 04:00,                           !- Field 759
  0.104963817,                            !- Field 760
  Until: 05:00,                           !- Field 761
  0.12204251,                             !- Field 762
  Until: 06:00,                           !- Field 763
  0.110441498,                            !- Field 764
  Until: 07:00,                           !- Field 765
  0.13886873,                             !- Field 766
  Until: 08:00,                           !- Field 767
  0.20696537,                             !- Field 768
  Until: 09:00,                           !- Field 769
  0.405067016,                            !- Field 770
  Until: 10:00,                           !- Field 771
  0.479396572,                            !- Field 772
  Until: 11:00,                           !- Field 773
  0.564172227,                            !- Field 774
  Until: 12:00,                           !- Field 775
  0.545012598,                            !- Field 776
  Until: 13:00,                           !- Field 777
  0.601286988,                            !- Field 778
  Until: 14:00,                           !- Field 779
  0.530530545,                            !- Field 780
  Until: 15:00,                           !- Field 781
  0.430723309,                            !- Field 782
  Until: 16:00,                           !- Field 783
  0.440764036,                            !- Field 784
  Until: 17:00,                           !- Field 785
  0.48945887,                             !- Field 786
  Until: 18:00,                           !- Field 787
  0.651553382,                            !- Field 788
  Until: 19:00,                           !- Field 789
  0.694221986,                            !- Field 790
  Until: 20:00,                           !- Field 791
  0.645627128,                            !- Field 792
  Until: 21:00,                           !- Field 793
  0.585819892,                            !- Field 794
  Until: 22:00,                           !- Field 795
  0.45626162,                             !- Field 796
  Until: 23:00,                           !- Field 797
  0.361222849,                            !- Field 798
  Until: 24:00,                           !- Field 799
  0.218923263,                            !- Field 800
  Through: 01/17,                         !- Field 801
  For: AllDays,                           !- Field 802
  Until: 01:00,                           !- Field 803
  0.171439485,                            !- Field 804
  Until: 02:00,                           !- Field 805
  0.167540267,                            !- Field 806
  Until: 03:00,                           !- Field 807
  0.125969972,                            !- Field 808
  Until: 04:00,                           !- Field 809
  0.138930971,                            !- Field 810
  Until: 05:00,                           !- Field 811
  0.101187759,                            !- Field 812
  Until: 06:00,                           !- Field 813
  0.181434135,                            !- Field 814
  Until: 07:00,                           !- Field 815
  0.278895479,                            !- Field 816
  Until: 08:00,                           !- Field 817
  0.38530275,                             !- Field 818
  Until: 09:00,                           !- Field 819
  0.439162736,                            !- Field 820
  Until: 10:00,                           !- Field 821
  0.431178037,                            !- Field 822
  Until: 11:00,                           !- Field 823
  0.428378049,                            !- Field 824
  Until: 12:00,                           !- Field 825
  0.417106305,                            !- Field 826
  Until: 13:00,                           !- Field 827
  0.469331569,                            !- Field 828
  Until: 14:00,                           !- Field 829
  0.372820007,                            !- Field 830
  Until: 15:00,                           !- Field 831
  0.33158318,                             !- Field 832
  Until: 16:00,                           !- Field 833
  0.351085711,                            !- Field 834
  Until: 17:00,                           !- Field 835
  0.41945818,                             !- Field 836
  Until: 18:00,                           !- Field 837
  0.582693569,                            !- Field 838
  Until: 19:00,                           !- Field 839
  0.737579153,                            !- Field 840
  Until: 20:00,                           !- Field 841
  0.676211977,                            !- Field 842
  Until: 21:00,                           !- Field 843
  0.549641912,                            !- Field 844
  Until: 22:00,                           !- Field 845
  0.456368615,                            !- Field 846
  Until: 23:00,                           !- Field 847
  0.394505465,                            !- Field 848
  Until: 24:00,                           !- Field 849
  0.255445755,                            !- Field 850
  Through: 01/18,                         !- Field 851
  For: AllDays,                           !- Field 852
  Until: 01:00,                           !- Field 853
  0.183208122,                            !- Field 854
  Until: 02:00,                           !- Field 855
  0.16187615,                             !- Field 856
  Until: 03:00,                           !- Field 857
  0.125080821,                            !- Field 858
  Until: 04:00,                           !- Field 859
  0.115047673,                            !- Field 860
  Until: 05:00,                           !- Field 861
  0.102387325,                            !- Field 862
  Until: 06:00,                           !- Field 863
  0.163528101,                            !- Field 864
  Until: 07:00,                           !- Field 865
  0.294199408,                            !- Field 866
  Until: 08:00,                           !- Field 867
  0.410935487,                            !- Field 868
  Until: 09:00,                           !- Field 869
  0.41125417,                             !- Field 870
  Until: 10:00,                           !- Field 871
  0.431588242,                            !- Field 872
  Until: 11:00,                           !- Field 873
  0.393349793,                            !- Field 874
  Until: 12:00,                           !- Field 875
  0.394366143,                            !- Field 876
  Until: 13:00,                           !- Field 877
  0.385253189,                            !- Field 878
  Until: 14:00,                           !- Field 879
  0.324413311,                            !- Field 880
  Until: 15:00,                           !- Field 881
  0.304920627,                            !- Field 882
  Until: 16:00,                           !- Field 883
  0.330548817,                            !- Field 884
  Until: 17:00,                           !- Field 885
  0.435365135,                            !- Field 886
  Until: 18:00,                           !- Field 887
  0.582407027,                            !- Field 888
  Until: 19:00,                           !- Field 889
  0.70900059,                             !- Field 890
  Until: 20:00,                           !- Field 891
  0.684360116,                            !- Field 892
  Until: 21:00,                           !- Field 893
  0.588164548,                            !- Field 894
  Until: 22:00,                           !- Field 895
  0.43314801,                             !- Field 896
  Until: 23:00,                           !- Field 897
  0.367712264,                            !- Field 898
  Until: 24:00,                           !- Field 899
  0.243671983,                            !- Field 900
  Through: 01/19,                         !- Field 901
  For: AllDays,                           !- Field 902
  Until: 01:00,                           !- Field 903
  0.206963515,                            !- Field 904
  Until: 02:00,                           !- Field 905
  0.158743313,                            !- Field 906
  Until: 03:00,                           !- Field 907
  0.091469814,                            !- Field 908
  Until: 04:00,                           !- Field 909
  0.112512871,                            !- Field 910
  Until: 05:00,                           !- Field 911
  0.093512857,                            !- Field 912
  Until: 06:00,                           !- Field 913
  0.191811867,                            !- Field 914
  Until: 07:00,                           !- Field 915
  0.324178843,                            !- Field 916
  Until: 08:00,                           !- Field 917
  0.382561838,                            !- Field 918
  Until: 09:00,                           !- Field 919
  0.452292625,                            !- Field 920
  Until: 10:00,                           !- Field 921
  0.390153518,                            !- Field 922
  Until: 11:00,                           !- Field 923
  0.417209934,                            !- Field 924
  Until: 12:00,                           !- Field 925
  0.38825371,                             !- Field 926
  Until: 13:00,                           !- Field 927
  0.424670027,                            !- Field 928
  Until: 14:00,                           !- Field 929
  0.33243205,                             !- Field 930
  Until: 15:00,                           !- Field 931
  0.34408551,                             !- Field 932
  Until: 16:00,                           !- Field 933
  0.31619262,                             !- Field 934
  Until: 17:00,                           !- Field 935
  0.368562543,                            !- Field 936
  Until: 18:00,                           !- Field 937
  0.557459374,                            !- Field 938
  Until: 19:00,                           !- Field 939
  0.74196143,                             !- Field 940
  Until: 20:00,                           !- Field 941
  0.71221353,                             !- Field 942
  Until: 21:00,                           !- Field 943
  0.517815808,                            !- Field 944
  Until: 22:00,                           !- Field 945
  0.425153661,                            !- Field 946
  Until: 23:00,                           !- Field 947
  0.383094296,                            !- Field 948
  Until: 24:00,                           !- Field 949
  0.252303627,                            !- Field 950
  Through: 01/20,                         !- Field 951
  For: AllDays,                           !- Field 952
  Until: 01:00,                           !- Field 953
  0.175053354,                            !- Field 954
  Until: 02:00,                           !- Field 955
  0.139321646,                            !- Field 956
  Until: 03:00,                           !- Field 957
  0.110320122,                            !- Field 958
  Until: 04:00,                           !- Field 959
  0.117355183,                            !- Field 960
  Until: 05:00,                           !- Field 961
  0.108368902,                            !- Field 962
  Until: 06:00,                           !- Field 963
  0.201875,                               !- Field 964
  Until: 07:00,                           !- Field 965
  0.291676829,                            !- Field 966
  Until: 08:00,                           !- Field 967
  0.423733606,                            !- Field 968
  Until: 09:00,                           !- Field 969
  0.450233332,                            !- Field 970
  Until: 10:00,                           !- Field 971
  0.409307193,                            !- Field 972
  Until: 11:00,                           !- Field 973
  0.387446646,                            !- Field 974
  Until: 12:00,                           !- Field 975
  0.378041159,                            !- Field 976
  Until: 13:00,                           !- Field 977
  0.383955793,                            !- Field 978
  Until: 14:00,                           !- Field 979
  0.340228659,                            !- Field 980
  Until: 15:00,                           !- Field 981
  0.32007622,                             !- Field 982
  Until: 16:00,                           !- Field 983
  0.324009146,                            !- Field 984
  Until: 17:00,                           !- Field 985
  0.390754573,                            !- Field 986
  Until: 18:00,                           !- Field 987
  0.536112805,                            !- Field 988
  Until: 19:00,                           !- Field 989
  0.668102134,                            !- Field 990
  Until: 20:00,                           !- Field 991
  0.627286585,                            !- Field 992
  Until: 21:00,                           !- Field 993
  0.488132622,                            !- Field 994
  Until: 22:00,                           !- Field 995
  0.470729047,                            !- Field 996
  Until: 23:00,                           !- Field 997
  0.35163872,                             !- Field 998
  Until: 24:00,                           !- Field 999
  0.252057927,                            !- Field 1000
  Through: 01/21,                         !- Field 1001
  For: AllDays,                           !- Field 1002
  Until: 01:00,                           !- Field 1003
  0.154573171,                            !- Field 1004
  Until: 02:00,                           !- Field 1005
  0.144855183,                            !- Field 1006
  Until: 03:00,                           !- Field 1007
  0.138765244,                            !- Field 1008
  Until: 04:00,                           !- Field 1009
  0.124458841,                            !- Field 1010
  Until: 05:00,                           !- Field 1011
  0.104885455,                            !- Field 1012
  Until: 06:00,                           !- Field 1013
  0.172705146,                            !- Field 1014
  Until: 07:00,                           !- Field 1015
  0.288091348,                            !- Field 1016
  Until: 08:00,                           !- Field 1017
  0.38008584,                             !- Field 1018
  Until: 09:00,                           !- Field 1019
  0.437867436,                            !- Field 1020
  Until: 10:00,                           !- Field 1021
  0.427639712,                            !- Field 1022
  Until: 11:00,                           !- Field 1023
  0.419349474,                            !- Field 1024
  Until: 12:00,                           !- Field 1025
  0.436765129,                            !- Field 1026
  Until: 13:00,                           !- Field 1027
  0.430545473,                            !- Field 1028
  Until: 14:00,                           !- Field 1029
  0.37216032,                             !- Field 1030
  Until: 15:00,                           !- Field 1031
  0.315939801,                            !- Field 1032
  Until: 16:00,                           !- Field 1033
  0.325525915,                            !- Field 1034
  Until: 17:00,                           !- Field 1035
  0.381806402,                            !- Field 1036
  Until: 18:00,                           !- Field 1037
  0.534809451,                            !- Field 1038
  Until: 19:00,                           !- Field 1039
  0.580564024,                            !- Field 1040
  Until: 20:00,                           !- Field 1041
  0.569946646,                            !- Field 1042
  Until: 21:00,                           !- Field 1043
  0.453033537,                            !- Field 1044
  Until: 22:00,                           !- Field 1045
  0.429824695,                            !- Field 1046
  Until: 23:00,                           !- Field 1047
  0.344824695,                            !- Field 1048
  Until: 24:00,                           !- Field 1049
  0.251570122,                            !- Field 1050
  Through: 01/22,                         !- Field 1051
  For: AllDays,                           !- Field 1052
  Until: 01:00,                           !- Field 1053
  0.196856535,                            !- Field 1054
  Until: 02:00,                           !- Field 1055
  0.147698401,                            !- Field 1056
  Until: 03:00,                           !- Field 1057
  0.122383111,                            !- Field 1058
  Until: 04:00,                           !- Field 1059
  0.111809538,                            !- Field 1060
  Until: 05:00,                           !- Field 1061
  0.107992062,                            !- Field 1062
  Until: 06:00,                           !- Field 1063
  0.116070582,                            !- Field 1064
  Until: 07:00,                           !- Field 1065
  0.120918661,                            !- Field 1066
  Until: 08:00,                           !- Field 1067
  0.231018063,                            !- Field 1068
  Until: 09:00,                           !- Field 1069
  0.408263173,                            !- Field 1070
  Until: 10:00,                           !- Field 1071
  0.492709676,                            !- Field 1072
  Until: 11:00,                           !- Field 1073
  0.550917247,                            !- Field 1074
  Until: 12:00,                           !- Field 1075
  0.552217959,                            !- Field 1076
  Until: 13:00,                           !- Field 1077
  0.569300621,                            !- Field 1078
  Until: 14:00,                           !- Field 1079
  0.508775828,                            !- Field 1080
  Until: 15:00,                           !- Field 1081
  0.467723309,                            !- Field 1082
  Until: 16:00,                           !- Field 1083
  0.424532559,                            !- Field 1084
  Until: 17:00,                           !- Field 1085
  0.447438165,                            !- Field 1086
  Until: 18:00,                           !- Field 1087
  0.52458528,                             !- Field 1088
  Until: 19:00,                           !- Field 1089
  0.616106362,                            !- Field 1090
  Until: 20:00,                           !- Field 1091
  0.52368937,                             !- Field 1092
  Until: 21:00,                           !- Field 1093
  0.465942821,                            !- Field 1094
  Until: 22:00,                           !- Field 1095
  0.40573142,                             !- Field 1096
  Until: 23:00,                           !- Field 1097
  0.356662448,                            !- Field 1098
  Until: 24:00,                           !- Field 1099
  0.26440405,                             !- Field 1100
  Through: 01/23,                         !- Field 1101
  For: AllDays,                           !- Field 1102
  Until: 01:00,                           !- Field 1103
  0.183554384,                            !- Field 1104
  Until: 02:00,                           !- Field 1105
  0.142910508,                            !- Field 1106
  Until: 03:00,                           !- Field 1107
  0.134831742,                            !- Field 1108
  Until: 04:00,                           !- Field 1109
  0.104963817,                            !- Field 1110
  Until: 05:00,                           !- Field 1111
  0.12204251,                             !- Field 1112
  Until: 06:00,                           !- Field 1113
  0.110441498,                            !- Field 1114
  Until: 07:00,                           !- Field 1115
  0.13886873,                             !- Field 1116
  Until: 08:00,                           !- Field 1117
  0.20696537,                             !- Field 1118
  Until: 09:00,                           !- Field 1119
  0.405067016,                            !- Field 1120
  Until: 10:00,                           !- Field 1121
  0.479396572,                            !- Field 1122
  Until: 11:00,                           !- Field 1123
  0.564172227,                            !- Field 1124
  Until: 12:00,                           !- Field 1125
  0.545012598,                            !- Field 1126
  Until: 13:00,                           !- Field 1127
  0.601286988,                            !- Field 1128
  Until: 14:00,                           !- Field 1129
  0.530530545,                            !- Field 1130
  Until: 15:00,                           !- Field 1131
  0.430723309,                            !- Field 1132
  Until: 16:00,                           !- Field 1133
  0.440764036,                            !- Field 1134
  Until: 17:00,                           !- Field 1135
  0.48945887,                             !- Field 1136
  Until: 18:00,                           !- Field 1137
  0.651553382,                            !- Field 1138
  Until: 19:00,                           !- Field 1139
  0.694221986,                            !- Field 1140
  Until: 20:00,                           !- Field 1141
  0.645627128,                            !- Field 1142
  Until: 21:00,                           !- Field 1143
  0.585819892,                            !- Field 1144
  Until: 22:00,                           !- Field 1145
  0.45626162,                             !- Field 1146
  Until: 23:00,                           !- Field 1147
  0.361222849,                            !- Field 1148
  Until: 24:00,                           !- Field 1149
  0.218923263,                            !- Field 1150
  Through: 01/24,                         !- Field 1151
  For: AllDays,                           !- Field 1152
  Until: 01:00,                           !- Field 1153
  0.171439485,                            !- Field 1154
  Until: 02:00,                           !- Field 1155
  0.167540267,                            !- Field 1156
  Until: 03:00,                           !- Field 1157
  0.125969972,                            !- Field 1158
  Until: 04:00,                           !- Field 1159
  0.138930971,                            !- Field 1160
  Until: 05:00,                           !- Field 1161
  0.101187759,                            !- Field 1162
  Until: 06:00,                           !- Field 1163
  0.181434135,                            !- Field 1164
  Until: 07:00,                           !- Field 1165
  0.278895479,                            !- Field 1166
  Until: 08:00,                           !- Field 1167
  0.38530275,                             !- Field 1168
  Until: 09:00,                           !- Field 1169
  0.439162736,                            !- Field 1170
  Until: 10:00,                           !- Field 1171
  0.431178037,                            !- Field 1172
  Until: 11:00,                           !- Field 1173
  0.428378049,                            !- Field 1174
  Until: 12:00,                           !- Field 1175
  0.417106305,                            !- Field 1176
  Until: 13:00,                           !- Field 1177
  0.469331569,                            !- Field 1178
  Until: 14:00,                           !- Field 1179
  0.372820007,                            !- Field 1180
  Until: 15:00,                           !- Field 1181
  0.33158318,                             !- Field 1182
  Until: 16:00,                           !- Field 1183
  0.351085711,                            !- Field 1184
  Until: 17:00,                           !- Field 1185
  0.41945818,                             !- Field 1186
  Until: 18:00,                           !- Field 1187
  0.582693569,                            !- Field 1188
  Until: 19:00,                           !- Field 1189
  0.737579153,                            !- Field 1190
  Until: 20:00,                           !- Field 1191
  0.676211977,                            !- Field 1192
  Until: 21:00,                           !- Field 1193
  0.549641912,                            !- Field 1194
  Until: 22:00,                           !- Field 1195
  0.456368615,                            !- Field 1196
  Until: 23:00,                           !- Field 1197
  0.394505465,                            !- Field 1198
  Until: 24:00,                           !- Field 1199
  0.255445755,                            !- Field 1200
  Through: 01/25,                         !- Field 1201
  For: AllDays,                           !- Field 1202
  Until: 01:00,                           !- Field 1203
  0.183208122,                            !- Field 1204
  Until: 02:00,                           !- Field 1205
  0.16187615,                             !- Field 1206
  Until: 03:00,                           !- Field 1207
  0.125080821,                            !- Field 1208
  Until: 04:00,                           !- Field 1209
  0.115047673,                            !- Field 1210
  Until: 05:00,                           !- Field 1211
  0.102387325,                            !- Field 1212
  Until: 06:00,                           !- Field 1213
  0.163528101,                            !- Field 1214
  Until: 07:00,                           !- Field 1215
  0.294199408,                            !- Field 1216
  Until: 08:00,                           !- Field 1217
  0.410935487,                            !- Field 1218
  Until: 09:00,                           !- Field 1219
  0.41125417,                             !- Field 1220
  Until: 10:00,                           !- Field 1221
  0.431588242,                            !- Field 1222
  Until: 11:00,                           !- Field 1223
  0.393349793,                            !- Field 1224
  Until: 12:00,                           !- Field 1225
  0.394366143,                            !- Field 1226
  Until: 13:00,                           !- Field 1227
  0.385253189,                            !- Field 1228
  Until: 14:00,                           !- Field 1229
  0.324413311,                            !- Field 1230
  Until: 15:00,                           !- Field 1231
  0.304920627,                            !- Field 1232
  Until: 16:00,                           !- Field 1233
  0.330548817,                            !- Field 1234
  Until: 17:00,                           !- Field 1235
  0.435365135,                            !- Field 1236
  Until: 18:00,                           !- Field 1237
  0.582407027,                            !- Field 1238
  Until: 19:00,                           !- Field 1239
  0.70900059,                             !- Field 1240
  Until: 20:00,                           !- Field 1241
  0.684360116,                            !- Field 1242
  Until: 21:00,                           !- Field 1243
  0.588164548,                            !- Field 1244
  Until: 22:00,                           !- Field 1245
  0.43314801,                             !- Field 1246
  Until: 23:00,                           !- Field 1247
  0.367712264,                            !- Field 1248
  Until: 24:00,                           !- Field 1249
  0.243671983,                            !- Field 1250
  Through: 01/26,                         !- Field 1251
  For: AllDays,                           !- Field 1252
  Until: 01:00,                           !- Field 1253
  0.206963515,                            !- Field 1254
  Until: 02:00,                           !- Field 1255
  0.158743313,                            !- Field 1256
  Until: 03:00,                           !- Field 1257
  0.091469814,                            !- Field 1258
  Until: 04:00,                           !- Field 1259
  0.112512871,                            !- Field 1260
  Until: 05:00,                           !- Field 1261
  0.093512857,                            !- Field 1262
  Until: 06:00,                           !- Field 1263
  0.191811867,                            !- Field 1264
  Until: 07:00,                           !- Field 1265
  0.324178843,                            !- Field 1266
  Until: 08:00,                           !- Field 1267
  0.382561838,                            !- Field 1268
  Until: 09:00,                           !- Field 1269
  0.452292625,                            !- Field 1270
  Until: 10:00,                           !- Field 1271
  0.390153518,                            !- Field 1272
  Until: 11:00,                           !- Field 1273
  0.417209934,                            !- Field 1274
  Until: 12:00,                           !- Field 1275
  0.38825371,                             !- Field 1276
  Until: 13:00,                           !- Field 1277
  0.424670027,                            !- Field 1278
  Until: 14:00,                           !- Field 1279
  0.33243205,                             !- Field 1280
  Until: 15:00,                           !- Field 1281
  0.34408551,                             !- Field 1282
  Until: 16:00,                           !- Field 1283
  0.31619262,                             !- Field 1284
  Until: 17:00,                           !- Field 1285
  0.368562543,                            !- Field 1286
  Until: 18:00,                           !- Field 1287
  0.557459374,                            !- Field 1288
  Until: 19:00,                           !- Field 1289
  0.74196143,                             !- Field 1290
  Until: 20:00,                           !- Field 1291
  0.71221353,                             !- Field 1292
  Until: 21:00,                           !- Field 1293
  0.517815808,                            !- Field 1294
  Until: 22:00,                           !- Field 1295
  0.425153661,                            !- Field 1296
  Until: 23:00,                           !- Field 1297
  0.383094296,                            !- Field 1298
  Until: 24:00,                           !- Field 1299
  0.252303627,                            !- Field 1300
  Through: 01/27,                         !- Field 1301
  For: AllDays,                           !- Field 1302
  Until: 01:00,                           !- Field 1303
  0.175053354,                            !- Field 1304
  Until: 02:00,                           !- Field 1305
  0.139321646,                            !- Field 1306
  Until: 03:00,                           !- Field 1307
  0.110320122,                            !- Field 1308
  Until: 04:00,                           !- Field 1309
  0.117355183,                            !- Field 1310
  Until: 05:00,                           !- Field 1311
  0.108368902,                            !- Field 1312
  Until: 06:00,                           !- Field 1313
  0.201875,                               !- Field 1314
  Until: 07:00,                           !- Field 1315
  0.291676829,                            !- Field 1316
  Until: 08:00,                           !- Field 1317
  0.423733606,                            !- Field 1318
  Until: 09:00,                           !- Field 1319
  0.450233332,                            !- Field 1320
  Until: 10:00,                           !- Field 1321
  0.409307193,                            !- Field 1322
  Until: 11:00,                           !- Field 1323
  0.387446646,                            !- Field 1324
  Until: 12:00,                           !- Field 1325
  0.378041159,                            !- Field 1326
  Until: 13:00,                           !- Field 1327
  0.383955793,                            !- Field 1328
  Until: 14:00,                           !- Field 1329
  0.340228659,                            !- Field 1330
  Until: 15:00,                           !- Field 1331
  0.32007622,                             !- Field 1332
  Until: 16:00,                           !- Field 1333
  0.324009146,                            !- Field 1334
  Until: 17:00,                           !- Field 1335
  0.390754573,                            !- Field 1336
  Until: 18:00,                           !- Field 1337
  0.536112805,                            !- Field 1338
  Until: 19:00,                           !- Field 1339
  0.668102134,                            !- Field 1340
  Until: 20:00,                           !- Field 1341
  0.627286585,                            !- Field 1342
  Until: 21:00,                           !- Field 1343
  0.488132622,                            !- Field 1344
  Until: 22:00,                           !- Field 1345
  0.470729047,                            !- Field 1346
  Until: 23:00,                           !- Field 1347
  0.35163872,                             !- Field 1348
  Until: 24:00,                           !- Field 1349
  0.252057927,                            !- Field 1350
  Through: 01/28,                         !- Field 1351
  For: AllDays,                           !- Field 1352
  Until: 01:00,                           !- Field 1353
  0.154573171,                            !- Field 1354
  Until: 02:00,                           !- Field 1355
  0.144855183,                            !- Field 1356
  Until: 03:00,                           !- Field 1357
  0.138765244,                            !- Field 1358
  Until: 04:00,                           !- Field 1359
  0.124458841,                            !- Field 1360
  Until: 05:00,                           !- Field 1361
  0.104885455,                            !- Field 1362
  Until: 06:00,                           !- Field 1363
  0.172705146,                            !- Field 1364
  Until: 07:00,                           !- Field 1365
  0.288091348,                            !- Field 1366
  Until: 08:00,                           !- Field 1367
  0.38008584,                             !- Field 1368
  Until: 09:00,                           !- Field 1369
  0.437867436,                            !- Field 1370
  Until: 10:00,                           !- Field 1371
  0.427639712,                            !- Field 1372
  Until: 11:00,                           !- Field 1373
  0.419349474,                            !- Field 1374
  Until: 12:00,                           !- Field 1375
  0.436765129,                            !- Field 1376
  Until: 13:00,                           !- Field 1377
  0.430545473,                            !- Field 1378
  Until: 14:00,                           !- Field 1379
  0.37216032,                             !- Field 1380
  Until: 15:00,                           !- Field 1381
  0.315939801,                            !- Field 1382
  Until: 16:00,                           !- Field 1383
  0.325525915,                            !- Field 1384
  Until: 17:00,                           !- Field 1385
  0.381806402,                            !- Field 1386
  Until: 18:00,                           !- Field 1387
  0.534809451,                            !- Field 1388
  Until: 19:00,                           !- Field 1389
  0.580564024,                            !- Field 1390
  Until: 20:00,                           !- Field 1391
  0.569946646,                            !- Field 1392
  Until: 21:00,                           !- Field 1393
  0.453033537,                            !- Field 1394
  Until: 22:00,                           !- Field 1395
  0.429824695,                            !- Field 1396
  Until: 23:00,                           !- Field 1397
  0.344824695,                            !- Field 1398
  Until: 24:00,                           !- Field 1399
  0.251570122,                            !- Field 1400
  Through: 01/29,                         !- Field 1401
  For: AllDays,                           !- Field 1402
  Until: 01:00,                           !- Field 1403
  0.196856535,                            !- Field 1404
  Until: 02:00,                           !- Field 1405
  0.147698401,                            !- Field 1406
  Until: 03:00,                           !- Field 1407
  0.122383111,                            !- Field 1408
  Until: 04:00,                           !- Field 1409
  0.111809538,                            !- Field 1410
  Until: 05:00,                           !- Field 1411
  0.107992062,                            !- Field 1412
  Until: 06:00,                           !- Field 1413
  0.116070582,                            !- Field 1414
  Until: 07:00,                           !- Field 1415
  0.120918661,                            !- Field 1416
  Until: 08:00,                           !- Field 1417
  0.231018063,                            !- Field 1418
  Until: 09:00,                           !- Field 1419
  0.408263173,                            !- Field 1420
  Until: 10:00,                           !- Field 1421
  0.492709676,                            !- Field 1422
  Until: 11:00,                           !- Field 1423
  0.550917247,                            !- Field 1424
  Until: 12:00,                           !- Field 1425
  0.552217959,                            !- Field 1426
  Until: 13:00,                           !- Field 1427
  0.569300621,                            !- Field 1428
  Until: 14:00,                           !- Field 1429
  0.508775828,                            !- Field 1430
  Until: 15:00,                           !- Field 1431
  0.467723309,                            !- Field 1432
  Until: 16:00,                           !- Field 1433
  0.424532559,                            !- Field 1434
  Until: 17:00,                           !- Field 1435
  0.447438165,                            !- Field 1436
  Until: 18:00,                           !- Field 1437
  0.52458528,                             !- Field 1438
  Until: 19:00,                           !- Field 1439
  0.616106362,                            !- Field 1440
  Until: 20:00,                           !- Field 1441
  0.52368937,                             !- Field 1442
  Until: 21:00,                           !- Field 1443
  0.465942821,                            !- Field 1444
  Until: 22:00,                           !- Field 1445
  0.40573142,                             !- Field 1446
  Until: 23:00,                           !- Field 1447
  0.356662448,                            !- Field 1448
  Until: 24:00,                           !- Field 1449
  0.26440405,                             !- Field 1450
  Through: 01/30,                         !- Field 1451
  For: AllDays,                           !- Field 1452
  Until: 01:00,                           !- Field 1453
  0.183554384,                            !- Field 1454
  Until: 02:00,                           !- Field 1455
  0.142910508,                            !- Field 1456
  Until: 03:00,                           !- Field 1457
  0.134831742,                            !- Field 1458
  Until: 04:00,                           !- Field 1459
  0.104963817,                            !- Field 1460
  Until: 05:00,                           !- Field 1461
  0.12204251,                             !- Field 1462
  Until: 06:00,                           !- Field 1463
  0.110441498,                            !- Field 1464
  Until: 07:00,                           !- Field 1465
  0.13886873,                             !- Field 1466
  Until: 08:00,                           !- Field 1467
  0.20696537,                             !- Field 1468
  Until: 09:00,                           !- Field 1469
  0.405067016,                            !- Field 1470
  Until: 10:00,                           !- Field 1471
  0.479396572,                            !- Field 1472
  Until: 11:00,                           !- Field 1473
  0.564172227,                            !- Field 1474
  Until: 12:00,                           !- Field 1475
  0.545012598,                            !- Field 1476
  Until: 13:00,                           !- Field 1477
  0.601286988,                            !- Field 1478
  Until: 14:00,                           !- Field 1479
  0.530530545,                            !- Field 1480
  Until: 15:00,                           !- Field 1481
  0.430723309,                            !- Field 1482
  Until: 16:00,                           !- Field 1483
  0.440764036,                            !- Field 1484
  Until: 17:00,                           !- Field 1485
  0.48945887,                             !- Field 1486
  Until: 18:00,                           !- Field 1487
  0.651553382,                            !- Field 1488
  Until: 19:00,                           !- Field 1489
  0.694221986,                            !- Field 1490
  Until: 20:00,                           !- Field 1491
  0.645627128,                            !- Field 1492
  Until: 21:00,                           !- Field 1493
  0.585819892,                            !- Field 1494
  Until: 22:00,                           !- Field 1495
  0.45626162,                             !- Field 1496
  Until: 23:00,                           !- Field 1497
  0.361222849,                            !- Field 1498
  Until: 24:00,                           !- Field 1499
  0.218923263,                            !- Field 1500
  Through: 01/31,                         !- Field 1501
  For: AllDays,                           !- Field 1502
  Until: 01:00,                           !- Field 1503
  0.171439485,                            !- Field 1504
  Until: 02:00,                           !- Field 1505
  0.167540267,                            !- Field 1506
  Until: 03:00,                           !- Field 1507
  0.125969972,                            !- Field 1508
  Until: 04:00,                           !- Field 1509
  0.138930971,                            !- Field 1510
  Until: 05:00,                           !- Field 1511
  0.101187759,                            !- Field 1512
  Until: 06:00,                           !- Field 1513
  0.181434135,                            !- Field 1514
  Until: 07:00,                           !- Field 1515
  0.278895479,                            !- Field 1516
  Until: 08:00,                           !- Field 1517
  0.38530275,                             !- Field 1518
  Until: 09:00,                           !- Field 1519
  0.439162736,                            !- Field 1520
  Until: 10:00,                           !- Field 1521
  0.431178037,                            !- Field 1522
  Until: 11:00,                           !- Field 1523
  0.428378049,                            !- Field 1524
  Until: 12:00,                           !- Field 1525
  0.417106305,                            !- Field 1526
  Until: 13:00,                           !- Field 1527
  0.469331569,                            !- Field 1528
  Until: 14:00,                           !- Field 1529
  0.372820007,                            !- Field 1530
  Until: 15:00,                           !- Field 1531
  0.33158318,                             !- Field 1532
  Until: 16:00,                           !- Field 1533
  0.351085711,                            !- Field 1534
  Until: 17:00,                           !- Field 1535
  0.41945818,                             !- Field 1536
  Until: 18:00,                           !- Field 1537
  0.582693569,                            !- Field 1538
  Until: 19:00,                           !- Field 1539
  0.737579153,                            !- Field 1540
  Until: 20:00,                           !- Field 1541
  0.676211977,                            !- Field 1542
  Until: 21:00,                           !- Field 1543
  0.549641912,                            !- Field 1544
  Until: 22:00,                           !- Field 1545
  0.456368615,                            !- Field 1546
  Until: 23:00,                           !- Field 1547
  0.394505465,                            !- Field 1548
  Until: 24:00,                           !- Field 1549
  0.255445755,                            !- Field 1550
  Through: 02/01,                         !- Field 1551
  For: AllDays,                           !- Field 1552
  Until: 01:00,                           !- Field 1553
  0.16777439,                             !- Field 1554
  Until: 02:00,                           !- Field 1555
  0.165625,                               !- Field 1556
  Until: 03:00,                           !- Field 1557
  0.117942073,                            !- Field 1558
  Until: 04:00,                           !- Field 1559
  0.120670732,                            !- Field 1560
  Until: 05:00,                           !- Field 1561
  0.109893293,                            !- Field 1562
  Until: 06:00,                           !- Field 1563
  0.20655948,                             !- Field 1564
  Until: 07:00,                           !- Field 1565
  0.341177016,                            !- Field 1566
  Until: 08:00,                           !- Field 1567
  0.468211502,                            !- Field 1568
  Until: 09:00,                           !- Field 1569
  0.467284528,                            !- Field 1570
  Until: 10:00,                           !- Field 1571
  0.426737365,                            !- Field 1572
  Until: 11:00,                           !- Field 1573
  0.382730639,                            !- Field 1574
  Until: 12:00,                           !- Field 1575
  0.372405827,                            !- Field 1576
  Until: 13:00,                           !- Field 1577
  0.374421006,                            !- Field 1578
  Until: 14:00,                           !- Field 1579
  0.311924111,                            !- Field 1580
  Until: 15:00,                           !- Field 1581
  0.286615854,                            !- Field 1582
  Until: 16:00,                           !- Field 1583
  0.278689528,                            !- Field 1584
  Until: 17:00,                           !- Field 1585
  0.403307927,                            !- Field 1586
  Until: 18:00,                           !- Field 1587
  0.598025915,                            !- Field 1588
  Until: 19:00,                           !- Field 1589
  0.710213415,                            !- Field 1590
  Until: 20:00,                           !- Field 1591
  0.705442073,                            !- Field 1592
  Until: 21:00,                           !- Field 1593
  0.544939024,                            !- Field 1594
  Until: 22:00,                           !- Field 1595
  0.426962581,                            !- Field 1596
  Until: 23:00,                           !- Field 1597
  0.404855183,                            !- Field 1598
  Until: 24:00,                           !- Field 1599
  0.263117378,                            !- Field 1600
  Through: 02/02,                         !- Field 1601
  For: AllDays,                           !- Field 1602
  Until: 01:00,                           !- Field 1603
  0.149176829,                            !- Field 1604
  Until: 02:00,                           !- Field 1605
  0.152225754,                            !- Field 1606
  Until: 03:00,                           !- Field 1607
  0.123489156,                            !- Field 1608
  Until: 04:00,                           !- Field 1609
  0.112312594,                            !- Field 1610
  Until: 05:00,                           !- Field 1611
  0.104568713,                            !- Field 1612
  Until: 06:00,                           !- Field 1613
  0.173589939,                            !- Field 1614
  Until: 07:00,                           !- Field 1615
  0.315868902,                            !- Field 1616
  Until: 08:00,                           !- Field 1617
  0.543140244,                            !- Field 1618
  Until: 09:00,                           !- Field 1619
  0.507980183,                            !- Field 1620
  Until: 10:00,                           !- Field 1621
  0.405464939,                            !- Field 1622
  Until: 11:00,                           !- Field 1623
  0.407141768,                            !- Field 1624
  Until: 12:00,                           !- Field 1625
  0.336394817,                            !- Field 1626
  Until: 13:00,                           !- Field 1627
  0.383906897,                            !- Field 1628
  Until: 14:00,                           !- Field 1629
  0.294283537,                            !- Field 1630
  Until: 15:00,                           !- Field 1631
  0.318871951,                            !- Field 1632
  Until: 16:00,                           !- Field 1633
  0.310326809,                            !- Field 1634
  Until: 17:00,                           !- Field 1635
  0.392317073,                            !- Field 1636
  Until: 18:00,                           !- Field 1637
  0.559596037,                            !- Field 1638
  Until: 19:00,                           !- Field 1639
  0.707126524,                            !- Field 1640
  Until: 20:00,                           !- Field 1641
  0.697347561,                            !- Field 1642
  Until: 21:00,                           !- Field 1643
  0.587728659,                            !- Field 1644
  Until: 22:00,                           !- Field 1645
  0.43882622,                             !- Field 1646
  Until: 23:00,                           !- Field 1647
  0.398064024,                            !- Field 1648
  Until: 24:00,                           !- Field 1649
  0.266158537,                            !- Field 1650
  Through: 02/03,                         !- Field 1651
  For: AllDays,                           !- Field 1652
  Until: 01:00,                           !- Field 1653
  0.175561449,                            !- Field 1654
  Until: 02:00,                           !- Field 1655
  0.126554878,                            !- Field 1656
  Until: 03:00,                           !- Field 1657
  0.128003049,                            !- Field 1658
  Until: 04:00,                           !- Field 1659
  0.108399027,                            !- Field 1660
  Until: 05:00,                           !- Field 1661
  0.119367378,                            !- Field 1662
  Until: 06:00,                           !- Field 1663
  0.203306345,                            !- Field 1664
  Until: 07:00,                           !- Field 1665
  0.385366285,                            !- Field 1666
  Until: 08:00,                           !- Field 1667
  0.485361611,                            !- Field 1668
  Until: 09:00,                           !- Field 1669
  0.429732943,                            !- Field 1670
  Until: 10:00,                           !- Field 1671
  0.38912779,                             !- Field 1672
  Until: 11:00,                           !- Field 1673
  0.408932244,                            !- Field 1674
  Until: 12:00,                           !- Field 1675
  0.346910305,                            !- Field 1676
  Until: 13:00,                           !- Field 1677
  0.374809451,                            !- Field 1678
  Until: 14:00,                           !- Field 1679
  0.338236956,                            !- Field 1680
  Until: 15:00,                           !- Field 1681
  0.332366616,                            !- Field 1682
  Until: 16:00,                           !- Field 1683
  0.300525915,                            !- Field 1684
  Until: 17:00,                           !- Field 1685
  0.388993902,                            !- Field 1686
  Until: 18:00,                           !- Field 1687
  0.494885673,                            !- Field 1688
  Until: 19:00,                           !- Field 1689
  0.667179878,                            !- Field 1690
  Until: 20:00,                           !- Field 1691
  0.657286585,                            !- Field 1692
  Until: 21:00,                           !- Field 1693
  0.52125,                                !- Field 1694
  Until: 22:00,                           !- Field 1695
  0.390541159,                            !- Field 1696
  Until: 23:00,                           !- Field 1697
  0.368064024,                            !- Field 1698
  Until: 24:00,                           !- Field 1699
  0.267308362,                            !- Field 1700
  Through: 02/04,                         !- Field 1701
  For: AllDays,                           !- Field 1702
  Until: 01:00,                           !- Field 1703
  0.153506098,                            !- Field 1704
  Until: 02:00,                           !- Field 1705
  0.141814024,                            !- Field 1706
  Until: 03:00,                           !- Field 1707
  0.106737805,                            !- Field 1708
  Until: 04:00,                           !- Field 1709
  0.100137195,                            !- Field 1710
  Until: 05:00,                           !- Field 1711
  0.121051829,                            !- Field 1712
  Until: 06:00,                           !- Field 1713
  0.182896341,                            !- Field 1714
  Until: 07:00,                           !- Field 1715
  0.329733232,                            !- Field 1716
  Until: 08:00,                           !- Field 1717
  0.425365854,                            !- Field 1718
  Until: 09:00,                           !- Field 1719
  0.453185976,                            !- Field 1720
  Until: 10:00,                           !- Field 1721
  0.398612805,                            !- Field 1722
  Until: 11:00,                           !- Field 1723
  0.421692073,                            !- Field 1724
  Until: 12:00,                           !- Field 1725
  0.384535061,                            !- Field 1726
  Until: 13:00,                           !- Field 1727
  0.409641768,                            !- Field 1728
  Until: 14:00,                           !- Field 1729
  0.385823171,                            !- Field 1730
  Until: 15:00,                           !- Field 1731
  0.3171875,                              !- Field 1732
  Until: 16:00,                           !- Field 1733
  0.372378049,                            !- Field 1734
  Until: 17:00,                           !- Field 1735
  0.412019817,                            !- Field 1736
  Until: 18:00,                           !- Field 1737
  0.531928354,                            !- Field 1738
  Until: 19:00,                           !- Field 1739
  0.535746951,                            !- Field 1740
  Until: 20:00,                           !- Field 1741
  0.567027439,                            !- Field 1742
  Until: 21:00,                           !- Field 1743
  0.460152439,                            !- Field 1744
  Until: 22:00,                           !- Field 1745
  0.408346037,                            !- Field 1746
  Until: 23:00,                           !- Field 1747
  0.416677263,                            !- Field 1748
  Until: 24:00,                           !- Field 1749
  0.291386689,                            !- Field 1750
  Through: 02/05,                         !- Field 1751
  For: AllDays,                           !- Field 1752
  Until: 01:00,                           !- Field 1753
  0.184590401,                            !- Field 1754
  Until: 02:00,                           !- Field 1755
  0.13216868,                             !- Field 1756
  Until: 03:00,                           !- Field 1757
  0.131017838,                            !- Field 1758
  Until: 04:00,                           !- Field 1759
  0.111302884,                            !- Field 1760
  Until: 05:00,                           !- Field 1761
  0.104290472,                            !- Field 1762
  Until: 06:00,                           !- Field 1763
  0.109844382,                            !- Field 1764
  Until: 07:00,                           !- Field 1765
  0.154019261,                            !- Field 1766
  Until: 08:00,                           !- Field 1767
  0.30195122,                             !- Field 1768
  Until: 09:00,                           !- Field 1769
  0.44777439,                             !- Field 1770
  Until: 10:00,                           !- Field 1771
  0.482583841,                            !- Field 1772
  Until: 11:00,                           !- Field 1773
  0.567873476,                            !- Field 1774
  Until: 12:00,                           !- Field 1775
  0.518727134,                            !- Field 1776
  Until: 13:00,                           !- Field 1777
  0.583269817,                            !- Field 1778
  Until: 14:00,                           !- Field 1779
  0.532385671,                            !- Field 1780
  Until: 15:00,                           !- Field 1781
  0.451364329,                            !- Field 1782
  Until: 16:00,                           !- Field 1783
  0.46410061,                             !- Field 1784
  Until: 17:00,                           !- Field 1785
  0.469946646,                            !- Field 1786
  Until: 18:00,                           !- Field 1787
  0.496440271,                            !- Field 1788
  Until: 19:00,                           !- Field 1789
  0.558287872,                            !- Field 1790
  Until: 20:00,                           !- Field 1791
  0.568236454,                            !- Field 1792
  Until: 21:00,                           !- Field 1793
  0.420625,                               !- Field 1794
  Until: 22:00,                           !- Field 1795
  0.39492378,                             !- Field 1796
  Until: 23:00,                           !- Field 1797
  0.33277439,                             !- Field 1798
  Until: 24:00,                           !- Field 1799
  0.294832317,                            !- Field 1800
  Through: 02/06,                         !- Field 1801
  For: AllDays,                           !- Field 1802
  Until: 01:00,                           !- Field 1803
  0.167278963,                            !- Field 1804
  Until: 02:00,                           !- Field 1805
  0.15933689,                             !- Field 1806
  Until: 03:00,                           !- Field 1807
  0.119740854,                            !- Field 1808
  Until: 04:00,                           !- Field 1809
  0.131275311,                            !- Field 1810
  Until: 05:00,                           !- Field 1811
  0.089909615,                            !- Field 1812
  Until: 06:00,                           !- Field 1813
  0.094339766,                            !- Field 1814
  Until: 07:00,                           !- Field 1815
  0.152784673,                            !- Field 1816
  Until: 08:00,                           !- Field 1817
  0.295057452,                            !- Field 1818
  Until: 09:00,                           !- Field 1819
  0.440099085,                            !- Field 1820
  Until: 10:00,                           !- Field 1821
  0.523117378,                            !- Field 1822
  Until: 11:00,                           !- Field 1823
  0.578315549,                            !- Field 1824
  Until: 12:00,                           !- Field 1825
  0.52273628,                             !- Field 1826
  Until: 13:00,                           !- Field 1827
  0.559626524,                            !- Field 1828
  Until: 14:00,                           !- Field 1829
  0.528498476,                            !- Field 1830
  Until: 15:00,                           !- Field 1831
  0.443917683,                            !- Field 1832
  Until: 16:00,                           !- Field 1833
  0.458155488,                            !- Field 1834
  Until: 17:00,                           !- Field 1835
  0.520739329,                            !- Field 1836
  Until: 18:00,                           !- Field 1837
  0.66828811,                             !- Field 1838
  Until: 19:00,                           !- Field 1839
  0.665285061,                            !- Field 1840
  Until: 20:00,                           !- Field 1841
  0.660583841,                            !- Field 1842
  Until: 21:00,                           !- Field 1843
  0.539109756,                            !- Field 1844
  Until: 22:00,                           !- Field 1845
  0.463353659,                            !- Field 1846
  Until: 23:00,                           !- Field 1847
  0.398018293,                            !- Field 1848
  Until: 24:00,                           !- Field 1849
  0.257728659,                            !- Field 1850
  Through: 02/07,                         !- Field 1851
  For: AllDays,                           !- Field 1852
  Until: 01:00,                           !- Field 1853
  0.174977134,                            !- Field 1854
  Until: 02:00,                           !- Field 1855
  0.154352134,                            !- Field 1856
  Until: 03:00,                           !- Field 1857
  0.108536585,                            !- Field 1858
  Until: 04:00,                           !- Field 1859
  0.122599085,                            !- Field 1860
  Until: 05:00,                           !- Field 1861
  0.121097561,                            !- Field 1862
  Until: 06:00,                           !- Field 1863
  0.190594512,                            !- Field 1864
  Until: 07:00,                           !- Field 1865
  0.322995427,                            !- Field 1866
  Until: 08:00,                           !- Field 1867
  0.470205793,                            !- Field 1868
  Until: 09:00,                           !- Field 1869
  0.443993902,                            !- Field 1870
  Until: 10:00,                           !- Field 1871
  0.414481707,                            !- Field 1872
  Until: 11:00,                           !- Field 1873
  0.412728659,                            !- Field 1874
  Until: 12:00,                           !- Field 1875
  0.408330793,                            !- Field 1876
  Until: 13:00,                           !- Field 1877
  0.401991486,                            !- Field 1878
  Until: 14:00,                           !- Field 1879
  0.328353659,                            !- Field 1880
  Until: 15:00,                           !- Field 1881
  0.295625,                               !- Field 1882
  Until: 16:00,                           !- Field 1883
  0.272103659,                            !- Field 1884
  Until: 17:00,                           !- Field 1885
  0.405716463,                            !- Field 1886
  Until: 18:00,                           !- Field 1887
  0.570960582,                            !- Field 1888
  Until: 19:00,                           !- Field 1889
  0.75,                                   !- Field 1890
  Until: 20:00,                           !- Field 1891
  0.725320122,                            !- Field 1892
  Until: 21:00,                           !- Field 1893
  0.564550305,                            !- Field 1894
  Until: 22:00,                           !- Field 1895
  0.429375,                               !- Field 1896
  Until: 23:00,                           !- Field 1897
  0.381067073,                            !- Field 1898
  Until: 24:00,                           !- Field 1899
  0.253003049,                            !- Field 1900
  Through: 02/08,                         !- Field 1901
  For: AllDays,                           !- Field 1902
  Until: 01:00,                           !- Field 1903
  0.16777439,                             !- Field 1904
  Until: 02:00,                           !- Field 1905
  0.165625,                               !- Field 1906
  Until: 03:00,                           !- Field 1907
  0.117942073,                            !- Field 1908
  Until: 04:00,                           !- Field 1909
  0.120670732,                            !- Field 1910
  Until: 05:00,                           !- Field 1911
  0.109893293,                            !- Field 1912
  Until: 06:00,                           !- Field 1913
  0.20655948,                             !- Field 1914
  Until: 07:00,                           !- Field 1915
  0.341177016,                            !- Field 1916
  Until: 08:00,                           !- Field 1917
  0.468211502,                            !- Field 1918
  Until: 09:00,                           !- Field 1919
  0.467284528,                            !- Field 1920
  Until: 10:00,                           !- Field 1921
  0.426737365,                            !- Field 1922
  Until: 11:00,                           !- Field 1923
  0.382730639,                            !- Field 1924
  Until: 12:00,                           !- Field 1925
  0.372405827,                            !- Field 1926
  Until: 13:00,                           !- Field 1927
  0.374421006,                            !- Field 1928
  Until: 14:00,                           !- Field 1929
  0.311924111,                            !- Field 1930
  Until: 15:00,                           !- Field 1931
  0.286615854,                            !- Field 1932
  Until: 16:00,                           !- Field 1933
  0.278689528,                            !- Field 1934
  Until: 17:00,                           !- Field 1935
  0.403307927,                            !- Field 1936
  Until: 18:00,                           !- Field 1937
  0.598025915,                            !- Field 1938
  Until: 19:00,                           !- Field 1939
  0.710213415,                            !- Field 1940
  Until: 20:00,                           !- Field 1941
  0.705442073,                            !- Field 1942
  Until: 21:00,                           !- Field 1943
  0.544939024,                            !- Field 1944
  Until: 22:00,                           !- Field 1945
  0.426962581,                            !- Field 1946
  Until: 23:00,                           !- Field 1947
  0.404855183,                            !- Field 1948
  Until: 24:00,                           !- Field 1949
  0.263117378,                            !- Field 1950
  Through: 02/09,                         !- Field 1951
  For: AllDays,                           !- Field 1952
  Until: 01:00,                           !- Field 1953
  0.149176829,                            !- Field 1954
  Until: 02:00,                           !- Field 1955
  0.152225754,                            !- Field 1956
  Until: 03:00,                           !- Field 1957
  0.123489156,                            !- Field 1958
  Until: 04:00,                           !- Field 1959
  0.112312594,                            !- Field 1960
  Until: 05:00,                           !- Field 1961
  0.104568713,                            !- Field 1962
  Until: 06:00,                           !- Field 1963
  0.173589939,                            !- Field 1964
  Until: 07:00,                           !- Field 1965
  0.315868902,                            !- Field 1966
  Until: 08:00,                           !- Field 1967
  0.543140244,                            !- Field 1968
  Until: 09:00,                           !- Field 1969
  0.507980183,                            !- Field 1970
  Until: 10:00,                           !- Field 1971
  0.405464939,                            !- Field 1972
  Until: 11:00,                           !- Field 1973
  0.407141768,                            !- Field 1974
  Until: 12:00,                           !- Field 1975
  0.336394817,                            !- Field 1976
  Until: 13:00,                           !- Field 1977
  0.383906897,                            !- Field 1978
  Until: 14:00,                           !- Field 1979
  0.294283537,                            !- Field 1980
  Until: 15:00,                           !- Field 1981
  0.318871951,                            !- Field 1982
  Until: 16:00,                           !- Field 1983
  0.310326809,                            !- Field 1984
  Until: 17:00,                           !- Field 1985
  0.392317073,                            !- Field 1986
  Until: 18:00,                           !- Field 1987
  0.559596037,                            !- Field 1988
  Until: 19:00,                           !- Field 1989
  0.707126524,                            !- Field 1990
  Until: 20:00,                           !- Field 1991
  0.697347561,                            !- Field 1992
  Until: 21:00,                           !- Field 1993
  0.587728659,                            !- Field 1994
  Until: 22:00,                           !- Field 1995
  0.43882622,                             !- Field 1996
  Until: 23:00,                           !- Field 1997
  0.398064024,                            !- Field 1998
  Until: 24:00,                           !- Field 1999
  0.266158537,                            !- Field 2000
  Through: 02/10,                         !- Field 2001
  For: AllDays,                           !- Field 2002
  Until: 01:00,                           !- Field 2003
  0.175561449,                            !- Field 2004
  Until: 02:00,                           !- Field 2005
  0.126554878,                            !- Field 2006
  Until: 03:00,                           !- Field 2007
  0.128003049,                            !- Field 2008
  Until: 04:00,                           !- Field 2009
  0.108399027,                            !- Field 2010
  Until: 05:00,                           !- Field 2011
  0.119367378,                            !- Field 2012
  Until: 06:00,                           !- Field 2013
  0.203306345,                            !- Field 2014
  Until: 07:00,                           !- Field 2015
  0.385366285,                            !- Field 2016
  Until: 08:00,                           !- Field 2017
  0.485361611,                            !- Field 2018
  Until: 09:00,                           !- Field 2019
  0.429732943,                            !- Field 2020
  Until: 10:00,                           !- Field 2021
  0.38912779,                             !- Field 2022
  Until: 11:00,                           !- Field 2023
  0.408932244,                            !- Field 2024
  Until: 12:00,                           !- Field 2025
  0.346910305,                            !- Field 2026
  Until: 13:00,                           !- Field 2027
  0.374809451,                            !- Field 2028
  Until: 14:00,                           !- Field 2029
  0.338236956,                            !- Field 2030
  Until: 15:00,                           !- Field 2031
  0.332366616,                            !- Field 2032
  Until: 16:00,                           !- Field 2033
  0.300525915,                            !- Field 2034
  Until: 17:00,                           !- Field 2035
  0.388993902,                            !- Field 2036
  Until: 18:00,                           !- Field 2037
  0.494885673,                            !- Field 2038
  Until: 19:00,                           !- Field 2039
  0.667179878,                            !- Field 2040
  Until: 20:00,                           !- Field 2041
  0.657286585,                            !- Field 2042
  Until: 21:00,                           !- Field 2043
  0.52125,                                !- Field 2044
  Until: 22:00,                           !- Field 2045
  0.390541159,                            !- Field 2046
  Until: 23:00,                           !- Field 2047
  0.368064024,                            !- Field 2048
  Until: 24:00,                           !- Field 2049
  0.267308362,                            !- Field 2050
  Through: 02/11,                         !- Field 2051
  For: AllDays,                           !- Field 2052
  Until: 01:00,                           !- Field 2053
  0.153506098,                            !- Field 2054
  Until: 02:00,                           !- Field 2055
  0.141814024,                            !- Field 2056
  Until: 03:00,                           !- Field 2057
  0.106737805,                            !- Field 2058
  Until: 04:00,                           !- Field 2059
  0.100137195,                            !- Field 2060
  Until: 05:00,                           !- Field 2061
  0.121051829,                            !- Field 2062
  Until: 06:00,                           !- Field 2063
  0.182896341,                            !- Field 2064
  Until: 07:00,                           !- Field 2065
  0.329733232,                            !- Field 2066
  Until: 08:00,                           !- Field 2067
  0.425365854,                            !- Field 2068
  Until: 09:00,                           !- Field 2069
  0.453185976,                            !- Field 2070
  Until: 10:00,                           !- Field 2071
  0.398612805,                            !- Field 2072
  Until: 11:00,                           !- Field 2073
  0.421692073,                            !- Field 2074
  Until: 12:00,                           !- Field 2075
  0.384535061,                            !- Field 2076
  Until: 13:00,                           !- Field 2077
  0.409641768,                            !- Field 2078
  Until: 14:00,                           !- Field 2079
  0.385823171,                            !- Field 2080
  Until: 15:00,                           !- Field 2081
  0.3171875,                              !- Field 2082
  Until: 16:00,                           !- Field 2083
  0.372378049,                            !- Field 2084
  Until: 17:00,                           !- Field 2085
  0.412019817,                            !- Field 2086
  Until: 18:00,                           !- Field 2087
  0.531928354,                            !- Field 2088
  Until: 19:00,                           !- Field 2089
  0.535746951,                            !- Field 2090
  Until: 20:00,                           !- Field 2091
  0.567027439,                            !- Field 2092
  Until: 21:00,                           !- Field 2093
  0.460152439,                            !- Field 2094
  Until: 22:00,                           !- Field 2095
  0.408346037,                            !- Field 2096
  Until: 23:00,                           !- Field 2097
  0.416677263,                            !- Field 2098
  Until: 24:00,                           !- Field 2099
  0.291386689,                            !- Field 2100
  Through: 02/12,                         !- Field 2101
  For: AllDays,                           !- Field 2102
  Until: 01:00,                           !- Field 2103
  0.184590401,                            !- Field 2104
  Until: 02:00,                           !- Field 2105
  0.13216868,                             !- Field 2106
  Until: 03:00,                           !- Field 2107
  0.131017838,                            !- Field 2108
  Until: 04:00,                           !- Field 2109
  0.111302884,                            !- Field 2110
  Until: 05:00,                           !- Field 2111
  0.104290472,                            !- Field 2112
  Until: 06:00,                           !- Field 2113
  0.109844382,                            !- Field 2114
  Until: 07:00,                           !- Field 2115
  0.154019261,                            !- Field 2116
  Until: 08:00,                           !- Field 2117
  0.30195122,                             !- Field 2118
  Until: 09:00,                           !- Field 2119
  0.44777439,                             !- Field 2120
  Until: 10:00,                           !- Field 2121
  0.482583841,                            !- Field 2122
  Until: 11:00,                           !- Field 2123
  0.567873476,                            !- Field 2124
  Until: 12:00,                           !- Field 2125
  0.518727134,                            !- Field 2126
  Until: 13:00,                           !- Field 2127
  0.583269817,                            !- Field 2128
  Until: 14:00,                           !- Field 2129
  0.532385671,                            !- Field 2130
  Until: 15:00,                           !- Field 2131
  0.451364329,                            !- Field 2132
  Until: 16:00,                           !- Field 2133
  0.46410061,                             !- Field 2134
  Until: 17:00,                           !- Field 2135
  0.469946646,                            !- Field 2136
  Until: 18:00,                           !- Field 2137
  0.496440271,                            !- Field 2138
  Until: 19:00,                           !- Field 2139
  0.558287872,                            !- Field 2140
  Until: 20:00,                           !- Field 2141
  0.568236454,                            !- Field 2142
  Until: 21:00,                           !- Field 2143
  0.420625,                               !- Field 2144
  Until: 22:00,                           !- Field 2145
  0.39492378,                             !- Field 2146
  Until: 23:00,                           !- Field 2147
  0.33277439,                             !- Field 2148
  Until: 24:00,                           !- Field 2149
  0.294832317,                            !- Field 2150
  Through: 02/13,                         !- Field 2151
  For: AllDays,                           !- Field 2152
  Until: 01:00,                           !- Field 2153
  0.167278963,                            !- Field 2154
  Until: 02:00,                           !- Field 2155
  0.15933689,                             !- Field 2156
  Until: 03:00,                           !- Field 2157
  0.119740854,                            !- Field 2158
  Until: 04:00,                           !- Field 2159
  0.131275311,                            !- Field 2160
  Until: 05:00,                           !- Field 2161
  0.089909615,                            !- Field 2162
  Until: 06:00,                           !- Field 2163
  0.094339766,                            !- Field 2164
  Until: 07:00,                           !- Field 2165
  0.152784673,                            !- Field 2166
  Until: 08:00,                           !- Field 2167
  0.295057452,                            !- Field 2168
  Until: 09:00,                           !- Field 2169
  0.440099085,                            !- Field 2170
  Until: 10:00,                           !- Field 2171
  0.523117378,                            !- Field 2172
  Until: 11:00,                           !- Field 2173
  0.578315549,                            !- Field 2174
  Until: 12:00,                           !- Field 2175
  0.52273628,                             !- Field 2176
  Until: 13:00,                           !- Field 2177
  0.559626524,                            !- Field 2178
  Until: 14:00,                           !- Field 2179
  0.528498476,                            !- Field 2180
  Until: 15:00,                           !- Field 2181
  0.443917683,                            !- Field 2182
  Until: 16:00,                           !- Field 2183
  0.458155488,                            !- Field 2184
  Until: 17:00,                           !- Field 2185
  0.520739329,                            !- Field 2186
  Until: 18:00,                           !- Field 2187
  0.66828811,                             !- Field 2188
  Until: 19:00,                           !- Field 2189
  0.665285061,                            !- Field 2190
  Until: 20:00,                           !- Field 2191
  0.660583841,                            !- Field 2192
  Until: 21:00,                           !- Field 2193
  0.539109756,                            !- Field 2194
  Until: 22:00,                           !- Field 2195
  0.463353659,                            !- Field 2196
  Until: 23:00,                           !- Field 2197
  0.398018293,                            !- Field 2198
  Until: 24:00,                           !- Field 2199
  0.257728659,                            !- Field 2200
  Through: 02/14,                         !- Field 2201
  For: AllDays,                           !- Field 2202
  Until: 01:00,                           !- Field 2203
  0.174977134,                            !- Field 2204
  Until: 02:00,                           !- Field 2205
  0.154352134,                            !- Field 2206
  Until: 03:00,                           !- Field 2207
  0.108536585,                            !- Field 2208
  Until: 04:00,                           !- Field 2209
  0.122599085,                            !- Field 2210
  Until: 05:00,                           !- Field 2211
  0.121097561,                            !- Field 2212
  Until: 06:00,                           !- Field 2213
  0.190594512,                            !- Field 2214
  Until: 07:00,                           !- Field 2215
  0.322995427,                            !- Field 2216
  Until: 08:00,                           !- Field 2217
  0.470205793,                            !- Field 2218
  Until: 09:00,                           !- Field 2219
  0.443993902,                            !- Field 2220
  Until: 10:00,                           !- Field 2221
  0.414481707,                            !- Field 2222
  Until: 11:00,                           !- Field 2223
  0.412728659,                            !- Field 2224
  Until: 12:00,                           !- Field 2225
  0.408330793,                            !- Field 2226
  Until: 13:00,                           !- Field 2227
  0.401991486,                            !- Field 2228
  Until: 14:00,                           !- Field 2229
  0.328353659,                            !- Field 2230
  Until: 15:00,                           !- Field 2231
  0.295625,                               !- Field 2232
  Until: 16:00,                           !- Field 2233
  0.272103659,                            !- Field 2234
  Until: 17:00,                           !- Field 2235
  0.405716463,                            !- Field 2236
  Until: 18:00,                           !- Field 2237
  0.570960582,                            !- Field 2238
  Until: 19:00,                           !- Field 2239
  0.75,                                   !- Field 2240
  Until: 20:00,                           !- Field 2241
  0.725320122,                            !- Field 2242
  Until: 21:00,                           !- Field 2243
  0.564550305,                            !- Field 2244
  Until: 22:00,                           !- Field 2245
  0.429375,                               !- Field 2246
  Until: 23:00,                           !- Field 2247
  0.381067073,                            !- Field 2248
  Until: 24:00,                           !- Field 2249
  0.253003049,                            !- Field 2250
  Through: 02/15,                         !- Field 2251
  For: AllDays,                           !- Field 2252
  Until: 01:00,                           !- Field 2253
  0.16777439,                             !- Field 2254
  Until: 02:00,                           !- Field 2255
  0.165625,                               !- Field 2256
  Until: 03:00,                           !- Field 2257
  0.117942073,                            !- Field 2258
  Until: 04:00,                           !- Field 2259
  0.120670732,                            !- Field 2260
  Until: 05:00,                           !- Field 2261
  0.109893293,                            !- Field 2262
  Until: 06:00,                           !- Field 2263
  0.20655948,                             !- Field 2264
  Until: 07:00,                           !- Field 2265
  0.341177016,                            !- Field 2266
  Until: 08:00,                           !- Field 2267
  0.468211502,                            !- Field 2268
  Until: 09:00,                           !- Field 2269
  0.467284528,                            !- Field 2270
  Until: 10:00,                           !- Field 2271
  0.426737365,                            !- Field 2272
  Until: 11:00,                           !- Field 2273
  0.382730639,                            !- Field 2274
  Until: 12:00,                           !- Field 2275
  0.372405827,                            !- Field 2276
  Until: 13:00,                           !- Field 2277
  0.374421006,                            !- Field 2278
  Until: 14:00,                           !- Field 2279
  0.311924111,                            !- Field 2280
  Until: 15:00,                           !- Field 2281
  0.286615854,                            !- Field 2282
  Until: 16:00,                           !- Field 2283
  0.278689528,                            !- Field 2284
  Until: 17:00,                           !- Field 2285
  0.403307927,                            !- Field 2286
  Until: 18:00,                           !- Field 2287
  0.598025915,                            !- Field 2288
  Until: 19:00,                           !- Field 2289
  0.710213415,                            !- Field 2290
  Until: 20:00,                           !- Field 2291
  0.705442073,                            !- Field 2292
  Until: 21:00,                           !- Field 2293
  0.544939024,                            !- Field 2294
  Until: 22:00,                           !- Field 2295
  0.426962581,                            !- Field 2296
  Until: 23:00,                           !- Field 2297
  0.404855183,                            !- Field 2298
  Until: 24:00,                           !- Field 2299
  0.263117378,                            !- Field 2300
  Through: 02/16,                         !- Field 2301
  For: AllDays,                           !- Field 2302
  Until: 01:00,                           !- Field 2303
  0.149176829,                            !- Field 2304
  Until: 02:00,                           !- Field 2305
  0.152225754,                            !- Field 2306
  Until: 03:00,                           !- Field 2307
  0.123489156,                            !- Field 2308
  Until: 04:00,                           !- Field 2309
  0.112312594,                            !- Field 2310
  Until: 05:00,                           !- Field 2311
  0.104568713,                            !- Field 2312
  Until: 06:00,                           !- Field 2313
  0.173589939,                            !- Field 2314
  Until: 07:00,                           !- Field 2315
  0.315868902,                            !- Field 2316
  Until: 08:00,                           !- Field 2317
  0.543140244,                            !- Field 2318
  Until: 09:00,                           !- Field 2319
  0.507980183,                            !- Field 2320
  Until: 10:00,                           !- Field 2321
  0.405464939,                            !- Field 2322
  Until: 11:00,                           !- Field 2323
  0.407141768,                            !- Field 2324
  Until: 12:00,                           !- Field 2325
  0.336394817,                            !- Field 2326
  Until: 13:00,                           !- Field 2327
  0.383906897,                            !- Field 2328
  Until: 14:00,                           !- Field 2329
  0.294283537,                            !- Field 2330
  Until: 15:00,                           !- Field 2331
  0.318871951,                            !- Field 2332
  Until: 16:00,                           !- Field 2333
  0.310326809,                            !- Field 2334
  Until: 17:00,                           !- Field 2335
  0.392317073,                            !- Field 2336
  Until: 18:00,                           !- Field 2337
  0.559596037,                            !- Field 2338
  Until: 19:00,                           !- Field 2339
  0.707126524,                            !- Field 2340
  Until: 20:00,                           !- Field 2341
  0.697347561,                            !- Field 2342
  Until: 21:00,                           !- Field 2343
  0.587728659,                            !- Field 2344
  Until: 22:00,                           !- Field 2345
  0.43882622,                             !- Field 2346
  Until: 23:00,                           !- Field 2347
  0.398064024,                            !- Field 2348
  Until: 24:00,                           !- Field 2349
  0.266158537,                            !- Field 2350
  Through: 02/17,                         !- Field 2351
  For: AllDays,                           !- Field 2352
  Until: 01:00,                           !- Field 2353
  0.175561449,                            !- Field 2354
  Until: 02:00,                           !- Field 2355
  0.126554878,                            !- Field 2356
  Until: 03:00,                           !- Field 2357
  0.128003049,                            !- Field 2358
  Until: 04:00,                           !- Field 2359
  0.108399027,                            !- Field 2360
  Until: 05:00,                           !- Field 2361
  0.119367378,                            !- Field 2362
  Until: 06:00,                           !- Field 2363
  0.203306345,                            !- Field 2364
  Until: 07:00,                           !- Field 2365
  0.385366285,                            !- Field 2366
  Until: 08:00,                           !- Field 2367
  0.485361611,                            !- Field 2368
  Until: 09:00,                           !- Field 2369
  0.429732943,                            !- Field 2370
  Until: 10:00,                           !- Field 2371
  0.38912779,                             !- Field 2372
  Until: 11:00,                           !- Field 2373
  0.408932244,                            !- Field 2374
  Until: 12:00,                           !- Field 2375
  0.346910305,                            !- Field 2376
  Until: 13:00,                           !- Field 2377
  0.374809451,                            !- Field 2378
  Until: 14:00,                           !- Field 2379
  0.338236956,                            !- Field 2380
  Until: 15:00,                           !- Field 2381
  0.332366616,                            !- Field 2382
  Until: 16:00,                           !- Field 2383
  0.300525915,                            !- Field 2384
  Until: 17:00,                           !- Field 2385
  0.388993902,                            !- Field 2386
  Until: 18:00,                           !- Field 2387
  0.494885673,                            !- Field 2388
  Until: 19:00,                           !- Field 2389
  0.667179878,                            !- Field 2390
  Until: 20:00,                           !- Field 2391
  0.657286585,                            !- Field 2392
  Until: 21:00,                           !- Field 2393
  0.52125,                                !- Field 2394
  Until: 22:00,                           !- Field 2395
  0.390541159,                            !- Field 2396
  Until: 23:00,                           !- Field 2397
  0.368064024,                            !- Field 2398
  Until: 24:00,                           !- Field 2399
  0.267308362,                            !- Field 2400
  Through: 02/18,                         !- Field 2401
  For: AllDays,                           !- Field 2402
  Until: 01:00,                           !- Field 2403
  0.153506098,                            !- Field 2404
  Until: 02:00,                           !- Field 2405
  0.141814024,                            !- Field 2406
  Until: 03:00,                           !- Field 2407
  0.106737805,                            !- Field 2408
  Until: 04:00,                           !- Field 2409
  0.100137195,                            !- Field 2410
  Until: 05:00,                           !- Field 2411
  0.121051829,                            !- Field 2412
  Until: 06:00,                           !- Field 2413
  0.182896341,                            !- Field 2414
  Until: 07:00,                           !- Field 2415
  0.329733232,                            !- Field 2416
  Until: 08:00,                           !- Field 2417
  0.425365854,                            !- Field 2418
  Until: 09:00,                           !- Field 2419
  0.453185976,                            !- Field 2420
  Until: 10:00,                           !- Field 2421
  0.398612805,                            !- Field 2422
  Until: 11:00,                           !- Field 2423
  0.421692073,                            !- Field 2424
  Until: 12:00,                           !- Field 2425
  0.384535061,                            !- Field 2426
  Until: 13:00,                           !- Field 2427
  0.409641768,                            !- Field 2428
  Until: 14:00,                           !- Field 2429
  0.385823171,                            !- Field 2430
  Until: 15:00,                           !- Field 2431
  0.3171875,                              !- Field 2432
  Until: 16:00,                           !- Field 2433
  0.372378049,                            !- Field 2434
  Until: 17:00,                           !- Field 2435
  0.412019817,                            !- Field 2436
  Until: 18:00,                           !- Field 2437
  0.531928354,                            !- Field 2438
  Until: 19:00,                           !- Field 2439
  0.535746951,                            !- Field 2440
  Until: 20:00,                           !- Field 2441
  0.567027439,                            !- Field 2442
  Until: 21:00,                           !- Field 2443
  0.460152439,                            !- Field 2444
  Until: 22:00,                           !- Field 2445
  0.408346037,                            !- Field 2446
  Until: 23:00,                           !- Field 2447
  0.416677263,                            !- Field 2448
  Until: 24:00,                           !- Field 2449
  0.291386689,                            !- Field 2450
  Through: 02/19,                         !- Field 2451
  For: AllDays,                           !- Field 2452
  Until: 01:00,                           !- Field 2453
  0.184590401,                            !- Field 2454
  Until: 02:00,                           !- Field 2455
  0.13216868,                             !- Field 2456
  Until: 03:00,                           !- Field 2457
  0.131017838,                            !- Field 2458
  Until: 04:00,                           !- Field 2459
  0.111302884,                            !- Field 2460
  Until: 05:00,                           !- Field 2461
  0.104290472,                            !- Field 2462
  Until: 06:00,                           !- Field 2463
  0.109844382,                            !- Field 2464
  Until: 07:00,                           !- Field 2465
  0.154019261,                            !- Field 2466
  Until: 08:00,                           !- Field 2467
  0.30195122,                             !- Field 2468
  Until: 09:00,                           !- Field 2469
  0.44777439,                             !- Field 2470
  Until: 10:00,                           !- Field 2471
  0.482583841,                            !- Field 2472
  Until: 11:00,                           !- Field 2473
  0.567873476,                            !- Field 2474
  Until: 12:00,                           !- Field 2475
  0.518727134,                            !- Field 2476
  Until: 13:00,                           !- Field 2477
  0.583269817,                            !- Field 2478
  Until: 14:00,                           !- Field 2479
  0.532385671,                            !- Field 2480
  Until: 15:00,                           !- Field 2481
  0.451364329,                            !- Field 2482
  Until: 16:00,                           !- Field 2483
  0.46410061,                             !- Field 2484
  Until: 17:00,                           !- Field 2485
  0.469946646,                            !- Field 2486
  Until: 18:00,                           !- Field 2487
  0.496440271,                            !- Field 2488
  Until: 19:00,                           !- Field 2489
  0.558287872,                            !- Field 2490
  Until: 20:00,                           !- Field 2491
  0.568236454,                            !- Field 2492
  Until: 21:00,                           !- Field 2493
  0.420625,                               !- Field 2494
  Until: 22:00,                           !- Field 2495
  0.39492378,                             !- Field 2496
  Until: 23:00,                           !- Field 2497
  0.33277439,                             !- Field 2498
  Until: 24:00,                           !- Field 2499
  0.294832317,                            !- Field 2500
  Through: 02/20,                         !- Field 2501
  For: AllDays,                           !- Field 2502
  Until: 01:00,                           !- Field 2503
  0.167278963,                            !- Field 2504
  Until: 02:00,                           !- Field 2505
  0.15933689,                             !- Field 2506
  Until: 03:00,                           !- Field 2507
  0.119740854,                            !- Field 2508
  Until: 04:00,                           !- Field 2509
  0.131275311,                            !- Field 2510
  Until: 05:00,                           !- Field 2511
  0.089909615,                            !- Field 2512
  Until: 06:00,                           !- Field 2513
  0.094339766,                            !- Field 2514
  Until: 07:00,                           !- Field 2515
  0.152784673,                            !- Field 2516
  Until: 08:00,                           !- Field 2517
  0.295057452,                            !- Field 2518
  Until: 09:00,                           !- Field 2519
  0.440099085,                            !- Field 2520
  Until: 10:00,                           !- Field 2521
  0.523117378,                            !- Field 2522
  Until: 11:00,                           !- Field 2523
  0.578315549,                            !- Field 2524
  Until: 12:00,                           !- Field 2525
  0.52273628,                             !- Field 2526
  Until: 13:00,                           !- Field 2527
  0.559626524,                            !- Field 2528
  Until: 14:00,                           !- Field 2529
  0.528498476,                            !- Field 2530
  Until: 15:00,                           !- Field 2531
  0.443917683,                            !- Field 2532
  Until: 16:00,                           !- Field 2533
  0.458155488,                            !- Field 2534
  Until: 17:00,                           !- Field 2535
  0.520739329,                            !- Field 2536
  Until: 18:00,                           !- Field 2537
  0.66828811,                             !- Field 2538
  Until: 19:00,                           !- Field 2539
  0.665285061,                            !- Field 2540
  Until: 20:00,                           !- Field 2541
  0.660583841,                            !- Field 2542
  Until: 21:00,                           !- Field 2543
  0.539109756,                            !- Field 2544
  Until: 22:00,                           !- Field 2545
  0.463353659,                            !- Field 2546
  Until: 23:00,                           !- Field 2547
  0.398018293,                            !- Field 2548
  Until: 24:00,                           !- Field 2549
  0.257728659,                            !- Field 2550
  Through: 02/21,                         !- Field 2551
  For: AllDays,                           !- Field 2552
  Until: 01:00,                           !- Field 2553
  0.174977134,                            !- Field 2554
  Until: 02:00,                           !- Field 2555
  0.154352134,                            !- Field 2556
  Until: 03:00,                           !- Field 2557
  0.108536585,                            !- Field 2558
  Until: 04:00,                           !- Field 2559
  0.122599085,                            !- Field 2560
  Until: 05:00,                           !- Field 2561
  0.121097561,                            !- Field 2562
  Until: 06:00,                           !- Field 2563
  0.190594512,                            !- Field 2564
  Until: 07:00,                           !- Field 2565
  0.322995427,                            !- Field 2566
  Until: 08:00,                           !- Field 2567
  0.470205793,                            !- Field 2568
  Until: 09:00,                           !- Field 2569
  0.443993902,                            !- Field 2570
  Until: 10:00,                           !- Field 2571
  0.414481707,                            !- Field 2572
  Until: 11:00,                           !- Field 2573
  0.412728659,                            !- Field 2574
  Until: 12:00,                           !- Field 2575
  0.408330793,                            !- Field 2576
  Until: 13:00,                           !- Field 2577
  0.401991486,                            !- Field 2578
  Until: 14:00,                           !- Field 2579
  0.328353659,                            !- Field 2580
  Until: 15:00,                           !- Field 2581
  0.295625,                               !- Field 2582
  Until: 16:00,                           !- Field 2583
  0.272103659,                            !- Field 2584
  Until: 17:00,                           !- Field 2585
  0.405716463,                            !- Field 2586
  Until: 18:00,                           !- Field 2587
  0.570960582,                            !- Field 2588
  Until: 19:00,                           !- Field 2589
  0.75,                                   !- Field 2590
  Until: 20:00,                           !- Field 2591
  0.725320122,                            !- Field 2592
  Until: 21:00,                           !- Field 2593
  0.564550305,                            !- Field 2594
  Until: 22:00,                           !- Field 2595
  0.429375,                               !- Field 2596
  Until: 23:00,                           !- Field 2597
  0.381067073,                            !- Field 2598
  Until: 24:00,                           !- Field 2599
  0.253003049,                            !- Field 2600
  Through: 02/22,                         !- Field 2601
  For: AllDays,                           !- Field 2602
  Until: 01:00,                           !- Field 2603
  0.16777439,                             !- Field 2604
  Until: 02:00,                           !- Field 2605
  0.165625,                               !- Field 2606
  Until: 03:00,                           !- Field 2607
  0.117942073,                            !- Field 2608
  Until: 04:00,                           !- Field 2609
  0.120670732,                            !- Field 2610
  Until: 05:00,                           !- Field 2611
  0.109893293,                            !- Field 2612
  Until: 06:00,                           !- Field 2613
  0.20655948,                             !- Field 2614
  Until: 07:00,                           !- Field 2615
  0.341177016,                            !- Field 2616
  Until: 08:00,                           !- Field 2617
  0.468211502,                            !- Field 2618
  Until: 09:00,                           !- Field 2619
  0.467284528,                            !- Field 2620
  Until: 10:00,                           !- Field 2621
  0.426737365,                            !- Field 2622
  Until: 11:00,                           !- Field 2623
  0.382730639,                            !- Field 2624
  Until: 12:00,                           !- Field 2625
  0.372405827,                            !- Field 2626
  Until: 13:00,                           !- Field 2627
  0.374421006,                            !- Field 2628
  Until: 14:00,                           !- Field 2629
  0.311924111,                            !- Field 2630
  Until: 15:00,                           !- Field 2631
  0.286615854,                            !- Field 2632
  Until: 16:00,                           !- Field 2633
  0.278689528,                            !- Field 2634
  Until: 17:00,                           !- Field 2635
  0.403307927,                            !- Field 2636
  Until: 18:00,                           !- Field 2637
  0.598025915,                            !- Field 2638
  Until: 19:00,                           !- Field 2639
  0.710213415,                            !- Field 2640
  Until: 20:00,                           !- Field 2641
  0.705442073,                            !- Field 2642
  Until: 21:00,                           !- Field 2643
  0.544939024,                            !- Field 2644
  Until: 22:00,                           !- Field 2645
  0.426962581,                            !- Field 2646
  Until: 23:00,                           !- Field 2647
  0.404855183,                            !- Field 2648
  Until: 24:00,                           !- Field 2649
  0.263117378,                            !- Field 2650
  Through: 02/23,                         !- Field 2651
  For: AllDays,                           !- Field 2652
  Until: 01:00,                           !- Field 2653
  0.149176829,                            !- Field 2654
  Until: 02:00,                           !- Field 2655
  0.152225754,                            !- Field 2656
  Until: 03:00,                           !- Field 2657
  0.123489156,                            !- Field 2658
  Until: 04:00,                           !- Field 2659
  0.112312594,                            !- Field 2660
  Until: 05:00,                           !- Field 2661
  0.104568713,                            !- Field 2662
  Until: 06:00,                           !- Field 2663
  0.173589939,                            !- Field 2664
  Until: 07:00,                           !- Field 2665
  0.315868902,                            !- Field 2666
  Until: 08:00,                           !- Field 2667
  0.543140244,                            !- Field 2668
  Until: 09:00,                           !- Field 2669
  0.507980183,                            !- Field 2670
  Until: 10:00,                           !- Field 2671
  0.405464939,                            !- Field 2672
  Until: 11:00,                           !- Field 2673
  0.407141768,                            !- Field 2674
  Until: 12:00,                           !- Field 2675
  0.336394817,                            !- Field 2676
  Until: 13:00,                           !- Field 2677
  0.383906897,                            !- Field 2678
  Until: 14:00,                           !- Field 2679
  0.294283537,                            !- Field 2680
  Until: 15:00,                           !- Field 2681
  0.318871951,                            !- Field 2682
  Until: 16:00,                           !- Field 2683
  0.310326809,                            !- Field 2684
  Until: 17:00,                           !- Field 2685
  0.392317073,                            !- Field 2686
  Until: 18:00,                           !- Field 2687
  0.559596037,                            !- Field 2688
  Until: 19:00,                           !- Field 2689
  0.707126524,                            !- Field 2690
  Until: 20:00,                           !- Field 2691
  0.697347561,                            !- Field 2692
  Until: 21:00,                           !- Field 2693
  0.587728659,                            !- Field 2694
  Until: 22:00,                           !- Field 2695
  0.43882622,                             !- Field 2696
  Until: 23:00,                           !- Field 2697
  0.398064024,                            !- Field 2698
  Until: 24:00,                           !- Field 2699
  0.266158537,                            !- Field 2700
  Through: 02/24,                         !- Field 2701
  For: AllDays,                           !- Field 2702
  Until: 01:00,                           !- Field 2703
  0.175561449,                            !- Field 2704
  Until: 02:00,                           !- Field 2705
  0.126554878,                            !- Field 2706
  Until: 03:00,                           !- Field 2707
  0.128003049,                            !- Field 2708
  Until: 04:00,                           !- Field 2709
  0.108399027,                            !- Field 2710
  Until: 05:00,                           !- Field 2711
  0.119367378,                            !- Field 2712
  Until: 06:00,                           !- Field 2713
  0.203306345,                            !- Field 2714
  Until: 07:00,                           !- Field 2715
  0.385366285,                            !- Field 2716
  Until: 08:00,                           !- Field 2717
  0.485361611,                            !- Field 2718
  Until: 09:00,                           !- Field 2719
  0.429732943,                            !- Field 2720
  Until: 10:00,                           !- Field 2721
  0.38912779,                             !- Field 2722
  Until: 11:00,                           !- Field 2723
  0.408932244,                            !- Field 2724
  Until: 12:00,                           !- Field 2725
  0.346910305,                            !- Field 2726
  Until: 13:00,                           !- Field 2727
  0.374809451,                            !- Field 2728
  Until: 14:00,                           !- Field 2729
  0.338236956,                            !- Field 2730
  Until: 15:00,                           !- Field 2731
  0.332366616,                            !- Field 2732
  Until: 16:00,                           !- Field 2733
  0.300525915,                            !- Field 2734
  Until: 17:00,                           !- Field 2735
  0.388993902,                            !- Field 2736
  Until: 18:00,                           !- Field 2737
  0.494885673,                            !- Field 2738
  Until: 19:00,                           !- Field 2739
  0.667179878,                            !- Field 2740
  Until: 20:00,                           !- Field 2741
  0.657286585,                            !- Field 2742
  Until: 21:00,                           !- Field 2743
  0.52125,                                !- Field 2744
  Until: 22:00,                           !- Field 2745
  0.390541159,                            !- Field 2746
  Until: 23:00,                           !- Field 2747
  0.368064024,                            !- Field 2748
  Until: 24:00,                           !- Field 2749
  0.267308362,                            !- Field 2750
  Through: 02/25,                         !- Field 2751
  For: AllDays,                           !- Field 2752
  Until: 01:00,                           !- Field 2753
  0.153506098,                            !- Field 2754
  Until: 02:00,                           !- Field 2755
  0.141814024,                            !- Field 2756
  Until: 03:00,                           !- Field 2757
  0.106737805,                            !- Field 2758
  Until: 04:00,                           !- Field 2759
  0.100137195,                            !- Field 2760
  Until: 05:00,                           !- Field 2761
  0.121051829,                            !- Field 2762
  Until: 06:00,                           !- Field 2763
  0.182896341,                            !- Field 2764
  Until: 07:00,                           !- Field 2765
  0.329733232,                            !- Field 2766
  Until: 08:00,                           !- Field 2767
  0.425365854,                            !- Field 2768
  Until: 09:00,                           !- Field 2769
  0.453185976,                            !- Field 2770
  Until: 10:00,                           !- Field 2771
  0.398612805,                            !- Field 2772
  Until: 11:00,                           !- Field 2773
  0.421692073,                            !- Field 2774
  Until: 12:00,                           !- Field 2775
  0.384535061,                            !- Field 2776
  Until: 13:00,                           !- Field 2777
  0.409641768,                            !- Field 2778
  Until: 14:00,                           !- Field 2779
  0.385823171,                            !- Field 2780
  Until: 15:00,                           !- Field 2781
  0.3171875,                              !- Field 2782
  Until: 16:00,                           !- Field 2783
  0.372378049,                            !- Field 2784
  Until: 17:00,                           !- Field 2785
  0.412019817,                            !- Field 2786
  Until: 18:00,                           !- Field 2787
  0.531928354,                            !- Field 2788
  Until: 19:00,                           !- Field 2789
  0.535746951,                            !- Field 2790
  Until: 20:00,                           !- Field 2791
  0.567027439,                            !- Field 2792
  Until: 21:00,                           !- Field 2793
  0.460152439,                            !- Field 2794
  Until: 22:00,                           !- Field 2795
  0.408346037,                            !- Field 2796
  Until: 23:00,                           !- Field 2797
  0.416677263,                            !- Field 2798
  Until: 24:00,                           !- Field 2799
  0.291386689,                            !- Field 2800
  Through: 02/26,                         !- Field 2801
  For: AllDays,                           !- Field 2802
  Until: 01:00,                           !- Field 2803
  0.184590401,                            !- Field 2804
  Until: 02:00,                           !- Field 2805
  0.13216868,                             !- Field 2806
  Until: 03:00,                           !- Field 2807
  0.131017838,                            !- Field 2808
  Until: 04:00,                           !- Field 2809
  0.111302884,                            !- Field 2810
  Until: 05:00,                           !- Field 2811
  0.104290472,                            !- Field 2812
  Until: 06:00,                           !- Field 2813
  0.109844382,                            !- Field 2814
  Until: 07:00,                           !- Field 2815
  0.154019261,                            !- Field 2816
  Until: 08:00,                           !- Field 2817
  0.30195122,                             !- Field 2818
  Until: 09:00,                           !- Field 2819
  0.44777439,                             !- Field 2820
  Until: 10:00,                           !- Field 2821
  0.482583841,                            !- Field 2822
  Until: 11:00,                           !- Field 2823
  0.567873476,                            !- Field 2824
  Until: 12:00,                           !- Field 2825
  0.518727134,                            !- Field 2826
  Until: 13:00,                           !- Field 2827
  0.583269817,                            !- Field 2828
  Until: 14:00,                           !- Field 2829
  0.532385671,                            !- Field 2830
  Until: 15:00,                           !- Field 2831
  0.451364329,                            !- Field 2832
  Until: 16:00,                           !- Field 2833
  0.46410061,                             !- Field 2834
  Until: 17:00,                           !- Field 2835
  0.469946646,                            !- Field 2836
  Until: 18:00,                           !- Field 2837
  0.496440271,                            !- Field 2838
  Until: 19:00,                           !- Field 2839
  0.558287872,                            !- Field 2840
  Until: 20:00,                           !- Field 2841
  0.568236454,                            !- Field 2842
  Until: 21:00,                           !- Field 2843
  0.420625,                               !- Field 2844
  Until: 22:00,                           !- Field 2845
  0.39492378,                             !- Field 2846
  Until: 23:00,                           !- Field 2847
  0.33277439,                             !- Field 2848
  Until: 24:00,                           !- Field 2849
  0.294832317,                            !- Field 2850
  Through: 02/27,                         !- Field 2851
  For: AllDays,                           !- Field 2852
  Until: 01:00,                           !- Field 2853
  0.167278963,                            !- Field 2854
  Until: 02:00,                           !- Field 2855
  0.15933689,                             !- Field 2856
  Until: 03:00,                           !- Field 2857
  0.119740854,                            !- Field 2858
  Until: 04:00,                           !- Field 2859
  0.131275311,                            !- Field 2860
  Until: 05:00,                           !- Field 2861
  0.089909615,                            !- Field 2862
  Until: 06:00,                           !- Field 2863
  0.094339766,                            !- Field 2864
  Until: 07:00,                           !- Field 2865
  0.152784673,                            !- Field 2866
  Until: 08:00,                           !- Field 2867
  0.295057452,                            !- Field 2868
  Until: 09:00,                           !- Field 2869
  0.440099085,                            !- Field 2870
  Until: 10:00,                           !- Field 2871
  0.523117378,                            !- Field 2872
  Until: 11:00,                           !- Field 2873
  0.578315549,                            !- Field 2874
  Until: 12:00,                           !- Field 2875
  0.52273628,                             !- Field 2876
  Until: 13:00,                           !- Field 2877
  0.559626524,                            !- Field 2878
  Until: 14:00,                           !- Field 2879
  0.528498476,                            !- Field 2880
  Until: 15:00,                           !- Field 2881
  0.443917683,                            !- Field 2882
  Until: 16:00,                           !- Field 2883
  0.458155488,                            !- Field 2884
  Until: 17:00,                           !- Field 2885
  0.520739329,                            !- Field 2886
  Until: 18:00,                           !- Field 2887
  0.66828811,                             !- Field 2888
  Until: 19:00,                           !- Field 2889
  0.665285061,                            !- Field 2890
  Until: 20:00,                           !- Field 2891
  0.660583841,                            !- Field 2892
  Until: 21:00,                           !- Field 2893
  0.539109756,                            !- Field 2894
  Until: 22:00,                           !- Field 2895
  0.463353659,                            !- Field 2896
  Until: 23:00,                           !- Field 2897
  0.398018293,                            !- Field 2898
  Until: 24:00,                           !- Field 2899
  0.257728659,                            !- Field 2900
  Through: 02/28,                         !- Field 2901
  For: AllDays,                           !- Field 2902
  Until: 01:00,                           !- Field 2903
  0.174977134,                            !- Field 2904
  Until: 02:00,                           !- Field 2905
  0.154352134,                            !- Field 2906
  Until: 03:00,                           !- Field 2907
  0.108536585,                            !- Field 2908
  Until: 04:00,                           !- Field 2909
  0.122599085,                            !- Field 2910
  Until: 05:00,                           !- Field 2911
  0.121097561,                            !- Field 2912
  Until: 06:00,                           !- Field 2913
  0.190594512,                            !- Field 2914
  Until: 07:00,                           !- Field 2915
  0.322995427,                            !- Field 2916
  Until: 08:00,                           !- Field 2917
  0.470205793,                            !- Field 2918
  Until: 09:00,                           !- Field 2919
  0.443993902,                            !- Field 2920
  Until: 10:00,                           !- Field 2921
  0.414481707,                            !- Field 2922
  Until: 11:00,                           !- Field 2923
  0.412728659,                            !- Field 2924
  Until: 12:00,                           !- Field 2925
  0.408330793,                            !- Field 2926
  Until: 13:00,                           !- Field 2927
  0.401991486,                            !- Field 2928
  Until: 14:00,                           !- Field 2929
  0.328353659,                            !- Field 2930
  Until: 15:00,                           !- Field 2931
  0.295625,                               !- Field 2932
  Until: 16:00,                           !- Field 2933
  0.272103659,                            !- Field 2934
  Until: 17:00,                           !- Field 2935
  0.405716463,                            !- Field 2936
  Until: 18:00,                           !- Field 2937
  0.570960582,                            !- Field 2938
  Until: 19:00,                           !- Field 2939
  0.75,                                   !- Field 2940
  Until: 20:00,                           !- Field 2941
  0.725320122,                            !- Field 2942
  Until: 21:00,                           !- Field 2943
  0.564550305,                            !- Field 2944
  Until: 22:00,                           !- Field 2945
  0.429375,                               !- Field 2946
  Until: 23:00,                           !- Field 2947
  0.381067073,                            !- Field 2948
  Until: 24:00,                           !- Field 2949
  0.253003049,                            !- Field 2950
  Through: 03/01,                         !- Field 2951
  For: AllDays,                           !- Field 2952
  Until: 01:00,                           !- Field 2953
  0.183835366,                            !- Field 2954
  Until: 02:00,                           !- Field 2955
  0.13227439,                             !- Field 2956
  Until: 03:00,                           !- Field 2957
  0.120719512,                            !- Field 2958
  Until: 04:00,                           !- Field 2959
  0.137164634,                            !- Field 2960
  Until: 05:00,                           !- Field 2961
  0.107231707,                            !- Field 2962
  Until: 06:00,                           !- Field 2963
  0.193085366,                            !- Field 2964
  Until: 07:00,                           !- Field 2965
  0.333,                                  !- Field 2966
  Until: 08:00,                           !- Field 2967
  0.444426829,                            !- Field 2968
  Until: 09:00,                           !- Field 2969
  0.452054878,                            !- Field 2970
  Until: 10:00,                           !- Field 2971
  0.413665215,                            !- Field 2972
  Until: 11:00,                           !- Field 2973
  0.355356852,                            !- Field 2974
  Until: 12:00,                           !- Field 2975
  0.375227352,                            !- Field 2976
  Until: 13:00,                           !- Field 2977
  0.387255226,                            !- Field 2978
  Until: 14:00,                           !- Field 2979
  0.288429152,                            !- Field 2980
  Until: 15:00,                           !- Field 2981
  0.242537747,                            !- Field 2982
  Until: 16:00,                           !- Field 2983
  0.2745,                                 !- Field 2984
  Until: 17:00,                           !- Field 2985
  0.407780488,                            !- Field 2986
  Until: 18:00,                           !- Field 2987
  0.550804878,                            !- Field 2988
  Until: 19:00,                           !- Field 2989
  0.6925,                                 !- Field 2990
  Until: 20:00,                           !- Field 2991
  0.66425,                                !- Field 2992
  Until: 21:00,                           !- Field 2993
  0.561609756,                            !- Field 2994
  Until: 22:00,                           !- Field 2995
  0.431512195,                            !- Field 2996
  Until: 23:00,                           !- Field 2997
  0.392012195,                            !- Field 2998
  Until: 24:00,                           !- Field 2999
  0.278317073,                            !- Field 3000
  Through: 03/02,                         !- Field 3001
  For: AllDays,                           !- Field 3002
  Until: 01:00,                           !- Field 3003
  0.146682927,                            !- Field 3004
  Until: 02:00,                           !- Field 3005
  0.130902439,                            !- Field 3006
  Until: 03:00,                           !- Field 3007
  0.119158537,                            !- Field 3008
  Until: 04:00,                           !- Field 3009
  0.133164634,                            !- Field 3010
  Until: 05:00,                           !- Field 3011
  0.115804878,                            !- Field 3012
  Until: 06:00,                           !- Field 3013
  0.191067073,                            !- Field 3014
  Until: 07:00,                           !- Field 3015
  0.379365854,                            !- Field 3016
  Until: 08:00,                           !- Field 3017
  0.462463415,                            !- Field 3018
  Until: 09:00,                           !- Field 3019
  0.429693739,                            !- Field 3020
  Until: 10:00,                           !- Field 3021
  0.379713338,                            !- Field 3022
  Until: 11:00,                           !- Field 3023
  0.364018665,                            !- Field 3024
  Until: 12:00,                           !- Field 3025
  0.350780723,                            !- Field 3026
  Until: 13:00,                           !- Field 3027
  0.38461384,                             !- Field 3028
  Until: 14:00,                           !- Field 3029
  0.316847561,                            !- Field 3030
  Until: 15:00,                           !- Field 3031
  0.311463415,                            !- Field 3032
  Until: 16:00,                           !- Field 3033
  0.305420732,                            !- Field 3034
  Until: 17:00,                           !- Field 3035
  0.38679878,                             !- Field 3036
  Until: 18:00,                           !- Field 3037
  0.542144019,                            !- Field 3038
  Until: 19:00,                           !- Field 3039
  0.654406977,                            !- Field 3040
  Until: 20:00,                           !- Field 3041
  0.651707317,                            !- Field 3042
  Until: 21:00,                           !- Field 3043
  0.565573171,                            !- Field 3044
  Until: 22:00,                           !- Field 3045
  0.526457317,                            !- Field 3046
  Until: 23:00,                           !- Field 3047
  0.392085366,                            !- Field 3048
  Until: 24:00,                           !- Field 3049
  0.258006098,                            !- Field 3050
  Through: 03/03,                         !- Field 3051
  For: AllDays,                           !- Field 3052
  Until: 01:00,                           !- Field 3053
  0.190743902,                            !- Field 3054
  Until: 02:00,                           !- Field 3055
  0.131182927,                            !- Field 3056
  Until: 03:00,                           !- Field 3057
  0.121439024,                            !- Field 3058
  Until: 04:00,                           !- Field 3059
  0.134353659,                            !- Field 3060
  Until: 05:00,                           !- Field 3061
  0.119390244,                            !- Field 3062
  Until: 06:00,                           !- Field 3063
  0.201451219,                            !- Field 3064
  Until: 07:00,                           !- Field 3065
  0.371439024,                            !- Field 3066
  Until: 08:00,                           !- Field 3067
  0.429756098,                            !- Field 3068
  Until: 09:00,                           !- Field 3069
  0.443607685,                            !- Field 3070
  Until: 10:00,                           !- Field 3071
  0.428981707,                            !- Field 3072
  Until: 11:00,                           !- Field 3073
  0.399085366,                            !- Field 3074
  Until: 12:00,                           !- Field 3075
  0.354689024,                            !- Field 3076
  Until: 13:00,                           !- Field 3077
  0.373926829,                            !- Field 3078
  Until: 14:00,                           !- Field 3079
  0.316195122,                            !- Field 3080
  Until: 15:00,                           !- Field 3081
  0.224036585,                            !- Field 3082
  Until: 16:00,                           !- Field 3083
  0.284579268,                            !- Field 3084
  Until: 17:00,                           !- Field 3085
  0.351457317,                            !- Field 3086
  Until: 18:00,                           !- Field 3087
  0.504390244,                            !- Field 3088
  Until: 19:00,                           !- Field 3089
  0.570619274,                            !- Field 3090
  Until: 20:00,                           !- Field 3091
  0.609292683,                            !- Field 3092
  Until: 21:00,                           !- Field 3093
  0.500116314,                            !- Field 3094
  Until: 22:00,                           !- Field 3095
  0.448728083,                            !- Field 3096
  Until: 23:00,                           !- Field 3097
  0.412533939,                            !- Field 3098
  Until: 24:00,                           !- Field 3099
  0.263036585,                            !- Field 3100
  Through: 03/04,                         !- Field 3101
  For: AllDays,                           !- Field 3102
  Until: 01:00,                           !- Field 3103
  0.166806402,                            !- Field 3104
  Until: 02:00,                           !- Field 3105
  0.128330793,                            !- Field 3106
  Until: 03:00,                           !- Field 3107
  0.116585366,                            !- Field 3108
  Until: 04:00,                           !- Field 3109
  0.106219512,                            !- Field 3110
  Until: 05:00,                           !- Field 3111
  0.11882622,                             !- Field 3112
  Until: 06:00,                           !- Field 3113
  0.185411585,                            !- Field 3114
  Until: 07:00,                           !- Field 3115
  0.310792683,                            !- Field 3116
  Until: 08:00,                           !- Field 3117
  0.443544207,                            !- Field 3118
  Until: 09:00,                           !- Field 3119
  0.4824547,                              !- Field 3120
  Until: 10:00,                           !- Field 3121
  0.434511692,                            !- Field 3122
  Until: 11:00,                           !- Field 3123
  0.391146169,                            !- Field 3124
  Until: 12:00,                           !- Field 3125
  0.376509146,                            !- Field 3126
  Until: 13:00,                           !- Field 3127
  0.395449695,                            !- Field 3128
  Until: 14:00,                           !- Field 3129
  0.360807927,                            !- Field 3130
  Until: 15:00,                           !- Field 3131
  0.337515244,                            !- Field 3132
  Until: 16:00,                           !- Field 3133
  0.377842988,                            !- Field 3134
  Until: 17:00,                           !- Field 3135
  0.403193598,                            !- Field 3136
  Until: 18:00,                           !- Field 3137
  0.454657012,                            !- Field 3138
  Until: 19:00,                           !- Field 3139
  0.521212314,                            !- Field 3140
  Until: 20:00,                           !- Field 3141
  0.495815549,                            !- Field 3142
  Until: 21:00,                           !- Field 3143
  0.414512195,                            !- Field 3144
  Until: 22:00,                           !- Field 3145
  0.394740854,                            !- Field 3146
  Until: 23:00,                           !- Field 3147
  0.401135671,                            !- Field 3148
  Until: 24:00,                           !- Field 3149
  0.258689024,                            !- Field 3150
  Through: 03/05,                         !- Field 3151
  For: AllDays,                           !- Field 3152
  Until: 01:00,                           !- Field 3153
  0.184329268,                            !- Field 3154
  Until: 02:00,                           !- Field 3155
  0.12839939,                             !- Field 3156
  Until: 03:00,                           !- Field 3157
  0.111539634,                            !- Field 3158
  Until: 04:00,                           !- Field 3159
  0.098772363,                            !- Field 3160
  Until: 05:00,                           !- Field 3161
  0.100068598,                            !- Field 3162
  Until: 06:00,                           !- Field 3163
  0.115411585,                            !- Field 3164
  Until: 07:00,                           !- Field 3165
  0.171440549,                            !- Field 3166
  Until: 08:00,                           !- Field 3167
  0.336310976,                            !- Field 3168
  Until: 09:00,                           !- Field 3169
  0.451875,                               !- Field 3170
  Until: 10:00,                           !- Field 3171
  0.518003049,                            !- Field 3172
  Until: 11:00,                           !- Field 3173
  0.556006098,                            !- Field 3174
  Until: 12:00,                           !- Field 3175
  0.507652439,                            !- Field 3176
  Until: 13:00,                           !- Field 3177
  0.598650915,                            !- Field 3178
  Until: 14:00,                           !- Field 3179
  0.486128049,                            !- Field 3180
  Until: 15:00,                           !- Field 3181
  0.452637195,                            !- Field 3182
  Until: 16:00,                           !- Field 3183
  0.434481707,                            !- Field 3184
  Until: 17:00,                           !- Field 3185
  0.444651475,                            !- Field 3186
  Until: 18:00,                           !- Field 3187
  0.505758168,                            !- Field 3188
  Until: 19:00,                           !- Field 3189
  0.521808435,                            !- Field 3190
  Until: 20:00,                           !- Field 3191
  0.55478553,                             !- Field 3192
  Until: 21:00,                           !- Field 3193
  0.461478659,                            !- Field 3194
  Until: 22:00,                           !- Field 3195
  0.403068195,                            !- Field 3196
  Until: 23:00,                           !- Field 3197
  0.346844944,                            !- Field 3198
  Until: 24:00,                           !- Field 3199
  0.29433689,                             !- Field 3200
  Through: 03/06,                         !- Field 3201
  For: AllDays,                           !- Field 3202
  Until: 01:00,                           !- Field 3203
  0.197647546,                            !- Field 3204
  Until: 02:00,                           !- Field 3205
  0.141172534,                            !- Field 3206
  Until: 03:00,                           !- Field 3207
  0.081704081,                            !- Field 3208
  Until: 04:00,                           !- Field 3209
  0.128088429,                            !- Field 3210
  Until: 05:00,                           !- Field 3211
  0.111387399,                            !- Field 3212
  Until: 06:00,                           !- Field 3213
  0.137938853,                            !- Field 3214
  Until: 07:00,                           !- Field 3215
  0.17938175,                             !- Field 3216
  Until: 08:00,                           !- Field 3217
  0.265413925,                            !- Field 3218
  Until: 09:00,                           !- Field 3219
  0.413093084,                            !- Field 3220
  Until: 10:00,                           !- Field 3221
  0.527226699,                            !- Field 3222
  Until: 11:00,                           !- Field 3223
  0.551760671,                            !- Field 3224
  Until: 12:00,                           !- Field 3225
  0.583940549,                            !- Field 3226
  Until: 13:00,                           !- Field 3227
  0.594550305,                            !- Field 3228
  Until: 14:00,                           !- Field 3229
  0.471454922,                            !- Field 3230
  Until: 15:00,                           !- Field 3231
  0.475206664,                            !- Field 3232
  Until: 16:00,                           !- Field 3233
  0.40503223,                             !- Field 3234
  Until: 17:00,                           !- Field 3235
  0.438781947,                            !- Field 3236
  Until: 18:00,                           !- Field 3237
  0.545612369,                            !- Field 3238
  Until: 19:00,                           !- Field 3239
  0.721426176,                            !- Field 3240
  Until: 20:00,                           !- Field 3241
  0.651328524,                            !- Field 3242
  Until: 21:00,                           !- Field 3243
  0.513492154,                            !- Field 3244
  Until: 22:00,                           !- Field 3245
  0.503705139,                            !- Field 3246
  Until: 23:00,                           !- Field 3247
  0.376661243,                            !- Field 3248
  Until: 24:00,                           !- Field 3249
  0.253723539,                            !- Field 3250
  Through: 03/07,                         !- Field 3251
  For: AllDays,                           !- Field 3252
  Until: 01:00,                           !- Field 3253
  0.183992392,                            !- Field 3254
  Until: 02:00,                           !- Field 3255
  0.145451565,                            !- Field 3256
  Until: 03:00,                           !- Field 3257
  0.105246491,                            !- Field 3258
  Until: 04:00,                           !- Field 3259
  0.114230111,                            !- Field 3260
  Until: 05:00,                           !- Field 3261
  0.115402525,                            !- Field 3262
  Until: 06:00,                           !- Field 3263
  0.182339076,                            !- Field 3264
  Until: 07:00,                           !- Field 3265
  0.334047256,                            !- Field 3266
  Until: 08:00,                           !- Field 3267
  0.459748476,                            !- Field 3268
  Until: 09:00,                           !- Field 3269
  0.481360806,                            !- Field 3270
  Until: 10:00,                           !- Field 3271
  0.425647866,                            !- Field 3272
  Until: 11:00,                           !- Field 3273
  0.381570122,                            !- Field 3274
  Until: 12:00,                           !- Field 3275
  0.35570122,                             !- Field 3276
  Until: 13:00,                           !- Field 3277
  0.387469512,                            !- Field 3278
  Until: 14:00,                           !- Field 3279
  0.342282487,                            !- Field 3280
  Until: 15:00,                           !- Field 3281
  0.302463832,                            !- Field 3282
  Until: 16:00,                           !- Field 3283
  0.30876999,                             !- Field 3284
  Until: 17:00,                           !- Field 3285
  0.411585366,                            !- Field 3286
  Until: 18:00,                           !- Field 3287
  0.52867378,                             !- Field 3288
  Until: 19:00,                           !- Field 3289
  0.674131098,                            !- Field 3290
  Until: 20:00,                           !- Field 3291
  0.641730183,                            !- Field 3292
  Until: 21:00,                           !- Field 3293
  0.572469512,                            !- Field 3294
  Until: 22:00,                           !- Field 3295
  0.450160061,                            !- Field 3296
  Until: 23:00,                           !- Field 3297
  0.4059375,                              !- Field 3298
  Until: 24:00,                           !- Field 3299
  0.294504573,                            !- Field 3300
  Through: 03/08,                         !- Field 3301
  For: AllDays,                           !- Field 3302
  Until: 01:00,                           !- Field 3303
  0.183835366,                            !- Field 3304
  Until: 02:00,                           !- Field 3305
  0.13227439,                             !- Field 3306
  Until: 03:00,                           !- Field 3307
  0.120719512,                            !- Field 3308
  Until: 04:00,                           !- Field 3309
  0.137164634,                            !- Field 3310
  Until: 05:00,                           !- Field 3311
  0.107231707,                            !- Field 3312
  Until: 06:00,                           !- Field 3313
  0.193085366,                            !- Field 3314
  Until: 07:00,                           !- Field 3315
  0.333,                                  !- Field 3316
  Until: 08:00,                           !- Field 3317
  0.444426829,                            !- Field 3318
  Until: 09:00,                           !- Field 3319
  0.452054878,                            !- Field 3320
  Until: 10:00,                           !- Field 3321
  0.413665215,                            !- Field 3322
  Until: 11:00,                           !- Field 3323
  0.355356852,                            !- Field 3324
  Until: 12:00,                           !- Field 3325
  0.375227352,                            !- Field 3326
  Until: 13:00,                           !- Field 3327
  0.387255226,                            !- Field 3328
  Until: 14:00,                           !- Field 3329
  0.288429152,                            !- Field 3330
  Until: 15:00,                           !- Field 3331
  0.242537747,                            !- Field 3332
  Until: 16:00,                           !- Field 3333
  0.2745,                                 !- Field 3334
  Until: 17:00,                           !- Field 3335
  0.407780488,                            !- Field 3336
  Until: 18:00,                           !- Field 3337
  0.550804878,                            !- Field 3338
  Until: 19:00,                           !- Field 3339
  0.6925,                                 !- Field 3340
  Until: 20:00,                           !- Field 3341
  0.66425,                                !- Field 3342
  Until: 21:00,                           !- Field 3343
  0.561609756,                            !- Field 3344
  Until: 22:00,                           !- Field 3345
  0.431512195,                            !- Field 3346
  Until: 23:00,                           !- Field 3347
  0.392012195,                            !- Field 3348
  Until: 24:00,                           !- Field 3349
  0.278317073,                            !- Field 3350
  Through: 03/09,                         !- Field 3351
  For: AllDays,                           !- Field 3352
  Until: 01:00,                           !- Field 3353
  0.146682927,                            !- Field 3354
  Until: 02:00,                           !- Field 3355
  0.130902439,                            !- Field 3356
  Until: 03:00,                           !- Field 3357
  0.119158537,                            !- Field 3358
  Until: 04:00,                           !- Field 3359
  0.133164634,                            !- Field 3360
  Until: 05:00,                           !- Field 3361
  0.115804878,                            !- Field 3362
  Until: 06:00,                           !- Field 3363
  0.191067073,                            !- Field 3364
  Until: 07:00,                           !- Field 3365
  0.379365854,                            !- Field 3366
  Until: 08:00,                           !- Field 3367
  0.462463415,                            !- Field 3368
  Until: 09:00,                           !- Field 3369
  0.429693739,                            !- Field 3370
  Until: 10:00,                           !- Field 3371
  0.379713338,                            !- Field 3372
  Until: 11:00,                           !- Field 3373
  0.364018665,                            !- Field 3374
  Until: 12:00,                           !- Field 3375
  0.350780723,                            !- Field 3376
  Until: 13:00,                           !- Field 3377
  0.38461384,                             !- Field 3378
  Until: 14:00,                           !- Field 3379
  0.316847561,                            !- Field 3380
  Until: 15:00,                           !- Field 3381
  0.311463415,                            !- Field 3382
  Until: 16:00,                           !- Field 3383
  0.305420732,                            !- Field 3384
  Until: 17:00,                           !- Field 3385
  0.38679878,                             !- Field 3386
  Until: 18:00,                           !- Field 3387
  0.542144019,                            !- Field 3388
  Until: 19:00,                           !- Field 3389
  0.654406977,                            !- Field 3390
  Until: 20:00,                           !- Field 3391
  0.651707317,                            !- Field 3392
  Until: 21:00,                           !- Field 3393
  0.565573171,                            !- Field 3394
  Until: 22:00,                           !- Field 3395
  0.526457317,                            !- Field 3396
  Until: 23:00,                           !- Field 3397
  0.392085366,                            !- Field 3398
  Until: 24:00,                           !- Field 3399
  0.258006098,                            !- Field 3400
  Through: 03/10,                         !- Field 3401
  For: AllDays,                           !- Field 3402
  Until: 01:00,                           !- Field 3403
  0.190743902,                            !- Field 3404
  Until: 02:00,                           !- Field 3405
  0.131182927,                            !- Field 3406
  Until: 03:00,                           !- Field 3407
  0.121439024,                            !- Field 3408
  Until: 04:00,                           !- Field 3409
  0.134353659,                            !- Field 3410
  Until: 05:00,                           !- Field 3411
  0.119390244,                            !- Field 3412
  Until: 06:00,                           !- Field 3413
  0.201451219,                            !- Field 3414
  Until: 07:00,                           !- Field 3415
  0.371439024,                            !- Field 3416
  Until: 08:00,                           !- Field 3417
  0.429756098,                            !- Field 3418
  Until: 09:00,                           !- Field 3419
  0.443607685,                            !- Field 3420
  Until: 10:00,                           !- Field 3421
  0.428981707,                            !- Field 3422
  Until: 11:00,                           !- Field 3423
  0.399085366,                            !- Field 3424
  Until: 12:00,                           !- Field 3425
  0.354689024,                            !- Field 3426
  Until: 13:00,                           !- Field 3427
  0.373926829,                            !- Field 3428
  Until: 14:00,                           !- Field 3429
  0.316195122,                            !- Field 3430
  Until: 15:00,                           !- Field 3431
  0.224036585,                            !- Field 3432
  Until: 16:00,                           !- Field 3433
  0.284579268,                            !- Field 3434
  Until: 17:00,                           !- Field 3435
  0.351457317,                            !- Field 3436
  Until: 18:00,                           !- Field 3437
  0.504390244,                            !- Field 3438
  Until: 19:00,                           !- Field 3439
  0.570619274,                            !- Field 3440
  Until: 20:00,                           !- Field 3441
  0.609292683,                            !- Field 3442
  Until: 21:00,                           !- Field 3443
  0.500116314,                            !- Field 3444
  Until: 22:00,                           !- Field 3445
  0.448728083,                            !- Field 3446
  Until: 23:00,                           !- Field 3447
  0.412533939,                            !- Field 3448
  Until: 24:00,                           !- Field 3449
  0.263036585,                            !- Field 3450
  Through: 03/11,                         !- Field 3451
  For: AllDays,                           !- Field 3452
  Until: 01:00,                           !- Field 3453
  0.166806402,                            !- Field 3454
  Until: 02:00,                           !- Field 3455
  0.128330793,                            !- Field 3456
  Until: 03:00,                           !- Field 3457
  0.116585366,                            !- Field 3458
  Until: 04:00,                           !- Field 3459
  0.106219512,                            !- Field 3460
  Until: 05:00,                           !- Field 3461
  0.11882622,                             !- Field 3462
  Until: 06:00,                           !- Field 3463
  0.185411585,                            !- Field 3464
  Until: 07:00,                           !- Field 3465
  0.310792683,                            !- Field 3466
  Until: 08:00,                           !- Field 3467
  0.443544207,                            !- Field 3468
  Until: 09:00,                           !- Field 3469
  0.4824547,                              !- Field 3470
  Until: 10:00,                           !- Field 3471
  0.434511692,                            !- Field 3472
  Until: 11:00,                           !- Field 3473
  0.391146169,                            !- Field 3474
  Until: 12:00,                           !- Field 3475
  0.376509146,                            !- Field 3476
  Until: 13:00,                           !- Field 3477
  0.395449695,                            !- Field 3478
  Until: 14:00,                           !- Field 3479
  0.360807927,                            !- Field 3480
  Until: 15:00,                           !- Field 3481
  0.337515244,                            !- Field 3482
  Until: 16:00,                           !- Field 3483
  0.377842988,                            !- Field 3484
  Until: 17:00,                           !- Field 3485
  0.403193598,                            !- Field 3486
  Until: 18:00,                           !- Field 3487
  0.454657012,                            !- Field 3488
  Until: 19:00,                           !- Field 3489
  0.521212314,                            !- Field 3490
  Until: 20:00,                           !- Field 3491
  0.495815549,                            !- Field 3492
  Until: 21:00,                           !- Field 3493
  0.414512195,                            !- Field 3494
  Until: 22:00,                           !- Field 3495
  0.394740854,                            !- Field 3496
  Until: 23:00,                           !- Field 3497
  0.401135671,                            !- Field 3498
  Until: 24:00,                           !- Field 3499
  0.258689024,                            !- Field 3500
  Through: 03/12,                         !- Field 3501
  For: AllDays,                           !- Field 3502
  Until: 01:00,                           !- Field 3503
  0.184329268,                            !- Field 3504
  Until: 02:00,                           !- Field 3505
  0.12839939,                             !- Field 3506
  Until: 03:00,                           !- Field 3507
  0.111539634,                            !- Field 3508
  Until: 04:00,                           !- Field 3509
  0.098772363,                            !- Field 3510
  Until: 05:00,                           !- Field 3511
  0.100068598,                            !- Field 3512
  Until: 06:00,                           !- Field 3513
  0.115411585,                            !- Field 3514
  Until: 07:00,                           !- Field 3515
  0.171440549,                            !- Field 3516
  Until: 08:00,                           !- Field 3517
  0.336310976,                            !- Field 3518
  Until: 09:00,                           !- Field 3519
  0.451875,                               !- Field 3520
  Until: 10:00,                           !- Field 3521
  0.518003049,                            !- Field 3522
  Until: 11:00,                           !- Field 3523
  0.556006098,                            !- Field 3524
  Until: 12:00,                           !- Field 3525
  0.507652439,                            !- Field 3526
  Until: 13:00,                           !- Field 3527
  0.598650915,                            !- Field 3528
  Until: 14:00,                           !- Field 3529
  0.486128049,                            !- Field 3530
  Until: 15:00,                           !- Field 3531
  0.452637195,                            !- Field 3532
  Until: 16:00,                           !- Field 3533
  0.434481707,                            !- Field 3534
  Until: 17:00,                           !- Field 3535
  0.444651475,                            !- Field 3536
  Until: 18:00,                           !- Field 3537
  0.505758168,                            !- Field 3538
  Until: 19:00,                           !- Field 3539
  0.521808435,                            !- Field 3540
  Until: 20:00,                           !- Field 3541
  0.55478553,                             !- Field 3542
  Until: 21:00,                           !- Field 3543
  0.461478659,                            !- Field 3544
  Until: 22:00,                           !- Field 3545
  0.403068195,                            !- Field 3546
  Until: 23:00,                           !- Field 3547
  0.346844944,                            !- Field 3548
  Until: 24:00,                           !- Field 3549
  0.29433689,                             !- Field 3550
  Through: 03/13,                         !- Field 3551
  For: AllDays,                           !- Field 3552
  Until: 01:00,                           !- Field 3553
  0.197647546,                            !- Field 3554
  Until: 02:00,                           !- Field 3555
  0.141172534,                            !- Field 3556
  Until: 03:00,                           !- Field 3557
  0.081704081,                            !- Field 3558
  Until: 04:00,                           !- Field 3559
  0.128088429,                            !- Field 3560
  Until: 05:00,                           !- Field 3561
  0.111387399,                            !- Field 3562
  Until: 06:00,                           !- Field 3563
  0.137938853,                            !- Field 3564
  Until: 07:00,                           !- Field 3565
  0.17938175,                             !- Field 3566
  Until: 08:00,                           !- Field 3567
  0.265413925,                            !- Field 3568
  Until: 09:00,                           !- Field 3569
  0.413093084,                            !- Field 3570
  Until: 10:00,                           !- Field 3571
  0.527226699,                            !- Field 3572
  Until: 11:00,                           !- Field 3573
  0.551760671,                            !- Field 3574
  Until: 12:00,                           !- Field 3575
  0.583940549,                            !- Field 3576
  Until: 13:00,                           !- Field 3577
  0.594550305,                            !- Field 3578
  Until: 14:00,                           !- Field 3579
  0.471454922,                            !- Field 3580
  Until: 15:00,                           !- Field 3581
  0.475206664,                            !- Field 3582
  Until: 16:00,                           !- Field 3583
  0.40503223,                             !- Field 3584
  Until: 17:00,                           !- Field 3585
  0.438781947,                            !- Field 3586
  Until: 18:00,                           !- Field 3587
  0.545612369,                            !- Field 3588
  Until: 19:00,                           !- Field 3589
  0.721426176,                            !- Field 3590
  Until: 20:00,                           !- Field 3591
  0.651328524,                            !- Field 3592
  Until: 21:00,                           !- Field 3593
  0.513492154,                            !- Field 3594
  Until: 22:00,                           !- Field 3595
  0.503705139,                            !- Field 3596
  Until: 23:00,                           !- Field 3597
  0.376661243,                            !- Field 3598
  Until: 24:00,                           !- Field 3599
  0.253723539,                            !- Field 3600
  Through: 03/14,                         !- Field 3601
  For: AllDays,                           !- Field 3602
  Until: 01:00,                           !- Field 3603
  0.183992392,                            !- Field 3604
  Until: 02:00,                           !- Field 3605
  0.145451565,                            !- Field 3606
  Until: 03:00,                           !- Field 3607
  0.105246491,                            !- Field 3608
  Until: 04:00,                           !- Field 3609
  0.114230111,                            !- Field 3610
  Until: 05:00,                           !- Field 3611
  0.115402525,                            !- Field 3612
  Until: 06:00,                           !- Field 3613
  0.182339076,                            !- Field 3614
  Until: 07:00,                           !- Field 3615
  0.334047256,                            !- Field 3616
  Until: 08:00,                           !- Field 3617
  0.459748476,                            !- Field 3618
  Until: 09:00,                           !- Field 3619
  0.481360806,                            !- Field 3620
  Until: 10:00,                           !- Field 3621
  0.425647866,                            !- Field 3622
  Until: 11:00,                           !- Field 3623
  0.381570122,                            !- Field 3624
  Until: 12:00,                           !- Field 3625
  0.35570122,                             !- Field 3626
  Until: 13:00,                           !- Field 3627
  0.387469512,                            !- Field 3628
  Until: 14:00,                           !- Field 3629
  0.342282487,                            !- Field 3630
  Until: 15:00,                           !- Field 3631
  0.302463832,                            !- Field 3632
  Until: 16:00,                           !- Field 3633
  0.30876999,                             !- Field 3634
  Until: 17:00,                           !- Field 3635
  0.411585366,                            !- Field 3636
  Until: 18:00,                           !- Field 3637
  0.52867378,                             !- Field 3638
  Until: 19:00,                           !- Field 3639
  0.674131098,                            !- Field 3640
  Until: 20:00,                           !- Field 3641
  0.641730183,                            !- Field 3642
  Until: 21:00,                           !- Field 3643
  0.572469512,                            !- Field 3644
  Until: 22:00,                           !- Field 3645
  0.450160061,                            !- Field 3646
  Until: 23:00,                           !- Field 3647
  0.4059375,                              !- Field 3648
  Until: 24:00,                           !- Field 3649
  0.294504573,                            !- Field 3650
  Through: 03/15,                         !- Field 3651
  For: AllDays,                           !- Field 3652
  Until: 01:00,                           !- Field 3653
  0.183835366,                            !- Field 3654
  Until: 02:00,                           !- Field 3655
  0.13227439,                             !- Field 3656
  Until: 03:00,                           !- Field 3657
  0.120719512,                            !- Field 3658
  Until: 04:00,                           !- Field 3659
  0.137164634,                            !- Field 3660
  Until: 05:00,                           !- Field 3661
  0.107231707,                            !- Field 3662
  Until: 06:00,                           !- Field 3663
  0.193085366,                            !- Field 3664
  Until: 07:00,                           !- Field 3665
  0.333,                                  !- Field 3666
  Until: 08:00,                           !- Field 3667
  0.444426829,                            !- Field 3668
  Until: 09:00,                           !- Field 3669
  0.452054878,                            !- Field 3670
  Until: 10:00,                           !- Field 3671
  0.413665215,                            !- Field 3672
  Until: 11:00,                           !- Field 3673
  0.355356852,                            !- Field 3674
  Until: 12:00,                           !- Field 3675
  0.375227352,                            !- Field 3676
  Until: 13:00,                           !- Field 3677
  0.387255226,                            !- Field 3678
  Until: 14:00,                           !- Field 3679
  0.288429152,                            !- Field 3680
  Until: 15:00,                           !- Field 3681
  0.242537747,                            !- Field 3682
  Until: 16:00,                           !- Field 3683
  0.2745,                                 !- Field 3684
  Until: 17:00,                           !- Field 3685
  0.407780488,                            !- Field 3686
  Until: 18:00,                           !- Field 3687
  0.550804878,                            !- Field 3688
  Until: 19:00,                           !- Field 3689
  0.6925,                                 !- Field 3690
  Until: 20:00,                           !- Field 3691
  0.66425,                                !- Field 3692
  Until: 21:00,                           !- Field 3693
  0.561609756,                            !- Field 3694
  Until: 22:00,                           !- Field 3695
  0.431512195,                            !- Field 3696
  Until: 23:00,                           !- Field 3697
  0.392012195,                            !- Field 3698
  Until: 24:00,                           !- Field 3699
  0.278317073,                            !- Field 3700
  Through: 03/16,                         !- Field 3701
  For: AllDays,                           !- Field 3702
  Until: 01:00,                           !- Field 3703
  0.146682927,                            !- Field 3704
  Until: 02:00,                           !- Field 3705
  0.130902439,                            !- Field 3706
  Until: 03:00,                           !- Field 3707
  0.119158537,                            !- Field 3708
  Until: 04:00,                           !- Field 3709
  0.133164634,                            !- Field 3710
  Until: 05:00,                           !- Field 3711
  0.115804878,                            !- Field 3712
  Until: 06:00,                           !- Field 3713
  0.191067073,                            !- Field 3714
  Until: 07:00,                           !- Field 3715
  0.379365854,                            !- Field 3716
  Until: 08:00,                           !- Field 3717
  0.462463415,                            !- Field 3718
  Until: 09:00,                           !- Field 3719
  0.429693739,                            !- Field 3720
  Until: 10:00,                           !- Field 3721
  0.379713338,                            !- Field 3722
  Until: 11:00,                           !- Field 3723
  0.364018665,                            !- Field 3724
  Until: 12:00,                           !- Field 3725
  0.350780723,                            !- Field 3726
  Until: 13:00,                           !- Field 3727
  0.38461384,                             !- Field 3728
  Until: 14:00,                           !- Field 3729
  0.316847561,                            !- Field 3730
  Until: 15:00,                           !- Field 3731
  0.311463415,                            !- Field 3732
  Until: 16:00,                           !- Field 3733
  0.305420732,                            !- Field 3734
  Until: 17:00,                           !- Field 3735
  0.38679878,                             !- Field 3736
  Until: 18:00,                           !- Field 3737
  0.542144019,                            !- Field 3738
  Until: 19:00,                           !- Field 3739
  0.654406977,                            !- Field 3740
  Until: 20:00,                           !- Field 3741
  0.651707317,                            !- Field 3742
  Until: 21:00,                           !- Field 3743
  0.565573171,                            !- Field 3744
  Until: 22:00,                           !- Field 3745
  0.526457317,                            !- Field 3746
  Until: 23:00,                           !- Field 3747
  0.392085366,                            !- Field 3748
  Until: 24:00,                           !- Field 3749
  0.258006098,                            !- Field 3750
  Through: 03/17,                         !- Field 3751
  For: AllDays,                           !- Field 3752
  Until: 01:00,                           !- Field 3753
  0.190743902,                            !- Field 3754
  Until: 02:00,                           !- Field 3755
  0.131182927,                            !- Field 3756
  Until: 03:00,                           !- Field 3757
  0.121439024,                            !- Field 3758
  Until: 04:00,                           !- Field 3759
  0.134353659,                            !- Field 3760
  Until: 05:00,                           !- Field 3761
  0.119390244,                            !- Field 3762
  Until: 06:00,                           !- Field 3763
  0.201451219,                            !- Field 3764
  Until: 07:00,                           !- Field 3765
  0.371439024,                            !- Field 3766
  Until: 08:00,                           !- Field 3767
  0.429756098,                            !- Field 3768
  Until: 09:00,                           !- Field 3769
  0.443607685,                            !- Field 3770
  Until: 10:00,                           !- Field 3771
  0.428981707,                            !- Field 3772
  Until: 11:00,                           !- Field 3773
  0.399085366,                            !- Field 3774
  Until: 12:00,                           !- Field 3775
  0.354689024,                            !- Field 3776
  Until: 13:00,                           !- Field 3777
  0.373926829,                            !- Field 3778
  Until: 14:00,                           !- Field 3779
  0.316195122,                            !- Field 3780
  Until: 15:00,                           !- Field 3781
  0.224036585,                            !- Field 3782
  Until: 16:00,                           !- Field 3783
  0.284579268,                            !- Field 3784
  Until: 17:00,                           !- Field 3785
  0.351457317,                            !- Field 3786
  Until: 18:00,                           !- Field 3787
  0.504390244,                            !- Field 3788
  Until: 19:00,                           !- Field 3789
  0.570619274,                            !- Field 3790
  Until: 20:00,                           !- Field 3791
  0.609292683,                            !- Field 3792
  Until: 21:00,                           !- Field 3793
  0.500116314,                            !- Field 3794
  Until: 22:00,                           !- Field 3795
  0.448728083,                            !- Field 3796
  Until: 23:00,                           !- Field 3797
  0.412533939,                            !- Field 3798
  Until: 24:00,                           !- Field 3799
  0.263036585,                            !- Field 3800
  Through: 03/18,                         !- Field 3801
  For: AllDays,                           !- Field 3802
  Until: 01:00,                           !- Field 3803
  0.166806402,                            !- Field 3804
  Until: 02:00,                           !- Field 3805
  0.128330793,                            !- Field 3806
  Until: 03:00,                           !- Field 3807
  0.116585366,                            !- Field 3808
  Until: 04:00,                           !- Field 3809
  0.106219512,                            !- Field 3810
  Until: 05:00,                           !- Field 3811
  0.11882622,                             !- Field 3812
  Until: 06:00,                           !- Field 3813
  0.185411585,                            !- Field 3814
  Until: 07:00,                           !- Field 3815
  0.310792683,                            !- Field 3816
  Until: 08:00,                           !- Field 3817
  0.443544207,                            !- Field 3818
  Until: 09:00,                           !- Field 3819
  0.4824547,                              !- Field 3820
  Until: 10:00,                           !- Field 3821
  0.434511692,                            !- Field 3822
  Until: 11:00,                           !- Field 3823
  0.391146169,                            !- Field 3824
  Until: 12:00,                           !- Field 3825
  0.376509146,                            !- Field 3826
  Until: 13:00,                           !- Field 3827
  0.395449695,                            !- Field 3828
  Until: 14:00,                           !- Field 3829
  0.360807927,                            !- Field 3830
  Until: 15:00,                           !- Field 3831
  0.337515244,                            !- Field 3832
  Until: 16:00,                           !- Field 3833
  0.377842988,                            !- Field 3834
  Until: 17:00,                           !- Field 3835
  0.403193598,                            !- Field 3836
  Until: 18:00,                           !- Field 3837
  0.454657012,                            !- Field 3838
  Until: 19:00,                           !- Field 3839
  0.521212314,                            !- Field 3840
  Until: 20:00,                           !- Field 3841
  0.495815549,                            !- Field 3842
  Until: 21:00,                           !- Field 3843
  0.414512195,                            !- Field 3844
  Until: 22:00,                           !- Field 3845
  0.394740854,                            !- Field 3846
  Until: 23:00,                           !- Field 3847
  0.401135671,                            !- Field 3848
  Until: 24:00,                           !- Field 3849
  0.258689024,                            !- Field 3850
  Through: 03/19,                         !- Field 3851
  For: AllDays,                           !- Field 3852
  Until: 01:00,                           !- Field 3853
  0.184329268,                            !- Field 3854
  Until: 02:00,                           !- Field 3855
  0.12839939,                             !- Field 3856
  Until: 03:00,                           !- Field 3857
  0.111539634,                            !- Field 3858
  Until: 04:00,                           !- Field 3859
  0.098772363,                            !- Field 3860
  Until: 05:00,                           !- Field 3861
  0.100068598,                            !- Field 3862
  Until: 06:00,                           !- Field 3863
  0.115411585,                            !- Field 3864
  Until: 07:00,                           !- Field 3865
  0.171440549,                            !- Field 3866
  Until: 08:00,                           !- Field 3867
  0.336310976,                            !- Field 3868
  Until: 09:00,                           !- Field 3869
  0.451875,                               !- Field 3870
  Until: 10:00,                           !- Field 3871
  0.518003049,                            !- Field 3872
  Until: 11:00,                           !- Field 3873
  0.556006098,                            !- Field 3874
  Until: 12:00,                           !- Field 3875
  0.507652439,                            !- Field 3876
  Until: 13:00,                           !- Field 3877
  0.598650915,                            !- Field 3878
  Until: 14:00,                           !- Field 3879
  0.486128049,                            !- Field 3880
  Until: 15:00,                           !- Field 3881
  0.452637195,                            !- Field 3882
  Until: 16:00,                           !- Field 3883
  0.434481707,                            !- Field 3884
  Until: 17:00,                           !- Field 3885
  0.444651475,                            !- Field 3886
  Until: 18:00,                           !- Field 3887
  0.505758168,                            !- Field 3888
  Until: 19:00,                           !- Field 3889
  0.521808435,                            !- Field 3890
  Until: 20:00,                           !- Field 3891
  0.55478553,                             !- Field 3892
  Until: 21:00,                           !- Field 3893
  0.461478659,                            !- Field 3894
  Until: 22:00,                           !- Field 3895
  0.403068195,                            !- Field 3896
  Until: 23:00,                           !- Field 3897
  0.346844944,                            !- Field 3898
  Until: 24:00,                           !- Field 3899
  0.29433689,                             !- Field 3900
  Through: 03/20,                         !- Field 3901
  For: AllDays,                           !- Field 3902
  Until: 01:00,                           !- Field 3903
  0.197647546,                            !- Field 3904
  Until: 02:00,                           !- Field 3905
  0.141172534,                            !- Field 3906
  Until: 03:00,                           !- Field 3907
  0.081704081,                            !- Field 3908
  Until: 04:00,                           !- Field 3909
  0.128088429,                            !- Field 3910
  Until: 05:00,                           !- Field 3911
  0.111387399,                            !- Field 3912
  Until: 06:00,                           !- Field 3913
  0.137938853,                            !- Field 3914
  Until: 07:00,                           !- Field 3915
  0.17938175,                             !- Field 3916
  Until: 08:00,                           !- Field 3917
  0.265413925,                            !- Field 3918
  Until: 09:00,                           !- Field 3919
  0.413093084,                            !- Field 3920
  Until: 10:00,                           !- Field 3921
  0.527226699,                            !- Field 3922
  Until: 11:00,                           !- Field 3923
  0.551760671,                            !- Field 3924
  Until: 12:00,                           !- Field 3925
  0.583940549,                            !- Field 3926
  Until: 13:00,                           !- Field 3927
  0.594550305,                            !- Field 3928
  Until: 14:00,                           !- Field 3929
  0.471454922,                            !- Field 3930
  Until: 15:00,                           !- Field 3931
  0.475206664,                            !- Field 3932
  Until: 16:00,                           !- Field 3933
  0.40503223,                             !- Field 3934
  Until: 17:00,                           !- Field 3935
  0.438781947,                            !- Field 3936
  Until: 18:00,                           !- Field 3937
  0.545612369,                            !- Field 3938
  Until: 19:00,                           !- Field 3939
  0.721426176,                            !- Field 3940
  Until: 20:00,                           !- Field 3941
  0.651328524,                            !- Field 3942
  Until: 21:00,                           !- Field 3943
  0.513492154,                            !- Field 3944
  Until: 22:00,                           !- Field 3945
  0.503705139,                            !- Field 3946
  Until: 23:00,                           !- Field 3947
  0.376661243,                            !- Field 3948
  Until: 24:00,                           !- Field 3949
  0.253723539,                            !- Field 3950
  Through: 03/21,                         !- Field 3951
  For: AllDays,                           !- Field 3952
  Until: 01:00,                           !- Field 3953
  0.183992392,                            !- Field 3954
  Until: 02:00,                           !- Field 3955
  0.145451565,                            !- Field 3956
  Until: 03:00,                           !- Field 3957
  0.105246491,                            !- Field 3958
  Until: 04:00,                           !- Field 3959
  0.114230111,                            !- Field 3960
  Until: 05:00,                           !- Field 3961
  0.115402525,                            !- Field 3962
  Until: 06:00,                           !- Field 3963
  0.182339076,                            !- Field 3964
  Until: 07:00,                           !- Field 3965
  0.334047256,                            !- Field 3966
  Until: 08:00,                           !- Field 3967
  0.459748476,                            !- Field 3968
  Until: 09:00,                           !- Field 3969
  0.481360806,                            !- Field 3970
  Until: 10:00,                           !- Field 3971
  0.425647866,                            !- Field 3972
  Until: 11:00,                           !- Field 3973
  0.381570122,                            !- Field 3974
  Until: 12:00,                           !- Field 3975
  0.35570122,                             !- Field 3976
  Until: 13:00,                           !- Field 3977
  0.387469512,                            !- Field 3978
  Until: 14:00,                           !- Field 3979
  0.342282487,                            !- Field 3980
  Until: 15:00,                           !- Field 3981
  0.302463832,                            !- Field 3982
  Until: 16:00,                           !- Field 3983
  0.30876999,                             !- Field 3984
  Until: 17:00,                           !- Field 3985
  0.411585366,                            !- Field 3986
  Until: 18:00,                           !- Field 3987
  0.52867378,                             !- Field 3988
  Until: 19:00,                           !- Field 3989
  0.674131098,                            !- Field 3990
  Until: 20:00,                           !- Field 3991
  0.641730183,                            !- Field 3992
  Until: 21:00,                           !- Field 3993
  0.572469512,                            !- Field 3994
  Until: 22:00,                           !- Field 3995
  0.450160061,                            !- Field 3996
  Until: 23:00,                           !- Field 3997
  0.4059375,                              !- Field 3998
  Until: 24:00,                           !- Field 3999
  0.294504573,                            !- Field 4000
  Through: 03/22,                         !- Field 4001
  For: AllDays,                           !- Field 4002
  Until: 01:00,                           !- Field 4003
  0.183835366,                            !- Field 4004
  Until: 02:00,                           !- Field 4005
  0.13227439,                             !- Field 4006
  Until: 03:00,                           !- Field 4007
  0.120719512,                            !- Field 4008
  Until: 04:00,                           !- Field 4009
  0.137164634,                            !- Field 4010
  Until: 05:00,                           !- Field 4011
  0.107231707,                            !- Field 4012
  Until: 06:00,                           !- Field 4013
  0.193085366,                            !- Field 4014
  Until: 07:00,                           !- Field 4015
  0.333,                                  !- Field 4016
  Until: 08:00,                           !- Field 4017
  0.444426829,                            !- Field 4018
  Until: 09:00,                           !- Field 4019
  0.452054878,                            !- Field 4020
  Until: 10:00,                           !- Field 4021
  0.413665215,                            !- Field 4022
  Until: 11:00,                           !- Field 4023
  0.355356852,                            !- Field 4024
  Until: 12:00,                           !- Field 4025
  0.375227352,                            !- Field 4026
  Until: 13:00,                           !- Field 4027
  0.387255226,                            !- Field 4028
  Until: 14:00,                           !- Field 4029
  0.288429152,                            !- Field 4030
  Until: 15:00,                           !- Field 4031
  0.242537747,                            !- Field 4032
  Until: 16:00,                           !- Field 4033
  0.2745,                                 !- Field 4034
  Until: 17:00,                           !- Field 4035
  0.407780488,                            !- Field 4036
  Until: 18:00,                           !- Field 4037
  0.550804878,                            !- Field 4038
  Until: 19:00,                           !- Field 4039
  0.6925,                                 !- Field 4040
  Until: 20:00,                           !- Field 4041
  0.66425,                                !- Field 4042
  Until: 21:00,                           !- Field 4043
  0.561609756,                            !- Field 4044
  Until: 22:00,                           !- Field 4045
  0.431512195,                            !- Field 4046
  Until: 23:00,                           !- Field 4047
  0.392012195,                            !- Field 4048
  Until: 24:00,                           !- Field 4049
  0.278317073,                            !- Field 4050
  Through: 03/23,                         !- Field 4051
  For: AllDays,                           !- Field 4052
  Until: 01:00,                           !- Field 4053
  0.146682927,                            !- Field 4054
  Until: 02:00,                           !- Field 4055
  0.130902439,                            !- Field 4056
  Until: 03:00,                           !- Field 4057
  0.119158537,                            !- Field 4058
  Until: 04:00,                           !- Field 4059
  0.133164634,                            !- Field 4060
  Until: 05:00,                           !- Field 4061
  0.115804878,                            !- Field 4062
  Until: 06:00,                           !- Field 4063
  0.191067073,                            !- Field 4064
  Until: 07:00,                           !- Field 4065
  0.379365854,                            !- Field 4066
  Until: 08:00,                           !- Field 4067
  0.462463415,                            !- Field 4068
  Until: 09:00,                           !- Field 4069
  0.429693739,                            !- Field 4070
  Until: 10:00,                           !- Field 4071
  0.379713338,                            !- Field 4072
  Until: 11:00,                           !- Field 4073
  0.364018665,                            !- Field 4074
  Until: 12:00,                           !- Field 4075
  0.350780723,                            !- Field 4076
  Until: 13:00,                           !- Field 4077
  0.38461384,                             !- Field 4078
  Until: 14:00,                           !- Field 4079
  0.316847561,                            !- Field 4080
  Until: 15:00,                           !- Field 4081
  0.311463415,                            !- Field 4082
  Until: 16:00,                           !- Field 4083
  0.305420732,                            !- Field 4084
  Until: 17:00,                           !- Field 4085
  0.38679878,                             !- Field 4086
  Until: 18:00,                           !- Field 4087
  0.542144019,                            !- Field 4088
  Until: 19:00,                           !- Field 4089
  0.654406977,                            !- Field 4090
  Until: 20:00,                           !- Field 4091
  0.651707317,                            !- Field 4092
  Until: 21:00,                           !- Field 4093
  0.565573171,                            !- Field 4094
  Until: 22:00,                           !- Field 4095
  0.526457317,                            !- Field 4096
  Until: 23:00,                           !- Field 4097
  0.392085366,                            !- Field 4098
  Until: 24:00,                           !- Field 4099
  0.258006098,                            !- Field 4100
  Through: 03/24,                         !- Field 4101
  For: AllDays,                           !- Field 4102
  Until: 01:00,                           !- Field 4103
  0.190743902,                            !- Field 4104
  Until: 02:00,                           !- Field 4105
  0.131182927,                            !- Field 4106
  Until: 03:00,                           !- Field 4107
  0.121439024,                            !- Field 4108
  Until: 04:00,                           !- Field 4109
  0.134353659,                            !- Field 4110
  Until: 05:00,                           !- Field 4111
  0.119390244,                            !- Field 4112
  Until: 06:00,                           !- Field 4113
  0.201451219,                            !- Field 4114
  Until: 07:00,                           !- Field 4115
  0.371439024,                            !- Field 4116
  Until: 08:00,                           !- Field 4117
  0.429756098,                            !- Field 4118
  Until: 09:00,                           !- Field 4119
  0.443607685,                            !- Field 4120
  Until: 10:00,                           !- Field 4121
  0.428981707,                            !- Field 4122
  Until: 11:00,                           !- Field 4123
  0.399085366,                            !- Field 4124
  Until: 12:00,                           !- Field 4125
  0.354689024,                            !- Field 4126
  Until: 13:00,                           !- Field 4127
  0.373926829,                            !- Field 4128
  Until: 14:00,                           !- Field 4129
  0.316195122,                            !- Field 4130
  Until: 15:00,                           !- Field 4131
  0.224036585,                            !- Field 4132
  Until: 16:00,                           !- Field 4133
  0.284579268,                            !- Field 4134
  Until: 17:00,                           !- Field 4135
  0.351457317,                            !- Field 4136
  Until: 18:00,                           !- Field 4137
  0.504390244,                            !- Field 4138
  Until: 19:00,                           !- Field 4139
  0.570619274,                            !- Field 4140
  Until: 20:00,                           !- Field 4141
  0.609292683,                            !- Field 4142
  Until: 21:00,                           !- Field 4143
  0.500116314,                            !- Field 4144
  Until: 22:00,                           !- Field 4145
  0.448728083,                            !- Field 4146
  Until: 23:00,                           !- Field 4147
  0.412533939,                            !- Field 4148
  Until: 24:00,                           !- Field 4149
  0.263036585,                            !- Field 4150
  Through: 03/25,                         !- Field 4151
  For: AllDays,                           !- Field 4152
  Until: 01:00,                           !- Field 4153
  0.166806402,                            !- Field 4154
  Until: 02:00,                           !- Field 4155
  0.128330793,                            !- Field 4156
  Until: 03:00,                           !- Field 4157
  0.116585366,                            !- Field 4158
  Until: 04:00,                           !- Field 4159
  0.106219512,                            !- Field 4160
  Until: 05:00,                           !- Field 4161
  0.11882622,                             !- Field 4162
  Until: 06:00,                           !- Field 4163
  0.185411585,                            !- Field 4164
  Until: 07:00,                           !- Field 4165
  0.310792683,                            !- Field 4166
  Until: 08:00,                           !- Field 4167
  0.443544207,                            !- Field 4168
  Until: 09:00,                           !- Field 4169
  0.4824547,                              !- Field 4170
  Until: 10:00,                           !- Field 4171
  0.434511692,                            !- Field 4172
  Until: 11:00,                           !- Field 4173
  0.391146169,                            !- Field 4174
  Until: 12:00,                           !- Field 4175
  0.376509146,                            !- Field 4176
  Until: 13:00,                           !- Field 4177
  0.395449695,                            !- Field 4178
  Until: 14:00,                           !- Field 4179
  0.360807927,                            !- Field 4180
  Until: 15:00,                           !- Field 4181
  0.337515244,                            !- Field 4182
  Until: 16:00,                           !- Field 4183
  0.377842988,                            !- Field 4184
  Until: 17:00,                           !- Field 4185
  0.403193598,                            !- Field 4186
  Until: 18:00,                           !- Field 4187
  0.454657012,                            !- Field 4188
  Until: 19:00,                           !- Field 4189
  0.521212314,                            !- Field 4190
  Until: 20:00,                           !- Field 4191
  0.495815549,                            !- Field 4192
  Until: 21:00,                           !- Field 4193
  0.414512195,                            !- Field 4194
  Until: 22:00,                           !- Field 4195
  0.394740854,                            !- Field 4196
  Until: 23:00,                           !- Field 4197
  0.401135671,                            !- Field 4198
  Until: 24:00,                           !- Field 4199
  0.258689024,                            !- Field 4200
  Through: 03/26,                         !- Field 4201
  For: AllDays,                           !- Field 4202
  Until: 01:00,                           !- Field 4203
  0.184329268,                            !- Field 4204
  Until: 02:00,                           !- Field 4205
  0.12839939,                             !- Field 4206
  Until: 03:00,                           !- Field 4207
  0.111539634,                            !- Field 4208
  Until: 04:00,                           !- Field 4209
  0.098772363,                            !- Field 4210
  Until: 05:00,                           !- Field 4211
  0.100068598,                            !- Field 4212
  Until: 06:00,                           !- Field 4213
  0.115411585,                            !- Field 4214
  Until: 07:00,                           !- Field 4215
  0.171440549,                            !- Field 4216
  Until: 08:00,                           !- Field 4217
  0.336310976,                            !- Field 4218
  Until: 09:00,                           !- Field 4219
  0.451875,                               !- Field 4220
  Until: 10:00,                           !- Field 4221
  0.518003049,                            !- Field 4222
  Until: 11:00,                           !- Field 4223
  0.556006098,                            !- Field 4224
  Until: 12:00,                           !- Field 4225
  0.507652439,                            !- Field 4226
  Until: 13:00,                           !- Field 4227
  0.598650915,                            !- Field 4228
  Until: 14:00,                           !- Field 4229
  0.486128049,                            !- Field 4230
  Until: 15:00,                           !- Field 4231
  0.452637195,                            !- Field 4232
  Until: 16:00,                           !- Field 4233
  0.434481707,                            !- Field 4234
  Until: 17:00,                           !- Field 4235
  0.444651475,                            !- Field 4236
  Until: 18:00,                           !- Field 4237
  0.505758168,                            !- Field 4238
  Until: 19:00,                           !- Field 4239
  0.521808435,                            !- Field 4240
  Until: 20:00,                           !- Field 4241
  0.55478553,                             !- Field 4242
  Until: 21:00,                           !- Field 4243
  0.461478659,                            !- Field 4244
  Until: 22:00,                           !- Field 4245
  0.403068195,                            !- Field 4246
  Until: 23:00,                           !- Field 4247
  0.346844944,                            !- Field 4248
  Until: 24:00,                           !- Field 4249
  0.29433689,                             !- Field 4250
  Through: 03/27,                         !- Field 4251
  For: AllDays,                           !- Field 4252
  Until: 01:00,                           !- Field 4253
  0.197647546,                            !- Field 4254
  Until: 02:00,                           !- Field 4255
  0.141172534,                            !- Field 4256
  Until: 03:00,                           !- Field 4257
  0.081704081,                            !- Field 4258
  Until: 04:00,                           !- Field 4259
  0.128088429,                            !- Field 4260
  Until: 05:00,                           !- Field 4261
  0.111387399,                            !- Field 4262
  Until: 06:00,                           !- Field 4263
  0.137938853,                            !- Field 4264
  Until: 07:00,                           !- Field 4265
  0.17938175,                             !- Field 4266
  Until: 08:00,                           !- Field 4267
  0.265413925,                            !- Field 4268
  Until: 09:00,                           !- Field 4269
  0.413093084,                            !- Field 4270
  Until: 10:00,                           !- Field 4271
  0.527226699,                            !- Field 4272
  Until: 11:00,                           !- Field 4273
  0.551760671,                            !- Field 4274
  Until: 12:00,                           !- Field 4275
  0.583940549,                            !- Field 4276
  Until: 13:00,                           !- Field 4277
  0.594550305,                            !- Field 4278
  Until: 14:00,                           !- Field 4279
  0.471454922,                            !- Field 4280
  Until: 15:00,                           !- Field 4281
  0.475206664,                            !- Field 4282
  Until: 16:00,                           !- Field 4283
  0.40503223,                             !- Field 4284
  Until: 17:00,                           !- Field 4285
  0.438781947,                            !- Field 4286
  Until: 18:00,                           !- Field 4287
  0.545612369,                            !- Field 4288
  Until: 19:00,                           !- Field 4289
  0.721426176,                            !- Field 4290
  Until: 20:00,                           !- Field 4291
  0.651328524,                            !- Field 4292
  Until: 21:00,                           !- Field 4293
  0.513492154,                            !- Field 4294
  Until: 22:00,                           !- Field 4295
  0.503705139,                            !- Field 4296
  Until: 23:00,                           !- Field 4297
  0.376661243,                            !- Field 4298
  Until: 24:00,                           !- Field 4299
  0.253723539,                            !- Field 4300
  Through: 03/28,                         !- Field 4301
  For: AllDays,                           !- Field 4302
  Until: 01:00,                           !- Field 4303
  0.183992392,                            !- Field 4304
  Until: 02:00,                           !- Field 4305
  0.145451565,                            !- Field 4306
  Until: 03:00,                           !- Field 4307
  0.105246491,                            !- Field 4308
  Until: 04:00,                           !- Field 4309
  0.114230111,                            !- Field 4310
  Until: 05:00,                           !- Field 4311
  0.115402525,                            !- Field 4312
  Until: 06:00,                           !- Field 4313
  0.182339076,                            !- Field 4314
  Until: 07:00,                           !- Field 4315
  0.334047256,                            !- Field 4316
  Until: 08:00,                           !- Field 4317
  0.459748476,                            !- Field 4318
  Until: 09:00,                           !- Field 4319
  0.481360806,                            !- Field 4320
  Until: 10:00,                           !- Field 4321
  0.425647866,                            !- Field 4322
  Until: 11:00,                           !- Field 4323
  0.381570122,                            !- Field 4324
  Until: 12:00,                           !- Field 4325
  0.35570122,                             !- Field 4326
  Until: 13:00,                           !- Field 4327
  0.387469512,                            !- Field 4328
  Until: 14:00,                           !- Field 4329
  0.342282487,                            !- Field 4330
  Until: 15:00,                           !- Field 4331
  0.302463832,                            !- Field 4332
  Until: 16:00,                           !- Field 4333
  0.30876999,                             !- Field 4334
  Until: 17:00,                           !- Field 4335
  0.411585366,                            !- Field 4336
  Until: 18:00,                           !- Field 4337
  0.52867378,                             !- Field 4338
  Until: 19:00,                           !- Field 4339
  0.674131098,                            !- Field 4340
  Until: 20:00,                           !- Field 4341
  0.641730183,                            !- Field 4342
  Until: 21:00,                           !- Field 4343
  0.572469512,                            !- Field 4344
  Until: 22:00,                           !- Field 4345
  0.450160061,                            !- Field 4346
  Until: 23:00,                           !- Field 4347
  0.4059375,                              !- Field 4348
  Until: 24:00,                           !- Field 4349
  0.294504573,                            !- Field 4350
  Through: 03/29,                         !- Field 4351
  For: AllDays,                           !- Field 4352
  Until: 01:00,                           !- Field 4353
  0.183835366,                            !- Field 4354
  Until: 02:00,                           !- Field 4355
  0.13227439,                             !- Field 4356
  Until: 03:00,                           !- Field 4357
  0.120719512,                            !- Field 4358
  Until: 04:00,                           !- Field 4359
  0.137164634,                            !- Field 4360
  Until: 05:00,                           !- Field 4361
  0.107231707,                            !- Field 4362
  Until: 06:00,                           !- Field 4363
  0.193085366,                            !- Field 4364
  Until: 07:00,                           !- Field 4365
  0.333,                                  !- Field 4366
  Until: 08:00,                           !- Field 4367
  0.444426829,                            !- Field 4368
  Until: 09:00,                           !- Field 4369
  0.452054878,                            !- Field 4370
  Until: 10:00,                           !- Field 4371
  0.413665215,                            !- Field 4372
  Until: 11:00,                           !- Field 4373
  0.355356852,                            !- Field 4374
  Until: 12:00,                           !- Field 4375
  0.375227352,                            !- Field 4376
  Until: 13:00,                           !- Field 4377
  0.387255226,                            !- Field 4378
  Until: 14:00,                           !- Field 4379
  0.288429152,                            !- Field 4380
  Until: 15:00,                           !- Field 4381
  0.242537747,                            !- Field 4382
  Until: 16:00,                           !- Field 4383
  0.2745,                                 !- Field 4384
  Until: 17:00,                           !- Field 4385
  0.407780488,                            !- Field 4386
  Until: 18:00,                           !- Field 4387
  0.550804878,                            !- Field 4388
  Until: 19:00,                           !- Field 4389
  0.6925,                                 !- Field 4390
  Until: 20:00,                           !- Field 4391
  0.66425,                                !- Field 4392
  Until: 21:00,                           !- Field 4393
  0.561609756,                            !- Field 4394
  Until: 22:00,                           !- Field 4395
  0.431512195,                            !- Field 4396
  Until: 23:00,                           !- Field 4397
  0.392012195,                            !- Field 4398
  Until: 24:00,                           !- Field 4399
  0.278317073,                            !- Field 4400
  Through: 03/30,                         !- Field 4401
  For: AllDays,                           !- Field 4402
  Until: 01:00,                           !- Field 4403
  0.146682927,                            !- Field 4404
  Until: 02:00,                           !- Field 4405
  0.130902439,                            !- Field 4406
  Until: 03:00,                           !- Field 4407
  0.119158537,                            !- Field 4408
  Until: 04:00,                           !- Field 4409
  0.133164634,                            !- Field 4410
  Until: 05:00,                           !- Field 4411
  0.115804878,                            !- Field 4412
  Until: 06:00,                           !- Field 4413
  0.191067073,                            !- Field 4414
  Until: 07:00,                           !- Field 4415
  0.379365854,                            !- Field 4416
  Until: 08:00,                           !- Field 4417
  0.462463415,                            !- Field 4418
  Until: 09:00,                           !- Field 4419
  0.429693739,                            !- Field 4420
  Until: 10:00,                           !- Field 4421
  0.379713338,                            !- Field 4422
  Until: 11:00,                           !- Field 4423
  0.364018665,                            !- Field 4424
  Until: 12:00,                           !- Field 4425
  0.350780723,                            !- Field 4426
  Until: 13:00,                           !- Field 4427
  0.38461384,                             !- Field 4428
  Until: 14:00,                           !- Field 4429
  0.316847561,                            !- Field 4430
  Until: 15:00,                           !- Field 4431
  0.311463415,                            !- Field 4432
  Until: 16:00,                           !- Field 4433
  0.305420732,                            !- Field 4434
  Until: 17:00,                           !- Field 4435
  0.38679878,                             !- Field 4436
  Until: 18:00,                           !- Field 4437
  0.542144019,                            !- Field 4438
  Until: 19:00,                           !- Field 4439
  0.654406977,                            !- Field 4440
  Until: 20:00,                           !- Field 4441
  0.651707317,                            !- Field 4442
  Until: 21:00,                           !- Field 4443
  0.565573171,                            !- Field 4444
  Until: 22:00,                           !- Field 4445
  0.526457317,                            !- Field 4446
  Until: 23:00,                           !- Field 4447
  0.392085366,                            !- Field 4448
  Until: 24:00,                           !- Field 4449
  0.258006098,                            !- Field 4450
  Through: 03/31,                         !- Field 4451
  For: AllDays,                           !- Field 4452
  Until: 01:00,                           !- Field 4453
  0.190743902,                            !- Field 4454
  Until: 02:00,                           !- Field 4455
  0.131182927,                            !- Field 4456
  Until: 03:00,                           !- Field 4457
  0.121439024,                            !- Field 4458
  Until: 04:00,                           !- Field 4459
  0.134353659,                            !- Field 4460
  Until: 05:00,                           !- Field 4461
  0.119390244,                            !- Field 4462
  Until: 06:00,                           !- Field 4463
  0.201451219,                            !- Field 4464
  Until: 07:00,                           !- Field 4465
  0.371439024,                            !- Field 4466
  Until: 08:00,                           !- Field 4467
  0.429756098,                            !- Field 4468
  Until: 09:00,                           !- Field 4469
  0.443607685,                            !- Field 4470
  Until: 10:00,                           !- Field 4471
  0.428981707,                            !- Field 4472
  Until: 11:00,                           !- Field 4473
  0.399085366,                            !- Field 4474
  Until: 12:00,                           !- Field 4475
  0.354689024,                            !- Field 4476
  Until: 13:00,                           !- Field 4477
  0.373926829,                            !- Field 4478
  Until: 14:00,                           !- Field 4479
  0.316195122,                            !- Field 4480
  Until: 15:00,                           !- Field 4481
  0.224036585,                            !- Field 4482
  Until: 16:00,                           !- Field 4483
  0.284579268,                            !- Field 4484
  Until: 17:00,                           !- Field 4485
  0.351457317,                            !- Field 4486
  Until: 18:00,                           !- Field 4487
  0.504390244,                            !- Field 4488
  Until: 19:00,                           !- Field 4489
  0.570619274,                            !- Field 4490
  Until: 20:00,                           !- Field 4491
  0.609292683,                            !- Field 4492
  Until: 21:00,                           !- Field 4493
  0.500116314,                            !- Field 4494
  Until: 22:00,                           !- Field 4495
  0.448728083,                            !- Field 4496
  Until: 23:00,                           !- Field 4497
  0.412533939,                            !- Field 4498
  Until: 24:00,                           !- Field 4499
  0.263036585,                            !- Field 4500
  Through: 04/01,                         !- Field 4501
  For: AllDays,                           !- Field 4502
  Until: 01:00,                           !- Field 4503
  0.174463415,                            !- Field 4504
  Until: 02:00,                           !- Field 4505
  0.135865854,                            !- Field 4506
  Until: 03:00,                           !- Field 4507
  0.12879878,                             !- Field 4508
  Until: 04:00,                           !- Field 4509
  0.122865854,                            !- Field 4510
  Until: 05:00,                           !- Field 4511
  0.108707317,                            !- Field 4512
  Until: 06:00,                           !- Field 4513
  0.152121951,                            !- Field 4514
  Until: 07:00,                           !- Field 4515
  0.347597561,                            !- Field 4516
  Until: 08:00,                           !- Field 4517
  0.423000518,                            !- Field 4518
  Until: 09:00,                           !- Field 4519
  0.463330016,                            !- Field 4520
  Until: 10:00,                           !- Field 4521
  0.438714335,                            !- Field 4522
  Until: 11:00,                           !- Field 4523
  0.469090946,                            !- Field 4524
  Until: 12:00,                           !- Field 4525
  0.409550276,                            !- Field 4526
  Until: 13:00,                           !- Field 4527
  0.422246751,                            !- Field 4528
  Until: 14:00,                           !- Field 4529
  0.35335176,                             !- Field 4530
  Until: 15:00,                           !- Field 4531
  0.338314945,                            !- Field 4532
  Until: 16:00,                           !- Field 4533
  0.340412391,                            !- Field 4534
  Until: 17:00,                           !- Field 4535
  0.378371549,                            !- Field 4536
  Until: 18:00,                           !- Field 4537
  0.464321297,                            !- Field 4538
  Until: 19:00,                           !- Field 4539
  0.524317271,                            !- Field 4540
  Until: 20:00,                           !- Field 4541
  0.506572766,                            !- Field 4542
  Until: 21:00,                           !- Field 4543
  0.497430304,                            !- Field 4544
  Until: 22:00,                           !- Field 4545
  0.432228151,                            !- Field 4546
  Until: 23:00,                           !- Field 4547
  0.405973036,                            !- Field 4548
  Until: 24:00,                           !- Field 4549
  0.256979825,                            !- Field 4550
  Through: 04/02,                         !- Field 4551
  For: AllDays,                           !- Field 4552
  Until: 01:00,                           !- Field 4553
  0.197102787,                            !- Field 4554
  Until: 02:00,                           !- Field 4555
  0.141464576,                            !- Field 4556
  Until: 03:00,                           !- Field 4557
  0.13115331,                             !- Field 4558
  Until: 04:00,                           !- Field 4559
  0.129074913,                            !- Field 4560
  Until: 05:00,                           !- Field 4561
  0.10382288,                             !- Field 4562
  Until: 06:00,                           !- Field 4563
  0.118520906,                            !- Field 4564
  Until: 07:00,                           !- Field 4565
  0.188839598,                            !- Field 4566
  Until: 08:00,                           !- Field 4567
  0.326882985,                            !- Field 4568
  Until: 09:00,                           !- Field 4569
  0.459366144,                            !- Field 4570
  Until: 10:00,                           !- Field 4571
  0.547019454,                            !- Field 4572
  Until: 11:00,                           !- Field 4573
  0.530116725,                            !- Field 4574
  Until: 12:00,                           !- Field 4575
  0.47972973,                             !- Field 4576
  Until: 13:00,                           !- Field 4577
  0.498093553,                            !- Field 4578
  Until: 14:00,                           !- Field 4579
  0.430669396,                            !- Field 4580
  Until: 15:00,                           !- Field 4581
  0.394680194,                            !- Field 4582
  Until: 16:00,                           !- Field 4583
  0.381706025,                            !- Field 4584
  Until: 17:00,                           !- Field 4585
  0.437876307,                            !- Field 4586
  Until: 18:00,                           !- Field 4587
  0.479461092,                            !- Field 4588
  Until: 19:00,                           !- Field 4589
  0.556115854,                            !- Field 4590
  Until: 20:00,                           !- Field 4591
  0.461242484,                            !- Field 4592
  Until: 21:00,                           !- Field 4593
  0.478152439,                            !- Field 4594
  Until: 22:00,                           !- Field 4595
  0.382506098,                            !- Field 4596
  Until: 23:00,                           !- Field 4597
  0.354573171,                            !- Field 4598
  Until: 24:00,                           !- Field 4599
  0.247658537,                            !- Field 4600
  Through: 04/03,                         !- Field 4601
  For: AllDays,                           !- Field 4602
  Until: 01:00,                           !- Field 4603
  0.167362805,                            !- Field 4604
  Until: 02:00,                           !- Field 4605
  0.15007622,                             !- Field 4606
  Until: 03:00,                           !- Field 4607
  0.121011059,                            !- Field 4608
  Until: 04:00,                           !- Field 4609
  0.097492378,                            !- Field 4610
  Until: 05:00,                           !- Field 4611
  0.100212798,                            !- Field 4612
  Until: 06:00,                           !- Field 4613
  0.121153815,                            !- Field 4614
  Until: 07:00,                           !- Field 4615
  0.157615295,                            !- Field 4616
  Until: 08:00,                           !- Field 4617
  0.287952489,                            !- Field 4618
  Until: 09:00,                           !- Field 4619
  0.469103089,                            !- Field 4620
  Until: 10:00,                           !- Field 4621
  0.554278859,                            !- Field 4622
  Until: 11:00,                           !- Field 4623
  0.522178084,                            !- Field 4624
  Until: 12:00,                           !- Field 4625
  0.546451105,                            !- Field 4626
  Until: 13:00,                           !- Field 4627
  0.51734703,                             !- Field 4628
  Until: 14:00,                           !- Field 4629
  0.450283666,                            !- Field 4630
  Until: 15:00,                           !- Field 4631
  0.443678982,                            !- Field 4632
  Until: 16:00,                           !- Field 4633
  0.404286772,                            !- Field 4634
  Until: 17:00,                           !- Field 4635
  0.449162376,                            !- Field 4636
  Until: 18:00,                           !- Field 4637
  0.57131492,                             !- Field 4638
  Until: 19:00,                           !- Field 4639
  0.612152266,                            !- Field 4640
  Until: 20:00,                           !- Field 4641
  0.616633638,                            !- Field 4642
  Until: 21:00,                           !- Field 4643
  0.487188728,                            !- Field 4644
  Until: 22:00,                           !- Field 4645
  0.448868902,                            !- Field 4646
  Until: 23:00,                           !- Field 4647
  0.416655923,                            !- Field 4648
  Until: 24:00,                           !- Field 4649
  0.240233327,                            !- Field 4650
  Through: 04/04,                         !- Field 4651
  For: AllDays,                           !- Field 4652
  Until: 01:00,                           !- Field 4653
  0.195190549,                            !- Field 4654
  Until: 02:00,                           !- Field 4655
  0.152248476,                            !- Field 4656
  Until: 03:00,                           !- Field 4657
  0.1134375,                              !- Field 4658
  Until: 04:00,                           !- Field 4659
  0.113551829,                            !- Field 4660
  Until: 05:00,                           !- Field 4661
  0.11464939,                             !- Field 4662
  Until: 06:00,                           !- Field 4663
  0.17746189,                             !- Field 4664
  Until: 07:00,                           !- Field 4665
  0.314853817,                            !- Field 4666
  Until: 08:00,                           !- Field 4667
  0.417667683,                            !- Field 4668
  Until: 09:00,                           !- Field 4669
  0.396196646,                            !- Field 4670
  Until: 10:00,                           !- Field 4671
  0.414032875,                            !- Field 4672
  Until: 11:00,                           !- Field 4673
  0.373514151,                            !- Field 4674
  Until: 12:00,                           !- Field 4675
  0.355174298,                            !- Field 4676
  Until: 13:00,                           !- Field 4677
  0.394220116,                            !- Field 4678
  Until: 14:00,                           !- Field 4679
  0.322400411,                            !- Field 4680
  Until: 15:00,                           !- Field 4681
  0.255488236,                            !- Field 4682
  Until: 16:00,                           !- Field 4683
  0.288643293,                            !- Field 4684
  Until: 17:00,                           !- Field 4685
  0.353232211,                            !- Field 4686
  Until: 18:00,                           !- Field 4687
  0.522530488,                            !- Field 4688
  Until: 19:00,                           !- Field 4689
  0.601669207,                            !- Field 4690
  Until: 20:00,                           !- Field 4691
  0.622294207,                            !- Field 4692
  Until: 21:00,                           !- Field 4693
  0.591958841,                            !- Field 4694
  Until: 22:00,                           !- Field 4695
  0.451265244,                            !- Field 4696
  Until: 23:00,                           !- Field 4697
  0.342827744,                            !- Field 4698
  Until: 24:00,                           !- Field 4699
  0.270391668,                            !- Field 4700
  Through: 04/05,                         !- Field 4701
  For: AllDays,                           !- Field 4702
  Until: 01:00,                           !- Field 4703
  0.171690419,                            !- Field 4704
  Until: 02:00,                           !- Field 4705
  0.149618902,                            !- Field 4706
  Until: 03:00,                           !- Field 4707
  0.123521341,                            !- Field 4708
  Until: 04:00,                           !- Field 4709
  0.117073171,                            !- Field 4710
  Until: 05:00,                           !- Field 4711
  0.108940549,                            !- Field 4712
  Until: 06:00,                           !- Field 4713
  0.22554878,                             !- Field 4714
  Until: 07:00,                           !- Field 4715
  0.329009146,                            !- Field 4716
  Until: 08:00,                           !- Field 4717
  0.391166159,                            !- Field 4718
  Until: 09:00,                           !- Field 4719
  0.388733174,                            !- Field 4720
  Until: 10:00,                           !- Field 4721
  0.396942519,                            !- Field 4722
  Until: 11:00,                           !- Field 4723
  0.314201663,                            !- Field 4724
  Until: 12:00,                           !- Field 4725
  0.344576134,                            !- Field 4726
  Until: 13:00,                           !- Field 4727
  0.328377798,                            !- Field 4728
  Until: 14:00,                           !- Field 4729
  0.270297141,                            !- Field 4730
  Until: 15:00,                           !- Field 4731
  0.263243291,                            !- Field 4732
  Until: 16:00,                           !- Field 4733
  0.26281639,                             !- Field 4734
  Until: 17:00,                           !- Field 4735
  0.377043114,                            !- Field 4736
  Until: 18:00,                           !- Field 4737
  0.507515193,                            !- Field 4738
  Until: 19:00,                           !- Field 4739
  0.633690476,                            !- Field 4740
  Until: 20:00,                           !- Field 4741
  0.631635699,                            !- Field 4742
  Until: 21:00,                           !- Field 4743
  0.566806402,                            !- Field 4744
  Until: 22:00,                           !- Field 4745
  0.460358232,                            !- Field 4746
  Until: 23:00,                           !- Field 4747
  0.376028963,                            !- Field 4748
  Until: 24:00,                           !- Field 4749
  0.237164634,                            !- Field 4750
  Through: 04/06,                         !- Field 4751
  For: AllDays,                           !- Field 4752
  Until: 01:00,                           !- Field 4753
  0.168216463,                            !- Field 4754
  Until: 02:00,                           !- Field 4755
  0.157545732,                            !- Field 4756
  Until: 03:00,                           !- Field 4757
  0.124512195,                            !- Field 4758
  Until: 04:00,                           !- Field 4759
  0.132339939,                            !- Field 4760
  Until: 05:00,                           !- Field 4761
  0.101219512,                            !- Field 4762
  Until: 06:00,                           !- Field 4763
  0.185754573,                            !- Field 4764
  Until: 07:00,                           !- Field 4765
  0.388235337,                            !- Field 4766
  Until: 08:00,                           !- Field 4767
  0.430654036,                            !- Field 4768
  Until: 09:00,                           !- Field 4769
  0.468384146,                            !- Field 4770
  Until: 10:00,                           !- Field 4771
  0.413643293,                            !- Field 4772
  Until: 11:00,                           !- Field 4773
  0.381501524,                            !- Field 4774
  Until: 12:00,                           !- Field 4775
  0.347805248,                            !- Field 4776
  Until: 13:00,                           !- Field 4777
  0.339053817,                            !- Field 4778
  Until: 14:00,                           !- Field 4779
  0.293852715,                            !- Field 4780
  Until: 15:00,                           !- Field 4781
  0.250571646,                            !- Field 4782
  Until: 16:00,                           !- Field 4783
  0.295524405,                            !- Field 4784
  Until: 17:00,                           !- Field 4785
  0.386402439,                            !- Field 4786
  Until: 18:00,                           !- Field 4787
  0.519710366,                            !- Field 4788
  Until: 19:00,                           !- Field 4789
  0.622400915,                            !- Field 4790
  Until: 20:00,                           !- Field 4791
  0.670853659,                            !- Field 4792
  Until: 21:00,                           !- Field 4793
  0.526875,                               !- Field 4794
  Until: 22:00,                           !- Field 4795
  0.455181489,                            !- Field 4796
  Until: 23:00,                           !- Field 4797
  0.377568741,                            !- Field 4798
  Until: 24:00,                           !- Field 4799
  0.242599085,                            !- Field 4800
  Through: 04/07,                         !- Field 4801
  For: AllDays,                           !- Field 4802
  Until: 01:00,                           !- Field 4803
  0.148650915,                            !- Field 4804
  Until: 02:00,                           !- Field 4805
  0.149801829,                            !- Field 4806
  Until: 03:00,                           !- Field 4807
  0.115190549,                            !- Field 4808
  Until: 04:00,                           !- Field 4809
  0.126592988,                            !- Field 4810
  Until: 05:00,                           !- Field 4811
  0.101737805,                            !- Field 4812
  Until: 06:00,                           !- Field 4813
  0.192606707,                            !- Field 4814
  Until: 07:00,                           !- Field 4815
  0.395335366,                            !- Field 4816
  Until: 08:00,                           !- Field 4817
  0.427942073,                            !- Field 4818
  Until: 09:00,                           !- Field 4819
  0.411204628,                            !- Field 4820
  Until: 10:00,                           !- Field 4821
  0.369964047,                            !- Field 4822
  Until: 11:00,                           !- Field 4823
  0.358512713,                            !- Field 4824
  Until: 12:00,                           !- Field 4825
  0.315428024,                            !- Field 4826
  Until: 13:00,                           !- Field 4827
  0.348029267,                            !- Field 4828
  Until: 14:00,                           !- Field 4829
  0.348351789,                            !- Field 4830
  Until: 15:00,                           !- Field 4831
  0.26301405,                             !- Field 4832
  Until: 16:00,                           !- Field 4833
  0.29495122,                             !- Field 4834
  Until: 17:00,                           !- Field 4835
  0.365603659,                            !- Field 4836
  Until: 18:00,                           !- Field 4837
  0.508710366,                            !- Field 4838
  Until: 19:00,                           !- Field 4839
  0.545840586,                            !- Field 4840
  Until: 20:00,                           !- Field 4841
  0.556452773,                            !- Field 4842
  Until: 21:00,                           !- Field 4843
  0.553798635,                            !- Field 4844
  Until: 22:00,                           !- Field 4845
  0.423285061,                            !- Field 4846
  Until: 23:00,                           !- Field 4847
  0.40746189,                             !- Field 4848
  Until: 24:00,                           !- Field 4849
  0.244969512,                            !- Field 4850
  Through: 04/08,                         !- Field 4851
  For: AllDays,                           !- Field 4852
  Until: 01:00,                           !- Field 4853
  0.174463415,                            !- Field 4854
  Until: 02:00,                           !- Field 4855
  0.135865854,                            !- Field 4856
  Until: 03:00,                           !- Field 4857
  0.12879878,                             !- Field 4858
  Until: 04:00,                           !- Field 4859
  0.122865854,                            !- Field 4860
  Until: 05:00,                           !- Field 4861
  0.108707317,                            !- Field 4862
  Until: 06:00,                           !- Field 4863
  0.152121951,                            !- Field 4864
  Until: 07:00,                           !- Field 4865
  0.347597561,                            !- Field 4866
  Until: 08:00,                           !- Field 4867
  0.423000518,                            !- Field 4868
  Until: 09:00,                           !- Field 4869
  0.463330016,                            !- Field 4870
  Until: 10:00,                           !- Field 4871
  0.438714335,                            !- Field 4872
  Until: 11:00,                           !- Field 4873
  0.469090946,                            !- Field 4874
  Until: 12:00,                           !- Field 4875
  0.409550276,                            !- Field 4876
  Until: 13:00,                           !- Field 4877
  0.422246751,                            !- Field 4878
  Until: 14:00,                           !- Field 4879
  0.35335176,                             !- Field 4880
  Until: 15:00,                           !- Field 4881
  0.338314945,                            !- Field 4882
  Until: 16:00,                           !- Field 4883
  0.340412391,                            !- Field 4884
  Until: 17:00,                           !- Field 4885
  0.378371549,                            !- Field 4886
  Until: 18:00,                           !- Field 4887
  0.464321297,                            !- Field 4888
  Until: 19:00,                           !- Field 4889
  0.524317271,                            !- Field 4890
  Until: 20:00,                           !- Field 4891
  0.506572766,                            !- Field 4892
  Until: 21:00,                           !- Field 4893
  0.497430304,                            !- Field 4894
  Until: 22:00,                           !- Field 4895
  0.432228151,                            !- Field 4896
  Until: 23:00,                           !- Field 4897
  0.405973036,                            !- Field 4898
  Until: 24:00,                           !- Field 4899
  0.256979825,                            !- Field 4900
  Through: 04/09,                         !- Field 4901
  For: AllDays,                           !- Field 4902
  Until: 01:00,                           !- Field 4903
  0.197102787,                            !- Field 4904
  Until: 02:00,                           !- Field 4905
  0.141464576,                            !- Field 4906
  Until: 03:00,                           !- Field 4907
  0.13115331,                             !- Field 4908
  Until: 04:00,                           !- Field 4909
  0.129074913,                            !- Field 4910
  Until: 05:00,                           !- Field 4911
  0.10382288,                             !- Field 4912
  Until: 06:00,                           !- Field 4913
  0.118520906,                            !- Field 4914
  Until: 07:00,                           !- Field 4915
  0.188839598,                            !- Field 4916
  Until: 08:00,                           !- Field 4917
  0.326882985,                            !- Field 4918
  Until: 09:00,                           !- Field 4919
  0.459366144,                            !- Field 4920
  Until: 10:00,                           !- Field 4921
  0.547019454,                            !- Field 4922
  Until: 11:00,                           !- Field 4923
  0.530116725,                            !- Field 4924
  Until: 12:00,                           !- Field 4925
  0.47972973,                             !- Field 4926
  Until: 13:00,                           !- Field 4927
  0.498093553,                            !- Field 4928
  Until: 14:00,                           !- Field 4929
  0.430669396,                            !- Field 4930
  Until: 15:00,                           !- Field 4931
  0.394680194,                            !- Field 4932
  Until: 16:00,                           !- Field 4933
  0.381706025,                            !- Field 4934
  Until: 17:00,                           !- Field 4935
  0.437876307,                            !- Field 4936
  Until: 18:00,                           !- Field 4937
  0.479461092,                            !- Field 4938
  Until: 19:00,                           !- Field 4939
  0.556115854,                            !- Field 4940
  Until: 20:00,                           !- Field 4941
  0.461242484,                            !- Field 4942
  Until: 21:00,                           !- Field 4943
  0.478152439,                            !- Field 4944
  Until: 22:00,                           !- Field 4945
  0.382506098,                            !- Field 4946
  Until: 23:00,                           !- Field 4947
  0.354573171,                            !- Field 4948
  Until: 24:00,                           !- Field 4949
  0.247658537,                            !- Field 4950
  Through: 04/10,                         !- Field 4951
  For: AllDays,                           !- Field 4952
  Until: 01:00,                           !- Field 4953
  0.167362805,                            !- Field 4954
  Until: 02:00,                           !- Field 4955
  0.15007622,                             !- Field 4956
  Until: 03:00,                           !- Field 4957
  0.121011059,                            !- Field 4958
  Until: 04:00,                           !- Field 4959
  0.097492378,                            !- Field 4960
  Until: 05:00,                           !- Field 4961
  0.100212798,                            !- Field 4962
  Until: 06:00,                           !- Field 4963
  0.121153815,                            !- Field 4964
  Until: 07:00,                           !- Field 4965
  0.157615295,                            !- Field 4966
  Until: 08:00,                           !- Field 4967
  0.287952489,                            !- Field 4968
  Until: 09:00,                           !- Field 4969
  0.469103089,                            !- Field 4970
  Until: 10:00,                           !- Field 4971
  0.554278859,                            !- Field 4972
  Until: 11:00,                           !- Field 4973
  0.522178084,                            !- Field 4974
  Until: 12:00,                           !- Field 4975
  0.546451105,                            !- Field 4976
  Until: 13:00,                           !- Field 4977
  0.51734703,                             !- Field 4978
  Until: 14:00,                           !- Field 4979
  0.450283666,                            !- Field 4980
  Until: 15:00,                           !- Field 4981
  0.443678982,                            !- Field 4982
  Until: 16:00,                           !- Field 4983
  0.404286772,                            !- Field 4984
  Until: 17:00,                           !- Field 4985
  0.449162376,                            !- Field 4986
  Until: 18:00,                           !- Field 4987
  0.57131492,                             !- Field 4988
  Until: 19:00,                           !- Field 4989
  0.612152266,                            !- Field 4990
  Until: 20:00,                           !- Field 4991
  0.616633638,                            !- Field 4992
  Until: 21:00,                           !- Field 4993
  0.487188728,                            !- Field 4994
  Until: 22:00,                           !- Field 4995
  0.448868902,                            !- Field 4996
  Until: 23:00,                           !- Field 4997
  0.416655923,                            !- Field 4998
  Until: 24:00,                           !- Field 4999
  0.240233327,                            !- Field 5000
  Through: 04/11,                         !- Field 5001
  For: AllDays,                           !- Field 5002
  Until: 01:00,                           !- Field 5003
  0.195190549,                            !- Field 5004
  Until: 02:00,                           !- Field 5005
  0.152248476,                            !- Field 5006
  Until: 03:00,                           !- Field 5007
  0.1134375,                              !- Field 5008
  Until: 04:00,                           !- Field 5009
  0.113551829,                            !- Field 5010
  Until: 05:00,                           !- Field 5011
  0.11464939,                             !- Field 5012
  Until: 06:00,                           !- Field 5013
  0.17746189,                             !- Field 5014
  Until: 07:00,                           !- Field 5015
  0.314853817,                            !- Field 5016
  Until: 08:00,                           !- Field 5017
  0.417667683,                            !- Field 5018
  Until: 09:00,                           !- Field 5019
  0.396196646,                            !- Field 5020
  Until: 10:00,                           !- Field 5021
  0.414032875,                            !- Field 5022
  Until: 11:00,                           !- Field 5023
  0.373514151,                            !- Field 5024
  Until: 12:00,                           !- Field 5025
  0.355174298,                            !- Field 5026
  Until: 13:00,                           !- Field 5027
  0.394220116,                            !- Field 5028
  Until: 14:00,                           !- Field 5029
  0.322400411,                            !- Field 5030
  Until: 15:00,                           !- Field 5031
  0.255488236,                            !- Field 5032
  Until: 16:00,                           !- Field 5033
  0.288643293,                            !- Field 5034
  Until: 17:00,                           !- Field 5035
  0.353232211,                            !- Field 5036
  Until: 18:00,                           !- Field 5037
  0.522530488,                            !- Field 5038
  Until: 19:00,                           !- Field 5039
  0.601669207,                            !- Field 5040
  Until: 20:00,                           !- Field 5041
  0.622294207,                            !- Field 5042
  Until: 21:00,                           !- Field 5043
  0.591958841,                            !- Field 5044
  Until: 22:00,                           !- Field 5045
  0.451265244,                            !- Field 5046
  Until: 23:00,                           !- Field 5047
  0.342827744,                            !- Field 5048
  Until: 24:00,                           !- Field 5049
  0.270391668,                            !- Field 5050
  Through: 04/12,                         !- Field 5051
  For: AllDays,                           !- Field 5052
  Until: 01:00,                           !- Field 5053
  0.171690419,                            !- Field 5054
  Until: 02:00,                           !- Field 5055
  0.149618902,                            !- Field 5056
  Until: 03:00,                           !- Field 5057
  0.123521341,                            !- Field 5058
  Until: 04:00,                           !- Field 5059
  0.117073171,                            !- Field 5060
  Until: 05:00,                           !- Field 5061
  0.108940549,                            !- Field 5062
  Until: 06:00,                           !- Field 5063
  0.22554878,                             !- Field 5064
  Until: 07:00,                           !- Field 5065
  0.329009146,                            !- Field 5066
  Until: 08:00,                           !- Field 5067
  0.391166159,                            !- Field 5068
  Until: 09:00,                           !- Field 5069
  0.388733174,                            !- Field 5070
  Until: 10:00,                           !- Field 5071
  0.396942519,                            !- Field 5072
  Until: 11:00,                           !- Field 5073
  0.314201663,                            !- Field 5074
  Until: 12:00,                           !- Field 5075
  0.344576134,                            !- Field 5076
  Until: 13:00,                           !- Field 5077
  0.328377798,                            !- Field 5078
  Until: 14:00,                           !- Field 5079
  0.270297141,                            !- Field 5080
  Until: 15:00,                           !- Field 5081
  0.263243291,                            !- Field 5082
  Until: 16:00,                           !- Field 5083
  0.26281639,                             !- Field 5084
  Until: 17:00,                           !- Field 5085
  0.377043114,                            !- Field 5086
  Until: 18:00,                           !- Field 5087
  0.507515193,                            !- Field 5088
  Until: 19:00,                           !- Field 5089
  0.633690476,                            !- Field 5090
  Until: 20:00,                           !- Field 5091
  0.631635699,                            !- Field 5092
  Until: 21:00,                           !- Field 5093
  0.566806402,                            !- Field 5094
  Until: 22:00,                           !- Field 5095
  0.460358232,                            !- Field 5096
  Until: 23:00,                           !- Field 5097
  0.376028963,                            !- Field 5098
  Until: 24:00,                           !- Field 5099
  0.237164634,                            !- Field 5100
  Through: 04/13,                         !- Field 5101
  For: AllDays,                           !- Field 5102
  Until: 01:00,                           !- Field 5103
  0.168216463,                            !- Field 5104
  Until: 02:00,                           !- Field 5105
  0.157545732,                            !- Field 5106
  Until: 03:00,                           !- Field 5107
  0.124512195,                            !- Field 5108
  Until: 04:00,                           !- Field 5109
  0.132339939,                            !- Field 5110
  Until: 05:00,                           !- Field 5111
  0.101219512,                            !- Field 5112
  Until: 06:00,                           !- Field 5113
  0.185754573,                            !- Field 5114
  Until: 07:00,                           !- Field 5115
  0.388235337,                            !- Field 5116
  Until: 08:00,                           !- Field 5117
  0.430654036,                            !- Field 5118
  Until: 09:00,                           !- Field 5119
  0.468384146,                            !- Field 5120
  Until: 10:00,                           !- Field 5121
  0.413643293,                            !- Field 5122
  Until: 11:00,                           !- Field 5123
  0.381501524,                            !- Field 5124
  Until: 12:00,                           !- Field 5125
  0.347805248,                            !- Field 5126
  Until: 13:00,                           !- Field 5127
  0.339053817,                            !- Field 5128
  Until: 14:00,                           !- Field 5129
  0.293852715,                            !- Field 5130
  Until: 15:00,                           !- Field 5131
  0.250571646,                            !- Field 5132
  Until: 16:00,                           !- Field 5133
  0.295524405,                            !- Field 5134
  Until: 17:00,                           !- Field 5135
  0.386402439,                            !- Field 5136
  Until: 18:00,                           !- Field 5137
  0.519710366,                            !- Field 5138
  Until: 19:00,                           !- Field 5139
  0.622400915,                            !- Field 5140
  Until: 20:00,                           !- Field 5141
  0.670853659,                            !- Field 5142
  Until: 21:00,                           !- Field 5143
  0.526875,                               !- Field 5144
  Until: 22:00,                           !- Field 5145
  0.455181489,                            !- Field 5146
  Until: 23:00,                           !- Field 5147
  0.377568741,                            !- Field 5148
  Until: 24:00,                           !- Field 5149
  0.242599085,                            !- Field 5150
  Through: 04/14,                         !- Field 5151
  For: AllDays,                           !- Field 5152
  Until: 01:00,                           !- Field 5153
  0.148650915,                            !- Field 5154
  Until: 02:00,                           !- Field 5155
  0.149801829,                            !- Field 5156
  Until: 03:00,                           !- Field 5157
  0.115190549,                            !- Field 5158
  Until: 04:00,                           !- Field 5159
  0.126592988,                            !- Field 5160
  Until: 05:00,                           !- Field 5161
  0.101737805,                            !- Field 5162
  Until: 06:00,                           !- Field 5163
  0.192606707,                            !- Field 5164
  Until: 07:00,                           !- Field 5165
  0.395335366,                            !- Field 5166
  Until: 08:00,                           !- Field 5167
  0.427942073,                            !- Field 5168
  Until: 09:00,                           !- Field 5169
  0.411204628,                            !- Field 5170
  Until: 10:00,                           !- Field 5171
  0.369964047,                            !- Field 5172
  Until: 11:00,                           !- Field 5173
  0.358512713,                            !- Field 5174
  Until: 12:00,                           !- Field 5175
  0.315428024,                            !- Field 5176
  Until: 13:00,                           !- Field 5177
  0.348029267,                            !- Field 5178
  Until: 14:00,                           !- Field 5179
  0.348351789,                            !- Field 5180
  Until: 15:00,                           !- Field 5181
  0.26301405,                             !- Field 5182
  Until: 16:00,                           !- Field 5183
  0.29495122,                             !- Field 5184
  Until: 17:00,                           !- Field 5185
  0.365603659,                            !- Field 5186
  Until: 18:00,                           !- Field 5187
  0.508710366,                            !- Field 5188
  Until: 19:00,                           !- Field 5189
  0.545840586,                            !- Field 5190
  Until: 20:00,                           !- Field 5191
  0.556452773,                            !- Field 5192
  Until: 21:00,                           !- Field 5193
  0.553798635,                            !- Field 5194
  Until: 22:00,                           !- Field 5195
  0.423285061,                            !- Field 5196
  Until: 23:00,                           !- Field 5197
  0.40746189,                             !- Field 5198
  Until: 24:00,                           !- Field 5199
  0.244969512,                            !- Field 5200
  Through: 04/15,                         !- Field 5201
  For: AllDays,                           !- Field 5202
  Until: 01:00,                           !- Field 5203
  0.174463415,                            !- Field 5204
  Until: 02:00,                           !- Field 5205
  0.135865854,                            !- Field 5206
  Until: 03:00,                           !- Field 5207
  0.12879878,                             !- Field 5208
  Until: 04:00,                           !- Field 5209
  0.122865854,                            !- Field 5210
  Until: 05:00,                           !- Field 5211
  0.108707317,                            !- Field 5212
  Until: 06:00,                           !- Field 5213
  0.152121951,                            !- Field 5214
  Until: 07:00,                           !- Field 5215
  0.347597561,                            !- Field 5216
  Until: 08:00,                           !- Field 5217
  0.423000518,                            !- Field 5218
  Until: 09:00,                           !- Field 5219
  0.463330016,                            !- Field 5220
  Until: 10:00,                           !- Field 5221
  0.438714335,                            !- Field 5222
  Until: 11:00,                           !- Field 5223
  0.469090946,                            !- Field 5224
  Until: 12:00,                           !- Field 5225
  0.409550276,                            !- Field 5226
  Until: 13:00,                           !- Field 5227
  0.422246751,                            !- Field 5228
  Until: 14:00,                           !- Field 5229
  0.35335176,                             !- Field 5230
  Until: 15:00,                           !- Field 5231
  0.338314945,                            !- Field 5232
  Until: 16:00,                           !- Field 5233
  0.340412391,                            !- Field 5234
  Until: 17:00,                           !- Field 5235
  0.378371549,                            !- Field 5236
  Until: 18:00,                           !- Field 5237
  0.464321297,                            !- Field 5238
  Until: 19:00,                           !- Field 5239
  0.524317271,                            !- Field 5240
  Until: 20:00,                           !- Field 5241
  0.506572766,                            !- Field 5242
  Until: 21:00,                           !- Field 5243
  0.497430304,                            !- Field 5244
  Until: 22:00,                           !- Field 5245
  0.432228151,                            !- Field 5246
  Until: 23:00,                           !- Field 5247
  0.405973036,                            !- Field 5248
  Until: 24:00,                           !- Field 5249
  0.256979825,                            !- Field 5250
  Through: 04/16,                         !- Field 5251
  For: AllDays,                           !- Field 5252
  Until: 01:00,                           !- Field 5253
  0.197102787,                            !- Field 5254
  Until: 02:00,                           !- Field 5255
  0.141464576,                            !- Field 5256
  Until: 03:00,                           !- Field 5257
  0.13115331,                             !- Field 5258
  Until: 04:00,                           !- Field 5259
  0.129074913,                            !- Field 5260
  Until: 05:00,                           !- Field 5261
  0.10382288,                             !- Field 5262
  Until: 06:00,                           !- Field 5263
  0.118520906,                            !- Field 5264
  Until: 07:00,                           !- Field 5265
  0.188839598,                            !- Field 5266
  Until: 08:00,                           !- Field 5267
  0.326882985,                            !- Field 5268
  Until: 09:00,                           !- Field 5269
  0.459366144,                            !- Field 5270
  Until: 10:00,                           !- Field 5271
  0.547019454,                            !- Field 5272
  Until: 11:00,                           !- Field 5273
  0.530116725,                            !- Field 5274
  Until: 12:00,                           !- Field 5275
  0.47972973,                             !- Field 5276
  Until: 13:00,                           !- Field 5277
  0.498093553,                            !- Field 5278
  Until: 14:00,                           !- Field 5279
  0.430669396,                            !- Field 5280
  Until: 15:00,                           !- Field 5281
  0.394680194,                            !- Field 5282
  Until: 16:00,                           !- Field 5283
  0.381706025,                            !- Field 5284
  Until: 17:00,                           !- Field 5285
  0.437876307,                            !- Field 5286
  Until: 18:00,                           !- Field 5287
  0.479461092,                            !- Field 5288
  Until: 19:00,                           !- Field 5289
  0.556115854,                            !- Field 5290
  Until: 20:00,                           !- Field 5291
  0.461242484,                            !- Field 5292
  Until: 21:00,                           !- Field 5293
  0.478152439,                            !- Field 5294
  Until: 22:00,                           !- Field 5295
  0.382506098,                            !- Field 5296
  Until: 23:00,                           !- Field 5297
  0.354573171,                            !- Field 5298
  Until: 24:00,                           !- Field 5299
  0.247658537,                            !- Field 5300
  Through: 04/17,                         !- Field 5301
  For: AllDays,                           !- Field 5302
  Until: 01:00,                           !- Field 5303
  0.167362805,                            !- Field 5304
  Until: 02:00,                           !- Field 5305
  0.15007622,                             !- Field 5306
  Until: 03:00,                           !- Field 5307
  0.121011059,                            !- Field 5308
  Until: 04:00,                           !- Field 5309
  0.097492378,                            !- Field 5310
  Until: 05:00,                           !- Field 5311
  0.100212798,                            !- Field 5312
  Until: 06:00,                           !- Field 5313
  0.121153815,                            !- Field 5314
  Until: 07:00,                           !- Field 5315
  0.157615295,                            !- Field 5316
  Until: 08:00,                           !- Field 5317
  0.287952489,                            !- Field 5318
  Until: 09:00,                           !- Field 5319
  0.469103089,                            !- Field 5320
  Until: 10:00,                           !- Field 5321
  0.554278859,                            !- Field 5322
  Until: 11:00,                           !- Field 5323
  0.522178084,                            !- Field 5324
  Until: 12:00,                           !- Field 5325
  0.546451105,                            !- Field 5326
  Until: 13:00,                           !- Field 5327
  0.51734703,                             !- Field 5328
  Until: 14:00,                           !- Field 5329
  0.450283666,                            !- Field 5330
  Until: 15:00,                           !- Field 5331
  0.443678982,                            !- Field 5332
  Until: 16:00,                           !- Field 5333
  0.404286772,                            !- Field 5334
  Until: 17:00,                           !- Field 5335
  0.449162376,                            !- Field 5336
  Until: 18:00,                           !- Field 5337
  0.57131492,                             !- Field 5338
  Until: 19:00,                           !- Field 5339
  0.612152266,                            !- Field 5340
  Until: 20:00,                           !- Field 5341
  0.616633638,                            !- Field 5342
  Until: 21:00,                           !- Field 5343
  0.487188728,                            !- Field 5344
  Until: 22:00,                           !- Field 5345
  0.448868902,                            !- Field 5346
  Until: 23:00,                           !- Field 5347
  0.416655923,                            !- Field 5348
  Until: 24:00,                           !- Field 5349
  0.240233327,                            !- Field 5350
  Through: 04/18,                         !- Field 5351
  For: AllDays,                           !- Field 5352
  Until: 01:00,                           !- Field 5353
  0.195190549,                            !- Field 5354
  Until: 02:00,                           !- Field 5355
  0.152248476,                            !- Field 5356
  Until: 03:00,                           !- Field 5357
  0.1134375,                              !- Field 5358
  Until: 04:00,                           !- Field 5359
  0.113551829,                            !- Field 5360
  Until: 05:00,                           !- Field 5361
  0.11464939,                             !- Field 5362
  Until: 06:00,                           !- Field 5363
  0.17746189,                             !- Field 5364
  Until: 07:00,                           !- Field 5365
  0.314853817,                            !- Field 5366
  Until: 08:00,                           !- Field 5367
  0.417667683,                            !- Field 5368
  Until: 09:00,                           !- Field 5369
  0.396196646,                            !- Field 5370
  Until: 10:00,                           !- Field 5371
  0.414032875,                            !- Field 5372
  Until: 11:00,                           !- Field 5373
  0.373514151,                            !- Field 5374
  Until: 12:00,                           !- Field 5375
  0.355174298,                            !- Field 5376
  Until: 13:00,                           !- Field 5377
  0.394220116,                            !- Field 5378
  Until: 14:00,                           !- Field 5379
  0.322400411,                            !- Field 5380
  Until: 15:00,                           !- Field 5381
  0.255488236,                            !- Field 5382
  Until: 16:00,                           !- Field 5383
  0.288643293,                            !- Field 5384
  Until: 17:00,                           !- Field 5385
  0.353232211,                            !- Field 5386
  Until: 18:00,                           !- Field 5387
  0.522530488,                            !- Field 5388
  Until: 19:00,                           !- Field 5389
  0.601669207,                            !- Field 5390
  Until: 20:00,                           !- Field 5391
  0.622294207,                            !- Field 5392
  Until: 21:00,                           !- Field 5393
  0.591958841,                            !- Field 5394
  Until: 22:00,                           !- Field 5395
  0.451265244,                            !- Field 5396
  Until: 23:00,                           !- Field 5397
  0.342827744,                            !- Field 5398
  Until: 24:00,                           !- Field 5399
  0.270391668,                            !- Field 5400
  Through: 04/19,                         !- Field 5401
  For: AllDays,                           !- Field 5402
  Until: 01:00,                           !- Field 5403
  0.171690419,                            !- Field 5404
  Until: 02:00,                           !- Field 5405
  0.149618902,                            !- Field 5406
  Until: 03:00,                           !- Field 5407
  0.123521341,                            !- Field 5408
  Until: 04:00,                           !- Field 5409
  0.117073171,                            !- Field 5410
  Until: 05:00,                           !- Field 5411
  0.108940549,                            !- Field 5412
  Until: 06:00,                           !- Field 5413
  0.22554878,                             !- Field 5414
  Until: 07:00,                           !- Field 5415
  0.329009146,                            !- Field 5416
  Until: 08:00,                           !- Field 5417
  0.391166159,                            !- Field 5418
  Until: 09:00,                           !- Field 5419
  0.388733174,                            !- Field 5420
  Until: 10:00,                           !- Field 5421
  0.396942519,                            !- Field 5422
  Until: 11:00,                           !- Field 5423
  0.314201663,                            !- Field 5424
  Until: 12:00,                           !- Field 5425
  0.344576134,                            !- Field 5426
  Until: 13:00,                           !- Field 5427
  0.328377798,                            !- Field 5428
  Until: 14:00,                           !- Field 5429
  0.270297141,                            !- Field 5430
  Until: 15:00,                           !- Field 5431
  0.263243291,                            !- Field 5432
  Until: 16:00,                           !- Field 5433
  0.26281639,                             !- Field 5434
  Until: 17:00,                           !- Field 5435
  0.377043114,                            !- Field 5436
  Until: 18:00,                           !- Field 5437
  0.507515193,                            !- Field 5438
  Until: 19:00,                           !- Field 5439
  0.633690476,                            !- Field 5440
  Until: 20:00,                           !- Field 5441
  0.631635699,                            !- Field 5442
  Until: 21:00,                           !- Field 5443
  0.566806402,                            !- Field 5444
  Until: 22:00,                           !- Field 5445
  0.460358232,                            !- Field 5446
  Until: 23:00,                           !- Field 5447
  0.376028963,                            !- Field 5448
  Until: 24:00,                           !- Field 5449
  0.237164634,                            !- Field 5450
  Through: 04/20,                         !- Field 5451
  For: AllDays,                           !- Field 5452
  Until: 01:00,                           !- Field 5453
  0.168216463,                            !- Field 5454
  Until: 02:00,                           !- Field 5455
  0.157545732,                            !- Field 5456
  Until: 03:00,                           !- Field 5457
  0.124512195,                            !- Field 5458
  Until: 04:00,                           !- Field 5459
  0.132339939,                            !- Field 5460
  Until: 05:00,                           !- Field 5461
  0.101219512,                            !- Field 5462
  Until: 06:00,                           !- Field 5463
  0.185754573,                            !- Field 5464
  Until: 07:00,                           !- Field 5465
  0.388235337,                            !- Field 5466
  Until: 08:00,                           !- Field 5467
  0.430654036,                            !- Field 5468
  Until: 09:00,                           !- Field 5469
  0.468384146,                            !- Field 5470
  Until: 10:00,                           !- Field 5471
  0.413643293,                            !- Field 5472
  Until: 11:00,                           !- Field 5473
  0.381501524,                            !- Field 5474
  Until: 12:00,                           !- Field 5475
  0.347805248,                            !- Field 5476
  Until: 13:00,                           !- Field 5477
  0.339053817,                            !- Field 5478
  Until: 14:00,                           !- Field 5479
  0.293852715,                            !- Field 5480
  Until: 15:00,                           !- Field 5481
  0.250571646,                            !- Field 5482
  Until: 16:00,                           !- Field 5483
  0.295524405,                            !- Field 5484
  Until: 17:00,                           !- Field 5485
  0.386402439,                            !- Field 5486
  Until: 18:00,                           !- Field 5487
  0.519710366,                            !- Field 5488
  Until: 19:00,                           !- Field 5489
  0.622400915,                            !- Field 5490
  Until: 20:00,                           !- Field 5491
  0.670853659,                            !- Field 5492
  Until: 21:00,                           !- Field 5493
  0.526875,                               !- Field 5494
  Until: 22:00,                           !- Field 5495
  0.455181489,                            !- Field 5496
  Until: 23:00,                           !- Field 5497
  0.377568741,                            !- Field 5498
  Until: 24:00,                           !- Field 5499
  0.242599085,                            !- Field 5500
  Through: 04/21,                         !- Field 5501
  For: AllDays,                           !- Field 5502
  Until: 01:00,                           !- Field 5503
  0.148650915,                            !- Field 5504
  Until: 02:00,                           !- Field 5505
  0.149801829,                            !- Field 5506
  Until: 03:00,                           !- Field 5507
  0.115190549,                            !- Field 5508
  Until: 04:00,                           !- Field 5509
  0.126592988,                            !- Field 5510
  Until: 05:00,                           !- Field 5511
  0.101737805,                            !- Field 5512
  Until: 06:00,                           !- Field 5513
  0.192606707,                            !- Field 5514
  Until: 07:00,                           !- Field 5515
  0.395335366,                            !- Field 5516
  Until: 08:00,                           !- Field 5517
  0.427942073,                            !- Field 5518
  Until: 09:00,                           !- Field 5519
  0.411204628,                            !- Field 5520
  Until: 10:00,                           !- Field 5521
  0.369964047,                            !- Field 5522
  Until: 11:00,                           !- Field 5523
  0.358512713,                            !- Field 5524
  Until: 12:00,                           !- Field 5525
  0.315428024,                            !- Field 5526
  Until: 13:00,                           !- Field 5527
  0.348029267,                            !- Field 5528
  Until: 14:00,                           !- Field 5529
  0.348351789,                            !- Field 5530
  Until: 15:00,                           !- Field 5531
  0.26301405,                             !- Field 5532
  Until: 16:00,                           !- Field 5533
  0.29495122,                             !- Field 5534
  Until: 17:00,                           !- Field 5535
  0.365603659,                            !- Field 5536
  Until: 18:00,                           !- Field 5537
  0.508710366,                            !- Field 5538
  Until: 19:00,                           !- Field 5539
  0.545840586,                            !- Field 5540
  Until: 20:00,                           !- Field 5541
  0.556452773,                            !- Field 5542
  Until: 21:00,                           !- Field 5543
  0.553798635,                            !- Field 5544
  Until: 22:00,                           !- Field 5545
  0.423285061,                            !- Field 5546
  Until: 23:00,                           !- Field 5547
  0.40746189,                             !- Field 5548
  Until: 24:00,                           !- Field 5549
  0.244969512,                            !- Field 5550
  Through: 04/22,                         !- Field 5551
  For: AllDays,                           !- Field 5552
  Until: 01:00,                           !- Field 5553
  0.174463415,                            !- Field 5554
  Until: 02:00,                           !- Field 5555
  0.135865854,                            !- Field 5556
  Until: 03:00,                           !- Field 5557
  0.12879878,                             !- Field 5558
  Until: 04:00,                           !- Field 5559
  0.122865854,                            !- Field 5560
  Until: 05:00,                           !- Field 5561
  0.108707317,                            !- Field 5562
  Until: 06:00,                           !- Field 5563
  0.152121951,                            !- Field 5564
  Until: 07:00,                           !- Field 5565
  0.347597561,                            !- Field 5566
  Until: 08:00,                           !- Field 5567
  0.423000518,                            !- Field 5568
  Until: 09:00,                           !- Field 5569
  0.463330016,                            !- Field 5570
  Until: 10:00,                           !- Field 5571
  0.438714335,                            !- Field 5572
  Until: 11:00,                           !- Field 5573
  0.469090946,                            !- Field 5574
  Until: 12:00,                           !- Field 5575
  0.409550276,                            !- Field 5576
  Until: 13:00,                           !- Field 5577
  0.422246751,                            !- Field 5578
  Until: 14:00,                           !- Field 5579
  0.35335176,                             !- Field 5580
  Until: 15:00,                           !- Field 5581
  0.338314945,                            !- Field 5582
  Until: 16:00,                           !- Field 5583
  0.340412391,                            !- Field 5584
  Until: 17:00,                           !- Field 5585
  0.378371549,                            !- Field 5586
  Until: 18:00,                           !- Field 5587
  0.464321297,                            !- Field 5588
  Until: 19:00,                           !- Field 5589
  0.524317271,                            !- Field 5590
  Until: 20:00,                           !- Field 5591
  0.506572766,                            !- Field 5592
  Until: 21:00,                           !- Field 5593
  0.497430304,                            !- Field 5594
  Until: 22:00,                           !- Field 5595
  0.432228151,                            !- Field 5596
  Until: 23:00,                           !- Field 5597
  0.405973036,                            !- Field 5598
  Until: 24:00,                           !- Field 5599
  0.256979825,                            !- Field 5600
  Through: 04/23,                         !- Field 5601
  For: AllDays,                           !- Field 5602
  Until: 01:00,                           !- Field 5603
  0.197102787,                            !- Field 5604
  Until: 02:00,                           !- Field 5605
  0.141464576,                            !- Field 5606
  Until: 03:00,                           !- Field 5607
  0.13115331,                             !- Field 5608
  Until: 04:00,                           !- Field 5609
  0.129074913,                            !- Field 5610
  Until: 05:00,                           !- Field 5611
  0.10382288,                             !- Field 5612
  Until: 06:00,                           !- Field 5613
  0.118520906,                            !- Field 5614
  Until: 07:00,                           !- Field 5615
  0.188839598,                            !- Field 5616
  Until: 08:00,                           !- Field 5617
  0.326882985,                            !- Field 5618
  Until: 09:00,                           !- Field 5619
  0.459366144,                            !- Field 5620
  Until: 10:00,                           !- Field 5621
  0.547019454,                            !- Field 5622
  Until: 11:00,                           !- Field 5623
  0.530116725,                            !- Field 5624
  Until: 12:00,                           !- Field 5625
  0.47972973,                             !- Field 5626
  Until: 13:00,                           !- Field 5627
  0.498093553,                            !- Field 5628
  Until: 14:00,                           !- Field 5629
  0.430669396,                            !- Field 5630
  Until: 15:00,                           !- Field 5631
  0.394680194,                            !- Field 5632
  Until: 16:00,                           !- Field 5633
  0.381706025,                            !- Field 5634
  Until: 17:00,                           !- Field 5635
  0.437876307,                            !- Field 5636
  Until: 18:00,                           !- Field 5637
  0.479461092,                            !- Field 5638
  Until: 19:00,                           !- Field 5639
  0.556115854,                            !- Field 5640
  Until: 20:00,                           !- Field 5641
  0.461242484,                            !- Field 5642
  Until: 21:00,                           !- Field 5643
  0.478152439,                            !- Field 5644
  Until: 22:00,                           !- Field 5645
  0.382506098,                            !- Field 5646
  Until: 23:00,                           !- Field 5647
  0.354573171,                            !- Field 5648
  Until: 24:00,                           !- Field 5649
  0.247658537,                            !- Field 5650
  Through: 04/24,                         !- Field 5651
  For: AllDays,                           !- Field 5652
  Until: 01:00,                           !- Field 5653
  0.167362805,                            !- Field 5654
  Until: 02:00,                           !- Field 5655
  0.15007622,                             !- Field 5656
  Until: 03:00,                           !- Field 5657
  0.121011059,                            !- Field 5658
  Until: 04:00,                           !- Field 5659
  0.097492378,                            !- Field 5660
  Until: 05:00,                           !- Field 5661
  0.100212798,                            !- Field 5662
  Until: 06:00,                           !- Field 5663
  0.121153815,                            !- Field 5664
  Until: 07:00,                           !- Field 5665
  0.157615295,                            !- Field 5666
  Until: 08:00,                           !- Field 5667
  0.287952489,                            !- Field 5668
  Until: 09:00,                           !- Field 5669
  0.469103089,                            !- Field 5670
  Until: 10:00,                           !- Field 5671
  0.554278859,                            !- Field 5672
  Until: 11:00,                           !- Field 5673
  0.522178084,                            !- Field 5674
  Until: 12:00,                           !- Field 5675
  0.546451105,                            !- Field 5676
  Until: 13:00,                           !- Field 5677
  0.51734703,                             !- Field 5678
  Until: 14:00,                           !- Field 5679
  0.450283666,                            !- Field 5680
  Until: 15:00,                           !- Field 5681
  0.443678982,                            !- Field 5682
  Until: 16:00,                           !- Field 5683
  0.404286772,                            !- Field 5684
  Until: 17:00,                           !- Field 5685
  0.449162376,                            !- Field 5686
  Until: 18:00,                           !- Field 5687
  0.57131492,                             !- Field 5688
  Until: 19:00,                           !- Field 5689
  0.612152266,                            !- Field 5690
  Until: 20:00,                           !- Field 5691
  0.616633638,                            !- Field 5692
  Until: 21:00,                           !- Field 5693
  0.487188728,                            !- Field 5694
  Until: 22:00,                           !- Field 5695
  0.448868902,                            !- Field 5696
  Until: 23:00,                           !- Field 5697
  0.416655923,                            !- Field 5698
  Until: 24:00,                           !- Field 5699
  0.240233327,                            !- Field 5700
  Through: 04/25,                         !- Field 5701
  For: AllDays,                           !- Field 5702
  Until: 01:00,                           !- Field 5703
  0.195190549,                            !- Field 5704
  Until: 02:00,                           !- Field 5705
  0.152248476,                            !- Field 5706
  Until: 03:00,                           !- Field 5707
  0.1134375,                              !- Field 5708
  Until: 04:00,                           !- Field 5709
  0.113551829,                            !- Field 5710
  Until: 05:00,                           !- Field 5711
  0.11464939,                             !- Field 5712
  Until: 06:00,                           !- Field 5713
  0.17746189,                             !- Field 5714
  Until: 07:00,                           !- Field 5715
  0.314853817,                            !- Field 5716
  Until: 08:00,                           !- Field 5717
  0.417667683,                            !- Field 5718
  Until: 09:00,                           !- Field 5719
  0.396196646,                            !- Field 5720
  Until: 10:00,                           !- Field 5721
  0.414032875,                            !- Field 5722
  Until: 11:00,                           !- Field 5723
  0.373514151,                            !- Field 5724
  Until: 12:00,                           !- Field 5725
  0.355174298,                            !- Field 5726
  Until: 13:00,                           !- Field 5727
  0.394220116,                            !- Field 5728
  Until: 14:00,                           !- Field 5729
  0.322400411,                            !- Field 5730
  Until: 15:00,                           !- Field 5731
  0.255488236,                            !- Field 5732
  Until: 16:00,                           !- Field 5733
  0.288643293,                            !- Field 5734
  Until: 17:00,                           !- Field 5735
  0.353232211,                            !- Field 5736
  Until: 18:00,                           !- Field 5737
  0.522530488,                            !- Field 5738
  Until: 19:00,                           !- Field 5739
  0.601669207,                            !- Field 5740
  Until: 20:00,                           !- Field 5741
  0.622294207,                            !- Field 5742
  Until: 21:00,                           !- Field 5743
  0.591958841,                            !- Field 5744
  Until: 22:00,                           !- Field 5745
  0.451265244,                            !- Field 5746
  Until: 23:00,                           !- Field 5747
  0.342827744,                            !- Field 5748
  Until: 24:00,                           !- Field 5749
  0.270391668,                            !- Field 5750
  Through: 04/26,                         !- Field 5751
  For: AllDays,                           !- Field 5752
  Until: 01:00,                           !- Field 5753
  0.171690419,                            !- Field 5754
  Until: 02:00,                           !- Field 5755
  0.149618902,                            !- Field 5756
  Until: 03:00,                           !- Field 5757
  0.123521341,                            !- Field 5758
  Until: 04:00,                           !- Field 5759
  0.117073171,                            !- Field 5760
  Until: 05:00,                           !- Field 5761
  0.108940549,                            !- Field 5762
  Until: 06:00,                           !- Field 5763
  0.22554878,                             !- Field 5764
  Until: 07:00,                           !- Field 5765
  0.329009146,                            !- Field 5766
  Until: 08:00,                           !- Field 5767
  0.391166159,                            !- Field 5768
  Until: 09:00,                           !- Field 5769
  0.388733174,                            !- Field 5770
  Until: 10:00,                           !- Field 5771
  0.396942519,                            !- Field 5772
  Until: 11:00,                           !- Field 5773
  0.314201663,                            !- Field 5774
  Until: 12:00,                           !- Field 5775
  0.344576134,                            !- Field 5776
  Until: 13:00,                           !- Field 5777
  0.328377798,                            !- Field 5778
  Until: 14:00,                           !- Field 5779
  0.270297141,                            !- Field 5780
  Until: 15:00,                           !- Field 5781
  0.263243291,                            !- Field 5782
  Until: 16:00,                           !- Field 5783
  0.26281639,                             !- Field 5784
  Until: 17:00,                           !- Field 5785
  0.377043114,                            !- Field 5786
  Until: 18:00,                           !- Field 5787
  0.507515193,                            !- Field 5788
  Until: 19:00,                           !- Field 5789
  0.633690476,                            !- Field 5790
  Until: 20:00,                           !- Field 5791
  0.631635699,                            !- Field 5792
  Until: 21:00,                           !- Field 5793
  0.566806402,                            !- Field 5794
  Until: 22:00,                           !- Field 5795
  0.460358232,                            !- Field 5796
  Until: 23:00,                           !- Field 5797
  0.376028963,                            !- Field 5798
  Until: 24:00,                           !- Field 5799
  0.237164634,                            !- Field 5800
  Through: 04/27,                         !- Field 5801
  For: AllDays,                           !- Field 5802
  Until: 01:00,                           !- Field 5803
  0.168216463,                            !- Field 5804
  Until: 02:00,                           !- Field 5805
  0.157545732,                            !- Field 5806
  Until: 03:00,                           !- Field 5807
  0.124512195,                            !- Field 5808
  Until: 04:00,                           !- Field 5809
  0.132339939,                            !- Field 5810
  Until: 05:00,                           !- Field 5811
  0.101219512,                            !- Field 5812
  Until: 06:00,                           !- Field 5813
  0.185754573,                            !- Field 5814
  Until: 07:00,                           !- Field 5815
  0.388235337,                            !- Field 5816
  Until: 08:00,                           !- Field 5817
  0.430654036,                            !- Field 5818
  Until: 09:00,                           !- Field 5819
  0.468384146,                            !- Field 5820
  Until: 10:00,                           !- Field 5821
  0.413643293,                            !- Field 5822
  Until: 11:00,                           !- Field 5823
  0.381501524,                            !- Field 5824
  Until: 12:00,                           !- Field 5825
  0.347805248,                            !- Field 5826
  Until: 13:00,                           !- Field 5827
  0.339053817,                            !- Field 5828
  Until: 14:00,                           !- Field 5829
  0.293852715,                            !- Field 5830
  Until: 15:00,                           !- Field 5831
  0.250571646,                            !- Field 5832
  Until: 16:00,                           !- Field 5833
  0.295524405,                            !- Field 5834
  Until: 17:00,                           !- Field 5835
  0.386402439,                            !- Field 5836
  Until: 18:00,                           !- Field 5837
  0.519710366,                            !- Field 5838
  Until: 19:00,                           !- Field 5839
  0.622400915,                            !- Field 5840
  Until: 20:00,                           !- Field 5841
  0.670853659,                            !- Field 5842
  Until: 21:00,                           !- Field 5843
  0.526875,                               !- Field 5844
  Until: 22:00,                           !- Field 5845
  0.455181489,                            !- Field 5846
  Until: 23:00,                           !- Field 5847
  0.377568741,                            !- Field 5848
  Until: 24:00,                           !- Field 5849
  0.242599085,                            !- Field 5850
  Through: 04/28,                         !- Field 5851
  For: AllDays,                           !- Field 5852
  Until: 01:00,                           !- Field 5853
  0.148650915,                            !- Field 5854
  Until: 02:00,                           !- Field 5855
  0.149801829,                            !- Field 5856
  Until: 03:00,                           !- Field 5857
  0.115190549,                            !- Field 5858
  Until: 04:00,                           !- Field 5859
  0.126592988,                            !- Field 5860
  Until: 05:00,                           !- Field 5861
  0.101737805,                            !- Field 5862
  Until: 06:00,                           !- Field 5863
  0.192606707,                            !- Field 5864
  Until: 07:00,                           !- Field 5865
  0.395335366,                            !- Field 5866
  Until: 08:00,                           !- Field 5867
  0.427942073,                            !- Field 5868
  Until: 09:00,                           !- Field 5869
  0.411204628,                            !- Field 5870
  Until: 10:00,                           !- Field 5871
  0.369964047,                            !- Field 5872
  Until: 11:00,                           !- Field 5873
  0.358512713,                            !- Field 5874
  Until: 12:00,                           !- Field 5875
  0.315428024,                            !- Field 5876
  Until: 13:00,                           !- Field 5877
  0.348029267,                            !- Field 5878
  Until: 14:00,                           !- Field 5879
  0.348351789,                            !- Field 5880
  Until: 15:00,                           !- Field 5881
  0.26301405,                             !- Field 5882
  Until: 16:00,                           !- Field 5883
  0.29495122,                             !- Field 5884
  Until: 17:00,                           !- Field 5885
  0.365603659,                            !- Field 5886
  Until: 18:00,                           !- Field 5887
  0.508710366,                            !- Field 5888
  Until: 19:00,                           !- Field 5889
  0.545840586,                            !- Field 5890
  Until: 20:00,                           !- Field 5891
  0.556452773,                            !- Field 5892
  Until: 21:00,                           !- Field 5893
  0.553798635,                            !- Field 5894
  Until: 22:00,                           !- Field 5895
  0.423285061,                            !- Field 5896
  Until: 23:00,                           !- Field 5897
  0.40746189,                             !- Field 5898
  Until: 24:00,                           !- Field 5899
  0.244969512,                            !- Field 5900
  Through: 04/29,                         !- Field 5901
  For: AllDays,                           !- Field 5902
  Until: 01:00,                           !- Field 5903
  0.174463415,                            !- Field 5904
  Until: 02:00,                           !- Field 5905
  0.135865854,                            !- Field 5906
  Until: 03:00,                           !- Field 5907
  0.12879878,                             !- Field 5908
  Until: 04:00,                           !- Field 5909
  0.122865854,                            !- Field 5910
  Until: 05:00,                           !- Field 5911
  0.108707317,                            !- Field 5912
  Until: 06:00,                           !- Field 5913
  0.152121951,                            !- Field 5914
  Until: 07:00,                           !- Field 5915
  0.347597561,                            !- Field 5916
  Until: 08:00,                           !- Field 5917
  0.423000518,                            !- Field 5918
  Until: 09:00,                           !- Field 5919
  0.463330016,                            !- Field 5920
  Until: 10:00,                           !- Field 5921
  0.438714335,                            !- Field 5922
  Until: 11:00,                           !- Field 5923
  0.469090946,                            !- Field 5924
  Until: 12:00,                           !- Field 5925
  0.409550276,                            !- Field 5926
  Until: 13:00,                           !- Field 5927
  0.422246751,                            !- Field 5928
  Until: 14:00,                           !- Field 5929
  0.35335176,                             !- Field 5930
  Until: 15:00,                           !- Field 5931
  0.338314945,                            !- Field 5932
  Until: 16:00,                           !- Field 5933
  0.340412391,                            !- Field 5934
  Until: 17:00,                           !- Field 5935
  0.378371549,                            !- Field 5936
  Until: 18:00,                           !- Field 5937
  0.464321297,                            !- Field 5938
  Until: 19:00,                           !- Field 5939
  0.524317271,                            !- Field 5940
  Until: 20:00,                           !- Field 5941
  0.506572766,                            !- Field 5942
  Until: 21:00,                           !- Field 5943
  0.497430304,                            !- Field 5944
  Until: 22:00,                           !- Field 5945
  0.432228151,                            !- Field 5946
  Until: 23:00,                           !- Field 5947
  0.405973036,                            !- Field 5948
  Until: 24:00,                           !- Field 5949
  0.256979825,                            !- Field 5950
  Through: 04/30,                         !- Field 5951
  For: AllDays,                           !- Field 5952
  Until: 01:00,                           !- Field 5953
  0.197102787,                            !- Field 5954
  Until: 02:00,                           !- Field 5955
  0.141464576,                            !- Field 5956
  Until: 03:00,                           !- Field 5957
  0.13115331,                             !- Field 5958
  Until: 04:00,                           !- Field 5959
  0.129074913,                            !- Field 5960
