  0.251945737,                            !- Field 10936
  Until: 18:00,                           !- Field 10937
  0.336941971,                            !- Field 10938
  Until: 19:00,                           !- Field 10939
  0.152654741,                            !- Field 10940
  Until: 20:00,                           !- Field 10941
  0.224693099,                            !- Field 10942
  Until: 21:00,                           !- Field 10943
  0.132836538,                            !- Field 10944
  Until: 22:00,                           !- Field 10945
  0.425198424,                            !- Field 10946
  Until: 23:00,                           !- Field 10947
  0.239860732,                            !- Field 10948
  Until: 24:00,                           !- Field 10949
  0.036075634,                            !- Field 10950
  Through: 08/08,                         !- Field 10951
  For: AllDays,                           !- Field 10952
  Until: 01:00,                           !- Field 10953
  0.036772588,                            !- Field 10954
  Until: 02:00,                           !- Field 10955
  0.001103188,                            !- Field 10956
  Until: 03:00,                           !- Field 10957
  0.001106785,                            !- Field 10958
  Until: 04:00,                           !- Field 10959
  0.001101744,                            !- Field 10960
  Until: 05:00,                           !- Field 10961
  0.001107664,                            !- Field 10962
  Until: 06:00,                           !- Field 10963
  0.019437518,                            !- Field 10964
  Until: 07:00,                           !- Field 10965
  0.052287179,                            !- Field 10966
  Until: 08:00,                           !- Field 10967
  0.150237251,                            !- Field 10968
  Until: 09:00,                           !- Field 10969
  0.117119852,                            !- Field 10970
  Until: 10:00,                           !- Field 10971
  0.101823439,                            !- Field 10972
  Until: 11:00,                           !- Field 10973
  0.053547129,                            !- Field 10974
  Until: 12:00,                           !- Field 10975
  0.09665527,                             !- Field 10976
  Until: 13:00,                           !- Field 10977
  0.100616253,                            !- Field 10978
  Until: 14:00,                           !- Field 10979
  0.172064548,                            !- Field 10980
  Until: 15:00,                           !- Field 10981
  0.001077131,                            !- Field 10982
  Until: 16:00,                           !- Field 10983
  0.051937458,                            !- Field 10984
  Until: 17:00,                           !- Field 10985
  0.053363048,                            !- Field 10986
  Until: 18:00,                           !- Field 10987
  0.14817837,                             !- Field 10988
  Until: 19:00,                           !- Field 10989
  0.145999684,                            !- Field 10990
  Until: 20:00,                           !- Field 10991
  0.126872477,                            !- Field 10992
  Until: 21:00,                           !- Field 10993
  0.233395435,                            !- Field 10994
  Until: 22:00,                           !- Field 10995
  0.233450838,                            !- Field 10996
  Until: 23:00,                           !- Field 10997
  0.141514672,                            !- Field 10998
  Until: 24:00,                           !- Field 10999
  0.063372562,                            !- Field 11000
  Through: 08/09,                         !- Field 11001
  For: AllDays,                           !- Field 11002
  Until: 01:00,                           !- Field 11003
  0.044518854,                            !- Field 11004
  Until: 02:00,                           !- Field 11005
  0.001195635,                            !- Field 11006
  Until: 03:00,                           !- Field 11007
  0.001110397,                            !- Field 11008
  Until: 04:00,                           !- Field 11009
  0.001112444,                            !- Field 11010
  Until: 05:00,                           !- Field 11011
  0.001102564,                            !- Field 11012
  Until: 06:00,                           !- Field 11013
  0.000883937,                            !- Field 11014
  Until: 07:00,                           !- Field 11015
  0.00084636,                             !- Field 11016
  Until: 08:00,                           !- Field 11017
  0.14045969,                             !- Field 11018
  Until: 09:00,                           !- Field 11019
  0.100636273,                            !- Field 11020
  Until: 10:00,                           !- Field 11021
  0.187222493,                            !- Field 11022
  Until: 11:00,                           !- Field 11023
  0.336817363,                            !- Field 11024
  Until: 12:00,                           !- Field 11025
  0.241020897,                            !- Field 11026
  Until: 13:00,                           !- Field 11027
  0.109400378,                            !- Field 11028
  Until: 14:00,                           !- Field 11029
  0.115284451,                            !- Field 11030
  Until: 15:00,                           !- Field 11031
  0.127055589,                            !- Field 11032
  Until: 16:00,                           !- Field 11033
  0.090105046,                            !- Field 11034
  Until: 17:00,                           !- Field 11035
  0.049672243,                            !- Field 11036
  Until: 18:00,                           !- Field 11037
  0.022860925,                            !- Field 11038
  Until: 19:00,                           !- Field 11039
  0.045857568,                            !- Field 11040
  Until: 20:00,                           !- Field 11041
  0.297358485,                            !- Field 11042
  Until: 21:00,                           !- Field 11043
  0.534094579,                            !- Field 11044
  Until: 22:00,                           !- Field 11045
  0.228919052,                            !- Field 11046
  Until: 23:00,                           !- Field 11047
  0.077749341,                            !- Field 11048
  Until: 24:00,                           !- Field 11049
  0.027447092,                            !- Field 11050
  Through: 08/10,                         !- Field 11051
  For: AllDays,                           !- Field 11052
  Until: 01:00,                           !- Field 11053
  0.000908685,                            !- Field 11054
  Until: 02:00,                           !- Field 11055
  0.000941291,                            !- Field 11056
  Until: 03:00,                           !- Field 11057
  0.000889446,                            !- Field 11058
  Until: 04:00,                           !- Field 11059
  0.000807251,                            !- Field 11060
  Until: 05:00,                           !- Field 11061
  0.000806784,                            !- Field 11062
  Until: 06:00,                           !- Field 11063
  0.000792122,                            !- Field 11064
  Until: 07:00,                           !- Field 11065
  0.000769535,                            !- Field 11066
  Until: 08:00,                           !- Field 11067
  0.00068213,                             !- Field 11068
  Until: 09:00,                           !- Field 11069
  0.001039114,                            !- Field 11070
  Until: 10:00,                           !- Field 11071
  0.10596475,                             !- Field 11072
  Until: 11:00,                           !- Field 11073
  0.245540319,                            !- Field 11074
  Until: 12:00,                           !- Field 11075
  0.166548139,                            !- Field 11076
  Until: 13:00,                           !- Field 11077
  0.216093047,                            !- Field 11078
  Until: 14:00,                           !- Field 11079
  0.110728346,                            !- Field 11080
  Until: 15:00,                           !- Field 11081
  0.07854012,                             !- Field 11082
  Until: 16:00,                           !- Field 11083
  0.014896995,                            !- Field 11084
  Until: 17:00,                           !- Field 11085
  0.124489268,                            !- Field 11086
  Until: 18:00,                           !- Field 11087
  0.00377944,                             !- Field 11088
  Until: 19:00,                           !- Field 11089
  0.002510733,                            !- Field 11090
  Until: 20:00,                           !- Field 11091
  0.166043399,                            !- Field 11092
  Until: 21:00,                           !- Field 11093
  0.264206286,                            !- Field 11094
  Until: 22:00,                           !- Field 11095
  0.123257259,                            !- Field 11096
  Until: 23:00,                           !- Field 11097
  0.394932007,                            !- Field 11098
  Until: 24:00,                           !- Field 11099
  0.189279914,                            !- Field 11100
  Through: 08/11,                         !- Field 11101
  For: AllDays,                           !- Field 11102
  Until: 01:00,                           !- Field 11103
  0.180960112,                            !- Field 11104
  Until: 02:00,                           !- Field 11105
  0.05702144,                             !- Field 11106
  Until: 03:00,                           !- Field 11107
  0.001055783,                            !- Field 11108
  Until: 04:00,                           !- Field 11109
  0.050681992,                            !- Field 11110
  Until: 05:00,                           !- Field 11111
  0.017259104,                            !- Field 11112
  Until: 06:00,                           !- Field 11113
  0.00105725,                             !- Field 11114
  Until: 07:00,                           !- Field 11115
  0.031399612,                            !- Field 11116
  Until: 08:00,                           !- Field 11117
  0.15647544,                             !- Field 11118
  Until: 09:00,                           !- Field 11119
  0.017043123,                            !- Field 11120
  Until: 10:00,                           !- Field 11121
  0.03576847,                             !- Field 11122
  Until: 11:00,                           !- Field 11123
  0.065705765,                            !- Field 11124
  Until: 12:00,                           !- Field 11125
  0.000940587,                            !- Field 11126
  Until: 13:00,                           !- Field 11127
  0.000930071,                            !- Field 11128
  Until: 14:00,                           !- Field 11129
  0.000927181,                            !- Field 11130
  Until: 15:00,                           !- Field 11131
  0.081776163,                            !- Field 11132
  Until: 16:00,                           !- Field 11133
  0.02278605,                             !- Field 11134
  Until: 17:00,                           !- Field 11135
  0.12050575,                             !- Field 11136
  Until: 18:00,                           !- Field 11137
  0.185749138,                            !- Field 11138
  Until: 19:00,                           !- Field 11139
  0.232192736,                            !- Field 11140
  Until: 20:00,                           !- Field 11141
  0.253455955,                            !- Field 11142
  Until: 21:00,                           !- Field 11143
  0.133652679,                            !- Field 11144
  Until: 22:00,                           !- Field 11145
  0.187071408,                            !- Field 11146
  Until: 23:00,                           !- Field 11147
  0.129250409,                            !- Field 11148
  Until: 24:00,                           !- Field 11149
  0.232132286,                            !- Field 11150
  Through: 08/12,                         !- Field 11151
  For: AllDays,                           !- Field 11152
  Until: 01:00,                           !- Field 11153
  0.031684789,                            !- Field 11154
  Until: 02:00,                           !- Field 11155
  0.001204422,                            !- Field 11156
  Until: 03:00,                           !- Field 11157
  0.001194671,                            !- Field 11158
  Until: 04:00,                           !- Field 11159
  0.001189063,                            !- Field 11160
  Until: 05:00,                           !- Field 11161
  0.001188427,                            !- Field 11162
  Until: 06:00,                           !- Field 11163
  0.001201732,                            !- Field 11164
  Until: 07:00,                           !- Field 11165
  0.032302346,                            !- Field 11166
  Until: 08:00,                           !- Field 11167
  0.141414257,                            !- Field 11168
  Until: 09:00,                           !- Field 11169
  0.151203515,                            !- Field 11170
  Until: 10:00,                           !- Field 11171
  0.107955506,                            !- Field 11172
  Until: 11:00,                           !- Field 11173
  0.019226546,                            !- Field 11174
  Until: 12:00,                           !- Field 11175
  0.052704454,                            !- Field 11176
  Until: 13:00,                           !- Field 11177
  0.068528805,                            !- Field 11178
  Until: 14:00,                           !- Field 11179
  0.05474533,                             !- Field 11180
  Until: 15:00,                           !- Field 11181
  0.144466189,                            !- Field 11182
  Until: 16:00,                           !- Field 11183
  0.107774582,                            !- Field 11184
  Until: 17:00,                           !- Field 11185
  0.01360294,                             !- Field 11186
  Until: 18:00,                           !- Field 11187
  0.085897943,                            !- Field 11188
  Until: 19:00,                           !- Field 11189
  0.208356673,                            !- Field 11190
  Until: 20:00,                           !- Field 11191
  0.102831358,                            !- Field 11192
  Until: 21:00,                           !- Field 11193
  0.23431458,                             !- Field 11194
  Until: 22:00,                           !- Field 11195
  0.418792553,                            !- Field 11196
  Until: 23:00,                           !- Field 11197
  0.291786916,                            !- Field 11198
  Until: 24:00,                           !- Field 11199
  0.212083682,                            !- Field 11200
  Through: 08/13,                         !- Field 11201
  For: AllDays,                           !- Field 11202
  Until: 01:00,                           !- Field 11203
  0.065129535,                            !- Field 11204
  Until: 02:00,                           !- Field 11205
  0.132237063,                            !- Field 11206
  Until: 03:00,                           !- Field 11207
  0.081701787,                            !- Field 11208
  Until: 04:00,                           !- Field 11209
  0.001669917,                            !- Field 11210
  Until: 05:00,                           !- Field 11211
  0.001618167,                            !- Field 11212
  Until: 06:00,                           !- Field 11213
  0.001634482,                            !- Field 11214
  Until: 07:00,                           !- Field 11215
  0.001551788,                            !- Field 11216
  Until: 08:00,                           !- Field 11217
  0.001227792,                            !- Field 11218
  Until: 09:00,                           !- Field 11219
  0.042844569,                            !- Field 11220
  Until: 10:00,                           !- Field 11221
  0.224706681,                            !- Field 11222
  Until: 11:00,                           !- Field 11223
  0.196775234,                            !- Field 11224
  Until: 12:00,                           !- Field 11225
  0.320130438,                            !- Field 11226
  Until: 13:00,                           !- Field 11227
  0.106148256,                            !- Field 11228
  Until: 14:00,                           !- Field 11229
  0.153680528,                            !- Field 11230
  Until: 15:00,                           !- Field 11231
  0.181734263,                            !- Field 11232
  Until: 16:00,                           !- Field 11233
  0.239808326,                            !- Field 11234
  Until: 17:00,                           !- Field 11235
  0.05554885,                             !- Field 11236
  Until: 18:00,                           !- Field 11237
  0.058966013,                            !- Field 11238
  Until: 19:00,                           !- Field 11239
  0.074636764,                            !- Field 11240
  Until: 20:00,                           !- Field 11241
  0.201606988,                            !- Field 11242
  Until: 21:00,                           !- Field 11243
  0.073942097,                            !- Field 11244
  Until: 22:00,                           !- Field 11245
  0.314115616,                            !- Field 11246
  Until: 23:00,                           !- Field 11247
  0.184272049,                            !- Field 11248
  Until: 24:00,                           !- Field 11249
  0.028084582,                            !- Field 11250
  Through: 08/14,                         !- Field 11251
  For: AllDays,                           !- Field 11252
  Until: 01:00,                           !- Field 11253
  0.014530954,                            !- Field 11254
  Until: 02:00,                           !- Field 11255
  0.162954247,                            !- Field 11256
  Until: 03:00,                           !- Field 11257
  0.099650893,                            !- Field 11258
  Until: 04:00,                           !- Field 11259
  0.001120296,                            !- Field 11260
  Until: 05:00,                           !- Field 11261
  0.001085356,                            !- Field 11262
  Until: 06:00,                           !- Field 11263
  0.001086012,                            !- Field 11264
  Until: 07:00,                           !- Field 11265
  0.001073638,                            !- Field 11266
  Until: 08:00,                           !- Field 11267
  0.0010633,                              !- Field 11268
  Until: 09:00,                           !- Field 11269
  0.158272974,                            !- Field 11270
  Until: 10:00,                           !- Field 11271
  0.227845717,                            !- Field 11272
  Until: 11:00,                           !- Field 11273
  0.248326059,                            !- Field 11274
  Until: 12:00,                           !- Field 11275
  0.118217625,                            !- Field 11276
  Until: 13:00,                           !- Field 11277
  0.122983597,                            !- Field 11278
  Until: 14:00,                           !- Field 11279
  0.11658274,                             !- Field 11280
  Until: 15:00,                           !- Field 11281
  0.121208675,                            !- Field 11282
  Until: 16:00,                           !- Field 11283
  0.229990141,                            !- Field 11284
  Until: 17:00,                           !- Field 11285
  0.251945737,                            !- Field 11286
  Until: 18:00,                           !- Field 11287
  0.336941971,                            !- Field 11288
  Until: 19:00,                           !- Field 11289
  0.152654741,                            !- Field 11290
  Until: 20:00,                           !- Field 11291
  0.224693099,                            !- Field 11292
  Until: 21:00,                           !- Field 11293
  0.132836538,                            !- Field 11294
  Until: 22:00,                           !- Field 11295
  0.425198424,                            !- Field 11296
  Until: 23:00,                           !- Field 11297
  0.239860732,                            !- Field 11298
  Until: 24:00,                           !- Field 11299
  0.036075634,                            !- Field 11300
  Through: 08/15,                         !- Field 11301
  For: AllDays,                           !- Field 11302
  Until: 01:00,                           !- Field 11303
  0.036772588,                            !- Field 11304
  Until: 02:00,                           !- Field 11305
  0.001103188,                            !- Field 11306
  Until: 03:00,                           !- Field 11307
  0.001106785,                            !- Field 11308
  Until: 04:00,                           !- Field 11309
  0.001101744,                            !- Field 11310
  Until: 05:00,                           !- Field 11311
  0.001107664,                            !- Field 11312
  Until: 06:00,                           !- Field 11313
  0.019437518,                            !- Field 11314
  Until: 07:00,                           !- Field 11315
  0.052287179,                            !- Field 11316
  Until: 08:00,                           !- Field 11317
  0.150237251,                            !- Field 11318
  Until: 09:00,                           !- Field 11319
  0.117119852,                            !- Field 11320
  Until: 10:00,                           !- Field 11321
  0.101823439,                            !- Field 11322
  Until: 11:00,                           !- Field 11323
  0.053547129,                            !- Field 11324
  Until: 12:00,                           !- Field 11325
  0.09665527,                             !- Field 11326
  Until: 13:00,                           !- Field 11327
  0.100616253,                            !- Field 11328
  Until: 14:00,                           !- Field 11329
  0.172064548,                            !- Field 11330
  Until: 15:00,                           !- Field 11331
  0.001077131,                            !- Field 11332
  Until: 16:00,                           !- Field 11333
  0.051937458,                            !- Field 11334
  Until: 17:00,                           !- Field 11335
  0.053363048,                            !- Field 11336
  Until: 18:00,                           !- Field 11337
  0.14817837,                             !- Field 11338
  Until: 19:00,                           !- Field 11339
  0.145999684,                            !- Field 11340
  Until: 20:00,                           !- Field 11341
  0.126872477,                            !- Field 11342
  Until: 21:00,                           !- Field 11343
  0.233395435,                            !- Field 11344
  Until: 22:00,                           !- Field 11345
  0.233450838,                            !- Field 11346
  Until: 23:00,                           !- Field 11347
  0.141514672,                            !- Field 11348
  Until: 24:00,                           !- Field 11349
  0.063372562,                            !- Field 11350
  Through: 08/16,                         !- Field 11351
  For: AllDays,                           !- Field 11352
  Until: 01:00,                           !- Field 11353
  0.044518854,                            !- Field 11354
  Until: 02:00,                           !- Field 11355
  0.001195635,                            !- Field 11356
  Until: 03:00,                           !- Field 11357
  0.001110397,                            !- Field 11358
  Until: 04:00,                           !- Field 11359
  0.001112444,                            !- Field 11360
  Until: 05:00,                           !- Field 11361
  0.001102564,                            !- Field 11362
  Until: 06:00,                           !- Field 11363
  0.000883937,                            !- Field 11364
  Until: 07:00,                           !- Field 11365
  0.00084636,                             !- Field 11366
  Until: 08:00,                           !- Field 11367
  0.14045969,                             !- Field 11368
  Until: 09:00,                           !- Field 11369
  0.100636273,                            !- Field 11370
  Until: 10:00,                           !- Field 11371
  0.187222493,                            !- Field 11372
  Until: 11:00,                           !- Field 11373
  0.336817363,                            !- Field 11374
  Until: 12:00,                           !- Field 11375
  0.241020897,                            !- Field 11376
  Until: 13:00,                           !- Field 11377
  0.109400378,                            !- Field 11378
  Until: 14:00,                           !- Field 11379
  0.115284451,                            !- Field 11380
  Until: 15:00,                           !- Field 11381
  0.127055589,                            !- Field 11382
  Until: 16:00,                           !- Field 11383
  0.090105046,                            !- Field 11384
  Until: 17:00,                           !- Field 11385
  0.049672243,                            !- Field 11386
  Until: 18:00,                           !- Field 11387
  0.022860925,                            !- Field 11388
  Until: 19:00,                           !- Field 11389
  0.045857568,                            !- Field 11390
  Until: 20:00,                           !- Field 11391
  0.297358485,                            !- Field 11392
  Until: 21:00,                           !- Field 11393
  0.534094579,                            !- Field 11394
  Until: 22:00,                           !- Field 11395
  0.228919052,                            !- Field 11396
  Until: 23:00,                           !- Field 11397
  0.077749341,                            !- Field 11398
  Until: 24:00,                           !- Field 11399
  0.027447092,                            !- Field 11400
  Through: 08/17,                         !- Field 11401
  For: AllDays,                           !- Field 11402
  Until: 01:00,                           !- Field 11403
  0.000908685,                            !- Field 11404
  Until: 02:00,                           !- Field 11405
  0.000941291,                            !- Field 11406
  Until: 03:00,                           !- Field 11407
  0.000889446,                            !- Field 11408
  Until: 04:00,                           !- Field 11409
  0.000807251,                            !- Field 11410
  Until: 05:00,                           !- Field 11411
  0.000806784,                            !- Field 11412
  Until: 06:00,                           !- Field 11413
  0.000792122,                            !- Field 11414
  Until: 07:00,                           !- Field 11415
  0.000769535,                            !- Field 11416
  Until: 08:00,                           !- Field 11417
  0.00068213,                             !- Field 11418
  Until: 09:00,                           !- Field 11419
  0.001039114,                            !- Field 11420
  Until: 10:00,                           !- Field 11421
  0.10596475,                             !- Field 11422
  Until: 11:00,                           !- Field 11423
  0.245540319,                            !- Field 11424
  Until: 12:00,                           !- Field 11425
  0.166548139,                            !- Field 11426
  Until: 13:00,                           !- Field 11427
  0.216093047,                            !- Field 11428
  Until: 14:00,                           !- Field 11429
  0.110728346,                            !- Field 11430
  Until: 15:00,                           !- Field 11431
  0.07854012,                             !- Field 11432
  Until: 16:00,                           !- Field 11433
  0.014896995,                            !- Field 11434
  Until: 17:00,                           !- Field 11435
  0.124489268,                            !- Field 11436
  Until: 18:00,                           !- Field 11437
  0.00377944,                             !- Field 11438
  Until: 19:00,                           !- Field 11439
  0.002510733,                            !- Field 11440
  Until: 20:00,                           !- Field 11441
  0.166043399,                            !- Field 11442
  Until: 21:00,                           !- Field 11443
  0.264206286,                            !- Field 11444
  Until: 22:00,                           !- Field 11445
  0.123257259,                            !- Field 11446
  Until: 23:00,                           !- Field 11447
  0.394932007,                            !- Field 11448
  Until: 24:00,                           !- Field 11449
  0.189279914,                            !- Field 11450
  Through: 08/18,                         !- Field 11451
  For: AllDays,                           !- Field 11452
  Until: 01:00,                           !- Field 11453
  0.180960112,                            !- Field 11454
  Until: 02:00,                           !- Field 11455
  0.05702144,                             !- Field 11456
  Until: 03:00,                           !- Field 11457
  0.001055783,                            !- Field 11458
  Until: 04:00,                           !- Field 11459
  0.050681992,                            !- Field 11460
  Until: 05:00,                           !- Field 11461
  0.017259104,                            !- Field 11462
  Until: 06:00,                           !- Field 11463
  0.00105725,                             !- Field 11464
  Until: 07:00,                           !- Field 11465
  0.031399612,                            !- Field 11466
  Until: 08:00,                           !- Field 11467
  0.15647544,                             !- Field 11468
  Until: 09:00,                           !- Field 11469
  0.017043123,                            !- Field 11470
  Until: 10:00,                           !- Field 11471
  0.03576847,                             !- Field 11472
  Until: 11:00,                           !- Field 11473
  0.065705765,                            !- Field 11474
  Until: 12:00,                           !- Field 11475
  0.000940587,                            !- Field 11476
  Until: 13:00,                           !- Field 11477
  0.000930071,                            !- Field 11478
  Until: 14:00,                           !- Field 11479
  0.000927181,                            !- Field 11480
  Until: 15:00,                           !- Field 11481
  0.081776163,                            !- Field 11482
  Until: 16:00,                           !- Field 11483
  0.02278605,                             !- Field 11484
  Until: 17:00,                           !- Field 11485
  0.12050575,                             !- Field 11486
  Until: 18:00,                           !- Field 11487
  0.185749138,                            !- Field 11488
  Until: 19:00,                           !- Field 11489
  0.232192736,                            !- Field 11490
  Until: 20:00,                           !- Field 11491
  0.253455955,                            !- Field 11492
  Until: 21:00,                           !- Field 11493
  0.133652679,                            !- Field 11494
  Until: 22:00,                           !- Field 11495
  0.187071408,                            !- Field 11496
  Until: 23:00,                           !- Field 11497
  0.129250409,                            !- Field 11498
  Until: 24:00,                           !- Field 11499
  0.232132286,                            !- Field 11500
  Through: 08/19,                         !- Field 11501
  For: AllDays,                           !- Field 11502
  Until: 01:00,                           !- Field 11503
  0.031684789,                            !- Field 11504
  Until: 02:00,                           !- Field 11505
  0.001204422,                            !- Field 11506
  Until: 03:00,                           !- Field 11507
  0.001194671,                            !- Field 11508
  Until: 04:00,                           !- Field 11509
  0.001189063,                            !- Field 11510
  Until: 05:00,                           !- Field 11511
  0.001188427,                            !- Field 11512
  Until: 06:00,                           !- Field 11513
  0.001201732,                            !- Field 11514
  Until: 07:00,                           !- Field 11515
  0.032302346,                            !- Field 11516
  Until: 08:00,                           !- Field 11517
  0.141414257,                            !- Field 11518
  Until: 09:00,                           !- Field 11519
  0.151203515,                            !- Field 11520
  Until: 10:00,                           !- Field 11521
  0.107955506,                            !- Field 11522
  Until: 11:00,                           !- Field 11523
  0.019226546,                            !- Field 11524
  Until: 12:00,                           !- Field 11525
  0.052704454,                            !- Field 11526
  Until: 13:00,                           !- Field 11527
  0.068528805,                            !- Field 11528
  Until: 14:00,                           !- Field 11529
  0.05474533,                             !- Field 11530
  Until: 15:00,                           !- Field 11531
  0.144466189,                            !- Field 11532
  Until: 16:00,                           !- Field 11533
  0.107774582,                            !- Field 11534
  Until: 17:00,                           !- Field 11535
  0.01360294,                             !- Field 11536
  Until: 18:00,                           !- Field 11537
  0.085897943,                            !- Field 11538
  Until: 19:00,                           !- Field 11539
  0.208356673,                            !- Field 11540
  Until: 20:00,                           !- Field 11541
  0.102831358,                            !- Field 11542
  Until: 21:00,                           !- Field 11543
  0.23431458,                             !- Field 11544
  Until: 22:00,                           !- Field 11545
  0.418792553,                            !- Field 11546
  Until: 23:00,                           !- Field 11547
  0.291786916,                            !- Field 11548
  Until: 24:00,                           !- Field 11549
  0.212083682,                            !- Field 11550
  Through: 08/20,                         !- Field 11551
  For: AllDays,                           !- Field 11552
  Until: 01:00,                           !- Field 11553
  0.065129535,                            !- Field 11554
  Until: 02:00,                           !- Field 11555
  0.132237063,                            !- Field 11556
  Until: 03:00,                           !- Field 11557
  0.081701787,                            !- Field 11558
  Until: 04:00,                           !- Field 11559
  0.001669917,                            !- Field 11560
  Until: 05:00,                           !- Field 11561
  0.001618167,                            !- Field 11562
  Until: 06:00,                           !- Field 11563
  0.001634482,                            !- Field 11564
  Until: 07:00,                           !- Field 11565
  0.001551788,                            !- Field 11566
  Until: 08:00,                           !- Field 11567
  0.001227792,                            !- Field 11568
  Until: 09:00,                           !- Field 11569
  0.042844569,                            !- Field 11570
  Until: 10:00,                           !- Field 11571
  0.224706681,                            !- Field 11572
  Until: 11:00,                           !- Field 11573
  0.196775234,                            !- Field 11574
  Until: 12:00,                           !- Field 11575
  0.320130438,                            !- Field 11576
  Until: 13:00,                           !- Field 11577
  0.106148256,                            !- Field 11578
  Until: 14:00,                           !- Field 11579
  0.153680528,                            !- Field 11580
  Until: 15:00,                           !- Field 11581
  0.181734263,                            !- Field 11582
  Until: 16:00,                           !- Field 11583
  0.239808326,                            !- Field 11584
  Until: 17:00,                           !- Field 11585
  0.05554885,                             !- Field 11586
  Until: 18:00,                           !- Field 11587
  0.058966013,                            !- Field 11588
  Until: 19:00,                           !- Field 11589
  0.074636764,                            !- Field 11590
  Until: 20:00,                           !- Field 11591
  0.201606988,                            !- Field 11592
  Until: 21:00,                           !- Field 11593
  0.073942097,                            !- Field 11594
  Until: 22:00,                           !- Field 11595
  0.314115616,                            !- Field 11596
  Until: 23:00,                           !- Field 11597
  0.184272049,                            !- Field 11598
  Until: 24:00,                           !- Field 11599
  0.028084582,                            !- Field 11600
  Through: 08/21,                         !- Field 11601
  For: AllDays,                           !- Field 11602
  Until: 01:00,                           !- Field 11603
  0.014530954,                            !- Field 11604
  Until: 02:00,                           !- Field 11605
  0.162954247,                            !- Field 11606
  Until: 03:00,                           !- Field 11607
  0.099650893,                            !- Field 11608
  Until: 04:00,                           !- Field 11609
  0.001120296,                            !- Field 11610
  Until: 05:00,                           !- Field 11611
  0.001085356,                            !- Field 11612
  Until: 06:00,                           !- Field 11613
  0.001086012,                            !- Field 11614
  Until: 07:00,                           !- Field 11615
  0.001073638,                            !- Field 11616
  Until: 08:00,                           !- Field 11617
  0.0010633,                              !- Field 11618
  Until: 09:00,                           !- Field 11619
  0.158272974,                            !- Field 11620
  Until: 10:00,                           !- Field 11621
  0.227845717,                            !- Field 11622
  Until: 11:00,                           !- Field 11623
  0.248326059,                            !- Field 11624
  Until: 12:00,                           !- Field 11625
  0.118217625,                            !- Field 11626
  Until: 13:00,                           !- Field 11627
  0.122983597,                            !- Field 11628
  Until: 14:00,                           !- Field 11629
  0.11658274,                             !- Field 11630
  Until: 15:00,                           !- Field 11631
  0.121208675,                            !- Field 11632
  Until: 16:00,                           !- Field 11633
  0.229990141,                            !- Field 11634
  Until: 17:00,                           !- Field 11635
  0.251945737,                            !- Field 11636
  Until: 18:00,                           !- Field 11637
  0.336941971,                            !- Field 11638
  Until: 19:00,                           !- Field 11639
  0.152654741,                            !- Field 11640
  Until: 20:00,                           !- Field 11641
  0.224693099,                            !- Field 11642
  Until: 21:00,                           !- Field 11643
  0.132836538,                            !- Field 11644
  Until: 22:00,                           !- Field 11645
  0.425198424,                            !- Field 11646
  Until: 23:00,                           !- Field 11647
  0.239860732,                            !- Field 11648
  Until: 24:00,                           !- Field 11649
  0.036075634,                            !- Field 11650
  Through: 08/22,                         !- Field 11651
  For: AllDays,                           !- Field 11652
  Until: 01:00,                           !- Field 11653
  0.036772588,                            !- Field 11654
  Until: 02:00,                           !- Field 11655
  0.001103188,                            !- Field 11656
  Until: 03:00,                           !- Field 11657
  0.001106785,                            !- Field 11658
  Until: 04:00,                           !- Field 11659
  0.001101744,                            !- Field 11660
  Until: 05:00,                           !- Field 11661
  0.001107664,                            !- Field 11662
  Until: 06:00,                           !- Field 11663
  0.019437518,                            !- Field 11664
  Until: 07:00,                           !- Field 11665
  0.052287179,                            !- Field 11666
  Until: 08:00,                           !- Field 11667
  0.150237251,                            !- Field 11668
  Until: 09:00,                           !- Field 11669
  0.117119852,                            !- Field 11670
  Until: 10:00,                           !- Field 11671
  0.101823439,                            !- Field 11672
  Until: 11:00,                           !- Field 11673
  0.053547129,                            !- Field 11674
  Until: 12:00,                           !- Field 11675
  0.09665527,                             !- Field 11676
  Until: 13:00,                           !- Field 11677
  0.100616253,                            !- Field 11678
  Until: 14:00,                           !- Field 11679
  0.172064548,                            !- Field 11680
  Until: 15:00,                           !- Field 11681
  0.001077131,                            !- Field 11682
  Until: 16:00,                           !- Field 11683
  0.051937458,                            !- Field 11684
  Until: 17:00,                           !- Field 11685
  0.053363048,                            !- Field 11686
  Until: 18:00,                           !- Field 11687
  0.14817837,                             !- Field 11688
  Until: 19:00,                           !- Field 11689
  0.145999684,                            !- Field 11690
  Until: 20:00,                           !- Field 11691
  0.126872477,                            !- Field 11692
  Until: 21:00,                           !- Field 11693
  0.233395435,                            !- Field 11694
  Until: 22:00,                           !- Field 11695
  0.233450838,                            !- Field 11696
  Until: 23:00,                           !- Field 11697
  0.141514672,                            !- Field 11698
  Until: 24:00,                           !- Field 11699
  0.063372562,                            !- Field 11700
  Through: 08/23,                         !- Field 11701
  For: AllDays,                           !- Field 11702
  Until: 01:00,                           !- Field 11703
  0.044518854,                            !- Field 11704
  Until: 02:00,                           !- Field 11705
  0.001195635,                            !- Field 11706
  Until: 03:00,                           !- Field 11707
  0.001110397,                            !- Field 11708
  Until: 04:00,                           !- Field 11709
  0.001112444,                            !- Field 11710
  Until: 05:00,                           !- Field 11711
  0.001102564,                            !- Field 11712
  Until: 06:00,                           !- Field 11713
  0.000883937,                            !- Field 11714
  Until: 07:00,                           !- Field 11715
  0.00084636,                             !- Field 11716
  Until: 08:00,                           !- Field 11717
  0.14045969,                             !- Field 11718
  Until: 09:00,                           !- Field 11719
  0.100636273,                            !- Field 11720
  Until: 10:00,                           !- Field 11721
  0.187222493,                            !- Field 11722
  Until: 11:00,                           !- Field 11723
  0.336817363,                            !- Field 11724
  Until: 12:00,                           !- Field 11725
  0.241020897,                            !- Field 11726
  Until: 13:00,                           !- Field 11727
  0.109400378,                            !- Field 11728
  Until: 14:00,                           !- Field 11729
  0.115284451,                            !- Field 11730
  Until: 15:00,                           !- Field 11731
  0.127055589,                            !- Field 11732
  Until: 16:00,                           !- Field 11733
  0.090105046,                            !- Field 11734
  Until: 17:00,                           !- Field 11735
  0.049672243,                            !- Field 11736
  Until: 18:00,                           !- Field 11737
  0.022860925,                            !- Field 11738
  Until: 19:00,                           !- Field 11739
  0.045857568,                            !- Field 11740
  Until: 20:00,                           !- Field 11741
  0.297358485,                            !- Field 11742
  Until: 21:00,                           !- Field 11743
  0.534094579,                            !- Field 11744
  Until: 22:00,                           !- Field 11745
  0.228919052,                            !- Field 11746
  Until: 23:00,                           !- Field 11747
  0.077749341,                            !- Field 11748
  Until: 24:00,                           !- Field 11749
  0.027447092,                            !- Field 11750
  Through: 08/24,                         !- Field 11751
  For: AllDays,                           !- Field 11752
  Until: 01:00,                           !- Field 11753
  0.000908685,                            !- Field 11754
  Until: 02:00,                           !- Field 11755
  0.000941291,                            !- Field 11756
  Until: 03:00,                           !- Field 11757
  0.000889446,                            !- Field 11758
  Until: 04:00,                           !- Field 11759
  0.000807251,                            !- Field 11760
  Until: 05:00,                           !- Field 11761
  0.000806784,                            !- Field 11762
  Until: 06:00,                           !- Field 11763
  0.000792122,                            !- Field 11764
  Until: 07:00,                           !- Field 11765
  0.000769535,                            !- Field 11766
  Until: 08:00,                           !- Field 11767
  0.00068213,                             !- Field 11768
  Until: 09:00,                           !- Field 11769
  0.001039114,                            !- Field 11770
  Until: 10:00,                           !- Field 11771
  0.10596475,                             !- Field 11772
  Until: 11:00,                           !- Field 11773
  0.245540319,                            !- Field 11774
  Until: 12:00,                           !- Field 11775
  0.166548139,                            !- Field 11776
  Until: 13:00,                           !- Field 11777
  0.216093047,                            !- Field 11778
  Until: 14:00,                           !- Field 11779
  0.110728346,                            !- Field 11780
  Until: 15:00,                           !- Field 11781
  0.07854012,                             !- Field 11782
  Until: 16:00,                           !- Field 11783
  0.014896995,                            !- Field 11784
  Until: 17:00,                           !- Field 11785
  0.124489268,                            !- Field 11786
  Until: 18:00,                           !- Field 11787
  0.00377944,                             !- Field 11788
  Until: 19:00,                           !- Field 11789
  0.002510733,                            !- Field 11790
  Until: 20:00,                           !- Field 11791
  0.166043399,                            !- Field 11792
  Until: 21:00,                           !- Field 11793
  0.264206286,                            !- Field 11794
  Until: 22:00,                           !- Field 11795
  0.123257259,                            !- Field 11796
  Until: 23:00,                           !- Field 11797
  0.394932007,                            !- Field 11798
  Until: 24:00,                           !- Field 11799
  0.189279914,                            !- Field 11800
  Through: 08/25,                         !- Field 11801
  For: AllDays,                           !- Field 11802
  Until: 01:00,                           !- Field 11803
  0.180960112,                            !- Field 11804
  Until: 02:00,                           !- Field 11805
  0.05702144,                             !- Field 11806
  Until: 03:00,                           !- Field 11807
  0.001055783,                            !- Field 11808
  Until: 04:00,                           !- Field 11809
  0.050681992,                            !- Field 11810
  Until: 05:00,                           !- Field 11811
  0.017259104,                            !- Field 11812
  Until: 06:00,                           !- Field 11813
  0.00105725,                             !- Field 11814
  Until: 07:00,                           !- Field 11815
  0.031399612,                            !- Field 11816
  Until: 08:00,                           !- Field 11817
  0.15647544,                             !- Field 11818
  Until: 09:00,                           !- Field 11819
  0.017043123,                            !- Field 11820
  Until: 10:00,                           !- Field 11821
  0.03576847,                             !- Field 11822
  Until: 11:00,                           !- Field 11823
  0.065705765,                            !- Field 11824
  Until: 12:00,                           !- Field 11825
  0.000940587,                            !- Field 11826
  Until: 13:00,                           !- Field 11827
  0.000930071,                            !- Field 11828
  Until: 14:00,                           !- Field 11829
  0.000927181,                            !- Field 11830
  Until: 15:00,                           !- Field 11831
  0.081776163,                            !- Field 11832
  Until: 16:00,                           !- Field 11833
  0.02278605,                             !- Field 11834
  Until: 17:00,                           !- Field 11835
  0.12050575,                             !- Field 11836
  Until: 18:00,                           !- Field 11837
  0.185749138,                            !- Field 11838
  Until: 19:00,                           !- Field 11839
  0.232192736,                            !- Field 11840
  Until: 20:00,                           !- Field 11841
  0.253455955,                            !- Field 11842
  Until: 21:00,                           !- Field 11843
  0.133652679,                            !- Field 11844
  Until: 22:00,                           !- Field 11845
  0.187071408,                            !- Field 11846
  Until: 23:00,                           !- Field 11847
  0.129250409,                            !- Field 11848
  Until: 24:00,                           !- Field 11849
  0.232132286,                            !- Field 11850
  Through: 08/26,                         !- Field 11851
  For: AllDays,                           !- Field 11852
  Until: 01:00,                           !- Field 11853
  0.031684789,                            !- Field 11854
  Until: 02:00,                           !- Field 11855
  0.001204422,                            !- Field 11856
  Until: 03:00,                           !- Field 11857
  0.001194671,                            !- Field 11858
  Until: 04:00,                           !- Field 11859
  0.001189063,                            !- Field 11860
  Until: 05:00,                           !- Field 11861
  0.001188427,                            !- Field 11862
  Until: 06:00,                           !- Field 11863
  0.001201732,                            !- Field 11864
  Until: 07:00,                           !- Field 11865
  0.032302346,                            !- Field 11866
  Until: 08:00,                           !- Field 11867
  0.141414257,                            !- Field 11868
  Until: 09:00,                           !- Field 11869
  0.151203515,                            !- Field 11870
  Until: 10:00,                           !- Field 11871
  0.107955506,                            !- Field 11872
  Until: 11:00,                           !- Field 11873
  0.019226546,                            !- Field 11874
  Until: 12:00,                           !- Field 11875
  0.052704454,                            !- Field 11876
  Until: 13:00,                           !- Field 11877
  0.068528805,                            !- Field 11878
  Until: 14:00,                           !- Field 11879
  0.05474533,                             !- Field 11880
  Until: 15:00,                           !- Field 11881
  0.144466189,                            !- Field 11882
  Until: 16:00,                           !- Field 11883
  0.107774582,                            !- Field 11884
  Until: 17:00,                           !- Field 11885
  0.01360294,                             !- Field 11886
  Until: 18:00,                           !- Field 11887
  0.085897943,                            !- Field 11888
  Until: 19:00,                           !- Field 11889
  0.208356673,                            !- Field 11890
  Until: 20:00,                           !- Field 11891
  0.102831358,                            !- Field 11892
  Until: 21:00,                           !- Field 11893
  0.23431458,                             !- Field 11894
  Until: 22:00,                           !- Field 11895
  0.418792553,                            !- Field 11896
  Until: 23:00,                           !- Field 11897
  0.291786916,                            !- Field 11898
  Until: 24:00,                           !- Field 11899
  0.212083682,                            !- Field 11900
  Through: 08/27,                         !- Field 11901
  For: AllDays,                           !- Field 11902
  Until: 01:00,                           !- Field 11903
  0.065129535,                            !- Field 11904
  Until: 02:00,                           !- Field 11905
  0.132237063,                            !- Field 11906
  Until: 03:00,                           !- Field 11907
  0.081701787,                            !- Field 11908
  Until: 04:00,                           !- Field 11909
  0.001669917,                            !- Field 11910
  Until: 05:00,                           !- Field 11911
  0.001618167,                            !- Field 11912
  Until: 06:00,                           !- Field 11913
  0.001634482,                            !- Field 11914
  Until: 07:00,                           !- Field 11915
  0.001551788,                            !- Field 11916
  Until: 08:00,                           !- Field 11917
  0.001227792,                            !- Field 11918
  Until: 09:00,                           !- Field 11919
  0.042844569,                            !- Field 11920
  Until: 10:00,                           !- Field 11921
  0.224706681,                            !- Field 11922
  Until: 11:00,                           !- Field 11923
  0.196775234,                            !- Field 11924
  Until: 12:00,                           !- Field 11925
  0.320130438,                            !- Field 11926
  Until: 13:00,                           !- Field 11927
  0.106148256,                            !- Field 11928
  Until: 14:00,                           !- Field 11929
  0.153680528,                            !- Field 11930
  Until: 15:00,                           !- Field 11931
  0.181734263,                            !- Field 11932
  Until: 16:00,                           !- Field 11933
  0.239808326,                            !- Field 11934
  Until: 17:00,                           !- Field 11935
  0.05554885,                             !- Field 11936
  Until: 18:00,                           !- Field 11937
  0.058966013,                            !- Field 11938
  Until: 19:00,                           !- Field 11939
  0.074636764,                            !- Field 11940
  Until: 20:00,                           !- Field 11941
  0.201606988,                            !- Field 11942
  Until: 21:00,                           !- Field 11943
  0.073942097,                            !- Field 11944
  Until: 22:00,                           !- Field 11945
  0.314115616,                            !- Field 11946
  Until: 23:00,                           !- Field 11947
  0.184272049,                            !- Field 11948
  Until: 24:00,                           !- Field 11949
  0.028084582,                            !- Field 11950
  Through: 08/28,                         !- Field 11951
  For: AllDays,                           !- Field 11952
  Until: 01:00,                           !- Field 11953
  0.014530954,                            !- Field 11954
  Until: 02:00,                           !- Field 11955
  0.162954247,                            !- Field 11956
  Until: 03:00,                           !- Field 11957
  0.099650893,                            !- Field 11958
  Until: 04:00,                           !- Field 11959
  0.001120296,                            !- Field 11960
  Until: 05:00,                           !- Field 11961
  0.001085356,                            !- Field 11962
  Until: 06:00,                           !- Field 11963
  0.001086012,                            !- Field 11964
  Until: 07:00,                           !- Field 11965
  0.001073638,                            !- Field 11966
  Until: 08:00,                           !- Field 11967
  0.0010633,                              !- Field 11968
  Until: 09:00,                           !- Field 11969
  0.158272974,                            !- Field 11970
  Until: 10:00,                           !- Field 11971
  0.227845717,                            !- Field 11972
  Until: 11:00,                           !- Field 11973
  0.248326059,                            !- Field 11974
  Until: 12:00,                           !- Field 11975
  0.118217625,                            !- Field 11976
  Until: 13:00,                           !- Field 11977
  0.122983597,                            !- Field 11978
  Until: 14:00,                           !- Field 11979
  0.11658274,                             !- Field 11980
  Until: 15:00,                           !- Field 11981
  0.121208675,                            !- Field 11982
  Until: 16:00,                           !- Field 11983
  0.229990141,                            !- Field 11984
  Until: 17:00,                           !- Field 11985
  0.251945737,                            !- Field 11986
  Until: 18:00,                           !- Field 11987
  0.336941971,                            !- Field 11988
  Until: 19:00,                           !- Field 11989
  0.152654741,                            !- Field 11990
  Until: 20:00,                           !- Field 11991
  0.224693099,                            !- Field 11992
  Until: 21:00,                           !- Field 11993
  0.132836538,                            !- Field 11994
  Until: 22:00,                           !- Field 11995
  0.425198424,                            !- Field 11996
  Until: 23:00,                           !- Field 11997
  0.239860732,                            !- Field 11998
  Until: 24:00,                           !- Field 11999
  0.036075634,                            !- Field 12000
  Through: 08/29,                         !- Field 12001
  For: AllDays,                           !- Field 12002
  Until: 01:00,                           !- Field 12003
  0.036772588,                            !- Field 12004
  Until: 02:00,                           !- Field 12005
  0.001103188,                            !- Field 12006
  Until: 03:00,                           !- Field 12007
  0.001106785,                            !- Field 12008
  Until: 04:00,                           !- Field 12009
  0.001101744,                            !- Field 12010
  Until: 05:00,                           !- Field 12011
  0.001107664,                            !- Field 12012
  Until: 06:00,                           !- Field 12013
  0.019437518,                            !- Field 12014
  Until: 07:00,                           !- Field 12015
  0.052287179,                            !- Field 12016
  Until: 08:00,                           !- Field 12017
  0.150237251,                            !- Field 12018
  Until: 09:00,                           !- Field 12019
  0.117119852,                            !- Field 12020
  Until: 10:00,                           !- Field 12021
  0.101823439,                            !- Field 12022
  Until: 11:00,                           !- Field 12023
  0.053547129,                            !- Field 12024
  Until: 12:00,                           !- Field 12025
  0.09665527,                             !- Field 12026
  Until: 13:00,                           !- Field 12027
  0.100616253,                            !- Field 12028
  Until: 14:00,                           !- Field 12029
  0.172064548,                            !- Field 12030
  Until: 15:00,                           !- Field 12031
  0.001077131,                            !- Field 12032
  Until: 16:00,                           !- Field 12033
  0.051937458,                            !- Field 12034
  Until: 17:00,                           !- Field 12035
  0.053363048,                            !- Field 12036
  Until: 18:00,                           !- Field 12037
  0.14817837,                             !- Field 12038
  Until: 19:00,                           !- Field 12039
  0.145999684,                            !- Field 12040
  Until: 20:00,                           !- Field 12041
  0.126872477,                            !- Field 12042
  Until: 21:00,                           !- Field 12043
  0.233395435,                            !- Field 12044
  Until: 22:00,                           !- Field 12045
  0.233450838,                            !- Field 12046
  Until: 23:00,                           !- Field 12047
  0.141514672,                            !- Field 12048
  Until: 24:00,                           !- Field 12049
  0.063372562,                            !- Field 12050
  Through: 08/30,                         !- Field 12051
  For: AllDays,                           !- Field 12052
  Until: 01:00,                           !- Field 12053
  0.044518854,                            !- Field 12054
  Until: 02:00,                           !- Field 12055
  0.001195635,                            !- Field 12056
  Until: 03:00,                           !- Field 12057
  0.001110397,                            !- Field 12058
  Until: 04:00,                           !- Field 12059
  0.001112444,                            !- Field 12060
  Until: 05:00,                           !- Field 12061
  0.001102564,                            !- Field 12062
  Until: 06:00,                           !- Field 12063
  0.000883937,                            !- Field 12064
  Until: 07:00,                           !- Field 12065
  0.00084636,                             !- Field 12066
  Until: 08:00,                           !- Field 12067
  0.14045969,                             !- Field 12068
  Until: 09:00,                           !- Field 12069
  0.100636273,                            !- Field 12070
  Until: 10:00,                           !- Field 12071
  0.187222493,                            !- Field 12072
  Until: 11:00,                           !- Field 12073
  0.336817363,                            !- Field 12074
  Until: 12:00,                           !- Field 12075
  0.241020897,                            !- Field 12076
  Until: 13:00,                           !- Field 12077
  0.109400378,                            !- Field 12078
  Until: 14:00,                           !- Field 12079
  0.115284451,                            !- Field 12080
  Until: 15:00,                           !- Field 12081
  0.127055589,                            !- Field 12082
  Until: 16:00,                           !- Field 12083
  0.090105046,                            !- Field 12084
  Until: 17:00,                           !- Field 12085
  0.049672243,                            !- Field 12086
  Until: 18:00,                           !- Field 12087
  0.022860925,                            !- Field 12088
  Until: 19:00,                           !- Field 12089
  0.045857568,                            !- Field 12090
  Until: 20:00,                           !- Field 12091
  0.297358485,                            !- Field 12092
  Until: 21:00,                           !- Field 12093
  0.534094579,                            !- Field 12094
  Until: 22:00,                           !- Field 12095
  0.228919052,                            !- Field 12096
  Until: 23:00,                           !- Field 12097
  0.077749341,                            !- Field 12098
  Until: 24:00,                           !- Field 12099
  0.027447092,                            !- Field 12100
  Through: 08/31,                         !- Field 12101
  For: AllDays,                           !- Field 12102
  Until: 01:00,                           !- Field 12103
  0.000908685,                            !- Field 12104
  Until: 02:00,                           !- Field 12105
  0.000941291,                            !- Field 12106
  Until: 03:00,                           !- Field 12107
  0.000889446,                            !- Field 12108
  Until: 04:00,                           !- Field 12109
  0.000807251,                            !- Field 12110
  Until: 05:00,                           !- Field 12111
  0.000806784,                            !- Field 12112
  Until: 06:00,                           !- Field 12113
  0.000792122,                            !- Field 12114
  Until: 07:00,                           !- Field 12115
  0.000769535,                            !- Field 12116
  Until: 08:00,                           !- Field 12117
  0.00068213,                             !- Field 12118
  Until: 09:00,                           !- Field 12119
  0.001039114,                            !- Field 12120
  Until: 10:00,                           !- Field 12121
  0.10596475,                             !- Field 12122
  Until: 11:00,                           !- Field 12123
  0.245540319,                            !- Field 12124
  Until: 12:00,                           !- Field 12125
  0.166548139,                            !- Field 12126
  Until: 13:00,                           !- Field 12127
  0.216093047,                            !- Field 12128
  Until: 14:00,                           !- Field 12129
  0.110728346,                            !- Field 12130
  Until: 15:00,                           !- Field 12131
  0.07854012,                             !- Field 12132
  Until: 16:00,                           !- Field 12133
  0.014896995,                            !- Field 12134
  Until: 17:00,                           !- Field 12135
  0.124489268,                            !- Field 12136
  Until: 18:00,                           !- Field 12137
  0.00377944,                             !- Field 12138
  Until: 19:00,                           !- Field 12139
  0.002510733,                            !- Field 12140
  Until: 20:00,                           !- Field 12141
  0.166043399,                            !- Field 12142
  Until: 21:00,                           !- Field 12143
  0.264206286,                            !- Field 12144
  Until: 22:00,                           !- Field 12145
  0.123257259,                            !- Field 12146
  Until: 23:00,                           !- Field 12147
  0.394932007,                            !- Field 12148
  Until: 24:00,                           !- Field 12149
  0.189279914,                            !- Field 12150
  Through: 09/01,                         !- Field 12151
  For: AllDays,                           !- Field 12152
  Until: 01:00,                           !- Field 12153
  0.110291169,                            !- Field 12154
  Until: 02:00,                           !- Field 12155
  0.044375682,                            !- Field 12156
  Until: 03:00,                           !- Field 12157
  0.005236651,                            !- Field 12158
  Until: 04:00,                           !- Field 12159
  0.005815848,                            !- Field 12160
  Until: 05:00,                           !- Field 12161
  0.005247482,                            !- Field 12162
  Until: 06:00,                           !- Field 12163
  0.005794191,                            !- Field 12164
  Until: 07:00,                           !- Field 12165
  0.004821729,                            !- Field 12166
  Until: 08:00,                           !- Field 12167
  0.076209604,                            !- Field 12168
  Until: 09:00,                           !- Field 12169
  0.159734105,                            !- Field 12170
  Until: 10:00,                           !- Field 12171
  0.06429098,                             !- Field 12172
  Until: 11:00,                           !- Field 12173
  0.163978395,                            !- Field 12174
  Until: 12:00,                           !- Field 12175
  0.10805796,                             !- Field 12176
  Until: 13:00,                           !- Field 12177
  0.114945311,                            !- Field 12178
  Until: 14:00,                           !- Field 12179
  0.096537525,                            !- Field 12180
  Until: 15:00,                           !- Field 12181
  0.078894299,                            !- Field 12182
  Until: 16:00,                           !- Field 12183
  0.00356149,                             !- Field 12184
  Until: 17:00,                           !- Field 12185
  0.004316207,                            !- Field 12186
  Until: 18:00,                           !- Field 12187
  0.096907175,                            !- Field 12188
  Until: 19:00,                           !- Field 12189
  0.187730375,                            !- Field 12190
  Until: 20:00,                           !- Field 12191
  0.340736368,                            !- Field 12192
  Until: 21:00,                           !- Field 12193
  0.320914209,                            !- Field 12194
  Until: 22:00,                           !- Field 12195
  0.163071649,                            !- Field 12196
  Until: 23:00,                           !- Field 12197
  0.035323007,                            !- Field 12198
  Until: 24:00,                           !- Field 12199
  0.003558432,                            !- Field 12200
  Through: 09/02,                         !- Field 12201
  For: AllDays,                           !- Field 12202
  Until: 01:00,                           !- Field 12203
  0.002990724,                            !- Field 12204
  Until: 02:00,                           !- Field 12205
  0.002987805,                            !- Field 12206
  Until: 03:00,                           !- Field 12207
  0.002988142,                            !- Field 12208
  Until: 04:00,                           !- Field 12209
  0.002990133,                            !- Field 12210
  Until: 05:00,                           !- Field 12211
  0.039303422,                            !- Field 12212
  Until: 06:00,                           !- Field 12213
  0.062598814,                            !- Field 12214
  Until: 07:00,                           !- Field 12215
  0.00300371,                             !- Field 12216
  Until: 08:00,                           !- Field 12217
  0.098293859,                            !- Field 12218
  Until: 09:00,                           !- Field 12219
  0.129094006,                            !- Field 12220
  Until: 10:00,                           !- Field 12221
  0.004554387,                            !- Field 12222
  Until: 11:00,                           !- Field 12223
  0.003785561,                            !- Field 12224
  Until: 12:00,                           !- Field 12225
  0.004137316,                            !- Field 12226
  Until: 13:00,                           !- Field 12227
  0.003804184,                            !- Field 12228
  Until: 14:00,                           !- Field 12229
  0.121064479,                            !- Field 12230
  Until: 15:00,                           !- Field 12231
  0.124366058,                            !- Field 12232
  Until: 16:00,                           !- Field 12233
  0.005886471,                            !- Field 12234
  Until: 17:00,                           !- Field 12235
  0.026985831,                            !- Field 12236
  Until: 18:00,                           !- Field 12237
  0.116743148,                            !- Field 12238
  Until: 19:00,                           !- Field 12239
  0.13151231,                             !- Field 12240
  Until: 20:00,                           !- Field 12241
  0.100609197,                            !- Field 12242
  Until: 21:00,                           !- Field 12243
  0.131131657,                            !- Field 12244
  Until: 22:00,                           !- Field 12245
  0.270752302,                            !- Field 12246
  Until: 23:00,                           !- Field 12247
  0.117065079,                            !- Field 12248
  Until: 24:00,                           !- Field 12249
  0.003862395,                            !- Field 12250
  Through: 09/03,                         !- Field 12251
  For: AllDays,                           !- Field 12252
  Until: 01:00,                           !- Field 12253
  0.003505108,                            !- Field 12254
  Until: 02:00,                           !- Field 12255
  0.003844447,                            !- Field 12256
  Until: 03:00,                           !- Field 12257
  0.003506412,                            !- Field 12258
  Until: 04:00,                           !- Field 12259
  0.00384534,                             !- Field 12260
  Until: 05:00,                           !- Field 12261
  0.003508197,                            !- Field 12262
  Until: 06:00,                           !- Field 12263
  0.003898443,                            !- Field 12264
  Until: 07:00,                           !- Field 12265
  0.003498222,                            !- Field 12266
  Until: 08:00,                           !- Field 12267
  0.002888602,                            !- Field 12268
  Until: 09:00,                           !- Field 12269
  0.1514907,                              !- Field 12270
  Until: 10:00,                           !- Field 12271
  0.106075035,                            !- Field 12272
  Until: 11:00,                           !- Field 12273
  0.269836141,                            !- Field 12274
  Until: 12:00,                           !- Field 12275
  0.190458552,                            !- Field 12276
  Until: 13:00,                           !- Field 12277
  0.061235253,                            !- Field 12278
  Until: 14:00,                           !- Field 12279
  0.103104142,                            !- Field 12280
  Until: 15:00,                           !- Field 12281
  0.128297715,                            !- Field 12282
  Until: 16:00,                           !- Field 12283
  0.126530561,                            !- Field 12284
  Until: 17:00,                           !- Field 12285
  0.090365893,                            !- Field 12286
  Until: 18:00,                           !- Field 12287
  0.055049705,                            !- Field 12288
  Until: 19:00,                           !- Field 12289
  0.111993219,                            !- Field 12290
  Until: 20:00,                           !- Field 12291
  0.214948091,                            !- Field 12292
  Until: 21:00,                           !- Field 12293
  0.03955748,                             !- Field 12294
  Until: 22:00,                           !- Field 12295
  0.04161053,                             !- Field 12296
  Until: 23:00,                           !- Field 12297
  0.04945516,                             !- Field 12298
  Until: 24:00,                           !- Field 12299
  0.027944723,                            !- Field 12300
  Through: 09/04,                         !- Field 12301
  For: AllDays,                           !- Field 12302
  Until: 01:00,                           !- Field 12303
  0.167560944,                            !- Field 12304
  Until: 02:00,                           !- Field 12305
  0.128659067,                            !- Field 12306
  Until: 03:00,                           !- Field 12307
  0.003462513,                            !- Field 12308
  Until: 04:00,                           !- Field 12309
  0.003293363,                            !- Field 12310
  Until: 05:00,                           !- Field 12311
  0.003294892,                            !- Field 12312
  Until: 06:00,                           !- Field 12313
  0.003261629,                            !- Field 12314
  Until: 07:00,                           !- Field 12315
  0.003178359,                            !- Field 12316
  Until: 08:00,                           !- Field 12317
  0.003178764,                            !- Field 12318
  Until: 09:00,                           !- Field 12319
  0.062923781,                            !- Field 12320
  Until: 10:00,                           !- Field 12321
  0.18421152,                             !- Field 12322
  Until: 11:00,                           !- Field 12323
  0.249367193,                            !- Field 12324
  Until: 12:00,                           !- Field 12325
  0.279290798,                            !- Field 12326
  Until: 13:00,                           !- Field 12327
  0.072249877,                            !- Field 12328
  Until: 14:00,                           !- Field 12329
  0.007621588,                            !- Field 12330
  Until: 15:00,                           !- Field 12331
  0.058199849,                            !- Field 12332
  Until: 16:00,                           !- Field 12333
  0.071129437,                            !- Field 12334
  Until: 17:00,                           !- Field 12335
  0.17111912,                             !- Field 12336
  Until: 18:00,                           !- Field 12337
  0.26549792,                             !- Field 12338
  Until: 19:00,                           !- Field 12339
  0.464862527,                            !- Field 12340
  Until: 20:00,                           !- Field 12341
  0.273233478,                            !- Field 12342
  Until: 21:00,                           !- Field 12343
  0.331796029,                            !- Field 12344
  Until: 22:00,                           !- Field 12345
  0.16169238,                             !- Field 12346
  Until: 23:00,                           !- Field 12347
  0.093625361,                            !- Field 12348
  Until: 24:00,                           !- Field 12349
  0.016502475,                            !- Field 12350
  Through: 09/05,                         !- Field 12351
  For: AllDays,                           !- Field 12352
  Until: 01:00,                           !- Field 12353
  0.00333702,                             !- Field 12354
  Until: 02:00,                           !- Field 12355
  0.003337889,                            !- Field 12356
  Until: 03:00,                           !- Field 12357
  0.00334063,                             !- Field 12358
  Until: 04:00,                           !- Field 12359
  0.003337069,                            !- Field 12360
  Until: 05:00,                           !- Field 12361
  0.003335618,                            !- Field 12362
  Until: 06:00,                           !- Field 12363
  0.003338011,                            !- Field 12364
  Until: 07:00,                           !- Field 12365
  0.109739013,                            !- Field 12366
  Until: 08:00,                           !- Field 12367
  0.004038748,                            !- Field 12368
  Until: 09:00,                           !- Field 12369
  0.024124241,                            !- Field 12370
  Until: 10:00,                           !- Field 12371
  0.105408083,                            !- Field 12372
  Until: 11:00,                           !- Field 12373
  0.060813467,                            !- Field 12374
  Until: 12:00,                           !- Field 12375
  0.042847631,                            !- Field 12376
  Until: 13:00,                           !- Field 12377
  0.087757391,                            !- Field 12378
  Until: 14:00,                           !- Field 12379
  0.109112542,                            !- Field 12380
  Until: 15:00,                           !- Field 12381
  0.056203589,                            !- Field 12382
  Until: 16:00,                           !- Field 12383
  0.055178399,                            !- Field 12384
  Until: 17:00,                           !- Field 12385
  0.046146441,                            !- Field 12386
  Until: 18:00,                           !- Field 12387
  0.067027816,                            !- Field 12388
  Until: 19:00,                           !- Field 12389
  0.253732731,                            !- Field 12390
  Until: 20:00,                           !- Field 12391
  0.303102107,                            !- Field 12392
  Until: 21:00,                           !- Field 12393
  0.093285488,                            !- Field 12394
  Until: 22:00,                           !- Field 12395
  0.003564373,                            !- Field 12396
  Until: 23:00,                           !- Field 12397
  0.003563661,                            !- Field 12398
  Until: 24:00,                           !- Field 12399
  0.003562397,                            !- Field 12400
  Through: 09/06,                         !- Field 12401
  For: AllDays,                           !- Field 12402
  Until: 01:00,                           !- Field 12403
  0.003563103,                            !- Field 12404
  Until: 02:00,                           !- Field 12405
  0.003563984,                            !- Field 12406
  Until: 03:00,                           !- Field 12407
  0.003562328,                            !- Field 12408
  Until: 04:00,                           !- Field 12409
  0.00356138,                             !- Field 12410
  Until: 05:00,                           !- Field 12411
  0.0035638,                              !- Field 12412
  Until: 06:00,                           !- Field 12413
  0.003563005,                            !- Field 12414
  Until: 07:00,                           !- Field 12415
  0.0035782,                              !- Field 12416
  Until: 08:00,                           !- Field 12417
  0.160314807,                            !- Field 12418
  Until: 09:00,                           !- Field 12419
  0.344875657,                            !- Field 12420
  Until: 10:00,                           !- Field 12421
  0.234849134,                            !- Field 12422
  Until: 11:00,                           !- Field 12423
  0.179916636,                            !- Field 12424
  Until: 12:00,                           !- Field 12425
  0.122711875,                            !- Field 12426
  Until: 13:00,                           !- Field 12427
  0.056748329,                            !- Field 12428
  Until: 14:00,                           !- Field 12429
  0.094777078,                            !- Field 12430
  Until: 15:00,                           !- Field 12431
  0.005827069,                            !- Field 12432
  Until: 16:00,                           !- Field 12433
  0.003404851,                            !- Field 12434
  Until: 17:00,                           !- Field 12435
  0.003405265,                            !- Field 12436
  Until: 18:00,                           !- Field 12437
  0.112387599,                            !- Field 12438
  Until: 19:00,                           !- Field 12439
  0.341359678,                            !- Field 12440
  Until: 20:00,                           !- Field 12441
  0.119225325,                            !- Field 12442
  Until: 21:00,                           !- Field 12443
  0.225393474,                            !- Field 12444
  Until: 22:00,                           !- Field 12445
  0.262456934,                            !- Field 12446
  Until: 23:00,                           !- Field 12447
  0.127878846,                            !- Field 12448
  Until: 24:00,                           !- Field 12449
  0.017004698,                            !- Field 12450
  Through: 09/07,                         !- Field 12451
  For: AllDays,                           !- Field 12452
  Until: 01:00,                           !- Field 12453
  0.004686297,                            !- Field 12454
  Until: 02:00,                           !- Field 12455
  0.004258356,                            !- Field 12456
  Until: 03:00,                           !- Field 12457
  0.004701382,                            !- Field 12458
  Until: 04:00,                           !- Field 12459
  0.004266326,                            !- Field 12460
  Until: 05:00,                           !- Field 12461
  0.004172969,                            !- Field 12462
  Until: 06:00,                           !- Field 12463
  0.003714644,                            !- Field 12464
  Until: 07:00,                           !- Field 12465
  0.00367001,                             !- Field 12466
  Until: 08:00,                           !- Field 12467
  0.003434473,                            !- Field 12468
  Until: 09:00,                           !- Field 12469
  0.003406175,                            !- Field 12470
  Until: 10:00,                           !- Field 12471
  0.003498888,                            !- Field 12472
  Until: 11:00,                           !- Field 12473
  0.239531885,                            !- Field 12474
  Until: 12:00,                           !- Field 12475
  0.004693509,                            !- Field 12476
  Until: 13:00,                           !- Field 12477
  0.00602853,                             !- Field 12478
  Until: 14:00,                           !- Field 12479
  0.124925504,                            !- Field 12480
  Until: 15:00,                           !- Field 12481
  0.003998657,                            !- Field 12482
  Until: 16:00,                           !- Field 12483
  0.003712196,                            !- Field 12484
  Until: 17:00,                           !- Field 12485
  0.003572889,                            !- Field 12486
  Until: 18:00,                           !- Field 12487
  0.056421261,                            !- Field 12488
  Until: 19:00,                           !- Field 12489
  0.248562636,                            !- Field 12490
  Until: 20:00,                           !- Field 12491
  0.204312668,                            !- Field 12492
  Until: 21:00,                           !- Field 12493
  0.199248641,                            !- Field 12494
  Until: 22:00,                           !- Field 12495
  0.489026518,                            !- Field 12496
  Until: 23:00,                           !- Field 12497
  0.102110077,                            !- Field 12498
  Until: 24:00,                           !- Field 12499
  0.111065907,                            !- Field 12500
  Through: 09/08,                         !- Field 12501
  For: AllDays,                           !- Field 12502
  Until: 01:00,                           !- Field 12503
  0.110291169,                            !- Field 12504
  Until: 02:00,                           !- Field 12505
  0.044375682,                            !- Field 12506
  Until: 03:00,                           !- Field 12507
  0.005236651,                            !- Field 12508
  Until: 04:00,                           !- Field 12509
  0.005815848,                            !- Field 12510
  Until: 05:00,                           !- Field 12511
  0.005247482,                            !- Field 12512
  Until: 06:00,                           !- Field 12513
  0.005794191,                            !- Field 12514
  Until: 07:00,                           !- Field 12515
  0.004821729,                            !- Field 12516
  Until: 08:00,                           !- Field 12517
  0.076209604,                            !- Field 12518
  Until: 09:00,                           !- Field 12519
  0.159734105,                            !- Field 12520
  Until: 10:00,                           !- Field 12521
  0.06429098,                             !- Field 12522
  Until: 11:00,                           !- Field 12523
  0.163978395,                            !- Field 12524
  Until: 12:00,                           !- Field 12525
  0.10805796,                             !- Field 12526
  Until: 13:00,                           !- Field 12527
  0.114945311,                            !- Field 12528
  Until: 14:00,                           !- Field 12529
  0.096537525,                            !- Field 12530
  Until: 15:00,                           !- Field 12531
  0.078894299,                            !- Field 12532
  Until: 16:00,                           !- Field 12533
  0.00356149,                             !- Field 12534
  Until: 17:00,                           !- Field 12535
  0.004316207,                            !- Field 12536
  Until: 18:00,                           !- Field 12537
  0.096907175,                            !- Field 12538
  Until: 19:00,                           !- Field 12539
  0.187730375,                            !- Field 12540
  Until: 20:00,                           !- Field 12541
  0.340736368,                            !- Field 12542
  Until: 21:00,                           !- Field 12543
  0.320914209,                            !- Field 12544
  Until: 22:00,                           !- Field 12545
  0.163071649,                            !- Field 12546
  Until: 23:00,                           !- Field 12547
  0.035323007,                            !- Field 12548
  Until: 24:00,                           !- Field 12549
  0.003558432,                            !- Field 12550
  Through: 09/09,                         !- Field 12551
  For: AllDays,                           !- Field 12552
  Until: 01:00,                           !- Field 12553
  0.002990724,                            !- Field 12554
  Until: 02:00,                           !- Field 12555
  0.002987805,                            !- Field 12556
  Until: 03:00,                           !- Field 12557
  0.002988142,                            !- Field 12558
  Until: 04:00,                           !- Field 12559
  0.002990133,                            !- Field 12560
  Until: 05:00,                           !- Field 12561
  0.039303422,                            !- Field 12562
  Until: 06:00,                           !- Field 12563
  0.062598814,                            !- Field 12564
  Until: 07:00,                           !- Field 12565
  0.00300371,                             !- Field 12566
  Until: 08:00,                           !- Field 12567
  0.098293859,                            !- Field 12568
  Until: 09:00,                           !- Field 12569
  0.129094006,                            !- Field 12570
  Until: 10:00,                           !- Field 12571
  0.004554387,                            !- Field 12572
  Until: 11:00,                           !- Field 12573
  0.003785561,                            !- Field 12574
  Until: 12:00,                           !- Field 12575
  0.004137316,                            !- Field 12576
  Until: 13:00,                           !- Field 12577
  0.003804184,                            !- Field 12578
  Until: 14:00,                           !- Field 12579
  0.121064479,                            !- Field 12580
  Until: 15:00,                           !- Field 12581
  0.124366058,                            !- Field 12582
  Until: 16:00,                           !- Field 12583
  0.005886471,                            !- Field 12584
  Until: 17:00,                           !- Field 12585
  0.026985831,                            !- Field 12586
  Until: 18:00,                           !- Field 12587
  0.116743148,                            !- Field 12588
  Until: 19:00,                           !- Field 12589
  0.13151231,                             !- Field 12590
  Until: 20:00,                           !- Field 12591
  0.100609197,                            !- Field 12592
  Until: 21:00,                           !- Field 12593
  0.131131657,                            !- Field 12594
  Until: 22:00,                           !- Field 12595
  0.270752302,                            !- Field 12596
  Until: 23:00,                           !- Field 12597
  0.117065079,                            !- Field 12598
  Until: 24:00,                           !- Field 12599
  0.003862395,                            !- Field 12600
  Through: 09/10,                         !- Field 12601
  For: AllDays,                           !- Field 12602
  Until: 01:00,                           !- Field 12603
  0.003505108,                            !- Field 12604
  Until: 02:00,                           !- Field 12605
  0.003844447,                            !- Field 12606
  Until: 03:00,                           !- Field 12607
  0.003506412,                            !- Field 12608
  Until: 04:00,                           !- Field 12609
  0.00384534,                             !- Field 12610
  Until: 05:00,                           !- Field 12611
  0.003508197,                            !- Field 12612
  Until: 06:00,                           !- Field 12613
  0.003898443,                            !- Field 12614
  Until: 07:00,                           !- Field 12615
  0.003498222,                            !- Field 12616
  Until: 08:00,                           !- Field 12617
  0.002888602,                            !- Field 12618
  Until: 09:00,                           !- Field 12619
  0.1514907,                              !- Field 12620
  Until: 10:00,                           !- Field 12621
  0.106075035,                            !- Field 12622
  Until: 11:00,                           !- Field 12623
  0.269836141,                            !- Field 12624
  Until: 12:00,                           !- Field 12625
  0.190458552,                            !- Field 12626
  Until: 13:00,                           !- Field 12627
  0.061235253,                            !- Field 12628
  Until: 14:00,                           !- Field 12629
  0.103104142,                            !- Field 12630
  Until: 15:00,                           !- Field 12631
  0.128297715,                            !- Field 12632
  Until: 16:00,                           !- Field 12633
  0.126530561,                            !- Field 12634
  Until: 17:00,                           !- Field 12635
  0.090365893,                            !- Field 12636
  Until: 18:00,                           !- Field 12637
  0.055049705,                            !- Field 12638
  Until: 19:00,                           !- Field 12639
  0.111993219,                            !- Field 12640
  Until: 20:00,                           !- Field 12641
  0.214948091,                            !- Field 12642
  Until: 21:00,                           !- Field 12643
  0.03955748,                             !- Field 12644
  Until: 22:00,                           !- Field 12645
  0.04161053,                             !- Field 12646
  Until: 23:00,                           !- Field 12647
  0.04945516,                             !- Field 12648
  Until: 24:00,                           !- Field 12649
  0.027944723,                            !- Field 12650
  Through: 09/11,                         !- Field 12651
  For: AllDays,                           !- Field 12652
  Until: 01:00,                           !- Field 12653
  0.167560944,                            !- Field 12654
  Until: 02:00,                           !- Field 12655
  0.128659067,                            !- Field 12656
  Until: 03:00,                           !- Field 12657
  0.003462513,                            !- Field 12658
  Until: 04:00,                           !- Field 12659
  0.003293363,                            !- Field 12660
  Until: 05:00,                           !- Field 12661
  0.003294892,                            !- Field 12662
  Until: 06:00,                           !- Field 12663
  0.003261629,                            !- Field 12664
  Until: 07:00,                           !- Field 12665
  0.003178359,                            !- Field 12666
  Until: 08:00,                           !- Field 12667
  0.003178764,                            !- Field 12668
  Until: 09:00,                           !- Field 12669
  0.062923781,                            !- Field 12670
  Until: 10:00,                           !- Field 12671
  0.18421152,                             !- Field 12672
  Until: 11:00,                           !- Field 12673
  0.249367193,                            !- Field 12674
  Until: 12:00,                           !- Field 12675
  0.279290798,                            !- Field 12676
  Until: 13:00,                           !- Field 12677
  0.072249877,                            !- Field 12678
  Until: 14:00,                           !- Field 12679
  0.007621588,                            !- Field 12680
  Until: 15:00,                           !- Field 12681
  0.058199849,                            !- Field 12682
  Until: 16:00,                           !- Field 12683
  0.071129437,                            !- Field 12684
  Until: 17:00,                           !- Field 12685
  0.17111912,                             !- Field 12686
  Until: 18:00,                           !- Field 12687
  0.26549792,                             !- Field 12688
  Until: 19:00,                           !- Field 12689
  0.464862527,                            !- Field 12690
  Until: 20:00,                           !- Field 12691
  0.273233478,                            !- Field 12692
  Until: 21:00,                           !- Field 12693
  0.331796029,                            !- Field 12694
  Until: 22:00,                           !- Field 12695
  0.16169238,                             !- Field 12696
  Until: 23:00,                           !- Field 12697
  0.093625361,                            !- Field 12698
  Until: 24:00,                           !- Field 12699
  0.016502475,                            !- Field 12700
  Through: 09/12,                         !- Field 12701
  For: AllDays,                           !- Field 12702
  Until: 01:00,                           !- Field 12703
  0.00333702,                             !- Field 12704
  Until: 02:00,                           !- Field 12705
  0.003337889,                            !- Field 12706
  Until: 03:00,                           !- Field 12707
  0.00334063,                             !- Field 12708
  Until: 04:00,                           !- Field 12709
  0.003337069,                            !- Field 12710
  Until: 05:00,                           !- Field 12711
  0.003335618,                            !- Field 12712
  Until: 06:00,                           !- Field 12713
  0.003338011,                            !- Field 12714
  Until: 07:00,                           !- Field 12715
  0.109739013,                            !- Field 12716
  Until: 08:00,                           !- Field 12717
  0.004038748,                            !- Field 12718
  Until: 09:00,                           !- Field 12719
  0.024124241,                            !- Field 12720
  Until: 10:00,                           !- Field 12721
  0.105408083,                            !- Field 12722
  Until: 11:00,                           !- Field 12723
  0.060813467,                            !- Field 12724
  Until: 12:00,                           !- Field 12725
  0.042847631,                            !- Field 12726
  Until: 13:00,                           !- Field 12727
  0.087757391,                            !- Field 12728
  Until: 14:00,                           !- Field 12729
  0.109112542,                            !- Field 12730
  Until: 15:00,                           !- Field 12731
  0.056203589,                            !- Field 12732
  Until: 16:00,                           !- Field 12733
  0.055178399,                            !- Field 12734
  Until: 17:00,                           !- Field 12735
  0.046146441,                            !- Field 12736
  Until: 18:00,                           !- Field 12737
  0.067027816,                            !- Field 12738
  Until: 19:00,                           !- Field 12739
  0.253732731,                            !- Field 12740
  Until: 20:00,                           !- Field 12741
  0.303102107,                            !- Field 12742
  Until: 21:00,                           !- Field 12743
  0.093285488,                            !- Field 12744
  Until: 22:00,                           !- Field 12745
  0.003564373,                            !- Field 12746
  Until: 23:00,                           !- Field 12747
  0.003563661,                            !- Field 12748
  Until: 24:00,                           !- Field 12749
  0.003562397,                            !- Field 12750
  Through: 09/13,                         !- Field 12751
  For: AllDays,                           !- Field 12752
  Until: 01:00,                           !- Field 12753
  0.003563103,                            !- Field 12754
  Until: 02:00,                           !- Field 12755
  0.003563984,                            !- Field 12756
  Until: 03:00,                           !- Field 12757
  0.003562328,                            !- Field 12758
  Until: 04:00,                           !- Field 12759
  0.00356138,                             !- Field 12760
  Until: 05:00,                           !- Field 12761
  0.0035638,                              !- Field 12762
  Until: 06:00,                           !- Field 12763
  0.003563005,                            !- Field 12764
  Until: 07:00,                           !- Field 12765
  0.0035782,                              !- Field 12766
  Until: 08:00,                           !- Field 12767
  0.160314807,                            !- Field 12768
  Until: 09:00,                           !- Field 12769
  0.344875657,                            !- Field 12770
  Until: 10:00,                           !- Field 12771
  0.234849134,                            !- Field 12772
  Until: 11:00,                           !- Field 12773
  0.179916636,                            !- Field 12774
  Until: 12:00,                           !- Field 12775
  0.122711875,                            !- Field 12776
  Until: 13:00,                           !- Field 12777
  0.056748329,                            !- Field 12778
  Until: 14:00,                           !- Field 12779
  0.094777078,                            !- Field 12780
  Until: 15:00,                           !- Field 12781
  0.005827069,                            !- Field 12782
  Until: 16:00,                           !- Field 12783
  0.003404851,                            !- Field 12784
  Until: 17:00,                           !- Field 12785
  0.003405265,                            !- Field 12786
  Until: 18:00,                           !- Field 12787
  0.112387599,                            !- Field 12788
  Until: 19:00,                           !- Field 12789
  0.341359678,                            !- Field 12790
  Until: 20:00,                           !- Field 12791
  0.119225325,                            !- Field 12792
  Until: 21:00,                           !- Field 12793
  0.225393474,                            !- Field 12794
  Until: 22:00,                           !- Field 12795
  0.262456934,                            !- Field 12796
  Until: 23:00,                           !- Field 12797
  0.127878846,                            !- Field 12798
  Until: 24:00,                           !- Field 12799
  0.017004698,                            !- Field 12800
  Through: 09/14,                         !- Field 12801
  For: AllDays,                           !- Field 12802
  Until: 01:00,                           !- Field 12803
  0.004686297,                            !- Field 12804
  Until: 02:00,                           !- Field 12805
  0.004258356,                            !- Field 12806
  Until: 03:00,                           !- Field 12807
  0.004701382,                            !- Field 12808
  Until: 04:00,                           !- Field 12809
  0.004266326,                            !- Field 12810
  Until: 05:00,                           !- Field 12811
  0.004172969,                            !- Field 12812
  Until: 06:00,                           !- Field 12813
  0.003714644,                            !- Field 12814
  Until: 07:00,                           !- Field 12815
  0.00367001,                             !- Field 12816
  Until: 08:00,                           !- Field 12817
  0.003434473,                            !- Field 12818
  Until: 09:00,                           !- Field 12819
  0.003406175,                            !- Field 12820
  Until: 10:00,                           !- Field 12821
  0.003498888,                            !- Field 12822
  Until: 11:00,                           !- Field 12823
  0.239531885,                            !- Field 12824
  Until: 12:00,                           !- Field 12825
  0.004693509,                            !- Field 12826
  Until: 13:00,                           !- Field 12827
  0.00602853,                             !- Field 12828
  Until: 14:00,                           !- Field 12829
  0.124925504,                            !- Field 12830
  Until: 15:00,                           !- Field 12831
  0.003998657,                            !- Field 12832
  Until: 16:00,                           !- Field 12833
  0.003712196,                            !- Field 12834
  Until: 17:00,                           !- Field 12835
  0.003572889,                            !- Field 12836
  Until: 18:00,                           !- Field 12837
  0.056421261,                            !- Field 12838
  Until: 19:00,                           !- Field 12839
  0.248562636,                            !- Field 12840
  Until: 20:00,                           !- Field 12841
  0.204312668,                            !- Field 12842
  Until: 21:00,                           !- Field 12843
  0.199248641,                            !- Field 12844
  Until: 22:00,                           !- Field 12845
  0.489026518,                            !- Field 12846
  Until: 23:00,                           !- Field 12847
  0.102110077,                            !- Field 12848
  Until: 24:00,                           !- Field 12849
  0.111065907,                            !- Field 12850
  Through: 09/15,                         !- Field 12851
  For: AllDays,                           !- Field 12852
  Until: 01:00,                           !- Field 12853
  0.110291169,                            !- Field 12854
  Until: 02:00,                           !- Field 12855
  0.044375682,                            !- Field 12856
  Until: 03:00,                           !- Field 12857
  0.005236651,                            !- Field 12858
  Until: 04:00,                           !- Field 12859
  0.005815848,                            !- Field 12860
  Until: 05:00,                           !- Field 12861
  0.005247482,                            !- Field 12862
  Until: 06:00,                           !- Field 12863
  0.005794191,                            !- Field 12864
  Until: 07:00,                           !- Field 12865
  0.004821729,                            !- Field 12866
  Until: 08:00,                           !- Field 12867
  0.076209604,                            !- Field 12868
  Until: 09:00,                           !- Field 12869
  0.159734105,                            !- Field 12870
  Until: 10:00,                           !- Field 12871
  0.06429098,                             !- Field 12872
  Until: 11:00,                           !- Field 12873
  0.163978395,                            !- Field 12874
  Until: 12:00,                           !- Field 12875
  0.10805796,                             !- Field 12876
  Until: 13:00,                           !- Field 12877
  0.114945311,                            !- Field 12878
  Until: 14:00,                           !- Field 12879
  0.096537525,                            !- Field 12880
  Until: 15:00,                           !- Field 12881
  0.078894299,                            !- Field 12882
  Until: 16:00,                           !- Field 12883
  0.00356149,                             !- Field 12884
  Until: 17:00,                           !- Field 12885
  0.004316207,                            !- Field 12886
  Until: 18:00,                           !- Field 12887
  0.096907175,                            !- Field 12888
  Until: 19:00,                           !- Field 12889
  0.187730375,                            !- Field 12890
  Until: 20:00,                           !- Field 12891
  0.340736368,                            !- Field 12892
  Until: 21:00,                           !- Field 12893
  0.320914209,                            !- Field 12894
  Until: 22:00,                           !- Field 12895
  0.163071649,                            !- Field 12896
  Until: 23:00,                           !- Field 12897
  0.035323007,                            !- Field 12898
  Until: 24:00,                           !- Field 12899
  0.003558432,                            !- Field 12900
  Through: 09/16,                         !- Field 12901
  For: AllDays,                           !- Field 12902
  Until: 01:00,                           !- Field 12903
  0.002990724,                            !- Field 12904
  Until: 02:00,                           !- Field 12905
  0.002987805,                            !- Field 12906
  Until: 03:00,                           !- Field 12907
  0.002988142,                            !- Field 12908
  Until: 04:00,                           !- Field 12909
  0.002990133,                            !- Field 12910
  Until: 05:00,                           !- Field 12911
  0.039303422,                            !- Field 12912
  Until: 06:00,                           !- Field 12913
  0.062598814,                            !- Field 12914
  Until: 07:00,                           !- Field 12915
  0.00300371,                             !- Field 12916
  Until: 08:00,                           !- Field 12917
  0.098293859,                            !- Field 12918
  Until: 09:00,                           !- Field 12919
  0.129094006,                            !- Field 12920
  Until: 10:00,                           !- Field 12921
  0.004554387,                            !- Field 12922
  Until: 11:00,                           !- Field 12923
  0.003785561,                            !- Field 12924
  Until: 12:00,                           !- Field 12925
  0.004137316,                            !- Field 12926
  Until: 13:00,                           !- Field 12927
  0.003804184,                            !- Field 12928
  Until: 14:00,                           !- Field 12929
  0.121064479,                            !- Field 12930
  Until: 15:00,                           !- Field 12931
  0.124366058,                            !- Field 12932
  Until: 16:00,                           !- Field 12933
  0.005886471,                            !- Field 12934
  Until: 17:00,                           !- Field 12935
  0.026985831,                            !- Field 12936
  Until: 18:00,                           !- Field 12937
  0.116743148,                            !- Field 12938
  Until: 19:00,                           !- Field 12939
  0.13151231,                             !- Field 12940
  Until: 20:00,                           !- Field 12941
  0.100609197,                            !- Field 12942
  Until: 21:00,                           !- Field 12943
  0.131131657,                            !- Field 12944
  Until: 22:00,                           !- Field 12945
  0.270752302,                            !- Field 12946
  Until: 23:00,                           !- Field 12947
  0.117065079,                            !- Field 12948
  Until: 24:00,                           !- Field 12949
  0.003862395,                            !- Field 12950
  Through: 09/17,                         !- Field 12951
  For: AllDays,                           !- Field 12952
  Until: 01:00,                           !- Field 12953
  0.003505108,                            !- Field 12954
  Until: 02:00,                           !- Field 12955
  0.003844447,                            !- Field 12956
  Until: 03:00,                           !- Field 12957
  0.003506412,                            !- Field 12958
  Until: 04:00,                           !- Field 12959
  0.00384534,                             !- Field 12960
  Until: 05:00,                           !- Field 12961
  0.003508197,                            !- Field 12962
  Until: 06:00,                           !- Field 12963
  0.003898443,                            !- Field 12964
  Until: 07:00,                           !- Field 12965
  0.003498222,                            !- Field 12966
  Until: 08:00,                           !- Field 12967
  0.002888602,                            !- Field 12968
  Until: 09:00,                           !- Field 12969
  0.1514907,                              !- Field 12970
  Until: 10:00,                           !- Field 12971
  0.106075035,                            !- Field 12972
  Until: 11:00,                           !- Field 12973
  0.269836141,                            !- Field 12974
  Until: 12:00,                           !- Field 12975
  0.190458552,                            !- Field 12976
  Until: 13:00,                           !- Field 12977
  0.061235253,                            !- Field 12978
  Until: 14:00,                           !- Field 12979
  0.103104142,                            !- Field 12980
  Until: 15:00,                           !- Field 12981
  0.128297715,                            !- Field 12982
  Until: 16:00,                           !- Field 12983
  0.126530561,                            !- Field 12984
  Until: 17:00,                           !- Field 12985
  0.090365893,                            !- Field 12986
  Until: 18:00,                           !- Field 12987
  0.055049705,                            !- Field 12988
  Until: 19:00,                           !- Field 12989
  0.111993219,                            !- Field 12990
  Until: 20:00,                           !- Field 12991
  0.214948091,                            !- Field 12992
  Until: 21:00,                           !- Field 12993
  0.03955748,                             !- Field 12994
  Until: 22:00,                           !- Field 12995
  0.04161053,                             !- Field 12996
  Until: 23:00,                           !- Field 12997
  0.04945516,                             !- Field 12998
  Until: 24:00,                           !- Field 12999
  0.027944723,                            !- Field 13000
  Through: 09/18,                         !- Field 13001
  For: AllDays,                           !- Field 13002
  Until: 01:00,                           !- Field 13003
  0.167560944,                            !- Field 13004
  Until: 02:00,                           !- Field 13005
  0.128659067,                            !- Field 13006
  Until: 03:00,                           !- Field 13007
  0.003462513,                            !- Field 13008
  Until: 04:00,                           !- Field 13009
  0.003293363,                            !- Field 13010
  Until: 05:00,                           !- Field 13011
  0.003294892,                            !- Field 13012
  Until: 06:00,                           !- Field 13013
  0.003261629,                            !- Field 13014
  Until: 07:00,                           !- Field 13015
  0.003178359,                            !- Field 13016
  Until: 08:00,                           !- Field 13017
  0.003178764,                            !- Field 13018
  Until: 09:00,                           !- Field 13019
  0.062923781,                            !- Field 13020
  Until: 10:00,                           !- Field 13021
  0.18421152,                             !- Field 13022
  Until: 11:00,                           !- Field 13023
  0.249367193,                            !- Field 13024
  Until: 12:00,                           !- Field 13025
  0.279290798,                            !- Field 13026
  Until: 13:00,                           !- Field 13027
  0.072249877,                            !- Field 13028
  Until: 14:00,                           !- Field 13029
  0.007621588,                            !- Field 13030
  Until: 15:00,                           !- Field 13031
  0.058199849,                            !- Field 13032
  Until: 16:00,                           !- Field 13033
  0.071129437,                            !- Field 13034
  Until: 17:00,                           !- Field 13035
  0.17111912,                             !- Field 13036
  Until: 18:00,                           !- Field 13037
  0.26549792,                             !- Field 13038
  Until: 19:00,                           !- Field 13039
  0.464862527,                            !- Field 13040
  Until: 20:00,                           !- Field 13041
  0.273233478,                            !- Field 13042
  Until: 21:00,                           !- Field 13043
  0.331796029,                            !- Field 13044
  Until: 22:00,                           !- Field 13045
  0.16169238,                             !- Field 13046
  Until: 23:00,                           !- Field 13047
  0.093625361,                            !- Field 13048
  Until: 24:00,                           !- Field 13049
  0.016502475,                            !- Field 13050
  Through: 09/19,                         !- Field 13051
  For: AllDays,                           !- Field 13052
  Until: 01:00,                           !- Field 13053
  0.00333702,                             !- Field 13054
  Until: 02:00,                           !- Field 13055
  0.003337889,                            !- Field 13056
  Until: 03:00,                           !- Field 13057
  0.00334063,                             !- Field 13058
  Until: 04:00,                           !- Field 13059
  0.003337069,                            !- Field 13060
  Until: 05:00,                           !- Field 13061
  0.003335618,                            !- Field 13062
  Until: 06:00,                           !- Field 13063
  0.003338011,                            !- Field 13064
  Until: 07:00,                           !- Field 13065
  0.109739013,                            !- Field 13066
  Until: 08:00,                           !- Field 13067
  0.004038748,                            !- Field 13068
  Until: 09:00,                           !- Field 13069
  0.024124241,                            !- Field 13070
  Until: 10:00,                           !- Field 13071
  0.105408083,                            !- Field 13072
  Until: 11:00,                           !- Field 13073
  0.060813467,                            !- Field 13074
  Until: 12:00,                           !- Field 13075
  0.042847631,                            !- Field 13076
  Until: 13:00,                           !- Field 13077
  0.087757391,                            !- Field 13078
  Until: 14:00,                           !- Field 13079
  0.109112542,                            !- Field 13080
  Until: 15:00,                           !- Field 13081
  0.056203589,                            !- Field 13082
  Until: 16:00,                           !- Field 13083
  0.055178399,                            !- Field 13084
  Until: 17:00,                           !- Field 13085
  0.046146441,                            !- Field 13086
  Until: 18:00,                           !- Field 13087
  0.067027816,                            !- Field 13088
  Until: 19:00,                           !- Field 13089
  0.253732731,                            !- Field 13090
  Until: 20:00,                           !- Field 13091
  0.303102107,                            !- Field 13092
  Until: 21:00,                           !- Field 13093
  0.093285488,                            !- Field 13094
  Until: 22:00,                           !- Field 13095
  0.003564373,                            !- Field 13096
  Until: 23:00,                           !- Field 13097
  0.003563661,                            !- Field 13098
  Until: 24:00,                           !- Field 13099
  0.003562397,                            !- Field 13100
  Through: 09/20,                         !- Field 13101
  For: AllDays,                           !- Field 13102
  Until: 01:00,                           !- Field 13103
  0.003563103,                            !- Field 13104
  Until: 02:00,                           !- Field 13105
  0.003563984,                            !- Field 13106
  Until: 03:00,                           !- Field 13107
  0.003562328,                            !- Field 13108
  Until: 04:00,                           !- Field 13109
  0.00356138,                             !- Field 13110
  Until: 05:00,                           !- Field 13111
  0.0035638,                              !- Field 13112
  Until: 06:00,                           !- Field 13113
  0.003563005,                            !- Field 13114
  Until: 07:00,                           !- Field 13115
  0.0035782,                              !- Field 13116
  Until: 08:00,                           !- Field 13117
  0.160314807,                            !- Field 13118
  Until: 09:00,                           !- Field 13119
  0.344875657,                            !- Field 13120
  Until: 10:00,                           !- Field 13121
  0.234849134,                            !- Field 13122
  Until: 11:00,                           !- Field 13123
  0.179916636,                            !- Field 13124
  Until: 12:00,                           !- Field 13125
  0.122711875,                            !- Field 13126
  Until: 13:00,                           !- Field 13127
  0.056748329,                            !- Field 13128
  Until: 14:00,                           !- Field 13129
  0.094777078,                            !- Field 13130
  Until: 15:00,                           !- Field 13131
  0.005827069,                            !- Field 13132
  Until: 16:00,                           !- Field 13133
  0.003404851,                            !- Field 13134
  Until: 17:00,                           !- Field 13135
  0.003405265,                            !- Field 13136
  Until: 18:00,                           !- Field 13137
  0.112387599,                            !- Field 13138
  Until: 19:00,                           !- Field 13139
  0.341359678,                            !- Field 13140
  Until: 20:00,                           !- Field 13141
  0.119225325,                            !- Field 13142
  Until: 21:00,                           !- Field 13143
  0.225393474,                            !- Field 13144
  Until: 22:00,                           !- Field 13145
  0.262456934,                            !- Field 13146
  Until: 23:00,                           !- Field 13147
  0.127878846,                            !- Field 13148
  Until: 24:00,                           !- Field 13149
  0.017004698,                            !- Field 13150
  Through: 09/21,                         !- Field 13151
  For: AllDays,                           !- Field 13152
  Until: 01:00,                           !- Field 13153
  0.004686297,                            !- Field 13154
  Until: 02:00,                           !- Field 13155
  0.004258356,                            !- Field 13156
  Until: 03:00,                           !- Field 13157
  0.004701382,                            !- Field 13158
  Until: 04:00,                           !- Field 13159
  0.004266326,                            !- Field 13160
  Until: 05:00,                           !- Field 13161
  0.004172969,                            !- Field 13162
  Until: 06:00,                           !- Field 13163
  0.003714644,                            !- Field 13164
  Until: 07:00,                           !- Field 13165
  0.00367001,                             !- Field 13166
  Until: 08:00,                           !- Field 13167
  0.003434473,                            !- Field 13168
  Until: 09:00,                           !- Field 13169
  0.003406175,                            !- Field 13170
  Until: 10:00,                           !- Field 13171
  0.003498888,                            !- Field 13172
  Until: 11:00,                           !- Field 13173
  0.239531885,                            !- Field 13174
  Until: 12:00,                           !- Field 13175
  0.004693509,                            !- Field 13176
  Until: 13:00,                           !- Field 13177
  0.00602853,                             !- Field 13178
  Until: 14:00,                           !- Field 13179
  0.124925504,                            !- Field 13180
  Until: 15:00,                           !- Field 13181
  0.003998657,                            !- Field 13182
  Until: 16:00,                           !- Field 13183
  0.003712196,                            !- Field 13184
  Until: 17:00,                           !- Field 13185
  0.003572889,                            !- Field 13186
  Until: 18:00,                           !- Field 13187
  0.056421261,                            !- Field 13188
  Until: 19:00,                           !- Field 13189
  0.248562636,                            !- Field 13190
  Until: 20:00,                           !- Field 13191
  0.204312668,                            !- Field 13192
  Until: 21:00,                           !- Field 13193
  0.199248641,                            !- Field 13194
  Until: 22:00,                           !- Field 13195
  0.489026518,                            !- Field 13196
  Until: 23:00,                           !- Field 13197
  0.102110077,                            !- Field 13198
  Until: 24:00,                           !- Field 13199
  0.111065907,                            !- Field 13200
  Through: 09/22,                         !- Field 13201
  For: AllDays,                           !- Field 13202
  Until: 01:00,                           !- Field 13203
  0.110291169,                            !- Field 13204
  Until: 02:00,                           !- Field 13205
  0.044375682,                            !- Field 13206
  Until: 03:00,                           !- Field 13207
  0.005236651,                            !- Field 13208
  Until: 04:00,                           !- Field 13209
  0.005815848,                            !- Field 13210
  Until: 05:00,                           !- Field 13211
  0.005247482,                            !- Field 13212
  Until: 06:00,                           !- Field 13213
  0.005794191,                            !- Field 13214
  Until: 07:00,                           !- Field 13215
  0.004821729,                            !- Field 13216
  Until: 08:00,                           !- Field 13217
  0.076209604,                            !- Field 13218
  Until: 09:00,                           !- Field 13219
  0.159734105,                            !- Field 13220
  Until: 10:00,                           !- Field 13221
  0.06429098,                             !- Field 13222
  Until: 11:00,                           !- Field 13223
  0.163978395,                            !- Field 13224
  Until: 12:00,                           !- Field 13225
  0.10805796,                             !- Field 13226
  Until: 13:00,                           !- Field 13227
  0.114945311,                            !- Field 13228
  Until: 14:00,                           !- Field 13229
  0.096537525,                            !- Field 13230
  Until: 15:00,                           !- Field 13231
  0.078894299,                            !- Field 13232
  Until: 16:00,                           !- Field 13233
  0.00356149,                             !- Field 13234
  Until: 17:00,                           !- Field 13235
  0.004316207,                            !- Field 13236
  Until: 18:00,                           !- Field 13237
  0.096907175,                            !- Field 13238
  Until: 19:00,                           !- Field 13239
  0.187730375,                            !- Field 13240
  Until: 20:00,                           !- Field 13241
  0.340736368,                            !- Field 13242
  Until: 21:00,                           !- Field 13243
  0.320914209,                            !- Field 13244
  Until: 22:00,                           !- Field 13245
  0.163071649,                            !- Field 13246
  Until: 23:00,                           !- Field 13247
  0.035323007,                            !- Field 13248
  Until: 24:00,                           !- Field 13249
  0.003558432,                            !- Field 13250
  Through: 09/23,                         !- Field 13251
  For: AllDays,                           !- Field 13252
  Until: 01:00,                           !- Field 13253
  0.002990724,                            !- Field 13254
  Until: 02:00,                           !- Field 13255
  0.002987805,                            !- Field 13256
  Until: 03:00,                           !- Field 13257
  0.002988142,                            !- Field 13258
  Until: 04:00,                           !- Field 13259
  0.002990133,                            !- Field 13260
  Until: 05:00,                           !- Field 13261
  0.039303422,                            !- Field 13262
  Until: 06:00,                           !- Field 13263
  0.062598814,                            !- Field 13264
  Until: 07:00,                           !- Field 13265
  0.00300371,                             !- Field 13266
  Until: 08:00,                           !- Field 13267
  0.098293859,                            !- Field 13268
  Until: 09:00,                           !- Field 13269
  0.129094006,                            !- Field 13270
  Until: 10:00,                           !- Field 13271
  0.004554387,                            !- Field 13272
  Until: 11:00,                           !- Field 13273
  0.003785561,                            !- Field 13274
  Until: 12:00,                           !- Field 13275
  0.004137316,                            !- Field 13276
  Until: 13:00,                           !- Field 13277
  0.003804184,                            !- Field 13278
  Until: 14:00,                           !- Field 13279
  0.121064479,                            !- Field 13280
  Until: 15:00,                           !- Field 13281
  0.124366058,                            !- Field 13282
  Until: 16:00,                           !- Field 13283
  0.005886471,                            !- Field 13284
  Until: 17:00,                           !- Field 13285
  0.026985831,                            !- Field 13286
  Until: 18:00,                           !- Field 13287
  0.116743148,                            !- Field 13288
  Until: 19:00,                           !- Field 13289
  0.13151231,                             !- Field 13290
  Until: 20:00,                           !- Field 13291
  0.100609197,                            !- Field 13292
  Until: 21:00,                           !- Field 13293
  0.131131657,                            !- Field 13294
  Until: 22:00,                           !- Field 13295
  0.270752302,                            !- Field 13296
  Until: 23:00,                           !- Field 13297
  0.117065079,                            !- Field 13298
  Until: 24:00,                           !- Field 13299
  0.003862395,                            !- Field 13300
  Through: 09/24,                         !- Field 13301
  For: AllDays,                           !- Field 13302
  Until: 01:00,                           !- Field 13303
  0.003505108,                            !- Field 13304
  Until: 02:00,                           !- Field 13305
  0.003844447,                            !- Field 13306
  Until: 03:00,                           !- Field 13307
  0.003506412,                            !- Field 13308
  Until: 04:00,                           !- Field 13309
  0.00384534,                             !- Field 13310
  Until: 05:00,                           !- Field 13311
  0.003508197,                            !- Field 13312
  Until: 06:00,                           !- Field 13313
  0.003898443,                            !- Field 13314
  Until: 07:00,                           !- Field 13315
  0.003498222,                            !- Field 13316
  Until: 08:00,                           !- Field 13317
  0.002888602,                            !- Field 13318
  Until: 09:00,                           !- Field 13319
  0.1514907,                              !- Field 13320
  Until: 10:00,                           !- Field 13321
  0.106075035,                            !- Field 13322
  Until: 11:00,                           !- Field 13323
  0.269836141,                            !- Field 13324
  Until: 12:00,                           !- Field 13325
  0.190458552,                            !- Field 13326
  Until: 13:00,                           !- Field 13327
  0.061235253,                            !- Field 13328
  Until: 14:00,                           !- Field 13329
  0.103104142,                            !- Field 13330
  Until: 15:00,                           !- Field 13331
  0.128297715,                            !- Field 13332
  Until: 16:00,                           !- Field 13333
  0.126530561,                            !- Field 13334
  Until: 17:00,                           !- Field 13335
  0.090365893,                            !- Field 13336
  Until: 18:00,                           !- Field 13337
  0.055049705,                            !- Field 13338
  Until: 19:00,                           !- Field 13339
  0.111993219,                            !- Field 13340
  Until: 20:00,                           !- Field 13341
  0.214948091,                            !- Field 13342
  Until: 21:00,                           !- Field 13343
  0.03955748,                             !- Field 13344
  Until: 22:00,                           !- Field 13345
  0.04161053,                             !- Field 13346
  Until: 23:00,                           !- Field 13347
  0.04945516,                             !- Field 13348
  Until: 24:00,                           !- Field 13349
  0.027944723,                            !- Field 13350
  Through: 09/25,                         !- Field 13351
  For: AllDays,                           !- Field 13352
  Until: 01:00,                           !- Field 13353
  0.167560944,                            !- Field 13354
  Until: 02:00,                           !- Field 13355
  0.128659067,                            !- Field 13356
  Until: 03:00,                           !- Field 13357
  0.003462513,                            !- Field 13358
  Until: 04:00,                           !- Field 13359
  0.003293363,                            !- Field 13360
  Until: 05:00,                           !- Field 13361
  0.003294892,                            !- Field 13362
  Until: 06:00,                           !- Field 13363
  0.003261629,                            !- Field 13364
  Until: 07:00,                           !- Field 13365
  0.003178359,                            !- Field 13366
  Until: 08:00,                           !- Field 13367
  0.003178764,                            !- Field 13368
  Until: 09:00,                           !- Field 13369
  0.062923781,                            !- Field 13370
  Until: 10:00,                           !- Field 13371
  0.18421152,                             !- Field 13372
  Until: 11:00,                           !- Field 13373
  0.249367193,                            !- Field 13374
  Until: 12:00,                           !- Field 13375
  0.279290798,                            !- Field 13376
  Until: 13:00,                           !- Field 13377
  0.072249877,                            !- Field 13378
  Until: 14:00,                           !- Field 13379
  0.007621588,                            !- Field 13380
  Until: 15:00,                           !- Field 13381
  0.058199849,                            !- Field 13382
  Until: 16:00,                           !- Field 13383
  0.071129437,                            !- Field 13384
  Until: 17:00,                           !- Field 13385
  0.17111912,                             !- Field 13386
  Until: 18:00,                           !- Field 13387
  0.26549792,                             !- Field 13388
  Until: 19:00,                           !- Field 13389
  0.464862527,                            !- Field 13390
  Until: 20:00,                           !- Field 13391
  0.273233478,                            !- Field 13392
  Until: 21:00,                           !- Field 13393
  0.331796029,                            !- Field 13394
  Until: 22:00,                           !- Field 13395
  0.16169238,                             !- Field 13396
  Until: 23:00,                           !- Field 13397
  0.093625361,                            !- Field 13398
  Until: 24:00,                           !- Field 13399
  0.016502475,                            !- Field 13400
  Through: 09/26,                         !- Field 13401
  For: AllDays,                           !- Field 13402
  Until: 01:00,                           !- Field 13403
  0.00333702,                             !- Field 13404
  Until: 02:00,                           !- Field 13405
  0.003337889,                            !- Field 13406
  Until: 03:00,                           !- Field 13407
  0.00334063,                             !- Field 13408
  Until: 04:00,                           !- Field 13409
  0.003337069,                            !- Field 13410
  Until: 05:00,                           !- Field 13411
  0.003335618,                            !- Field 13412
  Until: 06:00,                           !- Field 13413
  0.003338011,                            !- Field 13414
  Until: 07:00,                           !- Field 13415
  0.109739013,                            !- Field 13416
  Until: 08:00,                           !- Field 13417
  0.004038748,                            !- Field 13418
  Until: 09:00,                           !- Field 13419
  0.024124241,                            !- Field 13420
  Until: 10:00,                           !- Field 13421
  0.105408083,                            !- Field 13422
  Until: 11:00,                           !- Field 13423
  0.060813467,                            !- Field 13424
  Until: 12:00,                           !- Field 13425
  0.042847631,                            !- Field 13426
  Until: 13:00,                           !- Field 13427
  0.087757391,                            !- Field 13428
  Until: 14:00,                           !- Field 13429
  0.109112542,                            !- Field 13430
  Until: 15:00,                           !- Field 13431
  0.056203589,                            !- Field 13432
  Until: 16:00,                           !- Field 13433
  0.055178399,                            !- Field 13434
  Until: 17:00,                           !- Field 13435
  0.046146441,                            !- Field 13436
  Until: 18:00,                           !- Field 13437
  0.067027816,                            !- Field 13438
  Until: 19:00,                           !- Field 13439
  0.253732731,                            !- Field 13440
  Until: 20:00,                           !- Field 13441
  0.303102107,                            !- Field 13442
  Until: 21:00,                           !- Field 13443
  0.093285488,                            !- Field 13444
  Until: 22:00,                           !- Field 13445
  0.003564373,                            !- Field 13446
  Until: 23:00,                           !- Field 13447
  0.003563661,                            !- Field 13448
  Until: 24:00,                           !- Field 13449
  0.003562397,                            !- Field 13450
  Through: 09/27,                         !- Field 13451
  For: AllDays,                           !- Field 13452
  Until: 01:00,                           !- Field 13453
  0.003563103,                            !- Field 13454
  Until: 02:00,                           !- Field 13455
  0.003563984,                            !- Field 13456
  Until: 03:00,                           !- Field 13457
  0.003562328,                            !- Field 13458
  Until: 04:00,                           !- Field 13459
  0.00356138,                             !- Field 13460
  Until: 05:00,                           !- Field 13461
  0.0035638,                              !- Field 13462
  Until: 06:00,                           !- Field 13463
  0.003563005,                            !- Field 13464
  Until: 07:00,                           !- Field 13465
  0.0035782,                              !- Field 13466
  Until: 08:00,                           !- Field 13467
  0.160314807,                            !- Field 13468
  Until: 09:00,                           !- Field 13469
  0.344875657,                            !- Field 13470
  Until: 10:00,                           !- Field 13471
  0.234849134,                            !- Field 13472
  Until: 11:00,                           !- Field 13473
  0.179916636,                            !- Field 13474
  Until: 12:00,                           !- Field 13475
  0.122711875,                            !- Field 13476
  Until: 13:00,                           !- Field 13477
  0.056748329,                            !- Field 13478
  Until: 14:00,                           !- Field 13479
  0.094777078,                            !- Field 13480
  Until: 15:00,                           !- Field 13481
  0.005827069,                            !- Field 13482
  Until: 16:00,                           !- Field 13483
  0.003404851,                            !- Field 13484
  Until: 17:00,                           !- Field 13485
  0.003405265,                            !- Field 13486
  Until: 18:00,                           !- Field 13487
  0.112387599,                            !- Field 13488
  Until: 19:00,                           !- Field 13489
  0.341359678,                            !- Field 13490
  Until: 20:00,                           !- Field 13491
  0.119225325,                            !- Field 13492
  Until: 21:00,                           !- Field 13493
  0.225393474,                            !- Field 13494
  Until: 22:00,                           !- Field 13495
  0.262456934,                            !- Field 13496
  Until: 23:00,                           !- Field 13497
  0.127878846,                            !- Field 13498
  Until: 24:00,                           !- Field 13499
  0.017004698,                            !- Field 13500
  Through: 09/28,                         !- Field 13501
  For: AllDays,                           !- Field 13502
  Until: 01:00,                           !- Field 13503
  0.004686297,                            !- Field 13504
  Until: 02:00,                           !- Field 13505
  0.004258356,                            !- Field 13506
  Until: 03:00,                           !- Field 13507
  0.004701382,                            !- Field 13508
  Until: 04:00,                           !- Field 13509
  0.004266326,                            !- Field 13510
  Until: 05:00,                           !- Field 13511
  0.004172969,                            !- Field 13512
  Until: 06:00,                           !- Field 13513
  0.003714644,                            !- Field 13514
  Until: 07:00,                           !- Field 13515
  0.00367001,                             !- Field 13516
  Until: 08:00,                           !- Field 13517
  0.003434473,                            !- Field 13518
  Until: 09:00,                           !- Field 13519
  0.003406175,                            !- Field 13520
  Until: 10:00,                           !- Field 13521
  0.003498888,                            !- Field 13522
  Until: 11:00,                           !- Field 13523
  0.239531885,                            !- Field 13524
  Until: 12:00,                           !- Field 13525
  0.004693509,                            !- Field 13526
  Until: 13:00,                           !- Field 13527
  0.00602853,                             !- Field 13528
  Until: 14:00,                           !- Field 13529
  0.124925504,                            !- Field 13530
  Until: 15:00,                           !- Field 13531
  0.003998657,                            !- Field 13532
  Until: 16:00,                           !- Field 13533
  0.003712196,                            !- Field 13534
  Until: 17:00,                           !- Field 13535
  0.003572889,                            !- Field 13536
  Until: 18:00,                           !- Field 13537
  0.056421261,                            !- Field 13538
  Until: 19:00,                           !- Field 13539
  0.248562636,                            !- Field 13540
  Until: 20:00,                           !- Field 13541
  0.204312668,                            !- Field 13542
  Until: 21:00,                           !- Field 13543
  0.199248641,                            !- Field 13544
  Until: 22:00,                           !- Field 13545
  0.489026518,                            !- Field 13546
  Until: 23:00,                           !- Field 13547
  0.102110077,                            !- Field 13548
  Until: 24:00,                           !- Field 13549
  0.111065907,                            !- Field 13550
  Through: 09/29,                         !- Field 13551
  For: AllDays,                           !- Field 13552
  Until: 01:00,                           !- Field 13553
  0.110291169,                            !- Field 13554
  Until: 02:00,                           !- Field 13555
  0.044375682,                            !- Field 13556
  Until: 03:00,                           !- Field 13557
  0.005236651,                            !- Field 13558
  Until: 04:00,                           !- Field 13559
  0.005815848,                            !- Field 13560
  Until: 05:00,                           !- Field 13561
  0.005247482,                            !- Field 13562
  Until: 06:00,                           !- Field 13563
  0.005794191,                            !- Field 13564
  Until: 07:00,                           !- Field 13565
  0.004821729,                            !- Field 13566
  Until: 08:00,                           !- Field 13567
  0.076209604,                            !- Field 13568
  Until: 09:00,                           !- Field 13569
  0.159734105,                            !- Field 13570
  Until: 10:00,                           !- Field 13571
  0.06429098,                             !- Field 13572
  Until: 11:00,                           !- Field 13573
  0.163978395,                            !- Field 13574
  Until: 12:00,                           !- Field 13575
  0.10805796,                             !- Field 13576
  Until: 13:00,                           !- Field 13577
  0.114945311,                            !- Field 13578
  Until: 14:00,                           !- Field 13579
  0.096537525,                            !- Field 13580
  Until: 15:00,                           !- Field 13581
  0.078894299,                            !- Field 13582
  Until: 16:00,                           !- Field 13583
  0.00356149,                             !- Field 13584
  Until: 17:00,                           !- Field 13585
  0.004316207,                            !- Field 13586
  Until: 18:00,                           !- Field 13587
  0.096907175,                            !- Field 13588
  Until: 19:00,                           !- Field 13589
  0.187730375,                            !- Field 13590
  Until: 20:00,                           !- Field 13591
  0.340736368,                            !- Field 13592
  Until: 21:00,                           !- Field 13593
  0.320914209,                            !- Field 13594
  Until: 22:00,                           !- Field 13595
  0.163071649,                            !- Field 13596
  Until: 23:00,                           !- Field 13597
  0.035323007,                            !- Field 13598
  Until: 24:00,                           !- Field 13599
  0.003558432,                            !- Field 13600
  Through: 09/30,                         !- Field 13601
  For: AllDays,                           !- Field 13602
  Until: 01:00,                           !- Field 13603
  0.002990724,                            !- Field 13604
  Until: 02:00,                           !- Field 13605
  0.002987805,                            !- Field 13606
  Until: 03:00,                           !- Field 13607
  0.002988142,                            !- Field 13608
  Until: 04:00,                           !- Field 13609
  0.002990133,                            !- Field 13610
  Until: 05:00,                           !- Field 13611
  0.039303422,                            !- Field 13612
  Until: 06:00,                           !- Field 13613
  0.062598814,                            !- Field 13614
  Until: 07:00,                           !- Field 13615
  0.00300371,                             !- Field 13616
  Until: 08:00,                           !- Field 13617
  0.098293859,                            !- Field 13618
  Until: 09:00,                           !- Field 13619
  0.129094006,                            !- Field 13620
  Until: 10:00,                           !- Field 13621
  0.004554387,                            !- Field 13622
  Until: 11:00,                           !- Field 13623
  0.003785561,                            !- Field 13624
  Until: 12:00,                           !- Field 13625
  0.004137316,                            !- Field 13626
  Until: 13:00,                           !- Field 13627
  0.003804184,                            !- Field 13628
  Until: 14:00,                           !- Field 13629
  0.121064479,                            !- Field 13630
  Until: 15:00,                           !- Field 13631
  0.124366058,                            !- Field 13632
  Until: 16:00,                           !- Field 13633
  0.005886471,                            !- Field 13634
  Until: 17:00,                           !- Field 13635
  0.026985831,                            !- Field 13636
  Until: 18:00,                           !- Field 13637
  0.116743148,                            !- Field 13638
  Until: 19:00,                           !- Field 13639
  0.13151231,                             !- Field 13640
  Until: 20:00,                           !- Field 13641
  0.100609197,                            !- Field 13642
  Until: 21:00,                           !- Field 13643
  0.131131657,                            !- Field 13644
  Until: 22:00,                           !- Field 13645
  0.270752302,                            !- Field 13646
  Until: 23:00,                           !- Field 13647
  0.117065079,                            !- Field 13648
  Until: 24:00,                           !- Field 13649
  0.003862395,                            !- Field 13650
  Through: 10/01,                         !- Field 13651
  For: AllDays,                           !- Field 13652
  Until: 01:00,                           !- Field 13653
  0.287867411,                            !- Field 13654
  Until: 02:00,                           !- Field 13655
  0.108023447,                            !- Field 13656
  Until: 03:00,                           !- Field 13657
  0.020086652,                            !- Field 13658
  Until: 04:00,                           !- Field 13659
  0.004147242,                            !- Field 13660
  Until: 05:00,                           !- Field 13661
  0.004160814,                            !- Field 13662
  Until: 06:00,                           !- Field 13663
  0.004126998,                            !- Field 13664
  Until: 07:00,                           !- Field 13665
  0.003927828,                            !- Field 13666
  Until: 08:00,                           !- Field 13667
  0.003982739,                            !- Field 13668
  Until: 09:00,                           !- Field 13669
  0.045300472,                            !- Field 13670
  Until: 10:00,                           !- Field 13671
  0.071896711,                            !- Field 13672
  Until: 11:00,                           !- Field 13673
  0.217588575,                            !- Field 13674
  Until: 12:00,                           !- Field 13675
  0.173807654,                            !- Field 13676
  Until: 13:00,                           !- Field 13677
  0.068263411,                            !- Field 13678
  Until: 14:00,                           !- Field 13679
  0.054571841,                            !- Field 13680
  Until: 15:00,                           !- Field 13681
  0.16170377,                             !- Field 13682
  Until: 16:00,                           !- Field 13683
  0.179212074,                            !- Field 13684
  Until: 17:00,                           !- Field 13685
  0.184133133,                            !- Field 13686
  Until: 18:00,                           !- Field 13687
  0.181471099,                            !- Field 13688
  Until: 19:00,                           !- Field 13689
  0.06640463,                             !- Field 13690
  Until: 20:00,                           !- Field 13691
  0.136701277,                            !- Field 13692
  Until: 21:00,                           !- Field 13693
  0.005714662,                            !- Field 13694
  Until: 22:00,                           !- Field 13695
  0.004170518,                            !- Field 13696
  Until: 23:00,                           !- Field 13697
  0.01583244,                             !- Field 13698
  Until: 24:00,                           !- Field 13699
  0.11422212,                             !- Field 13700
  Through: 10/02,                         !- Field 13701
  For: AllDays,                           !- Field 13702
  Until: 01:00,                           !- Field 13703
  0.113481353,                            !- Field 13704
  Until: 02:00,                           !- Field 13705
  0.081352156,                            !- Field 13706
  Until: 03:00,                           !- Field 13707
  0.044941334,                            !- Field 13708
  Until: 04:00,                           !- Field 13709
  0.003550628,                            !- Field 13710
  Until: 05:00,                           !- Field 13711
  0.004070003,                            !- Field 13712
  Until: 06:00,                           !- Field 13713
  0.033373745,                            !- Field 13714
  Until: 07:00,                           !- Field 13715
  0.067462102,                            !- Field 13716
  Until: 08:00,                           !- Field 13717
  0.002878618,                            !- Field 13718
  Until: 09:00,                           !- Field 13719
  0.124356081,                            !- Field 13720
  Until: 10:00,                           !- Field 13721
  0.116695233,                            !- Field 13722
  Until: 11:00,                           !- Field 13723
  0.170930974,                            !- Field 13724
  Until: 12:00,                           !- Field 13725
  0.222658581,                            !- Field 13726
  Until: 13:00,                           !- Field 13727
  0.456037982,                            !- Field 13728
  Until: 14:00,                           !- Field 13729
  0.177034948,                            !- Field 13730
  Until: 15:00,                           !- Field 13731
  0.276787627,                            !- Field 13732
  Until: 16:00,                           !- Field 13733
  0.286933036,                            !- Field 13734
  Until: 17:00,                           !- Field 13735
  0.449986547,                            !- Field 13736
  Until: 18:00,                           !- Field 13737
  0.163970272,                            !- Field 13738
  Until: 19:00,                           !- Field 13739
  0.16137088,                             !- Field 13740
  Until: 20:00,                           !- Field 13741
  0.162880265,                            !- Field 13742
  Until: 21:00,                           !- Field 13743
  0.226484748,                            !- Field 13744
  Until: 22:00,                           !- Field 13745
  0.498167692,                            !- Field 13746
  Until: 23:00,                           !- Field 13747
  0.199861784,                            !- Field 13748
  Until: 24:00,                           !- Field 13749
  0.189719842,                            !- Field 13750
  Through: 10/03,                         !- Field 13751
  For: AllDays,                           !- Field 13752
  Until: 01:00,                           !- Field 13753
  0.006059046,                            !- Field 13754
  Until: 02:00,                           !- Field 13755
  0.006477491,                            !- Field 13756
  Until: 03:00,                           !- Field 13757
  0.006146209,                            !- Field 13758
  Until: 04:00,                           !- Field 13759
  0.006627747,                            !- Field 13760
  Until: 05:00,                           !- Field 13761
  0.007044781,                            !- Field 13762
  Until: 06:00,                           !- Field 13763
  0.006516596,                            !- Field 13764
  Until: 07:00,                           !- Field 13765
  0.006350492,                            !- Field 13766
  Until: 08:00,                           !- Field 13767
  0.084318713,                            !- Field 13768
  Until: 09:00,                           !- Field 13769
  0.28474179,                             !- Field 13770
  Until: 10:00,                           !- Field 13771
  0.190693743,                            !- Field 13772
  Until: 11:00,                           !- Field 13773
  0.269255306,                            !- Field 13774
  Until: 12:00,                           !- Field 13775
  0.167051573,                            !- Field 13776
  Until: 13:00,                           !- Field 13777
  0.020017296,                            !- Field 13778
  Until: 14:00,                           !- Field 13779
  0.122944567,                            !- Field 13780
  Until: 15:00,                           !- Field 13781
  0.008477148,                            !- Field 13782
  Until: 16:00,                           !- Field 13783
  0.007059021,                            !- Field 13784
  Until: 17:00,                           !- Field 13785
  0.036680079,                            !- Field 13786
  Until: 18:00,                           !- Field 13787
  0.112907348,                            !- Field 13788
  Until: 19:00,                           !- Field 13789
  0.256673053,                            !- Field 13790
  Until: 20:00,                           !- Field 13791
  0.204586652,                            !- Field 13792
  Until: 21:00,                           !- Field 13793
  0.184910475,                            !- Field 13794
  Until: 22:00,                           !- Field 13795
  0.318590537,                            !- Field 13796
  Until: 23:00,                           !- Field 13797
  0.163729497,                            !- Field 13798
  Until: 24:00,                           !- Field 13799
  0.085346321,                            !- Field 13800
  Through: 10/04,                         !- Field 13801
  For: AllDays,                           !- Field 13802
  Until: 01:00,                           !- Field 13803
  0.024982471,                            !- Field 13804
  Until: 02:00,                           !- Field 13805
  0.005196369,                            !- Field 13806
  Until: 03:00,                           !- Field 13807
  0.005463134,                            !- Field 13808
  Until: 04:00,                           !- Field 13809
  0.005181089,                            !- Field 13810
  Until: 05:00,                           !- Field 13811
  0.005075735,                            !- Field 13812
  Until: 06:00,                           !- Field 13813
  0.004711044,                            !- Field 13814
  Until: 07:00,                           !- Field 13815
  0.045421091,                            !- Field 13816
  Until: 08:00,                           !- Field 13817
  0.15824697,                             !- Field 13818
  Until: 09:00,                           !- Field 13819
  0.250323764,                            !- Field 13820
  Until: 10:00,                           !- Field 13821
  0.155684601,                            !- Field 13822
  Until: 11:00,                           !- Field 13823
  0.044753141,                            !- Field 13824
  Until: 12:00,                           !- Field 13825
  0.005315128,                            !- Field 13826
  Until: 13:00,                           !- Field 13827
  0.005794949,                            !- Field 13828
  Until: 14:00,                           !- Field 13829
  0.160238061,                            !- Field 13830
  Until: 15:00,                           !- Field 13831
  0.135161373,                            !- Field 13832
  Until: 16:00,                           !- Field 13833
  0.005645951,                            !- Field 13834
  Until: 17:00,                           !- Field 13835
  0.017567944,                            !- Field 13836
  Until: 18:00,                           !- Field 13837
  0.129789361,                            !- Field 13838
  Until: 19:00,                           !- Field 13839
  0.327046336,                            !- Field 13840
  Until: 20:00,                           !- Field 13841
  0.484624727,                            !- Field 13842
  Until: 21:00,                           !- Field 13843
  0.340412424,                            !- Field 13844
  Until: 22:00,                           !- Field 13845
  0.229129508,                            !- Field 13846
  Until: 23:00,                           !- Field 13847
  0.036970651,                            !- Field 13848
  Until: 24:00,                           !- Field 13849
  0.006188187,                            !- Field 13850
  Through: 10/05,                         !- Field 13851
  For: AllDays,                           !- Field 13852
  Until: 01:00,                           !- Field 13853
  0.007711861,                            !- Field 13854
  Until: 02:00,                           !- Field 13855
  0.007483511,                            !- Field 13856
  Until: 03:00,                           !- Field 13857
  0.00771551,                             !- Field 13858
  Until: 04:00,                           !- Field 13859
  0.00745168,                             !- Field 13860
  Until: 05:00,                           !- Field 13861
  0.007004406,                            !- Field 13862
  Until: 06:00,                           !- Field 13863
  0.005906089,                            !- Field 13864
  Until: 07:00,                           !- Field 13865
  0.004453348,                            !- Field 13866
  Until: 08:00,                           !- Field 13867
  0.1498639,                              !- Field 13868
  Until: 09:00,                           !- Field 13869
  0.17879176,                             !- Field 13870
  Until: 10:00,                           !- Field 13871
  0.003908041,                            !- Field 13872
  Until: 11:00,                           !- Field 13873
  0.068883021,                            !- Field 13874
  Until: 12:00,                           !- Field 13875
  0.069773709,                            !- Field 13876
  Until: 13:00,                           !- Field 13877
  0.003391584,                            !- Field 13878
  Until: 14:00,                           !- Field 13879
  0.003393538,                            !- Field 13880
  Until: 15:00,                           !- Field 13881
  0.003353396,                            !- Field 13882
  Until: 16:00,                           !- Field 13883
  0.003228664,                            !- Field 13884
  Until: 17:00,                           !- Field 13885
  0.003121459,                            !- Field 13886
  Until: 18:00,                           !- Field 13887
  0.011145725,                            !- Field 13888
  Until: 19:00,                           !- Field 13889
  0.127091097,                            !- Field 13890
  Until: 20:00,                           !- Field 13891
  0.247647058,                            !- Field 13892
  Until: 21:00,                           !- Field 13893
  0.155115039,                            !- Field 13894
  Until: 22:00,                           !- Field 13895
  0.109737841,                            !- Field 13896
  Until: 23:00,                           !- Field 13897
  0.100963065,                            !- Field 13898
  Until: 24:00,                           !- Field 13899
  0.092423978,                            !- Field 13900
  Through: 10/06,                         !- Field 13901
  For: AllDays,                           !- Field 13902
  Until: 01:00,                           !- Field 13903
  0.040406658,                            !- Field 13904
  Until: 02:00,                           !- Field 13905
  0.000879956,                            !- Field 13906
  Until: 03:00,                           !- Field 13907
  0.000881421,                            !- Field 13908
  Until: 04:00,                           !- Field 13909
  0.000880134,                            !- Field 13910
  Until: 05:00,                           !- Field 13911
  0.00087778,                             !- Field 13912
  Until: 06:00,                           !- Field 13913
  0.000878676,                            !- Field 13914
  Until: 07:00,                           !- Field 13915
  0.000802145,                            !- Field 13916
  Until: 08:00,                           !- Field 13917
  0.196177395,                            !- Field 13918
  Until: 09:00,                           !- Field 13919
  0.334869876,                            !- Field 13920
  Until: 10:00,                           !- Field 13921
  0.278367023,                            !- Field 13922
  Until: 11:00,                           !- Field 13923
  0.027264089,                            !- Field 13924
  Until: 12:00,                           !- Field 13925
  0.000894749,                            !- Field 13926
  Until: 13:00,                           !- Field 13927
  0.077704689,                            !- Field 13928
  Until: 14:00,                           !- Field 13929
  0.14339309,                             !- Field 13930
  Until: 15:00,                           !- Field 13931
  0.001915782,                            !- Field 13932
  Until: 16:00,                           !- Field 13933
  0.00093046,                             !- Field 13934
  Until: 17:00,                           !- Field 13935
  0.010402312,                            !- Field 13936
  Until: 18:00,                           !- Field 13937
  0.103944344,                            !- Field 13938
  Until: 19:00,                           !- Field 13939
  0.423897696,                            !- Field 13940
  Until: 20:00,                           !- Field 13941
  0.175085709,                            !- Field 13942
  Until: 21:00,                           !- Field 13943
  0.206632959,                            !- Field 13944
  Until: 22:00,                           !- Field 13945
  0.089619315,                            !- Field 13946
  Until: 23:00,                           !- Field 13947
  0.003071969,                            !- Field 13948
  Until: 24:00,                           !- Field 13949
  0.002671966,                            !- Field 13950
  Through: 10/07,                         !- Field 13951
  For: AllDays,                           !- Field 13952
  Until: 01:00,                           !- Field 13953
  0.003005313,                            !- Field 13954
  Until: 02:00,                           !- Field 13955
  0.002714965,                            !- Field 13956
  Until: 03:00,                           !- Field 13957
  0.002987495,                            !- Field 13958
  Until: 04:00,                           !- Field 13959
  0.002761965,                            !- Field 13960
  Until: 05:00,                           !- Field 13961
  0.001920834,                            !- Field 13962
  Until: 06:00,                           !- Field 13963
  0.001318973,                            !- Field 13964
  Until: 07:00,                           !- Field 13965
  0.0012537,                              !- Field 13966
  Until: 08:00,                           !- Field 13967
  0.085526168,                            !- Field 13968
  Until: 09:00,                           !- Field 13969
  0.22947562,                             !- Field 13970
  Until: 10:00,                           !- Field 13971
  0.012747319,                            !- Field 13972
  Until: 11:00,                           !- Field 13973
  0.001793924,                            !- Field 13974
  Until: 12:00,                           !- Field 13975
  0.003624651,                            !- Field 13976
  Until: 13:00,                           !- Field 13977
  0.079575021,                            !- Field 13978
  Until: 14:00,                           !- Field 13979
  0.047126885,                            !- Field 13980
  Until: 15:00,                           !- Field 13981
  0.124374279,                            !- Field 13982
  Until: 16:00,                           !- Field 13983
  0.037089324,                            !- Field 13984
  Until: 17:00,                           !- Field 13985
  0.159535849,                            !- Field 13986
  Until: 18:00,                           !- Field 13987
  0.038985905,                            !- Field 13988
  Until: 19:00,                           !- Field 13989
  0.150844215,                            !- Field 13990
  Until: 20:00,                           !- Field 13991
  0.374188049,                            !- Field 13992
  Until: 21:00,                           !- Field 13993
  0.36850888,                             !- Field 13994
  Until: 22:00,                           !- Field 13995
  0.274199548,                            !- Field 13996
  Until: 23:00,                           !- Field 13997
  0.340316189,                            !- Field 13998
  Until: 24:00,                           !- Field 13999
  0.17734477,                             !- Field 14000
  Through: 10/08,                         !- Field 14001
  For: AllDays,                           !- Field 14002
  Until: 01:00,                           !- Field 14003
  0.287867411,                            !- Field 14004
  Until: 02:00,                           !- Field 14005
  0.108023447,                            !- Field 14006
  Until: 03:00,                           !- Field 14007
  0.020086652,                            !- Field 14008
  Until: 04:00,                           !- Field 14009
  0.004147242,                            !- Field 14010
  Until: 05:00,                           !- Field 14011
  0.004160814,                            !- Field 14012
  Until: 06:00,                           !- Field 14013
  0.004126998,                            !- Field 14014
  Until: 07:00,                           !- Field 14015
  0.003927828,                            !- Field 14016
  Until: 08:00,                           !- Field 14017
  0.003982739,                            !- Field 14018
  Until: 09:00,                           !- Field 14019
  0.045300472,                            !- Field 14020
  Until: 10:00,                           !- Field 14021
  0.071896711,                            !- Field 14022
  Until: 11:00,                           !- Field 14023
  0.217588575,                            !- Field 14024
  Until: 12:00,                           !- Field 14025
  0.173807654,                            !- Field 14026
  Until: 13:00,                           !- Field 14027
  0.068263411,                            !- Field 14028
  Until: 14:00,                           !- Field 14029
  0.054571841,                            !- Field 14030
  Until: 15:00,                           !- Field 14031
  0.16170377,                             !- Field 14032
  Until: 16:00,                           !- Field 14033
  0.179212074,                            !- Field 14034
  Until: 17:00,                           !- Field 14035
  0.184133133,                            !- Field 14036
  Until: 18:00,                           !- Field 14037
  0.181471099,                            !- Field 14038
  Until: 19:00,                           !- Field 14039
  0.06640463,                             !- Field 14040
  Until: 20:00,                           !- Field 14041
  0.136701277,                            !- Field 14042
  Until: 21:00,                           !- Field 14043
  0.005714662,                            !- Field 14044
  Until: 22:00,                           !- Field 14045
  0.004170518,                            !- Field 14046
  Until: 23:00,                           !- Field 14047
  0.01583244,                             !- Field 14048
  Until: 24:00,                           !- Field 14049
  0.11422212,                             !- Field 14050
  Through: 10/09,                         !- Field 14051
  For: AllDays,                           !- Field 14052
  Until: 01:00,                           !- Field 14053
  0.113481353,                            !- Field 14054
  Until: 02:00,                           !- Field 14055
  0.081352156,                            !- Field 14056
  Until: 03:00,                           !- Field 14057
  0.044941334,                            !- Field 14058
  Until: 04:00,                           !- Field 14059
  0.003550628,                            !- Field 14060
  Until: 05:00,                           !- Field 14061
  0.004070003,                            !- Field 14062
  Until: 06:00,                           !- Field 14063
  0.033373745,                            !- Field 14064
  Until: 07:00,                           !- Field 14065
  0.067462102,                            !- Field 14066
  Until: 08:00,                           !- Field 14067
  0.002878618,                            !- Field 14068
  Until: 09:00,                           !- Field 14069
  0.124356081,                            !- Field 14070
  Until: 10:00,                           !- Field 14071
  0.116695233,                            !- Field 14072
  Until: 11:00,                           !- Field 14073
  0.170930974,                            !- Field 14074
  Until: 12:00,                           !- Field 14075
  0.222658581,                            !- Field 14076
  Until: 13:00,                           !- Field 14077
  0.456037982,                            !- Field 14078
  Until: 14:00,                           !- Field 14079
  0.177034948,                            !- Field 14080
  Until: 15:00,                           !- Field 14081
  0.276787627,                            !- Field 14082
  Until: 16:00,                           !- Field 14083
  0.286933036,                            !- Field 14084
  Until: 17:00,                           !- Field 14085
  0.449986547,                            !- Field 14086
  Until: 18:00,                           !- Field 14087
  0.163970272,                            !- Field 14088
  Until: 19:00,                           !- Field 14089
  0.16137088,                             !- Field 14090
  Until: 20:00,                           !- Field 14091
  0.162880265,                            !- Field 14092
  Until: 21:00,                           !- Field 14093
  0.226484748,                            !- Field 14094
  Until: 22:00,                           !- Field 14095
  0.498167692,                            !- Field 14096
  Until: 23:00,                           !- Field 14097
  0.199861784,                            !- Field 14098
  Until: 24:00,                           !- Field 14099
  0.189719842,                            !- Field 14100
  Through: 10/10,                         !- Field 14101
  For: AllDays,                           !- Field 14102
  Until: 01:00,                           !- Field 14103
  0.006059046,                            !- Field 14104
  Until: 02:00,                           !- Field 14105
  0.006477491,                            !- Field 14106
  Until: 03:00,                           !- Field 14107
  0.006146209,                            !- Field 14108
  Until: 04:00,                           !- Field 14109
  0.006627747,                            !- Field 14110
  Until: 05:00,                           !- Field 14111
  0.007044781,                            !- Field 14112
  Until: 06:00,                           !- Field 14113
  0.006516596,                            !- Field 14114
  Until: 07:00,                           !- Field 14115
  0.006350492,                            !- Field 14116
  Until: 08:00,                           !- Field 14117
  0.084318713,                            !- Field 14118
  Until: 09:00,                           !- Field 14119
  0.28474179,                             !- Field 14120
  Until: 10:00,                           !- Field 14121
  0.190693743,                            !- Field 14122
  Until: 11:00,                           !- Field 14123
  0.269255306,                            !- Field 14124
  Until: 12:00,                           !- Field 14125
  0.167051573,                            !- Field 14126
  Until: 13:00,                           !- Field 14127
  0.020017296,                            !- Field 14128
  Until: 14:00,                           !- Field 14129
  0.122944567,                            !- Field 14130
  Until: 15:00,                           !- Field 14131
  0.008477148,                            !- Field 14132
  Until: 16:00,                           !- Field 14133
  0.007059021,                            !- Field 14134
  Until: 17:00,                           !- Field 14135
  0.036680079,                            !- Field 14136
  Until: 18:00,                           !- Field 14137
  0.112907348,                            !- Field 14138
  Until: 19:00,                           !- Field 14139
  0.256673053,                            !- Field 14140
  Until: 20:00,                           !- Field 14141
  0.204586652,                            !- Field 14142
  Until: 21:00,                           !- Field 14143
  0.184910475,                            !- Field 14144
  Until: 22:00,                           !- Field 14145
  0.318590537,                            !- Field 14146
  Until: 23:00,                           !- Field 14147
  0.163729497,                            !- Field 14148
  Until: 24:00,                           !- Field 14149
  0.085346321,                            !- Field 14150
  Through: 10/11,                         !- Field 14151
  For: AllDays,                           !- Field 14152
  Until: 01:00,                           !- Field 14153
  0.024982471,                            !- Field 14154
  Until: 02:00,                           !- Field 14155
  0.005196369,                            !- Field 14156
  Until: 03:00,                           !- Field 14157
  0.005463134,                            !- Field 14158
  Until: 04:00,                           !- Field 14159
  0.005181089,                            !- Field 14160
  Until: 05:00,                           !- Field 14161
  0.005075735,                            !- Field 14162
  Until: 06:00,                           !- Field 14163
  0.004711044,                            !- Field 14164
  Until: 07:00,                           !- Field 14165
  0.045421091,                            !- Field 14166
  Until: 08:00,                           !- Field 14167
  0.15824697,                             !- Field 14168
  Until: 09:00,                           !- Field 14169
  0.250323764,                            !- Field 14170
  Until: 10:00,                           !- Field 14171
  0.155684601,                            !- Field 14172
  Until: 11:00,                           !- Field 14173
  0.044753141,                            !- Field 14174
  Until: 12:00,                           !- Field 14175
  0.005315128,                            !- Field 14176
  Until: 13:00,                           !- Field 14177
  0.005794949,                            !- Field 14178
  Until: 14:00,                           !- Field 14179
  0.160238061,                            !- Field 14180
  Until: 15:00,                           !- Field 14181
  0.135161373,                            !- Field 14182
  Until: 16:00,                           !- Field 14183
  0.005645951,                            !- Field 14184
  Until: 17:00,                           !- Field 14185
  0.017567944,                            !- Field 14186
  Until: 18:00,                           !- Field 14187
  0.129789361,                            !- Field 14188
  Until: 19:00,                           !- Field 14189
  0.327046336,                            !- Field 14190
  Until: 20:00,                           !- Field 14191
  0.484624727,                            !- Field 14192
  Until: 21:00,                           !- Field 14193
  0.340412424,                            !- Field 14194
  Until: 22:00,                           !- Field 14195
  0.229129508,                            !- Field 14196
  Until: 23:00,                           !- Field 14197
  0.036970651,                            !- Field 14198
  Until: 24:00,                           !- Field 14199
  0.006188187,                            !- Field 14200
  Through: 10/12,                         !- Field 14201
  For: AllDays,                           !- Field 14202
  Until: 01:00,                           !- Field 14203
  0.007711861,                            !- Field 14204
  Until: 02:00,                           !- Field 14205
  0.007483511,                            !- Field 14206
  Until: 03:00,                           !- Field 14207
  0.00771551,                             !- Field 14208
  Until: 04:00,                           !- Field 14209
  0.00745168,                             !- Field 14210
  Until: 05:00,                           !- Field 14211
  0.007004406,                            !- Field 14212
  Until: 06:00,                           !- Field 14213
  0.005906089,                            !- Field 14214
  Until: 07:00,                           !- Field 14215
  0.004453348,                            !- Field 14216
  Until: 08:00,                           !- Field 14217
  0.1498639,                              !- Field 14218
  Until: 09:00,                           !- Field 14219
  0.17879176,                             !- Field 14220
  Until: 10:00,                           !- Field 14221
  0.003908041,                            !- Field 14222
  Until: 11:00,                           !- Field 14223
  0.068883021,                            !- Field 14224
  Until: 12:00,                           !- Field 14225
  0.069773709,                            !- Field 14226
  Until: 13:00,                           !- Field 14227
  0.003391584,                            !- Field 14228
  Until: 14:00,                           !- Field 14229
  0.003393538,                            !- Field 14230
  Until: 15:00,                           !- Field 14231
  0.003353396,                            !- Field 14232
  Until: 16:00,                           !- Field 14233
  0.003228664,                            !- Field 14234
  Until: 17:00,                           !- Field 14235
  0.003121459,                            !- Field 14236
  Until: 18:00,                           !- Field 14237
  0.011145725,                            !- Field 14238
  Until: 19:00,                           !- Field 14239
  0.127091097,                            !- Field 14240
  Until: 20:00,                           !- Field 14241
  0.247647058,                            !- Field 14242
  Until: 21:00,                           !- Field 14243
  0.155115039,                            !- Field 14244
  Until: 22:00,                           !- Field 14245
  0.109737841,                            !- Field 14246
  Until: 23:00,                           !- Field 14247
  0.100963065,                            !- Field 14248
  Until: 24:00,                           !- Field 14249
  0.092423978,                            !- Field 14250
  Through: 10/13,                         !- Field 14251
  For: AllDays,                           !- Field 14252
  Until: 01:00,                           !- Field 14253
  0.040406658,                            !- Field 14254
  Until: 02:00,                           !- Field 14255
  0.000879956,                            !- Field 14256
  Until: 03:00,                           !- Field 14257
  0.000881421,                            !- Field 14258
  Until: 04:00,                           !- Field 14259
  0.000880134,                            !- Field 14260
  Until: 05:00,                           !- Field 14261
  0.00087778,                             !- Field 14262
  Until: 06:00,                           !- Field 14263
  0.000878676,                            !- Field 14264
  Until: 07:00,                           !- Field 14265
  0.000802145,                            !- Field 14266
  Until: 08:00,                           !- Field 14267
  0.196177395,                            !- Field 14268
  Until: 09:00,                           !- Field 14269
  0.334869876,                            !- Field 14270
  Until: 10:00,                           !- Field 14271
  0.278367023,                            !- Field 14272
  Until: 11:00,                           !- Field 14273
  0.027264089,                            !- Field 14274
  Until: 12:00,                           !- Field 14275
  0.000894749,                            !- Field 14276
  Until: 13:00,                           !- Field 14277
  0.077704689,                            !- Field 14278
  Until: 14:00,                           !- Field 14279
  0.14339309,                             !- Field 14280
  Until: 15:00,                           !- Field 14281
  0.001915782,                            !- Field 14282
  Until: 16:00,                           !- Field 14283
  0.00093046,                             !- Field 14284
  Until: 17:00,                           !- Field 14285
  0.010402312,                            !- Field 14286
  Until: 18:00,                           !- Field 14287
  0.103944344,                            !- Field 14288
  Until: 19:00,                           !- Field 14289
  0.423897696,                            !- Field 14290
  Until: 20:00,                           !- Field 14291
  0.175085709,                            !- Field 14292
  Until: 21:00,                           !- Field 14293
  0.206632959,                            !- Field 14294
  Until: 22:00,                           !- Field 14295
  0.089619315,                            !- Field 14296
  Until: 23:00,                           !- Field 14297
  0.003071969,                            !- Field 14298
  Until: 24:00,                           !- Field 14299
  0.002671966,                            !- Field 14300
  Through: 10/14,                         !- Field 14301
  For: AllDays,                           !- Field 14302
  Until: 01:00,                           !- Field 14303
  0.003005313,                            !- Field 14304
  Until: 02:00,                           !- Field 14305
  0.002714965,                            !- Field 14306
  Until: 03:00,                           !- Field 14307
  0.002987495,                            !- Field 14308
  Until: 04:00,                           !- Field 14309
  0.002761965,                            !- Field 14310
  Until: 05:00,                           !- Field 14311
  0.001920834,                            !- Field 14312
  Until: 06:00,                           !- Field 14313
  0.001318973,                            !- Field 14314
  Until: 07:00,                           !- Field 14315
  0.0012537,                              !- Field 14316
  Until: 08:00,                           !- Field 14317
  0.085526168,                            !- Field 14318
  Until: 09:00,                           !- Field 14319
  0.22947562,                             !- Field 14320
  Until: 10:00,                           !- Field 14321
  0.012747319,                            !- Field 14322
  Until: 11:00,                           !- Field 14323
  0.001793924,                            !- Field 14324
  Until: 12:00,                           !- Field 14325
  0.003624651,                            !- Field 14326
  Until: 13:00,                           !- Field 14327
  0.079575021,                            !- Field 14328
  Until: 14:00,                           !- Field 14329
  0.047126885,                            !- Field 14330
  Until: 15:00,                           !- Field 14331
  0.124374279,                            !- Field 14332
  Until: 16:00,                           !- Field 14333
  0.037089324,                            !- Field 14334
  Until: 17:00,                           !- Field 14335
  0.159535849,                            !- Field 14336
  Until: 18:00,                           !- Field 14337
  0.038985905,                            !- Field 14338
  Until: 19:00,                           !- Field 14339
  0.150844215,                            !- Field 14340
  Until: 20:00,                           !- Field 14341
  0.374188049,                            !- Field 14342
  Until: 21:00,                           !- Field 14343
  0.36850888,                             !- Field 14344
  Until: 22:00,                           !- Field 14345
  0.274199548,                            !- Field 14346
  Until: 23:00,                           !- Field 14347
  0.340316189,                            !- Field 14348
  Until: 24:00,                           !- Field 14349
  0.17734477,                             !- Field 14350
  Through: 10/15,                         !- Field 14351
  For: AllDays,                           !- Field 14352
  Until: 01:00,                           !- Field 14353
  0.287867411,                            !- Field 14354
  Until: 02:00,                           !- Field 14355
  0.108023447,                            !- Field 14356
  Until: 03:00,                           !- Field 14357
  0.020086652,                            !- Field 14358
  Until: 04:00,                           !- Field 14359
  0.004147242,                            !- Field 14360
  Until: 05:00,                           !- Field 14361
  0.004160814,                            !- Field 14362
  Until: 06:00,                           !- Field 14363
  0.004126998,                            !- Field 14364
  Until: 07:00,                           !- Field 14365
  0.003927828,                            !- Field 14366
  Until: 08:00,                           !- Field 14367
  0.003982739,                            !- Field 14368
  Until: 09:00,                           !- Field 14369
  0.045300472,                            !- Field 14370
  Until: 10:00,                           !- Field 14371
  0.071896711,                            !- Field 14372
  Until: 11:00,                           !- Field 14373
  0.217588575,                            !- Field 14374
  Until: 12:00,                           !- Field 14375
  0.173807654,                            !- Field 14376
  Until: 13:00,                           !- Field 14377
  0.068263411,                            !- Field 14378
  Until: 14:00,                           !- Field 14379
  0.054571841,                            !- Field 14380
  Until: 15:00,                           !- Field 14381
  0.16170377,                             !- Field 14382
  Until: 16:00,                           !- Field 14383
  0.179212074,                            !- Field 14384
  Until: 17:00,                           !- Field 14385
  0.184133133,                            !- Field 14386
  Until: 18:00,                           !- Field 14387
  0.181471099,                            !- Field 14388
  Until: 19:00,                           !- Field 14389
  0.06640463,                             !- Field 14390
  Until: 20:00,                           !- Field 14391
  0.136701277,                            !- Field 14392
  Until: 21:00,                           !- Field 14393
  0.005714662,                            !- Field 14394
  Until: 22:00,                           !- Field 14395
  0.004170518,                            !- Field 14396
  Until: 23:00,                           !- Field 14397
  0.01583244,                             !- Field 14398
  Until: 24:00,                           !- Field 14399
  0.11422212,                             !- Field 14400
  Through: 10/16,                         !- Field 14401
  For: AllDays,                           !- Field 14402
  Until: 01:00,                           !- Field 14403
  0.113481353,                            !- Field 14404
  Until: 02:00,                           !- Field 14405
  0.081352156,                            !- Field 14406
  Until: 03:00,                           !- Field 14407
  0.044941334,                            !- Field 14408
  Until: 04:00,                           !- Field 14409
  0.003550628,                            !- Field 14410
  Until: 05:00,                           !- Field 14411
  0.004070003,                            !- Field 14412
  Until: 06:00,                           !- Field 14413
  0.033373745,                            !- Field 14414
  Until: 07:00,                           !- Field 14415
  0.067462102,                            !- Field 14416
  Until: 08:00,                           !- Field 14417
  0.002878618,                            !- Field 14418
  Until: 09:00,                           !- Field 14419
  0.124356081,                            !- Field 14420
  Until: 10:00,                           !- Field 14421
  0.116695233,                            !- Field 14422
  Until: 11:00,                           !- Field 14423
  0.170930974,                            !- Field 14424
  Until: 12:00,                           !- Field 14425
  0.222658581,                            !- Field 14426
  Until: 13:00,                           !- Field 14427
  0.456037982,                            !- Field 14428
  Until: 14:00,                           !- Field 14429
  0.177034948,                            !- Field 14430
  Until: 15:00,                           !- Field 14431
  0.276787627,                            !- Field 14432
  Until: 16:00,                           !- Field 14433
  0.286933036,                            !- Field 14434
  Until: 17:00,                           !- Field 14435
  0.449986547,                            !- Field 14436
  Until: 18:00,                           !- Field 14437
  0.163970272,                            !- Field 14438
  Until: 19:00,                           !- Field 14439
  0.16137088,                             !- Field 14440
  Until: 20:00,                           !- Field 14441
  0.162880265,                            !- Field 14442
  Until: 21:00,                           !- Field 14443
  0.226484748,                            !- Field 14444
  Until: 22:00,                           !- Field 14445
  0.498167692,                            !- Field 14446
  Until: 23:00,                           !- Field 14447
  0.199861784,                            !- Field 14448
  Until: 24:00,                           !- Field 14449
  0.189719842,                            !- Field 14450
  Through: 10/17,                         !- Field 14451
  For: AllDays,                           !- Field 14452
  Until: 01:00,                           !- Field 14453
  0.006059046,                            !- Field 14454
  Until: 02:00,                           !- Field 14455
  0.006477491,                            !- Field 14456
  Until: 03:00,                           !- Field 14457
  0.006146209,                            !- Field 14458
  Until: 04:00,                           !- Field 14459
  0.006627747,                            !- Field 14460
  Until: 05:00,                           !- Field 14461
  0.007044781,                            !- Field 14462
  Until: 06:00,                           !- Field 14463
  0.006516596,                            !- Field 14464
  Until: 07:00,                           !- Field 14465
  0.006350492,                            !- Field 14466
  Until: 08:00,                           !- Field 14467
  0.084318713,                            !- Field 14468
  Until: 09:00,                           !- Field 14469
  0.28474179,                             !- Field 14470
  Until: 10:00,                           !- Field 14471
  0.190693743,                            !- Field 14472
  Until: 11:00,                           !- Field 14473
  0.269255306,                            !- Field 14474
  Until: 12:00,                           !- Field 14475
  0.167051573,                            !- Field 14476
  Until: 13:00,                           !- Field 14477
  0.020017296,                            !- Field 14478
  Until: 14:00,                           !- Field 14479
  0.122944567,                            !- Field 14480
  Until: 15:00,                           !- Field 14481
  0.008477148,                            !- Field 14482
  Until: 16:00,                           !- Field 14483
  0.007059021,                            !- Field 14484
  Until: 17:00,                           !- Field 14485
  0.036680079,                            !- Field 14486
  Until: 18:00,                           !- Field 14487
  0.112907348,                            !- Field 14488
  Until: 19:00,                           !- Field 14489
  0.256673053,                            !- Field 14490
  Until: 20:00,                           !- Field 14491
  0.204586652,                            !- Field 14492
  Until: 21:00,                           !- Field 14493
  0.184910475,                            !- Field 14494
  Until: 22:00,                           !- Field 14495
  0.318590537,                            !- Field 14496
  Until: 23:00,                           !- Field 14497
  0.163729497,                            !- Field 14498
  Until: 24:00,                           !- Field 14499
  0.085346321,                            !- Field 14500
  Through: 10/18,                         !- Field 14501
  For: AllDays,                           !- Field 14502
  Until: 01:00,                           !- Field 14503
  0.024982471,                            !- Field 14504
  Until: 02:00,                           !- Field 14505
  0.005196369,                            !- Field 14506
  Until: 03:00,                           !- Field 14507
  0.005463134,                            !- Field 14508
  Until: 04:00,                           !- Field 14509
  0.005181089,                            !- Field 14510
  Until: 05:00,                           !- Field 14511
  0.005075735,                            !- Field 14512
  Until: 06:00,                           !- Field 14513
  0.004711044,                            !- Field 14514
  Until: 07:00,                           !- Field 14515
  0.045421091,                            !- Field 14516
  Until: 08:00,                           !- Field 14517
  0.15824697,                             !- Field 14518
  Until: 09:00,                           !- Field 14519
  0.250323764,                            !- Field 14520
  Until: 10:00,                           !- Field 14521
  0.155684601,                            !- Field 14522
  Until: 11:00,                           !- Field 14523
  0.044753141,                            !- Field 14524
  Until: 12:00,                           !- Field 14525
  0.005315128,                            !- Field 14526
  Until: 13:00,                           !- Field 14527
  0.005794949,                            !- Field 14528
  Until: 14:00,                           !- Field 14529
  0.160238061,                            !- Field 14530
  Until: 15:00,                           !- Field 14531
  0.135161373,                            !- Field 14532
  Until: 16:00,                           !- Field 14533
  0.005645951,                            !- Field 14534
  Until: 17:00,                           !- Field 14535
  0.017567944,                            !- Field 14536
  Until: 18:00,                           !- Field 14537
  0.129789361,                            !- Field 14538
  Until: 19:00,                           !- Field 14539
  0.327046336,                            !- Field 14540
  Until: 20:00,                           !- Field 14541
  0.484624727,                            !- Field 14542
  Until: 21:00,                           !- Field 14543
  0.340412424,                            !- Field 14544
  Until: 22:00,                           !- Field 14545
  0.229129508,                            !- Field 14546
  Until: 23:00,                           !- Field 14547
  0.036970651,                            !- Field 14548
  Until: 24:00,                           !- Field 14549
  0.006188187,                            !- Field 14550
  Through: 10/19,                         !- Field 14551
  For: AllDays,                           !- Field 14552
  Until: 01:00,                           !- Field 14553
  0.007711861,                            !- Field 14554
  Until: 02:00,                           !- Field 14555
  0.007483511,                            !- Field 14556
  Until: 03:00,                           !- Field 14557
  0.00771551,                             !- Field 14558
  Until: 04:00,                           !- Field 14559
  0.00745168,                             !- Field 14560
  Until: 05:00,                           !- Field 14561
  0.007004406,                            !- Field 14562
  Until: 06:00,                           !- Field 14563
  0.005906089,                            !- Field 14564
  Until: 07:00,                           !- Field 14565
  0.004453348,                            !- Field 14566
  Until: 08:00,                           !- Field 14567
  0.1498639,                              !- Field 14568
  Until: 09:00,                           !- Field 14569
  0.17879176,                             !- Field 14570
  Until: 10:00,                           !- Field 14571
  0.003908041,                            !- Field 14572
  Until: 11:00,                           !- Field 14573
  0.068883021,                            !- Field 14574
  Until: 12:00,                           !- Field 14575
  0.069773709,                            !- Field 14576
  Until: 13:00,                           !- Field 14577
  0.003391584,                            !- Field 14578
  Until: 14:00,                           !- Field 14579
  0.003393538,                            !- Field 14580
  Until: 15:00,                           !- Field 14581
  0.003353396,                            !- Field 14582
  Until: 16:00,                           !- Field 14583
  0.003228664,                            !- Field 14584
  Until: 17:00,                           !- Field 14585
  0.003121459,                            !- Field 14586
  Until: 18:00,                           !- Field 14587
  0.011145725,                            !- Field 14588
  Until: 19:00,                           !- Field 14589
  0.127091097,                            !- Field 14590
  Until: 20:00,                           !- Field 14591
  0.247647058,                            !- Field 14592
  Until: 21:00,                           !- Field 14593
  0.155115039,                            !- Field 14594
  Until: 22:00,                           !- Field 14595
  0.109737841,                            !- Field 14596
  Until: 23:00,                           !- Field 14597
  0.100963065,                            !- Field 14598
  Until: 24:00,                           !- Field 14599
  0.092423978,                            !- Field 14600
  Through: 10/20,                         !- Field 14601
  For: AllDays,                           !- Field 14602
  Until: 01:00,                           !- Field 14603
  0.040406658,                            !- Field 14604
  Until: 02:00,                           !- Field 14605
  0.000879956,                            !- Field 14606
  Until: 03:00,                           !- Field 14607
  0.000881421,                            !- Field 14608
  Until: 04:00,                           !- Field 14609
  0.000880134,                            !- Field 14610
  Until: 05:00,                           !- Field 14611
  0.00087778,                             !- Field 14612
  Until: 06:00,                           !- Field 14613
  0.000878676,                            !- Field 14614
  Until: 07:00,                           !- Field 14615
  0.000802145,                            !- Field 14616
  Until: 08:00,                           !- Field 14617
  0.196177395,                            !- Field 14618
  Until: 09:00,                           !- Field 14619
  0.334869876,                            !- Field 14620
  Until: 10:00,                           !- Field 14621
  0.278367023,                            !- Field 14622
  Until: 11:00,                           !- Field 14623
  0.027264089,                            !- Field 14624
  Until: 12:00,                           !- Field 14625
  0.000894749,                            !- Field 14626
  Until: 13:00,                           !- Field 14627
  0.077704689,                            !- Field 14628
  Until: 14:00,                           !- Field 14629
  0.14339309,                             !- Field 14630
  Until: 15:00,                           !- Field 14631
  0.001915782,                            !- Field 14632
  Until: 16:00,                           !- Field 14633
  0.00093046,                             !- Field 14634
  Until: 17:00,                           !- Field 14635
  0.010402312,                            !- Field 14636
  Until: 18:00,                           !- Field 14637
  0.103944344,                            !- Field 14638
  Until: 19:00,                           !- Field 14639
  0.423897696,                            !- Field 14640
  Until: 20:00,                           !- Field 14641
  0.175085709,                            !- Field 14642
  Until: 21:00,                           !- Field 14643
  0.206632959,                            !- Field 14644
  Until: 22:00,                           !- Field 14645
  0.089619315,                            !- Field 14646
  Until: 23:00,                           !- Field 14647
  0.003071969,                            !- Field 14648
  Until: 24:00,                           !- Field 14649
  0.002671966,                            !- Field 14650
  Through: 10/21,                         !- Field 14651
  For: AllDays,                           !- Field 14652
  Until: 01:00,                           !- Field 14653
  0.003005313,                            !- Field 14654
  Until: 02:00,                           !- Field 14655
  0.002714965,                            !- Field 14656
  Until: 03:00,                           !- Field 14657
  0.002987495,                            !- Field 14658
  Until: 04:00,                           !- Field 14659
  0.002761965,                            !- Field 14660
  Until: 05:00,                           !- Field 14661
  0.001920834,                            !- Field 14662
  Until: 06:00,                           !- Field 14663
  0.001318973,                            !- Field 14664
  Until: 07:00,                           !- Field 14665
  0.0012537,                              !- Field 14666
  Until: 08:00,                           !- Field 14667
  0.085526168,                            !- Field 14668
  Until: 09:00,                           !- Field 14669
  0.22947562,                             !- Field 14670
  Until: 10:00,                           !- Field 14671
  0.012747319,                            !- Field 14672
  Until: 11:00,                           !- Field 14673
  0.001793924,                            !- Field 14674
  Until: 12:00,                           !- Field 14675
  0.003624651,                            !- Field 14676
  Until: 13:00,                           !- Field 14677
  0.079575021,                            !- Field 14678
  Until: 14:00,                           !- Field 14679
  0.047126885,                            !- Field 14680
  Until: 15:00,                           !- Field 14681
  0.124374279,                            !- Field 14682
  Until: 16:00,                           !- Field 14683
  0.037089324,                            !- Field 14684
  Until: 17:00,                           !- Field 14685
  0.159535849,                            !- Field 14686
  Until: 18:00,                           !- Field 14687
  0.038985905,                            !- Field 14688
  Until: 19:00,                           !- Field 14689
  0.150844215,                            !- Field 14690
  Until: 20:00,                           !- Field 14691
  0.374188049,                            !- Field 14692
  Until: 21:00,                           !- Field 14693
  0.36850888,                             !- Field 14694
  Until: 22:00,                           !- Field 14695
  0.274199548,                            !- Field 14696
  Until: 23:00,                           !- Field 14697
  0.340316189,                            !- Field 14698
  Until: 24:00,                           !- Field 14699
  0.17734477,                             !- Field 14700
  Through: 10/22,                         !- Field 14701
  For: AllDays,                           !- Field 14702
  Until: 01:00,                           !- Field 14703
  0.287867411,                            !- Field 14704
  Until: 02:00,                           !- Field 14705
  0.108023447,                            !- Field 14706
  Until: 03:00,                           !- Field 14707
  0.020086652,                            !- Field 14708
  Until: 04:00,                           !- Field 14709
  0.004147242,                            !- Field 14710
  Until: 05:00,                           !- Field 14711
  0.004160814,                            !- Field 14712
  Until: 06:00,                           !- Field 14713
  0.004126998,                            !- Field 14714
  Until: 07:00,                           !- Field 14715
  0.003927828,                            !- Field 14716
  Until: 08:00,                           !- Field 14717
  0.003982739,                            !- Field 14718
  Until: 09:00,                           !- Field 14719
  0.045300472,                            !- Field 14720
  Until: 10:00,                           !- Field 14721
  0.071896711,                            !- Field 14722
  Until: 11:00,                           !- Field 14723
  0.217588575,                            !- Field 14724
  Until: 12:00,                           !- Field 14725
  0.173807654,                            !- Field 14726
  Until: 13:00,                           !- Field 14727
  0.068263411,                            !- Field 14728
  Until: 14:00,                           !- Field 14729
  0.054571841,                            !- Field 14730
  Until: 15:00,                           !- Field 14731
  0.16170377,                             !- Field 14732
  Until: 16:00,                           !- Field 14733
  0.179212074,                            !- Field 14734
  Until: 17:00,                           !- Field 14735
  0.184133133,                            !- Field 14736
  Until: 18:00,                           !- Field 14737
  0.181471099,                            !- Field 14738
  Until: 19:00,                           !- Field 14739
  0.06640463,                             !- Field 14740
  Until: 20:00,                           !- Field 14741
  0.136701277,                            !- Field 14742
  Until: 21:00,                           !- Field 14743
  0.005714662,                            !- Field 14744
  Until: 22:00,                           !- Field 14745
  0.004170518,                            !- Field 14746
  Until: 23:00,                           !- Field 14747
  0.01583244,                             !- Field 14748
  Until: 24:00,                           !- Field 14749
  0.11422212,                             !- Field 14750
  Through: 10/23,                         !- Field 14751
  For: AllDays,                           !- Field 14752
  Until: 01:00,                           !- Field 14753
  0.113481353,                            !- Field 14754
  Until: 02:00,                           !- Field 14755
  0.081352156,                            !- Field 14756
  Until: 03:00,                           !- Field 14757
  0.044941334,                            !- Field 14758
  Until: 04:00,                           !- Field 14759
  0.003550628,                            !- Field 14760
  Until: 05:00,                           !- Field 14761
  0.004070003,                            !- Field 14762
  Until: 06:00,                           !- Field 14763
  0.033373745,                            !- Field 14764
  Until: 07:00,                           !- Field 14765
  0.067462102,                            !- Field 14766
  Until: 08:00,                           !- Field 14767
  0.002878618,                            !- Field 14768
  Until: 09:00,                           !- Field 14769
  0.124356081,                            !- Field 14770
  Until: 10:00,                           !- Field 14771
  0.116695233,                            !- Field 14772
  Until: 11:00,                           !- Field 14773
  0.170930974,                            !- Field 14774
  Until: 12:00,                           !- Field 14775
  0.222658581,                            !- Field 14776
  Until: 13:00,                           !- Field 14777
  0.456037982,                            !- Field 14778
  Until: 14:00,                           !- Field 14779
  0.177034948,                            !- Field 14780
  Until: 15:00,                           !- Field 14781
  0.276787627,                            !- Field 14782
  Until: 16:00,                           !- Field 14783
  0.286933036,                            !- Field 14784
  Until: 17:00,                           !- Field 14785
  0.449986547,                            !- Field 14786
  Until: 18:00,                           !- Field 14787
  0.163970272,                            !- Field 14788
  Until: 19:00,                           !- Field 14789
  0.16137088,                             !- Field 14790
  Until: 20:00,                           !- Field 14791
  0.162880265,                            !- Field 14792
  Until: 21:00,                           !- Field 14793
  0.226484748,                            !- Field 14794
  Until: 22:00,                           !- Field 14795
  0.498167692,                            !- Field 14796
  Until: 23:00,                           !- Field 14797
  0.199861784,                            !- Field 14798
  Until: 24:00,                           !- Field 14799
  0.189719842,                            !- Field 14800
  Through: 10/24,                         !- Field 14801
  For: AllDays,                           !- Field 14802
  Until: 01:00,                           !- Field 14803
  0.006059046,                            !- Field 14804
  Until: 02:00,                           !- Field 14805
  0.006477491,                            !- Field 14806
  Until: 03:00,                           !- Field 14807
  0.006146209,                            !- Field 14808
  Until: 04:00,                           !- Field 14809
  0.006627747,                            !- Field 14810
  Until: 05:00,                           !- Field 14811
  0.007044781,                            !- Field 14812
  Until: 06:00,                           !- Field 14813
  0.006516596,                            !- Field 14814
  Until: 07:00,                           !- Field 14815
  0.006350492,                            !- Field 14816
  Until: 08:00,                           !- Field 14817
  0.084318713,                            !- Field 14818
  Until: 09:00,                           !- Field 14819
  0.28474179,                             !- Field 14820
  Until: 10:00,                           !- Field 14821
  0.190693743,                            !- Field 14822
  Until: 11:00,                           !- Field 14823
  0.269255306,                            !- Field 14824
  Until: 12:00,                           !- Field 14825
  0.167051573,                            !- Field 14826
  Until: 13:00,                           !- Field 14827
  0.020017296,                            !- Field 14828
  Until: 14:00,                           !- Field 14829
  0.122944567,                            !- Field 14830
  Until: 15:00,                           !- Field 14831
  0.008477148,                            !- Field 14832
  Until: 16:00,                           !- Field 14833
  0.007059021,                            !- Field 14834
  Until: 17:00,                           !- Field 14835
  0.036680079,                            !- Field 14836
  Until: 18:00,                           !- Field 14837
  0.112907348,                            !- Field 14838
  Until: 19:00,                           !- Field 14839
  0.256673053,                            !- Field 14840
  Until: 20:00,                           !- Field 14841
  0.204586652,                            !- Field 14842
  Until: 21:00,                           !- Field 14843
  0.184910475,                            !- Field 14844
  Until: 22:00,                           !- Field 14845
  0.318590537,                            !- Field 14846
  Until: 23:00,                           !- Field 14847
  0.163729497,                            !- Field 14848
  Until: 24:00,                           !- Field 14849
  0.085346321,                            !- Field 14850
  Through: 10/25,                         !- Field 14851
  For: AllDays,                           !- Field 14852
  Until: 01:00,                           !- Field 14853
  0.024982471,                            !- Field 14854
  Until: 02:00,                           !- Field 14855
  0.005196369,                            !- Field 14856
  Until: 03:00,                           !- Field 14857
  0.005463134,                            !- Field 14858
  Until: 04:00,                           !- Field 14859
  0.005181089,                            !- Field 14860
  Until: 05:00,                           !- Field 14861
  0.005075735,                            !- Field 14862
  Until: 06:00,                           !- Field 14863
  0.004711044,                            !- Field 14864
  Until: 07:00,                           !- Field 14865
  0.045421091,                            !- Field 14866
  Until: 08:00,                           !- Field 14867
  0.15824697,                             !- Field 14868
  Until: 09:00,                           !- Field 14869
  0.250323764,                            !- Field 14870
  Until: 10:00,                           !- Field 14871
  0.155684601,                            !- Field 14872
  Until: 11:00,                           !- Field 14873
  0.044753141,                            !- Field 14874
  Until: 12:00,                           !- Field 14875
  0.005315128,                            !- Field 14876
  Until: 13:00,                           !- Field 14877
  0.005794949,                            !- Field 14878
  Until: 14:00,                           !- Field 14879
  0.160238061,                            !- Field 14880
  Until: 15:00,                           !- Field 14881
  0.135161373,                            !- Field 14882
  Until: 16:00,                           !- Field 14883
  0.005645951,                            !- Field 14884
  Until: 17:00,                           !- Field 14885
  0.017567944,                            !- Field 14886
  Until: 18:00,                           !- Field 14887
  0.129789361,                            !- Field 14888
  Until: 19:00,                           !- Field 14889
  0.327046336,                            !- Field 14890
  Until: 20:00,                           !- Field 14891
  0.484624727,                            !- Field 14892
  Until: 21:00,                           !- Field 14893
  0.340412424,                            !- Field 14894
  Until: 22:00,                           !- Field 14895
  0.229129508,                            !- Field 14896
  Until: 23:00,                           !- Field 14897
  0.036970651,                            !- Field 14898
  Until: 24:00,                           !- Field 14899
  0.006188187,                            !- Field 14900
  Through: 10/26,                         !- Field 14901
  For: AllDays,                           !- Field 14902
  Until: 01:00,                           !- Field 14903
  0.007711861,                            !- Field 14904
  Until: 02:00,                           !- Field 14905
  0.007483511,                            !- Field 14906
  Until: 03:00,                           !- Field 14907
  0.00771551,                             !- Field 14908
  Until: 04:00,                           !- Field 14909
  0.00745168,                             !- Field 14910
  Until: 05:00,                           !- Field 14911
  0.007004406,                            !- Field 14912
  Until: 06:00,                           !- Field 14913
  0.005906089,                            !- Field 14914
  Until: 07:00,                           !- Field 14915
  0.004453348,                            !- Field 14916
  Until: 08:00,                           !- Field 14917
  0.1498639,                              !- Field 14918
  Until: 09:00,                           !- Field 14919
  0.17879176,                             !- Field 14920
  Until: 10:00,                           !- Field 14921
  0.003908041,                            !- Field 14922
  Until: 11:00,                           !- Field 14923
  0.068883021,                            !- Field 14924
  Until: 12:00,                           !- Field 14925
  0.069773709,                            !- Field 14926
  Until: 13:00,                           !- Field 14927
  0.003391584,                            !- Field 14928
  Until: 14:00,                           !- Field 14929
  0.003393538,                            !- Field 14930
  Until: 15:00,                           !- Field 14931
  0.003353396,                            !- Field 14932
  Until: 16:00,                           !- Field 14933
  0.003228664,                            !- Field 14934
  Until: 17:00,                           !- Field 14935
  0.003121459,                            !- Field 14936
  Until: 18:00,                           !- Field 14937
  0.011145725,                            !- Field 14938
  Until: 19:00,                           !- Field 14939
  0.127091097,                            !- Field 14940
  Until: 20:00,                           !- Field 14941
  0.247647058,                            !- Field 14942
  Until: 21:00,                           !- Field 14943
  0.155115039,                            !- Field 14944
  Until: 22:00,                           !- Field 14945
  0.109737841,                            !- Field 14946
  Until: 23:00,                           !- Field 14947
  0.100963065,                            !- Field 14948
  Until: 24:00,                           !- Field 14949
  0.092423978,                            !- Field 14950
  Through: 10/27,                         !- Field 14951
  For: AllDays,                           !- Field 14952
  Until: 01:00,                           !- Field 14953
  0.040406658,                            !- Field 14954
  Until: 02:00,                           !- Field 14955
  0.000879956,                            !- Field 14956
  Until: 03:00,                           !- Field 14957
  0.000881421,                            !- Field 14958
  Until: 04:00,                           !- Field 14959
  0.000880134,                            !- Field 14960
  Until: 05:00,                           !- Field 14961
  0.00087778,                             !- Field 14962
  Until: 06:00,                           !- Field 14963
  0.000878676,                            !- Field 14964
  Until: 07:00,                           !- Field 14965
  0.000802145,                            !- Field 14966
  Until: 08:00,                           !- Field 14967
  0.196177395,                            !- Field 14968
  Until: 09:00,                           !- Field 14969
  0.334869876,                            !- Field 14970
  Until: 10:00,                           !- Field 14971
  0.278367023,                            !- Field 14972
  Until: 11:00,                           !- Field 14973
  0.027264089,                            !- Field 14974
  Until: 12:00,                           !- Field 14975
  0.000894749,                            !- Field 14976
  Until: 13:00,                           !- Field 14977
  0.077704689,                            !- Field 14978
  Until: 14:00,                           !- Field 14979
  0.14339309,                             !- Field 14980
  Until: 15:00,                           !- Field 14981
  0.001915782,                            !- Field 14982
  Until: 16:00,                           !- Field 14983
  0.00093046,                             !- Field 14984
  Until: 17:00,                           !- Field 14985
  0.010402312,                            !- Field 14986
  Until: 18:00,                           !- Field 14987
  0.103944344,                            !- Field 14988
  Until: 19:00,                           !- Field 14989
  0.423897696,                            !- Field 14990
  Until: 20:00,                           !- Field 14991
  0.175085709,                            !- Field 14992
  Until: 21:00,                           !- Field 14993
  0.206632959,                            !- Field 14994
  Until: 22:00,                           !- Field 14995
  0.089619315,                            !- Field 14996
  Until: 23:00,                           !- Field 14997
  0.003071969,                            !- Field 14998
  Until: 24:00,                           !- Field 14999
  0.002671966,                            !- Field 15000
  Through: 10/28,                         !- Field 15001
  For: AllDays,                           !- Field 15002
  Until: 01:00,                           !- Field 15003
  0.003005313,                            !- Field 15004
  Until: 02:00,                           !- Field 15005
  0.002714965,                            !- Field 15006
  Until: 03:00,                           !- Field 15007
  0.002987495,                            !- Field 15008
  Until: 04:00,                           !- Field 15009
  0.002761965,                            !- Field 15010
  Until: 05:00,                           !- Field 15011
  0.001920834,                            !- Field 15012
  Until: 06:00,                           !- Field 15013
  0.001318973,                            !- Field 15014
  Until: 07:00,                           !- Field 15015
  0.0012537,                              !- Field 15016
  Until: 08:00,                           !- Field 15017
  0.085526168,                            !- Field 15018
  Until: 09:00,                           !- Field 15019
  0.22947562,                             !- Field 15020
  Until: 10:00,                           !- Field 15021
  0.012747319,                            !- Field 15022
  Until: 11:00,                           !- Field 15023
  0.001793924,                            !- Field 15024
  Until: 12:00,                           !- Field 15025
  0.003624651,                            !- Field 15026
  Until: 13:00,                           !- Field 15027
  0.079575021,                            !- Field 15028
  Until: 14:00,                           !- Field 15029
  0.047126885,                            !- Field 15030
  Until: 15:00,                           !- Field 15031
  0.124374279,                            !- Field 15032
  Until: 16:00,                           !- Field 15033
  0.037089324,                            !- Field 15034
  Until: 17:00,                           !- Field 15035
  0.159535849,                            !- Field 15036
  Until: 18:00,                           !- Field 15037
  0.038985905,                            !- Field 15038
  Until: 19:00,                           !- Field 15039
  0.150844215,                            !- Field 15040
  Until: 20:00,                           !- Field 15041
  0.374188049,                            !- Field 15042
  Until: 21:00,                           !- Field 15043
  0.36850888,                             !- Field 15044
  Until: 22:00,                           !- Field 15045
  0.274199548,                            !- Field 15046
  Until: 23:00,                           !- Field 15047
  0.340316189,                            !- Field 15048
  Until: 24:00,                           !- Field 15049
  0.17734477,                             !- Field 15050
  Through: 10/29,                         !- Field 15051
  For: AllDays,                           !- Field 15052
  Until: 01:00,                           !- Field 15053
  0.287867411,                            !- Field 15054
  Until: 02:00,                           !- Field 15055
  0.108023447,                            !- Field 15056
  Until: 03:00,                           !- Field 15057
  0.020086652,                            !- Field 15058
  Until: 04:00,                           !- Field 15059
  0.004147242,                            !- Field 15060
  Until: 05:00,                           !- Field 15061
  0.004160814,                            !- Field 15062
  Until: 06:00,                           !- Field 15063
  0.004126998,                            !- Field 15064
  Until: 07:00,                           !- Field 15065
  0.003927828,                            !- Field 15066
  Until: 08:00,                           !- Field 15067
  0.003982739,                            !- Field 15068
  Until: 09:00,                           !- Field 15069
  0.045300472,                            !- Field 15070
  Until: 10:00,                           !- Field 15071
  0.071896711,                            !- Field 15072
  Until: 11:00,                           !- Field 15073
  0.217588575,                            !- Field 15074
  Until: 12:00,                           !- Field 15075
  0.173807654,                            !- Field 15076
  Until: 13:00,                           !- Field 15077
  0.068263411,                            !- Field 15078
  Until: 14:00,                           !- Field 15079
  0.054571841,                            !- Field 15080
  Until: 15:00,                           !- Field 15081
  0.16170377,                             !- Field 15082
  Until: 16:00,                           !- Field 15083
  0.179212074,                            !- Field 15084
  Until: 17:00,                           !- Field 15085
  0.184133133,                            !- Field 15086
  Until: 18:00,                           !- Field 15087
  0.181471099,                            !- Field 15088
  Until: 19:00,                           !- Field 15089
  0.06640463,                             !- Field 15090
  Until: 20:00,                           !- Field 15091
  0.136701277,                            !- Field 15092
  Until: 21:00,                           !- Field 15093
  0.005714662,                            !- Field 15094
  Until: 22:00,                           !- Field 15095
  0.004170518,                            !- Field 15096
  Until: 23:00,                           !- Field 15097
  0.01583244,                             !- Field 15098
  Until: 24:00,                           !- Field 15099
  0.11422212,                             !- Field 15100
  Through: 10/30,                         !- Field 15101
  For: AllDays,                           !- Field 15102
  Until: 01:00,                           !- Field 15103
  0.113481353,                            !- Field 15104
  Until: 02:00,                           !- Field 15105
  0.081352156,                            !- Field 15106
  Until: 03:00,                           !- Field 15107
  0.044941334,                            !- Field 15108
  Until: 04:00,                           !- Field 15109
  0.003550628,                            !- Field 15110
  Until: 05:00,                           !- Field 15111
  0.004070003,                            !- Field 15112
  Until: 06:00,                           !- Field 15113
  0.033373745,                            !- Field 15114
  Until: 07:00,                           !- Field 15115
  0.067462102,                            !- Field 15116
  Until: 08:00,                           !- Field 15117
  0.002878618,                            !- Field 15118
  Until: 09:00,                           !- Field 15119
  0.124356081,                            !- Field 15120
  Until: 10:00,                           !- Field 15121
  0.116695233,                            !- Field 15122
  Until: 11:00,                           !- Field 15123
  0.170930974,                            !- Field 15124
  Until: 12:00,                           !- Field 15125
  0.222658581,                            !- Field 15126
  Until: 13:00,                           !- Field 15127
  0.456037982,                            !- Field 15128
  Until: 14:00,                           !- Field 15129
  0.177034948,                            !- Field 15130
  Until: 15:00,                           !- Field 15131
  0.276787627,                            !- Field 15132
  Until: 16:00,                           !- Field 15133
  0.286933036,                            !- Field 15134
  Until: 17:00,                           !- Field 15135
  0.449986547,                            !- Field 15136
  Until: 18:00,                           !- Field 15137
  0.163970272,                            !- Field 15138
  Until: 19:00,                           !- Field 15139
  0.16137088,                             !- Field 15140
  Until: 20:00,                           !- Field 15141
  0.162880265,                            !- Field 15142
  Until: 21:00,                           !- Field 15143
  0.226484748,                            !- Field 15144
  Until: 22:00,                           !- Field 15145
  0.498167692,                            !- Field 15146
  Until: 23:00,                           !- Field 15147
  0.199861784,                            !- Field 15148
  Until: 24:00,                           !- Field 15149
  0.189719842,                            !- Field 15150
  Through: 10/31,                         !- Field 15151
  For: AllDays,                           !- Field 15152
  Until: 01:00,                           !- Field 15153
  0.006059046,                            !- Field 15154
  Until: 02:00,                           !- Field 15155
  0.006477491,                            !- Field 15156
  Until: 03:00,                           !- Field 15157
  0.006146209,                            !- Field 15158
  Until: 04:00,                           !- Field 15159
  0.006627747,                            !- Field 15160
  Until: 05:00,                           !- Field 15161
  0.007044781,                            !- Field 15162
  Until: 06:00,                           !- Field 15163
  0.006516596,                            !- Field 15164
  Until: 07:00,                           !- Field 15165
  0.006350492,                            !- Field 15166
  Until: 08:00,                           !- Field 15167
  0.084318713,                            !- Field 15168
  Until: 09:00,                           !- Field 15169
  0.28474179,                             !- Field 15170
  Until: 10:00,                           !- Field 15171
  0.190693743,                            !- Field 15172
  Until: 11:00,                           !- Field 15173
  0.269255306,                            !- Field 15174
  Until: 12:00,                           !- Field 15175
  0.167051573,                            !- Field 15176
  Until: 13:00,                           !- Field 15177
  0.020017296,                            !- Field 15178
  Until: 14:00,                           !- Field 15179
  0.122944567,                            !- Field 15180
  Until: 15:00,                           !- Field 15181
  0.008477148,                            !- Field 15182
  Until: 16:00,                           !- Field 15183
  0.007059021,                            !- Field 15184
  Until: 17:00,                           !- Field 15185
  0.036680079,                            !- Field 15186
  Until: 18:00,                           !- Field 15187
  0.112907348,                            !- Field 15188
  Until: 19:00,                           !- Field 15189
  0.256673053,                            !- Field 15190
  Until: 20:00,                           !- Field 15191
  0.204586652,                            !- Field 15192
  Until: 21:00,                           !- Field 15193
  0.184910475,                            !- Field 15194
  Until: 22:00,                           !- Field 15195
  0.318590537,                            !- Field 15196
  Until: 23:00,                           !- Field 15197
  0.163729497,                            !- Field 15198
  Until: 24:00,                           !- Field 15199
  0.085346321,                            !- Field 15200
  Through: 11/01,                         !- Field 15201
  For: AllDays,                           !- Field 15202
  Until: 01:00,                           !- Field 15203
  0.042264652,                            !- Field 15204
  Until: 02:00,                           !- Field 15205
  0.000836209,                            !- Field 15206
  Until: 03:00,                           !- Field 15207
  0.000835146,                            !- Field 15208
  Until: 04:00,                           !- Field 15209
  0.000832788,                            !- Field 15210
  Until: 05:00,                           !- Field 15211
  0.000835715,                            !- Field 15212
  Until: 06:00,                           !- Field 15213
  0.000831705,                            !- Field 15214
  Until: 07:00,                           !- Field 15215
  0.000824148,                            !- Field 15216
  Until: 08:00,                           !- Field 15217
  0.001958722,                            !- Field 15218
  Until: 09:00,                           !- Field 15219
  0.08551095,                             !- Field 15220
  Until: 10:00,                           !- Field 15221
  0.0096237,                              !- Field 15222
  Until: 11:00,                           !- Field 15223
  0.161318349,                            !- Field 15224
  Until: 12:00,                           !- Field 15225
  0.190377076,                            !- Field 15226
  Until: 13:00,                           !- Field 15227
  0.15155622,                             !- Field 15228
  Until: 14:00,                           !- Field 15229
  0.218579576,                            !- Field 15230
  Until: 15:00,                           !- Field 15231
  0.152181735,                            !- Field 15232
  Until: 16:00,                           !- Field 15233
  0.050184314,                            !- Field 15234
  Until: 17:00,                           !- Field 15235
  0.023405248,                            !- Field 15236
  Until: 18:00,                           !- Field 15237
  0.247367407,                            !- Field 15238
  Until: 19:00,                           !- Field 15239
  0.447483081,                            !- Field 15240
  Until: 20:00,                           !- Field 15241
  0.34979003,                             !- Field 15242
  Until: 21:00,                           !- Field 15243
  0.07515738,                             !- Field 15244
  Until: 22:00,                           !- Field 15245
  0.000779354,                            !- Field 15246
  Until: 23:00,                           !- Field 15247
  0.000740058,                            !- Field 15248
  Until: 24:00,                           !- Field 15249
  0.000739184,                            !- Field 15250
  Through: 11/02,                         !- Field 15251
  For: AllDays,                           !- Field 15252
  Until: 01:00,                           !- Field 15253
  0.000747052,                            !- Field 15254
  Until: 02:00,                           !- Field 15255
  0.000742118,                            !- Field 15256
  Until: 03:00,                           !- Field 15257
  0.000740718,                            !- Field 15258
  Until: 04:00,                           !- Field 15259
  0.000741608,                            !- Field 15260
  Until: 05:00,                           !- Field 15261
  0.000742185,                            !- Field 15262
  Until: 06:00,                           !- Field 15263
  0.000745145,                            !- Field 15264
  Until: 07:00,                           !- Field 15265
  0.091256865,                            !- Field 15266
  Until: 08:00,                           !- Field 15267
  0.187338865,                            !- Field 15268
  Until: 09:00,                           !- Field 15269
  0.505179435,                            !- Field 15270
  Until: 10:00,                           !- Field 15271
  0.154655756,                            !- Field 15272
  Until: 11:00,                           !- Field 15273
  0.073180359,                            !- Field 15274
  Until: 12:00,                           !- Field 15275
  0.031620304,                            !- Field 15276
  Until: 13:00,                           !- Field 15277
  0.069901109,                            !- Field 15278
  Until: 14:00,                           !- Field 15279
  0.100155029,                            !- Field 15280
  Until: 15:00,                           !- Field 15281
  0.186915769,                            !- Field 15282
  Until: 16:00,                           !- Field 15283
  0.040620175,                            !- Field 15284
  Until: 17:00,                           !- Field 15285
  0.159699521,                            !- Field 15286
  Until: 18:00,                           !- Field 15287
  0.017818688,                            !- Field 15288
  Until: 19:00,                           !- Field 15289
  0.416429176,                            !- Field 15290
  Until: 20:00,                           !- Field 15291
  0.513527363,                            !- Field 15292
  Until: 21:00,                           !- Field 15293
  0.423935079,                            !- Field 15294
  Until: 22:00,                           !- Field 15295
  0.123763994,                            !- Field 15296
  Until: 23:00,                           !- Field 15297
  0.077227933,                            !- Field 15298
  Until: 24:00,                           !- Field 15299
  0.037008758,                            !- Field 15300
  Through: 11/03,                         !- Field 15301
  For: AllDays,                           !- Field 15302
  Until: 01:00,                           !- Field 15303
  0.006196133,                            !- Field 15304
  Until: 02:00,                           !- Field 15305
  0.000724284,                            !- Field 15306
  Until: 03:00,                           !- Field 15307
  0.000725863,                            !- Field 15308
  Until: 04:00,                           !- Field 15309
  0.000723357,                            !- Field 15310
  Until: 05:00,                           !- Field 15311
  0.000722597,                            !- Field 15312
  Until: 06:00,                           !- Field 15313
  0.000726468,                            !- Field 15314
  Until: 07:00,                           !- Field 15315
  0.000726005,                            !- Field 15316
  Until: 08:00,                           !- Field 15317
  0.001291898,                            !- Field 15318
  Until: 09:00,                           !- Field 15319
  0.032220168,                            !- Field 15320
  Until: 10:00,                           !- Field 15321
  0.098769917,                            !- Field 15322
  Until: 11:00,                           !- Field 15323
  0.071852475,                            !- Field 15324
  Until: 12:00,                           !- Field 15325
  0.092178541,                            !- Field 15326
  Until: 13:00,                           !- Field 15327
  0.001149744,                            !- Field 15328
  Until: 14:00,                           !- Field 15329
  0.000877419,                            !- Field 15330
  Until: 15:00,                           !- Field 15331
  0.000867443,                            !- Field 15332
  Until: 16:00,                           !- Field 15333
  0.000883119,                            !- Field 15334
  Until: 17:00,                           !- Field 15335
  0.000857412,                            !- Field 15336
  Until: 18:00,                           !- Field 15337
  0.003918881,                            !- Field 15338
  Until: 19:00,                           !- Field 15339
  0.345547697,                            !- Field 15340
  Until: 20:00,                           !- Field 15341
  0.500552787,                            !- Field 15342
  Until: 21:00,                           !- Field 15343
  0.443853064,                            !- Field 15344
  Until: 22:00,                           !- Field 15345
  0.307705309,                            !- Field 15346
  Until: 23:00,                           !- Field 15347
  0.205614799,                            !- Field 15348
  Until: 24:00,                           !- Field 15349
  0.100306509,                            !- Field 15350
  Through: 11/04,                         !- Field 15351
  For: AllDays,                           !- Field 15352
  Until: 01:00,                           !- Field 15353
  0.109562972,                            !- Field 15354
  Until: 02:00,                           !- Field 15355
  0.039775963,                            !- Field 15356
  Until: 03:00,                           !- Field 15357
  0.000799627,                            !- Field 15358
  Until: 04:00,                           !- Field 15359
  0.000803522,                            !- Field 15360
  Until: 05:00,                           !- Field 15361
  0.000798663,                            !- Field 15362
  Until: 06:00,                           !- Field 15363
  0.00080229,                             !- Field 15364
  Until: 07:00,                           !- Field 15365
  0.000811831,                            !- Field 15366
  Until: 08:00,                           !- Field 15367
  0.116876845,                            !- Field 15368
  Until: 09:00,                           !- Field 15369
  0.205106082,                            !- Field 15370
  Until: 10:00,                           !- Field 15371
  0.174454898,                            !- Field 15372
  Until: 11:00,                           !- Field 15373
  0.104402384,                            !- Field 15374
  Until: 12:00,                           !- Field 15375
  0.150356875,                            !- Field 15376
  Until: 13:00,                           !- Field 15377
  0.000845761,                            !- Field 15378
  Until: 14:00,                           !- Field 15379
  0.000863617,                            !- Field 15380
  Until: 15:00,                           !- Field 15381
  0.000706412,                            !- Field 15382
  Until: 16:00,                           !- Field 15383
  0.094371661,                            !- Field 15384
  Until: 17:00,                           !- Field 15385
  0.069746355,                            !- Field 15386
  Until: 18:00,                           !- Field 15387
  0.000666613,                            !- Field 15388
  Until: 19:00,                           !- Field 15389
  0.420239093,                            !- Field 15390
  Until: 20:00,                           !- Field 15391
  0.744464014,                            !- Field 15392
  Until: 21:00,                           !- Field 15393
  0.414386588,                            !- Field 15394
  Until: 22:00,                           !- Field 15395
  0.079554611,                            !- Field 15396
  Until: 23:00,                           !- Field 15397
  0.033649148,                            !- Field 15398
  Until: 24:00,                           !- Field 15399
  0.003012524,                            !- Field 15400
  Through: 11/05,                         !- Field 15401
  For: AllDays,                           !- Field 15402
  Until: 01:00,                           !- Field 15403
  0.002842276,                            !- Field 15404
  Until: 02:00,                           !- Field 15405
  0.003041788,                            !- Field 15406
  Until: 03:00,                           !- Field 15407
  0.002828592,                            !- Field 15408
  Until: 04:00,                           !- Field 15409
  0.003063744,                            !- Field 15410
  Until: 05:00,                           !- Field 15411
  0.002227955,                            !- Field 15412
  Until: 06:00,                           !- Field 15413
  0.001429183,                            !- Field 15414
  Until: 07:00,                           !- Field 15415
  0.001429516,                            !- Field 15416
  Until: 08:00,                           !- Field 15417
  0.006573528,                            !- Field 15418
  Until: 09:00,                           !- Field 15419
  0.141189648,                            !- Field 15420
  Until: 10:00,                           !- Field 15421
  0.310916404,                            !- Field 15422
  Until: 11:00,                           !- Field 15423
  0.606455965,                            !- Field 15424
  Until: 12:00,                           !- Field 15425
  0.274893302,                            !- Field 15426
  Until: 13:00,                           !- Field 15427
  0.171126466,                            !- Field 15428
  Until: 14:00,                           !- Field 15429
  0.054911539,                            !- Field 15430
  Until: 15:00,                           !- Field 15431
  0.132007273,                            !- Field 15432
  Until: 16:00,                           !- Field 15433
  0.176842785,                            !- Field 15434
  Until: 17:00,                           !- Field 15435
  0.102471671,                            !- Field 15436
  Until: 18:00,                           !- Field 15437
  0.119383887,                            !- Field 15438
  Until: 19:00,                           !- Field 15439
  0.008289309,                            !- Field 15440
  Until: 20:00,                           !- Field 15441
  0.155685396,                            !- Field 15442
  Until: 21:00,                           !- Field 15443
  0.520539958,                            !- Field 15444
  Until: 22:00,                           !- Field 15445
  0.102498159,                            !- Field 15446
  Until: 23:00,                           !- Field 15447
  0.056250915,                            !- Field 15448
  Until: 24:00,                           !- Field 15449
  0.093467533,                            !- Field 15450
  Through: 11/06,                         !- Field 15451
  For: AllDays,                           !- Field 15452
  Until: 01:00,                           !- Field 15453
  0.000852212,                            !- Field 15454
  Until: 02:00,                           !- Field 15455
  0.000811632,                            !- Field 15456
  Until: 03:00,                           !- Field 15457
  0.000826455,                            !- Field 15458
  Until: 04:00,                           !- Field 15459
  0.000820268,                            !- Field 15460
  Until: 05:00,                           !- Field 15461
  0.003223839,                            !- Field 15462
  Until: 06:00,                           !- Field 15463
  0.016263741,                            !- Field 15464
  Until: 07:00,                           !- Field 15465
  0.01251458,                             !- Field 15466
  Until: 08:00,                           !- Field 15467
  0.019270093,                            !- Field 15468
  Until: 09:00,                           !- Field 15469
  0.201755908,                            !- Field 15470
  Until: 10:00,                           !- Field 15471
  0.135096047,                            !- Field 15472
  Until: 11:00,                           !- Field 15473
  0.291028513,                            !- Field 15474
  Until: 12:00,                           !- Field 15475
  0.446673477,                            !- Field 15476
  Until: 13:00,                           !- Field 15477
  0.464597053,                            !- Field 15478
  Until: 14:00,                           !- Field 15479
  0.349188613,                            !- Field 15480
  Until: 15:00,                           !- Field 15481
  0.139998574,                            !- Field 15482
  Until: 16:00,                           !- Field 15483
  0.07373753,                             !- Field 15484
  Until: 17:00,                           !- Field 15485
  0.110971406,                            !- Field 15486
  Until: 18:00,                           !- Field 15487
  0.13348872,                             !- Field 15488
  Until: 19:00,                           !- Field 15489
  0.040577245,                            !- Field 15490
  Until: 20:00,                           !- Field 15491
  0.287758283,                            !- Field 15492
  Until: 21:00,                           !- Field 15493
  0.32561799,                             !- Field 15494
  Until: 22:00,                           !- Field 15495
  0.206400934,                            !- Field 15496
  Until: 23:00,                           !- Field 15497
  0.064450606,                            !- Field 15498
  Until: 24:00,                           !- Field 15499
  0.026746122,                            !- Field 15500
  Through: 11/07,                         !- Field 15501
  For: AllDays,                           !- Field 15502
  Until: 01:00,                           !- Field 15503
  0.000604611,                            !- Field 15504
  Until: 02:00,                           !- Field 15505
  0.000592034,                            !- Field 15506
  Until: 03:00,                           !- Field 15507
  0.00059018,                             !- Field 15508
  Until: 04:00,                           !- Field 15509
  0.000594481,                            !- Field 15510
  Until: 05:00,                           !- Field 15511
  0.000591077,                            !- Field 15512
  Until: 06:00,                           !- Field 15513
  0.000592521,                            !- Field 15514
  Until: 07:00,                           !- Field 15515
  0.057747984,                            !- Field 15516
  Until: 08:00,                           !- Field 15517
  0.333538206,                            !- Field 15518
  Until: 09:00,                           !- Field 15519
  0.232506832,                            !- Field 15520
  Until: 10:00,                           !- Field 15521
  0.300549621,                            !- Field 15522
  Until: 11:00,                           !- Field 15523
  0.174135948,                            !- Field 15524
  Until: 12:00,                           !- Field 15525
  0.099520432,                            !- Field 15526
  Until: 13:00,                           !- Field 15527
  0.024274866,                            !- Field 15528
  Until: 14:00,                           !- Field 15529
  0.060232475,                            !- Field 15530
  Until: 15:00,                           !- Field 15531
  0.113888036,                            !- Field 15532
  Until: 16:00,                           !- Field 15533
  0.002864628,                            !- Field 15534
  Until: 17:00,                           !- Field 15535
  0.000967676,                            !- Field 15536
  Until: 18:00,                           !- Field 15537
  0.023710446,                            !- Field 15538
  Until: 19:00,                           !- Field 15539
  0.476744128,                            !- Field 15540
  Until: 20:00,                           !- Field 15541
  0.395722615,                            !- Field 15542
  Until: 21:00,                           !- Field 15543
  0.223164177,                            !- Field 15544
  Until: 22:00,                           !- Field 15545
  0.454620763,                            !- Field 15546
  Until: 23:00,                           !- Field 15547
  0.135283366,                            !- Field 15548
  Until: 24:00,                           !- Field 15549
  0.094955599,                            !- Field 15550
  Through: 11/08,                         !- Field 15551
  For: AllDays,                           !- Field 15552
  Until: 01:00,                           !- Field 15553
  0.042264652,                            !- Field 15554
  Until: 02:00,                           !- Field 15555
  0.000836209,                            !- Field 15556
  Until: 03:00,                           !- Field 15557
  0.000835146,                            !- Field 15558
  Until: 04:00,                           !- Field 15559
  0.000832788,                            !- Field 15560
  Until: 05:00,                           !- Field 15561
  0.000835715,                            !- Field 15562
  Until: 06:00,                           !- Field 15563
  0.000831705,                            !- Field 15564
  Until: 07:00,                           !- Field 15565
  0.000824148,                            !- Field 15566
  Until: 08:00,                           !- Field 15567
  0.001958722,                            !- Field 15568
  Until: 09:00,                           !- Field 15569
  0.08551095,                             !- Field 15570
  Until: 10:00,                           !- Field 15571
  0.0096237,                              !- Field 15572
  Until: 11:00,                           !- Field 15573
  0.161318349,                            !- Field 15574
  Until: 12:00,                           !- Field 15575
  0.190377076,                            !- Field 15576
  Until: 13:00,                           !- Field 15577
  0.15155622,                             !- Field 15578
  Until: 14:00,                           !- Field 15579
  0.218579576,                            !- Field 15580
  Until: 15:00,                           !- Field 15581
  0.152181735,                            !- Field 15582
  Until: 16:00,                           !- Field 15583
  0.050184314,                            !- Field 15584
  Until: 17:00,                           !- Field 15585
  0.023405248,                            !- Field 15586
  Until: 18:00,                           !- Field 15587
  0.247367407,                            !- Field 15588
  Until: 19:00,                           !- Field 15589
  0.447483081,                            !- Field 15590
  Until: 20:00,                           !- Field 15591
  0.34979003,                             !- Field 15592
  Until: 21:00,                           !- Field 15593
  0.07515738,                             !- Field 15594
  Until: 22:00,                           !- Field 15595
  0.000779354,                            !- Field 15596
  Until: 23:00,                           !- Field 15597
  0.000740058,                            !- Field 15598
  Until: 24:00,                           !- Field 15599
  0.000739184,                            !- Field 15600
  Through: 11/09,                         !- Field 15601
  For: AllDays,                           !- Field 15602
  Until: 01:00,                           !- Field 15603
  0.000747052,                            !- Field 15604
  Until: 02:00,                           !- Field 15605
  0.000742118,                            !- Field 15606
  Until: 03:00,                           !- Field 15607
  0.000740718,                            !- Field 15608
  Until: 04:00,                           !- Field 15609
  0.000741608,                            !- Field 15610
  Until: 05:00,                           !- Field 15611
  0.000742185,                            !- Field 15612
  Until: 06:00,                           !- Field 15613
  0.000745145,                            !- Field 15614
  Until: 07:00,                           !- Field 15615
  0.091256865,                            !- Field 15616
  Until: 08:00,                           !- Field 15617
  0.187338865,                            !- Field 15618
  Until: 09:00,                           !- Field 15619
  0.505179435,                            !- Field 15620
  Until: 10:00,                           !- Field 15621
  0.154655756,                            !- Field 15622
  Until: 11:00,                           !- Field 15623
  0.073180359,                            !- Field 15624
  Until: 12:00,                           !- Field 15625
  0.031620304,                            !- Field 15626
  Until: 13:00,                           !- Field 15627
  0.069901109,                            !- Field 15628
  Until: 14:00,                           !- Field 15629
  0.100155029,                            !- Field 15630
  Until: 15:00,                           !- Field 15631
  0.186915769,                            !- Field 15632
  Until: 16:00,                           !- Field 15633
  0.040620175,                            !- Field 15634
  Until: 17:00,                           !- Field 15635
  0.159699521,                            !- Field 15636
  Until: 18:00,                           !- Field 15637
  0.017818688,                            !- Field 15638
  Until: 19:00,                           !- Field 15639
  0.416429176,                            !- Field 15640
  Until: 20:00,                           !- Field 15641
  0.513527363,                            !- Field 15642
  Until: 21:00,                           !- Field 15643
  0.423935079,                            !- Field 15644
  Until: 22:00,                           !- Field 15645
  0.123763994,                            !- Field 15646
  Until: 23:00,                           !- Field 15647
  0.077227933,                            !- Field 15648
  Until: 24:00,                           !- Field 15649
  0.037008758,                            !- Field 15650
  Through: 11/10,                         !- Field 15651
  For: AllDays,                           !- Field 15652
  Until: 01:00,                           !- Field 15653
  0.006196133,                            !- Field 15654
  Until: 02:00,                           !- Field 15655
  0.000724284,                            !- Field 15656
  Until: 03:00,                           !- Field 15657
  0.000725863,                            !- Field 15658
  Until: 04:00,                           !- Field 15659
  0.000723357,                            !- Field 15660
  Until: 05:00,                           !- Field 15661
  0.000722597,                            !- Field 15662
  Until: 06:00,                           !- Field 15663
  0.000726468,                            !- Field 15664
  Until: 07:00,                           !- Field 15665
  0.000726005,                            !- Field 15666
  Until: 08:00,                           !- Field 15667
  0.001291898,                            !- Field 15668
  Until: 09:00,                           !- Field 15669
  0.032220168,                            !- Field 15670
  Until: 10:00,                           !- Field 15671
  0.098769917,                            !- Field 15672
  Until: 11:00,                           !- Field 15673
  0.071852475,                            !- Field 15674
  Until: 12:00,                           !- Field 15675
  0.092178541,                            !- Field 15676
  Until: 13:00,                           !- Field 15677
  0.001149744,                            !- Field 15678
  Until: 14:00,                           !- Field 15679
  0.000877419,                            !- Field 15680
  Until: 15:00,                           !- Field 15681
  0.000867443,                            !- Field 15682
  Until: 16:00,                           !- Field 15683
  0.000883119,                            !- Field 15684
  Until: 17:00,                           !- Field 15685
  0.000857412,                            !- Field 15686
  Until: 18:00,                           !- Field 15687
  0.003918881,                            !- Field 15688
  Until: 19:00,                           !- Field 15689
  0.345547697,                            !- Field 15690
  Until: 20:00,                           !- Field 15691
  0.500552787,                            !- Field 15692
  Until: 21:00,                           !- Field 15693
  0.443853064,                            !- Field 15694
  Until: 22:00,                           !- Field 15695
  0.307705309,                            !- Field 15696
  Until: 23:00,                           !- Field 15697
  0.205614799,                            !- Field 15698
  Until: 24:00,                           !- Field 15699
  0.100306509,                            !- Field 15700
  Through: 11/11,                         !- Field 15701
  For: AllDays,                           !- Field 15702
  Until: 01:00,                           !- Field 15703
  0.109562972,                            !- Field 15704
  Until: 02:00,                           !- Field 15705
  0.039775963,                            !- Field 15706
  Until: 03:00,                           !- Field 15707
  0.000799627,                            !- Field 15708
  Until: 04:00,                           !- Field 15709
  0.000803522,                            !- Field 15710
  Until: 05:00,                           !- Field 15711
  0.000798663,                            !- Field 15712
  Until: 06:00,                           !- Field 15713
  0.00080229,                             !- Field 15714
  Until: 07:00,                           !- Field 15715
  0.000811831,                            !- Field 15716
  Until: 08:00,                           !- Field 15717
  0.116876845,                            !- Field 15718
  Until: 09:00,                           !- Field 15719
  0.205106082,                            !- Field 15720
  Until: 10:00,                           !- Field 15721
  0.174454898,                            !- Field 15722
  Until: 11:00,                           !- Field 15723
  0.104402384,                            !- Field 15724
  Until: 12:00,                           !- Field 15725
  0.150356875,                            !- Field 15726
  Until: 13:00,                           !- Field 15727
  0.000845761,                            !- Field 15728
  Until: 14:00,                           !- Field 15729
  0.000863617,                            !- Field 15730
  Until: 15:00,                           !- Field 15731
  0.000706412,                            !- Field 15732
  Until: 16:00,                           !- Field 15733
  0.094371661,                            !- Field 15734
  Until: 17:00,                           !- Field 15735
  0.069746355,                            !- Field 15736
  Until: 18:00,                           !- Field 15737
  0.000666613,                            !- Field 15738
  Until: 19:00,                           !- Field 15739
  0.420239093,                            !- Field 15740
  Until: 20:00,                           !- Field 15741
  0.744464014,                            !- Field 15742
  Until: 21:00,                           !- Field 15743
  0.414386588,                            !- Field 15744
  Until: 22:00,                           !- Field 15745
  0.079554611,                            !- Field 15746
  Until: 23:00,                           !- Field 15747
  0.033649148,                            !- Field 15748
  Until: 24:00,                           !- Field 15749
  0.003012524,                            !- Field 15750
  Through: 11/12,                         !- Field 15751
  For: AllDays,                           !- Field 15752
  Until: 01:00,                           !- Field 15753
  0.002842276,                            !- Field 15754
  Until: 02:00,                           !- Field 15755
  0.003041788,                            !- Field 15756
  Until: 03:00,                           !- Field 15757
  0.002828592,                            !- Field 15758
  Until: 04:00,                           !- Field 15759
  0.003063744,                            !- Field 15760
  Until: 05:00,                           !- Field 15761
  0.002227955,                            !- Field 15762
  Until: 06:00,                           !- Field 15763
  0.001429183,                            !- Field 15764
  Until: 07:00,                           !- Field 15765
  0.001429516,                            !- Field 15766
  Until: 08:00,                           !- Field 15767
  0.006573528,                            !- Field 15768
  Until: 09:00,                           !- Field 15769
  0.141189648,                            !- Field 15770
  Until: 10:00,                           !- Field 15771
  0.310916404,                            !- Field 15772
  Until: 11:00,                           !- Field 15773
  0.606455965,                            !- Field 15774
  Until: 12:00,                           !- Field 15775
  0.274893302,                            !- Field 15776
  Until: 13:00,                           !- Field 15777
  0.171126466,                            !- Field 15778
  Until: 14:00,                           !- Field 15779
  0.054911539,                            !- Field 15780
  Until: 15:00,                           !- Field 15781
  0.132007273,                            !- Field 15782
  Until: 16:00,                           !- Field 15783
  0.176842785,                            !- Field 15784
  Until: 17:00,                           !- Field 15785
  0.102471671,                            !- Field 15786
  Until: 18:00,                           !- Field 15787
  0.119383887,                            !- Field 15788
  Until: 19:00,                           !- Field 15789
  0.008289309,                            !- Field 15790
  Until: 20:00,                           !- Field 15791
  0.155685396,                            !- Field 15792
  Until: 21:00,                           !- Field 15793
  0.520539958,                            !- Field 15794
  Until: 22:00,                           !- Field 15795
  0.102498159,                            !- Field 15796
  Until: 23:00,                           !- Field 15797
  0.056250915,                            !- Field 15798
  Until: 24:00,                           !- Field 15799
  0.093467533,                            !- Field 15800
  Through: 11/13,                         !- Field 15801
  For: AllDays,                           !- Field 15802
  Until: 01:00,                           !- Field 15803
  0.000852212,                            !- Field 15804
  Until: 02:00,                           !- Field 15805
  0.000811632,                            !- Field 15806
  Until: 03:00,                           !- Field 15807
  0.000826455,                            !- Field 15808
  Until: 04:00,                           !- Field 15809
  0.000820268,                            !- Field 15810
  Until: 05:00,                           !- Field 15811
  0.003223839,                            !- Field 15812
  Until: 06:00,                           !- Field 15813
  0.016263741,                            !- Field 15814
  Until: 07:00,                           !- Field 15815
  0.01251458,                             !- Field 15816
  Until: 08:00,                           !- Field 15817
  0.019270093,                            !- Field 15818
  Until: 09:00,                           !- Field 15819
  0.201755908,                            !- Field 15820
  Until: 10:00,                           !- Field 15821
  0.135096047,                            !- Field 15822
  Until: 11:00,                           !- Field 15823
  0.291028513,                            !- Field 15824
  Until: 12:00,                           !- Field 15825
  0.446673477,                            !- Field 15826
  Until: 13:00,                           !- Field 15827
  0.464597053,                            !- Field 15828
  Until: 14:00,                           !- Field 15829
  0.349188613,                            !- Field 15830
  Until: 15:00,                           !- Field 15831
  0.139998574,                            !- Field 15832
  Until: 16:00,                           !- Field 15833
  0.07373753,                             !- Field 15834
  Until: 17:00,                           !- Field 15835
  0.110971406,                            !- Field 15836
  Until: 18:00,                           !- Field 15837
  0.13348872,                             !- Field 15838
  Until: 19:00,                           !- Field 15839
  0.040577245,                            !- Field 15840
  Until: 20:00,                           !- Field 15841
  0.287758283,                            !- Field 15842
  Until: 21:00,                           !- Field 15843
  0.32561799,                             !- Field 15844
  Until: 22:00,                           !- Field 15845
  0.206400934,                            !- Field 15846
  Until: 23:00,                           !- Field 15847
  0.064450606,                            !- Field 15848
  Until: 24:00,                           !- Field 15849
  0.026746122,                            !- Field 15850
  Through: 11/14,                         !- Field 15851
  For: AllDays,                           !- Field 15852
  Until: 01:00,                           !- Field 15853
  0.000604611,                            !- Field 15854
  Until: 02:00,                           !- Field 15855
  0.000592034,                            !- Field 15856
  Until: 03:00,                           !- Field 15857
  0.00059018,                             !- Field 15858
  Until: 04:00,                           !- Field 15859
  0.000594481,                            !- Field 15860
  Until: 05:00,                           !- Field 15861
  0.000591077,                            !- Field 15862
  Until: 06:00,                           !- Field 15863
  0.000592521,                            !- Field 15864
  Until: 07:00,                           !- Field 15865
  0.057747984,                            !- Field 15866
  Until: 08:00,                           !- Field 15867
  0.333538206,                            !- Field 15868
  Until: 09:00,                           !- Field 15869
  0.232506832,                            !- Field 15870
  Until: 10:00,                           !- Field 15871
  0.300549621,                            !- Field 15872
  Until: 11:00,                           !- Field 15873
  0.174135948,                            !- Field 15874
  Until: 12:00,                           !- Field 15875
  0.099520432,                            !- Field 15876
  Until: 13:00,                           !- Field 15877
  0.024274866,                            !- Field 15878
  Until: 14:00,                           !- Field 15879
  0.060232475,                            !- Field 15880
  Until: 15:00,                           !- Field 15881
  0.113888036,                            !- Field 15882
  Until: 16:00,                           !- Field 15883
  0.002864628,                            !- Field 15884
  Until: 17:00,                           !- Field 15885
  0.000967676,                            !- Field 15886
  Until: 18:00,                           !- Field 15887
  0.023710446,                            !- Field 15888
  Until: 19:00,                           !- Field 15889
  0.476744128,                            !- Field 15890
  Until: 20:00,                           !- Field 15891
  0.395722615,                            !- Field 15892
  Until: 21:00,                           !- Field 15893
  0.223164177,                            !- Field 15894
  Until: 22:00,                           !- Field 15895
  0.454620763,                            !- Field 15896
  Until: 23:00,                           !- Field 15897
  0.135283366,                            !- Field 15898
  Until: 24:00,                           !- Field 15899
  0.094955599,                            !- Field 15900
  Through: 11/15,                         !- Field 15901
  For: AllDays,                           !- Field 15902
  Until: 01:00,                           !- Field 15903
  0.042264652,                            !- Field 15904
  Until: 02:00,                           !- Field 15905
  0.000836209,                            !- Field 15906
  Until: 03:00,                           !- Field 15907
  0.000835146,                            !- Field 15908
  Until: 04:00,                           !- Field 15909
  0.000832788,                            !- Field 15910
  Until: 05:00,                           !- Field 15911
  0.000835715,                            !- Field 15912
  Until: 06:00,                           !- Field 15913
  0.000831705,                            !- Field 15914
  Until: 07:00,                           !- Field 15915
  0.000824148,                            !- Field 15916
  Until: 08:00,                           !- Field 15917
  0.001958722,                            !- Field 15918
  Until: 09:00,                           !- Field 15919
  0.08551095,                             !- Field 15920
  Until: 10:00,                           !- Field 15921
  0.0096237,                              !- Field 15922
  Until: 11:00,                           !- Field 15923
  0.161318349,                            !- Field 15924
  Until: 12:00,                           !- Field 15925
  0.190377076,                            !- Field 15926
  Until: 13:00,                           !- Field 15927
  0.15155622,                             !- Field 15928
  Until: 14:00,                           !- Field 15929
  0.218579576,                            !- Field 15930
  Until: 15:00,                           !- Field 15931
  0.152181735,                            !- Field 15932
  Until: 16:00,                           !- Field 15933
  0.050184314,                            !- Field 15934
  Until: 17:00,                           !- Field 15935
  0.023405248,                            !- Field 15936
  Until: 18:00,                           !- Field 15937
  0.247367407,                            !- Field 15938
  Until: 19:00,                           !- Field 15939
  0.447483081,                            !- Field 15940
  Until: 20:00,                           !- Field 15941
  0.34979003,                             !- Field 15942
  Until: 21:00,                           !- Field 15943
  0.07515738,                             !- Field 15944
  Until: 22:00,                           !- Field 15945
  0.000779354,                            !- Field 15946
  Until: 23:00,                           !- Field 15947
  0.000740058,                            !- Field 15948
  Until: 24:00,                           !- Field 15949
  0.000739184,                            !- Field 15950
  Through: 11/16,                         !- Field 15951
  For: AllDays,                           !- Field 15952
  Until: 01:00,                           !- Field 15953
  0.000747052,                            !- Field 15954
  Until: 02:00,                           !- Field 15955
  0.000742118,                            !- Field 15956
  Until: 03:00,                           !- Field 15957
  0.000740718,                            !- Field 15958
  Until: 04:00,                           !- Field 15959
  0.000741608,                            !- Field 15960
  Until: 05:00,                           !- Field 15961
  0.000742185,                            !- Field 15962
  Until: 06:00,                           !- Field 15963
  0.000745145,                            !- Field 15964
  Until: 07:00,                           !- Field 15965
  0.091256865,                            !- Field 15966
  Until: 08:00,                           !- Field 15967
  0.187338865,                            !- Field 15968
  Until: 09:00,                           !- Field 15969
  0.505179435,                            !- Field 15970
  Until: 10:00,                           !- Field 15971
  0.154655756,                            !- Field 15972
  Until: 11:00,                           !- Field 15973
  0.073180359,                            !- Field 15974
  Until: 12:00,                           !- Field 15975
  0.031620304,                            !- Field 15976
  Until: 13:00,                           !- Field 15977
  0.069901109,                            !- Field 15978
  Until: 14:00,                           !- Field 15979
  0.100155029,                            !- Field 15980
  Until: 15:00,                           !- Field 15981
  0.186915769,                            !- Field 15982
  Until: 16:00,                           !- Field 15983
  0.040620175,                            !- Field 15984
  Until: 17:00,                           !- Field 15985
  0.159699521,                            !- Field 15986
  Until: 18:00,                           !- Field 15987
  0.017818688,                            !- Field 15988
  Until: 19:00,                           !- Field 15989
  0.416429176,                            !- Field 15990
  Until: 20:00,                           !- Field 15991
  0.513527363,                            !- Field 15992
  Until: 21:00,                           !- Field 15993
  0.423935079,                            !- Field 15994
  Until: 22:00,                           !- Field 15995
  0.123763994,                            !- Field 15996
  Until: 23:00,                           !- Field 15997
  0.077227933,                            !- Field 15998
  Until: 24:00,                           !- Field 15999
  0.037008758,                            !- Field 16000
  Through: 11/17,                         !- Field 16001
  For: AllDays,                           !- Field 16002
  Until: 01:00,                           !- Field 16003
  0.006196133,                            !- Field 16004
  Until: 02:00,                           !- Field 16005
  0.000724284,                            !- Field 16006
  Until: 03:00,                           !- Field 16007
  0.000725863,                            !- Field 16008
  Until: 04:00,                           !- Field 16009
  0.000723357,                            !- Field 16010
  Until: 05:00,                           !- Field 16011
  0.000722597,                            !- Field 16012
  Until: 06:00,                           !- Field 16013
  0.000726468,                            !- Field 16014
  Until: 07:00,                           !- Field 16015
  0.000726005,                            !- Field 16016
  Until: 08:00,                           !- Field 16017
  0.001291898,                            !- Field 16018
  Until: 09:00,                           !- Field 16019
  0.032220168,                            !- Field 16020
  Until: 10:00,                           !- Field 16021
  0.098769917,                            !- Field 16022
  Until: 11:00,                           !- Field 16023
  0.071852475,                            !- Field 16024
  Until: 12:00,                           !- Field 16025
  0.092178541,                            !- Field 16026
  Until: 13:00,                           !- Field 16027
  0.001149744,                            !- Field 16028
  Until: 14:00,                           !- Field 16029
  0.000877419,                            !- Field 16030
  Until: 15:00,                           !- Field 16031
  0.000867443,                            !- Field 16032
  Until: 16:00,                           !- Field 16033
  0.000883119,                            !- Field 16034
  Until: 17:00,                           !- Field 16035
  0.000857412,                            !- Field 16036
  Until: 18:00,                           !- Field 16037
  0.003918881,                            !- Field 16038
  Until: 19:00,                           !- Field 16039
  0.345547697,                            !- Field 16040
  Until: 20:00,                           !- Field 16041
  0.500552787,                            !- Field 16042
  Until: 21:00,                           !- Field 16043
  0.443853064,                            !- Field 16044
  Until: 22:00,                           !- Field 16045
  0.307705309,                            !- Field 16046
  Until: 23:00,                           !- Field 16047
  0.205614799,                            !- Field 16048
  Until: 24:00,                           !- Field 16049
  0.100306509,                            !- Field 16050
  Through: 11/18,                         !- Field 16051
  For: AllDays,                           !- Field 16052
  Until: 01:00,                           !- Field 16053
  0.109562972,                            !- Field 16054
  Until: 02:00,                           !- Field 16055
  0.039775963,                            !- Field 16056
  Until: 03:00,                           !- Field 16057
  0.000799627,                            !- Field 16058
  Until: 04:00,                           !- Field 16059
  0.000803522,                            !- Field 16060
  Until: 05:00,                           !- Field 16061
  0.000798663,                            !- Field 16062
  Until: 06:00,                           !- Field 16063
  0.00080229,                             !- Field 16064
  Until: 07:00,                           !- Field 16065
  0.000811831,                            !- Field 16066
  Until: 08:00,                           !- Field 16067
  0.116876845,                            !- Field 16068
  Until: 09:00,                           !- Field 16069
  0.205106082,                            !- Field 16070
  Until: 10:00,                           !- Field 16071
  0.174454898,                            !- Field 16072
  Until: 11:00,                           !- Field 16073
  0.104402384,                            !- Field 16074
  Until: 12:00,                           !- Field 16075
  0.150356875,                            !- Field 16076
  Until: 13:00,                           !- Field 16077
  0.000845761,                            !- Field 16078
  Until: 14:00,                           !- Field 16079
  0.000863617,                            !- Field 16080
  Until: 15:00,                           !- Field 16081
  0.000706412,                            !- Field 16082
  Until: 16:00,                           !- Field 16083
  0.094371661,                            !- Field 16084
  Until: 17:00,                           !- Field 16085
  0.069746355,                            !- Field 16086
  Until: 18:00,                           !- Field 16087
  0.000666613,                            !- Field 16088
  Until: 19:00,                           !- Field 16089
  0.420239093,                            !- Field 16090
  Until: 20:00,                           !- Field 16091
  0.744464014,                            !- Field 16092
  Until: 21:00,                           !- Field 16093
  0.414386588,                            !- Field 16094
  Until: 22:00,                           !- Field 16095
  0.079554611,                            !- Field 16096
  Until: 23:00,                           !- Field 16097
  0.033649148,                            !- Field 16098
  Until: 24:00,                           !- Field 16099
  0.003012524,                            !- Field 16100
  Through: 11/19,                         !- Field 16101
  For: AllDays,                           !- Field 16102
  Until: 01:00,                           !- Field 16103
  0.002842276,                            !- Field 16104
  Until: 02:00,                           !- Field 16105
  0.003041788,                            !- Field 16106
  Until: 03:00,                           !- Field 16107
  0.002828592,                            !- Field 16108
  Until: 04:00,                           !- Field 16109
  0.003063744,                            !- Field 16110
  Until: 05:00,                           !- Field 16111
  0.002227955,                            !- Field 16112
  Until: 06:00,                           !- Field 16113
  0.001429183,                            !- Field 16114
  Until: 07:00,                           !- Field 16115
  0.001429516,                            !- Field 16116
  Until: 08:00,                           !- Field 16117
  0.006573528,                            !- Field 16118
  Until: 09:00,                           !- Field 16119
  0.141189648,                            !- Field 16120
  Until: 10:00,                           !- Field 16121
  0.310916404,                            !- Field 16122
  Until: 11:00,                           !- Field 16123
  0.606455965,                            !- Field 16124
  Until: 12:00,                           !- Field 16125
  0.274893302,                            !- Field 16126
  Until: 13:00,                           !- Field 16127
  0.171126466,                            !- Field 16128
  Until: 14:00,                           !- Field 16129
  0.054911539,                            !- Field 16130
  Until: 15:00,                           !- Field 16131
  0.132007273,                            !- Field 16132
  Until: 16:00,                           !- Field 16133
  0.176842785,                            !- Field 16134
  Until: 17:00,                           !- Field 16135
  0.102471671,                            !- Field 16136
  Until: 18:00,                           !- Field 16137
  0.119383887,                            !- Field 16138
  Until: 19:00,                           !- Field 16139
  0.008289309,                            !- Field 16140
  Until: 20:00,                           !- Field 16141
  0.155685396,                            !- Field 16142
  Until: 21:00,                           !- Field 16143
  0.520539958,                            !- Field 16144
  Until: 22:00,                           !- Field 16145
  0.102498159,                            !- Field 16146
  Until: 23:00,                           !- Field 16147
  0.056250915,                            !- Field 16148
  Until: 24:00,                           !- Field 16149
  0.093467533,                            !- Field 16150
  Through: 11/20,                         !- Field 16151
  For: AllDays,                           !- Field 16152
  Until: 01:00,                           !- Field 16153
  0.000852212,                            !- Field 16154
  Until: 02:00,                           !- Field 16155
  0.000811632,                            !- Field 16156
  Until: 03:00,                           !- Field 16157
  0.000826455,                            !- Field 16158
  Until: 04:00,                           !- Field 16159
  0.000820268,                            !- Field 16160
  Until: 05:00,                           !- Field 16161
  0.003223839,                            !- Field 16162
  Until: 06:00,                           !- Field 16163
  0.016263741,                            !- Field 16164
  Until: 07:00,                           !- Field 16165
  0.01251458,                             !- Field 16166
  Until: 08:00,                           !- Field 16167
  0.019270093,                            !- Field 16168
  Until: 09:00,                           !- Field 16169
  0.201755908,                            !- Field 16170
  Until: 10:00,                           !- Field 16171
  0.135096047,                            !- Field 16172
  Until: 11:00,                           !- Field 16173
  0.291028513,                            !- Field 16174
  Until: 12:00,                           !- Field 16175
  0.446673477,                            !- Field 16176
  Until: 13:00,                           !- Field 16177
  0.464597053,                            !- Field 16178
  Until: 14:00,                           !- Field 16179
  0.349188613,                            !- Field 16180
  Until: 15:00,                           !- Field 16181
  0.139998574,                            !- Field 16182
  Until: 16:00,                           !- Field 16183
  0.07373753,                             !- Field 16184
  Until: 17:00,                           !- Field 16185
  0.110971406,                            !- Field 16186
  Until: 18:00,                           !- Field 16187
  0.13348872,                             !- Field 16188
  Until: 19:00,                           !- Field 16189
  0.040577245,                            !- Field 16190
  Until: 20:00,                           !- Field 16191
  0.287758283,                            !- Field 16192
  Until: 21:00,                           !- Field 16193
  0.32561799,                             !- Field 16194
  Until: 22:00,                           !- Field 16195
  0.206400934,                            !- Field 16196
  Until: 23:00,                           !- Field 16197
  0.064450606,                            !- Field 16198
  Until: 24:00,                           !- Field 16199
  0.026746122,                            !- Field 16200
  Through: 11/21,                         !- Field 16201
  For: AllDays,                           !- Field 16202
  Until: 01:00,                           !- Field 16203
  0.000604611,                            !- Field 16204
  Until: 02:00,                           !- Field 16205
  0.000592034,                            !- Field 16206
  Until: 03:00,                           !- Field 16207
  0.00059018,                             !- Field 16208
  Until: 04:00,                           !- Field 16209
  0.000594481,                            !- Field 16210
  Until: 05:00,                           !- Field 16211
  0.000591077,                            !- Field 16212
  Until: 06:00,                           !- Field 16213
  0.000592521,                            !- Field 16214
  Until: 07:00,                           !- Field 16215
  0.057747984,                            !- Field 16216
  Until: 08:00,                           !- Field 16217
  0.333538206,                            !- Field 16218
  Until: 09:00,                           !- Field 16219
  0.232506832,                            !- Field 16220
  Until: 10:00,                           !- Field 16221
  0.300549621,                            !- Field 16222
  Until: 11:00,                           !- Field 16223
  0.174135948,                            !- Field 16224
  Until: 12:00,                           !- Field 16225
  0.099520432,                            !- Field 16226
  Until: 13:00,                           !- Field 16227
  0.024274866,                            !- Field 16228
  Until: 14:00,                           !- Field 16229
  0.060232475,                            !- Field 16230
  Until: 15:00,                           !- Field 16231
  0.113888036,                            !- Field 16232
  Until: 16:00,                           !- Field 16233
  0.002864628,                            !- Field 16234
  Until: 17:00,                           !- Field 16235
  0.000967676,                            !- Field 16236
  Until: 18:00,                           !- Field 16237
  0.023710446,                            !- Field 16238
  Until: 19:00,                           !- Field 16239
  0.476744128,                            !- Field 16240
  Until: 20:00,                           !- Field 16241
  0.395722615,                            !- Field 16242
  Until: 21:00,                           !- Field 16243
  0.223164177,                            !- Field 16244
  Until: 22:00,                           !- Field 16245
  0.454620763,                            !- Field 16246
  Until: 23:00,                           !- Field 16247
  0.135283366,                            !- Field 16248
  Until: 24:00,                           !- Field 16249
  0.094955599,                            !- Field 16250
  Through: 11/22,                         !- Field 16251
  For: AllDays,                           !- Field 16252
  Until: 01:00,                           !- Field 16253
  0.042264652,                            !- Field 16254
  Until: 02:00,                           !- Field 16255
  0.000836209,                            !- Field 16256
  Until: 03:00,                           !- Field 16257
  0.000835146,                            !- Field 16258
  Until: 04:00,                           !- Field 16259
  0.000832788,                            !- Field 16260
  Until: 05:00,                           !- Field 16261
  0.000835715,                            !- Field 16262
  Until: 06:00,                           !- Field 16263
  0.000831705,                            !- Field 16264
  Until: 07:00,                           !- Field 16265
  0.000824148,                            !- Field 16266
  Until: 08:00,                           !- Field 16267
  0.001958722,                            !- Field 16268
  Until: 09:00,                           !- Field 16269
  0.08551095,                             !- Field 16270
  Until: 10:00,                           !- Field 16271
  0.0096237,                              !- Field 16272
  Until: 11:00,                           !- Field 16273
  0.161318349,                            !- Field 16274
  Until: 12:00,                           !- Field 16275
  0.190377076,                            !- Field 16276
  Until: 13:00,                           !- Field 16277
  0.15155622,                             !- Field 16278
  Until: 14:00,                           !- Field 16279
  0.218579576,                            !- Field 16280
  Until: 15:00,                           !- Field 16281
  0.152181735,                            !- Field 16282
  Until: 16:00,                           !- Field 16283
  0.050184314,                            !- Field 16284
  Until: 17:00,                           !- Field 16285
  0.023405248,                            !- Field 16286
  Until: 18:00,                           !- Field 16287
  0.247367407,                            !- Field 16288
  Until: 19:00,                           !- Field 16289
  0.447483081,                            !- Field 16290
  Until: 20:00,                           !- Field 16291
  0.34979003,                             !- Field 16292
  Until: 21:00,                           !- Field 16293
  0.07515738,                             !- Field 16294
  Until: 22:00,                           !- Field 16295
  0.000779354,                            !- Field 16296
  Until: 23:00,                           !- Field 16297
  0.000740058,                            !- Field 16298
  Until: 24:00,                           !- Field 16299
  0.000739184,                            !- Field 16300
  Through: 11/23,                         !- Field 16301
  For: AllDays,                           !- Field 16302
  Until: 01:00,                           !- Field 16303
  0.000747052,                            !- Field 16304
  Until: 02:00,                           !- Field 16305
  0.000742118,                            !- Field 16306
  Until: 03:00,                           !- Field 16307
  0.000740718,                            !- Field 16308
  Until: 04:00,                           !- Field 16309
  0.000741608,                            !- Field 16310
  Until: 05:00,                           !- Field 16311
  0.000742185,                            !- Field 16312
  Until: 06:00,                           !- Field 16313
  0.000745145,                            !- Field 16314
  Until: 07:00,                           !- Field 16315
  0.091256865,                            !- Field 16316
  Until: 08:00,                           !- Field 16317
  0.187338865,                            !- Field 16318
  Until: 09:00,                           !- Field 16319
  0.505179435,                            !- Field 16320
  Until: 10:00,                           !- Field 16321
  0.154655756,                            !- Field 16322
  Until: 11:00,                           !- Field 16323
  0.073180359,                            !- Field 16324
  Until: 12:00,                           !- Field 16325
  0.031620304,                            !- Field 16326
  Until: 13:00,                           !- Field 16327
  0.069901109,                            !- Field 16328
  Until: 14:00,                           !- Field 16329
  0.100155029,                            !- Field 16330
  Until: 15:00,                           !- Field 16331
  0.186915769,                            !- Field 16332
  Until: 16:00,                           !- Field 16333
  0.040620175,                            !- Field 16334
  Until: 17:00,                           !- Field 16335
  0.159699521,                            !- Field 16336
  Until: 18:00,                           !- Field 16337
  0.017818688,                            !- Field 16338
  Until: 19:00,                           !- Field 16339
  0.416429176,                            !- Field 16340
  Until: 20:00,                           !- Field 16341
  0.513527363,                            !- Field 16342
  Until: 21:00,                           !- Field 16343
  0.423935079,                            !- Field 16344
  Until: 22:00,                           !- Field 16345
  0.123763994,                            !- Field 16346
  Until: 23:00,                           !- Field 16347
  0.077227933,                            !- Field 16348
  Until: 24:00,                           !- Field 16349
  0.037008758,                            !- Field 16350
  Through: 11/24,                         !- Field 16351
  For: AllDays,                           !- Field 16352
  Until: 01:00,                           !- Field 16353
  0.006196133,                            !- Field 16354
  Until: 02:00,                           !- Field 16355
  0.000724284,                            !- Field 16356
  Until: 03:00,                           !- Field 16357
  0.000725863,                            !- Field 16358
  Until: 04:00,                           !- Field 16359
  0.000723357,                            !- Field 16360
  Until: 05:00,                           !- Field 16361
  0.000722597,                            !- Field 16362
  Until: 06:00,                           !- Field 16363
  0.000726468,                            !- Field 16364
  Until: 07:00,                           !- Field 16365
  0.000726005,                            !- Field 16366
  Until: 08:00,                           !- Field 16367
  0.001291898,                            !- Field 16368
  Until: 09:00,                           !- Field 16369
  0.032220168,                            !- Field 16370
  Until: 10:00,                           !- Field 16371
  0.098769917,                            !- Field 16372
  Until: 11:00,                           !- Field 16373
  0.071852475,                            !- Field 16374
  Until: 12:00,                           !- Field 16375
  0.092178541,                            !- Field 16376
  Until: 13:00,                           !- Field 16377
  0.001149744,                            !- Field 16378
  Until: 14:00,                           !- Field 16379
  0.000877419,                            !- Field 16380
  Until: 15:00,                           !- Field 16381
  0.000867443,                            !- Field 16382
  Until: 16:00,                           !- Field 16383
  0.000883119,                            !- Field 16384
  Until: 17:00,                           !- Field 16385
  0.000857412,                            !- Field 16386
  Until: 18:00,                           !- Field 16387
  0.003918881,                            !- Field 16388
  Until: 19:00,                           !- Field 16389
  0.345547697,                            !- Field 16390
  Until: 20:00,                           !- Field 16391
  0.500552787,                            !- Field 16392
  Until: 21:00,                           !- Field 16393
  0.443853064,                            !- Field 16394
  Until: 22:00,                           !- Field 16395
  0.307705309,                            !- Field 16396
  Until: 23:00,                           !- Field 16397
  0.205614799,                            !- Field 16398
  Until: 24:00,                           !- Field 16399
  0.100306509,                            !- Field 16400
  Through: 11/25,                         !- Field 16401
  For: AllDays,                           !- Field 16402
  Until: 01:00,                           !- Field 16403
  0.109562972,                            !- Field 16404
  Until: 02:00,                           !- Field 16405
  0.039775963,                            !- Field 16406
  Until: 03:00,                           !- Field 16407
  0.000799627,                            !- Field 16408
  Until: 04:00,                           !- Field 16409
  0.000803522,                            !- Field 16410
  Until: 05:00,                           !- Field 16411
  0.000798663,                            !- Field 16412
  Until: 06:00,                           !- Field 16413
  0.00080229,                             !- Field 16414
  Until: 07:00,                           !- Field 16415
  0.000811831,                            !- Field 16416
  Until: 08:00,                           !- Field 16417
  0.116876845,                            !- Field 16418
  Until: 09:00,                           !- Field 16419
  0.205106082,                            !- Field 16420
  Until: 10:00,                           !- Field 16421
  0.174454898,                            !- Field 16422
  Until: 11:00,                           !- Field 16423
  0.104402384,                            !- Field 16424
  Until: 12:00,                           !- Field 16425
  0.150356875,                            !- Field 16426
  Until: 13:00,                           !- Field 16427
  0.000845761,                            !- Field 16428
  Until: 14:00,                           !- Field 16429
  0.000863617,                            !- Field 16430
  Until: 15:00,                           !- Field 16431
  0.000706412,                            !- Field 16432
  Until: 16:00,                           !- Field 16433
  0.094371661,                            !- Field 16434
  Until: 17:00,                           !- Field 16435
  0.069746355,                            !- Field 16436
  Until: 18:00,                           !- Field 16437
  0.000666613,                            !- Field 16438
  Until: 19:00,                           !- Field 16439
  0.420239093,                            !- Field 16440
  Until: 20:00,                           !- Field 16441
  0.744464014,                            !- Field 16442
  Until: 21:00,                           !- Field 16443
  0.414386588,                            !- Field 16444
  Until: 22:00,                           !- Field 16445
  0.079554611,                            !- Field 16446
  Until: 23:00,                           !- Field 16447
  0.033649148,                            !- Field 16448
  Until: 24:00,                           !- Field 16449
  0.003012524,                            !- Field 16450
  Through: 11/26,                         !- Field 16451
  For: AllDays,                           !- Field 16452
  Until: 01:00,                           !- Field 16453
  0.002842276,                            !- Field 16454
  Until: 02:00,                           !- Field 16455
  0.003041788,                            !- Field 16456
  Until: 03:00,                           !- Field 16457
  0.002828592,                            !- Field 16458
  Until: 04:00,                           !- Field 16459
  0.003063744,                            !- Field 16460
  Until: 05:00,                           !- Field 16461
  0.002227955,                            !- Field 16462
  Until: 06:00,                           !- Field 16463
  0.001429183,                            !- Field 16464
  Until: 07:00,                           !- Field 16465
  0.001429516,                            !- Field 16466
  Until: 08:00,                           !- Field 16467
  0.006573528,                            !- Field 16468
  Until: 09:00,                           !- Field 16469
  0.141189648,                            !- Field 16470
  Until: 10:00,                           !- Field 16471
  0.310916404,                            !- Field 16472
  Until: 11:00,                           !- Field 16473
  0.606455965,                            !- Field 16474
  Until: 12:00,                           !- Field 16475
  0.274893302,                            !- Field 16476
  Until: 13:00,                           !- Field 16477
  0.171126466,                            !- Field 16478
  Until: 14:00,                           !- Field 16479
  0.054911539,                            !- Field 16480
  Until: 15:00,                           !- Field 16481
  0.132007273,                            !- Field 16482
  Until: 16:00,                           !- Field 16483
  0.176842785,                            !- Field 16484
  Until: 17:00,                           !- Field 16485
  0.102471671,                            !- Field 16486
  Until: 18:00,                           !- Field 16487
  0.119383887,                            !- Field 16488
  Until: 19:00,                           !- Field 16489
  0.008289309,                            !- Field 16490
  Until: 20:00,                           !- Field 16491
  0.155685396,                            !- Field 16492
  Until: 21:00,                           !- Field 16493
  0.520539958,                            !- Field 16494
  Until: 22:00,                           !- Field 16495
  0.102498159,                            !- Field 16496
  Until: 23:00,                           !- Field 16497
  0.056250915,                            !- Field 16498
  Until: 24:00,                           !- Field 16499
  0.093467533,                            !- Field 16500
  Through: 11/27,                         !- Field 16501
  For: AllDays,                           !- Field 16502
  Until: 01:00,                           !- Field 16503
  0.000852212,                            !- Field 16504
  Until: 02:00,                           !- Field 16505
  0.000811632,                            !- Field 16506
  Until: 03:00,                           !- Field 16507
  0.000826455,                            !- Field 16508
  Until: 04:00,                           !- Field 16509
  0.000820268,                            !- Field 16510
  Until: 05:00,                           !- Field 16511
  0.003223839,                            !- Field 16512
  Until: 06:00,                           !- Field 16513
  0.016263741,                            !- Field 16514
  Until: 07:00,                           !- Field 16515
  0.01251458,                             !- Field 16516
  Until: 08:00,                           !- Field 16517
  0.019270093,                            !- Field 16518
  Until: 09:00,                           !- Field 16519
  0.201755908,                            !- Field 16520
  Until: 10:00,                           !- Field 16521
  0.135096047,                            !- Field 16522
  Until: 11:00,                           !- Field 16523
  0.291028513,                            !- Field 16524
  Until: 12:00,                           !- Field 16525
  0.446673477,                            !- Field 16526
  Until: 13:00,                           !- Field 16527
  0.464597053,                            !- Field 16528
  Until: 14:00,                           !- Field 16529
  0.349188613,                            !- Field 16530
  Until: 15:00,                           !- Field 16531
  0.139998574,                            !- Field 16532
  Until: 16:00,                           !- Field 16533
  0.07373753,                             !- Field 16534
  Until: 17:00,                           !- Field 16535
  0.110971406,                            !- Field 16536
  Until: 18:00,                           !- Field 16537
  0.13348872,                             !- Field 16538
  Until: 19:00,                           !- Field 16539
  0.040577245,                            !- Field 16540
  Until: 20:00,                           !- Field 16541
  0.287758283,                            !- Field 16542
  Until: 21:00,                           !- Field 16543
  0.32561799,                             !- Field 16544
  Until: 22:00,                           !- Field 16545
  0.206400934,                            !- Field 16546
  Until: 23:00,                           !- Field 16547
  0.064450606,                            !- Field 16548
  Until: 24:00,                           !- Field 16549
  0.026746122,                            !- Field 16550
  Through: 11/28,                         !- Field 16551
  For: AllDays,                           !- Field 16552
  Until: 01:00,                           !- Field 16553
  0.000604611,                            !- Field 16554
  Until: 02:00,                           !- Field 16555
  0.000592034,                            !- Field 16556
  Until: 03:00,                           !- Field 16557
  0.00059018,                             !- Field 16558
  Until: 04:00,                           !- Field 16559
  0.000594481,                            !- Field 16560
  Until: 05:00,                           !- Field 16561
  0.000591077,                            !- Field 16562
  Until: 06:00,                           !- Field 16563
  0.000592521,                            !- Field 16564
  Until: 07:00,                           !- Field 16565
  0.057747984,                            !- Field 16566
  Until: 08:00,                           !- Field 16567
  0.333538206,                            !- Field 16568
  Until: 09:00,                           !- Field 16569
  0.232506832,                            !- Field 16570
  Until: 10:00,                           !- Field 16571
  0.300549621,                            !- Field 16572
  Until: 11:00,                           !- Field 16573
  0.174135948,                            !- Field 16574
  Until: 12:00,                           !- Field 16575
  0.099520432,                            !- Field 16576
  Until: 13:00,                           !- Field 16577
  0.024274866,                            !- Field 16578
  Until: 14:00,                           !- Field 16579
  0.060232475,                            !- Field 16580
  Until: 15:00,                           !- Field 16581
  0.113888036,                            !- Field 16582
  Until: 16:00,                           !- Field 16583
  0.002864628,                            !- Field 16584
  Until: 17:00,                           !- Field 16585
  0.000967676,                            !- Field 16586
  Until: 18:00,                           !- Field 16587
  0.023710446,                            !- Field 16588
  Until: 19:00,                           !- Field 16589
  0.476744128,                            !- Field 16590
  Until: 20:00,                           !- Field 16591
  0.395722615,                            !- Field 16592
  Until: 21:00,                           !- Field 16593
  0.223164177,                            !- Field 16594
  Until: 22:00,                           !- Field 16595
  0.454620763,                            !- Field 16596
  Until: 23:00,                           !- Field 16597
  0.135283366,                            !- Field 16598
  Until: 24:00,                           !- Field 16599
  0.094955599,                            !- Field 16600
  Through: 11/29,                         !- Field 16601
  For: AllDays,                           !- Field 16602
  Until: 01:00,                           !- Field 16603
  0.042264652,                            !- Field 16604
  Until: 02:00,                           !- Field 16605
  0.000836209,                            !- Field 16606
  Until: 03:00,                           !- Field 16607
  0.000835146,                            !- Field 16608
  Until: 04:00,                           !- Field 16609
  0.000832788,                            !- Field 16610
  Until: 05:00,                           !- Field 16611
  0.000835715,                            !- Field 16612
  Until: 06:00,                           !- Field 16613
  0.000831705,                            !- Field 16614
  Until: 07:00,                           !- Field 16615
  0.000824148,                            !- Field 16616
  Until: 08:00,                           !- Field 16617
  0.001958722,                            !- Field 16618
  Until: 09:00,                           !- Field 16619
  0.08551095,                             !- Field 16620
  Until: 10:00,                           !- Field 16621
  0.0096237,                              !- Field 16622
  Until: 11:00,                           !- Field 16623
  0.161318349,                            !- Field 16624
  Until: 12:00,                           !- Field 16625
  0.190377076,                            !- Field 16626
  Until: 13:00,                           !- Field 16627
  0.15155622,                             !- Field 16628
  Until: 14:00,                           !- Field 16629
  0.218579576,                            !- Field 16630
  Until: 15:00,                           !- Field 16631
  0.152181735,                            !- Field 16632
  Until: 16:00,                           !- Field 16633
  0.050184314,                            !- Field 16634
  Until: 17:00,                           !- Field 16635
  0.023405248,                            !- Field 16636
  Until: 18:00,                           !- Field 16637
  0.247367407,                            !- Field 16638
  Until: 19:00,                           !- Field 16639
  0.447483081,                            !- Field 16640
  Until: 20:00,                           !- Field 16641
  0.34979003,                             !- Field 16642
  Until: 21:00,                           !- Field 16643
  0.07515738,                             !- Field 16644
  Until: 22:00,                           !- Field 16645
  0.000779354,                            !- Field 16646
  Until: 23:00,                           !- Field 16647
  0.000740058,                            !- Field 16648
  Until: 24:00,                           !- Field 16649
  0.000739184,                            !- Field 16650
  Through: 11/30,                         !- Field 16651
  For: AllDays,                           !- Field 16652
  Until: 01:00,                           !- Field 16653
  0.000747052,                            !- Field 16654
  Until: 02:00,                           !- Field 16655
  0.000742118,                            !- Field 16656
  Until: 03:00,                           !- Field 16657
  0.000740718,                            !- Field 16658
  Until: 04:00,                           !- Field 16659
  0.000741608,                            !- Field 16660
  Until: 05:00,                           !- Field 16661
  0.000742185,                            !- Field 16662
  Until: 06:00,                           !- Field 16663
  0.000745145,                            !- Field 16664
  Until: 07:00,                           !- Field 16665
  0.091256865,                            !- Field 16666
  Until: 08:00,                           !- Field 16667
  0.187338865,                            !- Field 16668
  Until: 09:00,                           !- Field 16669
  0.505179435,                            !- Field 16670
  Until: 10:00,                           !- Field 16671
  0.154655756,                            !- Field 16672
  Until: 11:00,                           !- Field 16673
  0.073180359,                            !- Field 16674
  Until: 12:00,                           !- Field 16675
  0.031620304,                            !- Field 16676
  Until: 13:00,                           !- Field 16677
  0.069901109,                            !- Field 16678
  Until: 14:00,                           !- Field 16679
  0.100155029,                            !- Field 16680
  Until: 15:00,                           !- Field 16681
  0.186915769,                            !- Field 16682
  Until: 16:00,                           !- Field 16683
  0.040620175,                            !- Field 16684
  Until: 17:00,                           !- Field 16685
  0.159699521,                            !- Field 16686
  Until: 18:00,                           !- Field 16687
  0.017818688,                            !- Field 16688
  Until: 19:00,                           !- Field 16689
  0.416429176,                            !- Field 16690
  Until: 20:00,                           !- Field 16691
  0.513527363,                            !- Field 16692
  Until: 21:00,                           !- Field 16693
  0.423935079,                            !- Field 16694
  Until: 22:00,                           !- Field 16695
  0.123763994,                            !- Field 16696
  Until: 23:00,                           !- Field 16697
  0.077227933,                            !- Field 16698
  Until: 24:00,                           !- Field 16699
  0.037008758,                            !- Field 16700
  Through: 12/01,                         !- Field 16701
  For: AllDays,                           !- Field 16702
  Until: 01:00,                           !- Field 16703
  0.005476561,                            !- Field 16704
  Until: 02:00,                           !- Field 16705
  0.001811268,                            !- Field 16706
  Until: 03:00,                           !- Field 16707
  0.002183578,                            !- Field 16708
  Until: 04:00,                           !- Field 16709
  0.00178814,                             !- Field 16710
  Until: 05:00,                           !- Field 16711
  0.001692738,                            !- Field 16712
  Until: 06:00,                           !- Field 16713
  0.001229897,                            !- Field 16714
  Until: 07:00,                           !- Field 16715
  0.001268085,                            !- Field 16716
  Until: 08:00,                           !- Field 16717
  0.001033936,                            !- Field 16718
  Until: 09:00,                           !- Field 16719
  0.000867099,                            !- Field 16720
  Until: 10:00,                           !- Field 16721
  0.00078231,                             !- Field 16722
  Until: 11:00,                           !- Field 16723
  0.000798865,                            !- Field 16724
  Until: 12:00,                           !- Field 16725
  0.00077078,                             !- Field 16726
  Until: 13:00,                           !- Field 16727
  0.000755369,                            !- Field 16728
  Until: 14:00,                           !- Field 16729
  0.000778538,                            !- Field 16730
  Until: 15:00,                           !- Field 16731
  0.000771542,                            !- Field 16732
  Until: 16:00,                           !- Field 16733
  0.000742787,                            !- Field 16734
  Until: 17:00,                           !- Field 16735
  0.006041598,                            !- Field 16736
  Until: 18:00,                           !- Field 16737
  0.18837246,                             !- Field 16738
  Until: 19:00,                           !- Field 16739
  0.229305174,                            !- Field 16740
  Until: 20:00,                           !- Field 16741
  0.207600174,                            !- Field 16742
  Until: 21:00,                           !- Field 16743
  0.2619612,                              !- Field 16744
  Until: 22:00,                           !- Field 16745
  0.132548399,                            !- Field 16746
  Until: 23:00,                           !- Field 16747
  0.069835447,                            !- Field 16748
  Until: 24:00,                           !- Field 16749
  0.024667266,                            !- Field 16750
  Through: 12/02,                         !- Field 16751
  For: AllDays,                           !- Field 16752
  Until: 01:00,                           !- Field 16753
  0.00081688,                             !- Field 16754
  Until: 02:00,                           !- Field 16755
  0.079690267,                            !- Field 16756
  Until: 03:00,                           !- Field 16757
  0.001510098,                            !- Field 16758
  Until: 04:00,                           !- Field 16759
  0.000936782,                            !- Field 16760
  Until: 05:00,                           !- Field 16761
  0.000931937,                            !- Field 16762
  Until: 06:00,                           !- Field 16763
  0.00092277,                             !- Field 16764
  Until: 07:00,                           !- Field 16765
  0.000926011,                            !- Field 16766
  Until: 08:00,                           !- Field 16767
  0.087901028,                            !- Field 16768
  Until: 09:00,                           !- Field 16769
  0.183450356,                            !- Field 16770
  Until: 10:00,                           !- Field 16771
  0.002887671,                            !- Field 16772
  Until: 11:00,                           !- Field 16773
  0.178489635,                            !- Field 16774
  Until: 12:00,                           !- Field 16775
  0.100327093,                            !- Field 16776
  Until: 13:00,                           !- Field 16777
  0.074439594,                            !- Field 16778
  Until: 14:00,                           !- Field 16779
  0.141148528,                            !- Field 16780
  Until: 15:00,                           !- Field 16781
  0.249831938,                            !- Field 16782
  Until: 16:00,                           !- Field 16783
  0.257626267,                            !- Field 16784
  Until: 17:00,                           !- Field 16785
  0.074290098,                            !- Field 16786
  Until: 18:00,                           !- Field 16787
  0.074024934,                            !- Field 16788
  Until: 19:00,                           !- Field 16789
  0.363576051,                            !- Field 16790
  Until: 20:00,                           !- Field 16791
  0.159632354,                            !- Field 16792
  Until: 21:00,                           !- Field 16793
  0.121459784,                            !- Field 16794
  Until: 22:00,                           !- Field 16795
  0.140834213,                            !- Field 16796
  Until: 23:00,                           !- Field 16797
  0.05364664,                             !- Field 16798
  Until: 24:00,                           !- Field 16799
  0.042055698,                            !- Field 16800
  Through: 12/03,                         !- Field 16801
  For: AllDays,                           !- Field 16802
  Until: 01:00,                           !- Field 16803
  0.131305379,                            !- Field 16804
  Until: 02:00,                           !- Field 16805
  0.019406036,                            !- Field 16806
  Until: 03:00,                           !- Field 16807
  0.002075184,                            !- Field 16808
  Until: 04:00,                           !- Field 16809
  0.00173902,                             !- Field 16810
  Until: 05:00,                           !- Field 16811
  0.001663953,                            !- Field 16812
  Until: 06:00,                           !- Field 16813
  0.001328639,                            !- Field 16814
  Until: 07:00,                           !- Field 16815
  0.00129553,                             !- Field 16816
  Until: 08:00,                           !- Field 16817
  0.00112189,                             !- Field 16818
  Until: 09:00,                           !- Field 16819
  0.009335188,                            !- Field 16820
  Until: 10:00,                           !- Field 16821
  0.232392455,                            !- Field 16822
  Until: 11:00,                           !- Field 16823
  0.203309962,                            !- Field 16824
  Until: 12:00,                           !- Field 16825
  0.128402185,                            !- Field 16826
  Until: 13:00,                           !- Field 16827
  0.394375989,                            !- Field 16828
  Until: 14:00,                           !- Field 16829
  0.541796075,                            !- Field 16830
  Until: 15:00,                           !- Field 16831
  0.356551717,                            !- Field 16832
  Until: 16:00,                           !- Field 16833
  0.310960318,                            !- Field 16834
  Until: 17:00,                           !- Field 16835
  0.13584438,                             !- Field 16836
  Until: 18:00,                           !- Field 16837
  0.142926443,                            !- Field 16838
  Until: 19:00,                           !- Field 16839
  0.007452049,                            !- Field 16840
  Until: 20:00,                           !- Field 16841
  0.268247072,                            !- Field 16842
  Until: 21:00,                           !- Field 16843
  0.206784615,                            !- Field 16844
  Until: 22:00,                           !- Field 16845
  0.170622966,                            !- Field 16846
  Until: 23:00,                           !- Field 16847
  0.198488332,                            !- Field 16848
  Until: 24:00,                           !- Field 16849
  0.09882388,                             !- Field 16850
  Through: 12/04,                         !- Field 16851
  For: AllDays,                           !- Field 16852
  Until: 01:00,                           !- Field 16853
  0.009738924,                            !- Field 16854
  Until: 02:00,                           !- Field 16855
  0.001408945,                            !- Field 16856
  Until: 03:00,                           !- Field 16857
  0.10385118,                             !- Field 16858
  Until: 04:00,                           !- Field 16859
  0.002027066,                            !- Field 16860
  Until: 05:00,                           !- Field 16861
  0.001855541,                            !- Field 16862
  Until: 06:00,                           !- Field 16863
  0.001039062,                            !- Field 16864
  Until: 07:00,                           !- Field 16865
  0.000838985,                            !- Field 16866
  Until: 08:00,                           !- Field 16867
  0.000840555,                            !- Field 16868
  Until: 09:00,                           !- Field 16869
  0.010004434,                            !- Field 16870
  Until: 10:00,                           !- Field 16871
  0.207842822,                            !- Field 16872
  Until: 11:00,                           !- Field 16873
  0.27137552,                             !- Field 16874
  Until: 12:00,                           !- Field 16875
  0.147134361,                            !- Field 16876
  Until: 13:00,                           !- Field 16877
  0.044146051,                            !- Field 16878
  Until: 14:00,                           !- Field 16879
  0.204925139,                            !- Field 16880
  Until: 15:00,                           !- Field 16881
  0.252151015,                            !- Field 16882
  Until: 16:00,                           !- Field 16883
  0.078119564,                            !- Field 16884
  Until: 17:00,                           !- Field 16885
  0.254688845,                            !- Field 16886
  Until: 18:00,                           !- Field 16887
  0.241976377,                            !- Field 16888
  Until: 19:00,                           !- Field 16889
  0.215441727,                            !- Field 16890
  Until: 20:00,                           !- Field 16891
  0.211621001,                            !- Field 16892
  Until: 21:00,                           !- Field 16893
  0.209530597,                            !- Field 16894
  Until: 22:00,                           !- Field 16895
  0.206073027,                            !- Field 16896
  Until: 23:00,                           !- Field 16897
  0.206703105,                            !- Field 16898
  Until: 24:00,                           !- Field 16899
  0.123221173,                            !- Field 16900
  Through: 12/05,                         !- Field 16901
  For: AllDays,                           !- Field 16902
  Until: 01:00,                           !- Field 16903
  0.138111311,                            !- Field 16904
  Until: 02:00,                           !- Field 16905
  0.081345094,                            !- Field 16906
  Until: 03:00,                           !- Field 16907
  0.070217395,                            !- Field 16908
  Until: 04:00,                           !- Field 16909
  0.054769257,                            !- Field 16910
  Until: 05:00,                           !- Field 16911
  0.010630428,                            !- Field 16912
  Until: 06:00,                           !- Field 16913
  0.000508982,                            !- Field 16914
  Until: 07:00,                           !- Field 16915
  0.000508792,                            !- Field 16916
  Until: 08:00,                           !- Field 16917
  0.051330486,                            !- Field 16918
  Until: 09:00,                           !- Field 16919
  0.262818356,                            !- Field 16920
  Until: 10:00,                           !- Field 16921
  0.088596321,                            !- Field 16922
  Until: 11:00,                           !- Field 16923
  0.000703044,                            !- Field 16924
  Until: 12:00,                           !- Field 16925
  0.002483478,                            !- Field 16926
  Until: 13:00,                           !- Field 16927
  0.150284442,                            !- Field 16928
  Until: 14:00,                           !- Field 16929
  0.231086059,                            !- Field 16930
  Until: 15:00,                           !- Field 16931
  0.084931409,                            !- Field 16932
  Until: 16:00,                           !- Field 16933
  0.081477292,                            !- Field 16934
  Until: 17:00,                           !- Field 16935
  0.001103372,                            !- Field 16936
  Until: 18:00,                           !- Field 16937
  0.141202823,                            !- Field 16938
  Until: 19:00,                           !- Field 16939
  0.400076831,                            !- Field 16940
  Until: 20:00,                           !- Field 16941
  0.42313759,                             !- Field 16942
  Until: 21:00,                           !- Field 16943
  0.476469053,                            !- Field 16944
  Until: 22:00,                           !- Field 16945
  0.069515684,                            !- Field 16946
  Until: 23:00,                           !- Field 16947
  0.115686812,                            !- Field 16948
  Until: 24:00,                           !- Field 16949
  0.028035418,                            !- Field 16950
  Through: 12/06,                         !- Field 16951
  For: AllDays,                           !- Field 16952
  Until: 01:00,                           !- Field 16953
  0.003102349,                            !- Field 16954
  Until: 02:00,                           !- Field 16955
  0.088407635,                            !- Field 16956
  Until: 03:00,                           !- Field 16957
  0.016195183,                            !- Field 16958
  Until: 04:00,                           !- Field 16959
  0.000889418,                            !- Field 16960
  Until: 05:00,                           !- Field 16961
  0.000890569,                            !- Field 16962
  Until: 06:00,                           !- Field 16963
  0.000889577,                            !- Field 16964
  Until: 07:00,                           !- Field 16965
  0.000897601,                            !- Field 16966
  Until: 08:00,                           !- Field 16967
  0.015391812,                            !- Field 16968
  Until: 09:00,                           !- Field 16969
  0.149476684,                            !- Field 16970
  Until: 10:00,                           !- Field 16971
  0.051446503,                            !- Field 16972
  Until: 11:00,                           !- Field 16973
  0.086707427,                            !- Field 16974
  Until: 12:00,                           !- Field 16975
  0.054115118,                            !- Field 16976
  Until: 13:00,                           !- Field 16977
  0.108315064,                            !- Field 16978
  Until: 14:00,                           !- Field 16979
  0.00135713,                             !- Field 16980
  Until: 15:00,                           !- Field 16981
  0.0008908,                              !- Field 16982
  Until: 16:00,                           !- Field 16983
  0.000887343,                            !- Field 16984
  Until: 17:00,                           !- Field 16985
  0.001870647,                            !- Field 16986
  Until: 18:00,                           !- Field 16987
  0.275283553,                            !- Field 16988
  Until: 19:00,                           !- Field 16989
  0.207122376,                            !- Field 16990
  Until: 20:00,                           !- Field 16991
  0.219646915,                            !- Field 16992
  Until: 21:00,                           !- Field 16993
  0.337796966,                            !- Field 16994
  Until: 22:00,                           !- Field 16995
  0.156967612,                            !- Field 16996
  Until: 23:00,                           !- Field 16997
  0.277806628,                            !- Field 16998
  Until: 24:00,                           !- Field 16999
  0.17476843,                             !- Field 17000
  Through: 12/07,                         !- Field 17001
  For: AllDays,                           !- Field 17002
  Until: 01:00,                           !- Field 17003
  0.044634616,                            !- Field 17004
  Until: 02:00,                           !- Field 17005
  0.069221494,                            !- Field 17006
  Until: 03:00,                           !- Field 17007
  0.027532869,                            !- Field 17008
  Until: 04:00,                           !- Field 17009
  0.000917523,                            !- Field 17010
  Until: 05:00,                           !- Field 17011
  0.000919998,                            !- Field 17012
  Until: 06:00,                           !- Field 17013
  0.000909082,                            !- Field 17014
  Until: 07:00,                           !- Field 17015
  0.000760385,                            !- Field 17016
  Until: 08:00,                           !- Field 17017
  0.098585528,                            !- Field 17018
  Until: 09:00,                           !- Field 17019
  0.144823158,                            !- Field 17020
  Until: 10:00,                           !- Field 17021
  0.136059669,                            !- Field 17022
  Until: 11:00,                           !- Field 17023
  0.104741385,                            !- Field 17024
  Until: 12:00,                           !- Field 17025
  0.022828357,                            !- Field 17026
  Until: 13:00,                           !- Field 17027
  0.180083087,                            !- Field 17028
  Until: 14:00,                           !- Field 17029
  0.194455739,                            !- Field 17030
  Until: 15:00,                           !- Field 17031
  0.058530155,                            !- Field 17032
  Until: 16:00,                           !- Field 17033
  0.201388599,                            !- Field 17034
  Until: 17:00,                           !- Field 17035
  0.111008617,                            !- Field 17036
  Until: 18:00,                           !- Field 17037
  0.015925474,                            !- Field 17038
  Until: 19:00,                           !- Field 17039
  0.314288247,                            !- Field 17040
  Until: 20:00,                           !- Field 17041
  0.602425092,                            !- Field 17042
  Until: 21:00,                           !- Field 17043
  0.715157692,                            !- Field 17044
  Until: 22:00,                           !- Field 17045
  0.235023013,                            !- Field 17046
  Until: 23:00,                           !- Field 17047
  0.107138745,                            !- Field 17048
  Until: 24:00,                           !- Field 17049
  0.048210668,                            !- Field 17050
  Through: 12/08,                         !- Field 17051
  For: AllDays,                           !- Field 17052
  Until: 01:00,                           !- Field 17053
  0.005476561,                            !- Field 17054
  Until: 02:00,                           !- Field 17055
  0.001811268,                            !- Field 17056
  Until: 03:00,                           !- Field 17057
  0.002183578,                            !- Field 17058
  Until: 04:00,                           !- Field 17059
  0.00178814,                             !- Field 17060
  Until: 05:00,                           !- Field 17061
  0.001692738,                            !- Field 17062
  Until: 06:00,                           !- Field 17063
  0.001229897,                            !- Field 17064
  Until: 07:00,                           !- Field 17065
  0.001268085,                            !- Field 17066
  Until: 08:00,                           !- Field 17067
  0.001033936,                            !- Field 17068
  Until: 09:00,                           !- Field 17069
  0.000867099,                            !- Field 17070
  Until: 10:00,                           !- Field 17071
  0.00078231,                             !- Field 17072
  Until: 11:00,                           !- Field 17073
  0.000798865,                            !- Field 17074
  Until: 12:00,                           !- Field 17075
  0.00077078,                             !- Field 17076
  Until: 13:00,                           !- Field 17077
  0.000755369,                            !- Field 17078
  Until: 14:00,                           !- Field 17079
  0.000778538,                            !- Field 17080
  Until: 15:00,                           !- Field 17081
  0.000771542,                            !- Field 17082
  Until: 16:00,                           !- Field 17083
  0.000742787,                            !- Field 17084
  Until: 17:00,                           !- Field 17085
  0.006041598,                            !- Field 17086
  Until: 18:00,                           !- Field 17087
  0.18837246,                             !- Field 17088
  Until: 19:00,                           !- Field 17089
  0.229305174,                            !- Field 17090
  Until: 20:00,                           !- Field 17091
  0.207600174,                            !- Field 17092
  Until: 21:00,                           !- Field 17093
  0.2619612,                              !- Field 17094
  Until: 22:00,                           !- Field 17095
  0.132548399,                            !- Field 17096
  Until: 23:00,                           !- Field 17097
  0.069835447,                            !- Field 17098
  Until: 24:00,                           !- Field 17099
  0.024667266,                            !- Field 17100
  Through: 12/09,                         !- Field 17101
  For: AllDays,                           !- Field 17102
  Until: 01:00,                           !- Field 17103
  0.00081688,                             !- Field 17104
  Until: 02:00,                           !- Field 17105
  0.079690267,                            !- Field 17106
  Until: 03:00,                           !- Field 17107
  0.001510098,                            !- Field 17108
  Until: 04:00,                           !- Field 17109
  0.000936782,                            !- Field 17110
  Until: 05:00,                           !- Field 17111
  0.000931937,                            !- Field 17112
  Until: 06:00,                           !- Field 17113
  0.00092277,                             !- Field 17114
  Until: 07:00,                           !- Field 17115
  0.000926011,                            !- Field 17116
  Until: 08:00,                           !- Field 17117
  0.087901028,                            !- Field 17118
  Until: 09:00,                           !- Field 17119
  0.183450356,                            !- Field 17120
  Until: 10:00,                           !- Field 17121
  0.002887671,                            !- Field 17122
  Until: 11:00,                           !- Field 17123
  0.178489635,                            !- Field 17124
  Until: 12:00,                           !- Field 17125
  0.100327093,                            !- Field 17126
  Until: 13:00,                           !- Field 17127
  0.074439594,                            !- Field 17128
  Until: 14:00,                           !- Field 17129
  0.141148528,                            !- Field 17130
  Until: 15:00,                           !- Field 17131
  0.249831938,                            !- Field 17132
  Until: 16:00,                           !- Field 17133
  0.257626267,                            !- Field 17134
  Until: 17:00,                           !- Field 17135
  0.074290098,                            !- Field 17136
  Until: 18:00,                           !- Field 17137
  0.074024934,                            !- Field 17138
  Until: 19:00,                           !- Field 17139
  0.363576051,                            !- Field 17140
  Until: 20:00,                           !- Field 17141
  0.159632354,                            !- Field 17142
  Until: 21:00,                           !- Field 17143
  0.121459784,                            !- Field 17144
  Until: 22:00,                           !- Field 17145
  0.140834213,                            !- Field 17146
  Until: 23:00,                           !- Field 17147
  0.05364664,                             !- Field 17148
  Until: 24:00,                           !- Field 17149
  0.042055698,                            !- Field 17150
  Through: 12/10,                         !- Field 17151
  For: AllDays,                           !- Field 17152
  Until: 01:00,                           !- Field 17153
  0.131305379,                            !- Field 17154
  Until: 02:00,                           !- Field 17155
  0.019406036,                            !- Field 17156
  Until: 03:00,                           !- Field 17157
  0.002075184,                            !- Field 17158
  Until: 04:00,                           !- Field 17159
  0.00173902,                             !- Field 17160
  Until: 05:00,                           !- Field 17161
  0.001663953,                            !- Field 17162
  Until: 06:00,                           !- Field 17163
  0.001328639,                            !- Field 17164
  Until: 07:00,                           !- Field 17165
  0.00129553,                             !- Field 17166
  Until: 08:00,                           !- Field 17167
  0.00112189,                             !- Field 17168
  Until: 09:00,                           !- Field 17169
  0.009335188,                            !- Field 17170
  Until: 10:00,                           !- Field 17171
  0.232392455,                            !- Field 17172
  Until: 11:00,                           !- Field 17173
  0.203309962,                            !- Field 17174
  Until: 12:00,                           !- Field 17175
  0.128402185,                            !- Field 17176
  Until: 13:00,                           !- Field 17177
  0.394375989,                            !- Field 17178
  Until: 14:00,                           !- Field 17179
  0.541796075,                            !- Field 17180
  Until: 15:00,                           !- Field 17181
  0.356551717,                            !- Field 17182
  Until: 16:00,                           !- Field 17183
  0.310960318,                            !- Field 17184
  Until: 17:00,                           !- Field 17185
  0.13584438,                             !- Field 17186
  Until: 18:00,                           !- Field 17187
  0.142926443,                            !- Field 17188
  Until: 19:00,                           !- Field 17189
  0.007452049,                            !- Field 17190
  Until: 20:00,                           !- Field 17191
  0.268247072,                            !- Field 17192
  Until: 21:00,                           !- Field 17193
  0.206784615,                            !- Field 17194
  Until: 22:00,                           !- Field 17195
  0.170622966,                            !- Field 17196
  Until: 23:00,                           !- Field 17197
  0.198488332,                            !- Field 17198
  Until: 24:00,                           !- Field 17199
  0.09882388,                             !- Field 17200
  Through: 12/11,                         !- Field 17201
  For: AllDays,                           !- Field 17202
  Until: 01:00,                           !- Field 17203
  0.009738924,                            !- Field 17204
  Until: 02:00,                           !- Field 17205
  0.001408945,                            !- Field 17206
  Until: 03:00,                           !- Field 17207
  0.10385118,                             !- Field 17208
  Until: 04:00,                           !- Field 17209
  0.002027066,                            !- Field 17210
  Until: 05:00,                           !- Field 17211
  0.001855541,                            !- Field 17212
  Until: 06:00,                           !- Field 17213
  0.001039062,                            !- Field 17214
  Until: 07:00,                           !- Field 17215
  0.000838985,                            !- Field 17216
  Until: 08:00,                           !- Field 17217
  0.000840555,                            !- Field 17218
  Until: 09:00,                           !- Field 17219
  0.010004434,                            !- Field 17220
  Until: 10:00,                           !- Field 17221
  0.207842822,                            !- Field 17222
  Until: 11:00,                           !- Field 17223
  0.27137552,                             !- Field 17224
  Until: 12:00,                           !- Field 17225
  0.147134361,                            !- Field 17226
  Until: 13:00,                           !- Field 17227
  0.044146051,                            !- Field 17228
  Until: 14:00,                           !- Field 17229
  0.204925139,                            !- Field 17230
  Until: 15:00,                           !- Field 17231
  0.252151015,                            !- Field 17232
  Until: 16:00,                           !- Field 17233
  0.078119564,                            !- Field 17234
  Until: 17:00,                           !- Field 17235
  0.254688845,                            !- Field 17236
  Until: 18:00,                           !- Field 17237
  0.241976377,                            !- Field 17238
  Until: 19:00,                           !- Field 17239
  0.215441727,                            !- Field 17240
  Until: 20:00,                           !- Field 17241
  0.211621001,                            !- Field 17242
  Until: 21:00,                           !- Field 17243
  0.209530597,                            !- Field 17244
  Until: 22:00,                           !- Field 17245
  0.206073027,                            !- Field 17246
  Until: 23:00,                           !- Field 17247
  0.206703105,                            !- Field 17248
  Until: 24:00,                           !- Field 17249
  0.123221173,                            !- Field 17250
  Through: 12/12,                         !- Field 17251
  For: AllDays,                           !- Field 17252
  Until: 01:00,                           !- Field 17253
  0.138111311,                            !- Field 17254
  Until: 02:00,                           !- Field 17255
  0.081345094,                            !- Field 17256
  Until: 03:00,                           !- Field 17257
  0.070217395,                            !- Field 17258
  Until: 04:00,                           !- Field 17259
  0.054769257,                            !- Field 17260
  Until: 05:00,                           !- Field 17261
  0.010630428,                            !- Field 17262
  Until: 06:00,                           !- Field 17263
  0.000508982,                            !- Field 17264
  Until: 07:00,                           !- Field 17265
  0.000508792,                            !- Field 17266
  Until: 08:00,                           !- Field 17267
  0.051330486,                            !- Field 17268
  Until: 09:00,                           !- Field 17269
  0.262818356,                            !- Field 17270
  Until: 10:00,                           !- Field 17271
  0.088596321,                            !- Field 17272
  Until: 11:00,                           !- Field 17273
  0.000703044,                            !- Field 17274
  Until: 12:00,                           !- Field 17275
  0.002483478,                            !- Field 17276
  Until: 13:00,                           !- Field 17277
  0.150284442,                            !- Field 17278
  Until: 14:00,                           !- Field 17279
  0.231086059,                            !- Field 17280
  Until: 15:00,                           !- Field 17281
  0.084931409,                            !- Field 17282
  Until: 16:00,                           !- Field 17283
  0.081477292,                            !- Field 17284
  Until: 17:00,                           !- Field 17285
  0.001103372,                            !- Field 17286
  Until: 18:00,                           !- Field 17287
  0.141202823,                            !- Field 17288
  Until: 19:00,                           !- Field 17289
  0.400076831,                            !- Field 17290
  Until: 20:00,                           !- Field 17291
  0.42313759,                             !- Field 17292
  Until: 21:00,                           !- Field 17293
  0.476469053,                            !- Field 17294
  Until: 22:00,                           !- Field 17295
  0.069515684,                            !- Field 17296
  Until: 23:00,                           !- Field 17297
  0.115686812,                            !- Field 17298
  Until: 24:00,                           !- Field 17299
  0.028035418,                            !- Field 17300
  Through: 12/13,                         !- Field 17301
  For: AllDays,                           !- Field 17302
  Until: 01:00,                           !- Field 17303
  0.003102349,                            !- Field 17304
  Until: 02:00,                           !- Field 17305
  0.088407635,                            !- Field 17306
  Until: 03:00,                           !- Field 17307
  0.016195183,                            !- Field 17308
  Until: 04:00,                           !- Field 17309
  0.000889418,                            !- Field 17310
  Until: 05:00,                           !- Field 17311
  0.000890569,                            !- Field 17312
  Until: 06:00,                           !- Field 17313
  0.000889577,                            !- Field 17314
  Until: 07:00,                           !- Field 17315
  0.000897601,                            !- Field 17316
  Until: 08:00,                           !- Field 17317
  0.015391812,                            !- Field 17318
  Until: 09:00,                           !- Field 17319
  0.149476684,                            !- Field 17320
  Until: 10:00,                           !- Field 17321
  0.051446503,                            !- Field 17322
  Until: 11:00,                           !- Field 17323
  0.086707427,                            !- Field 17324
  Until: 12:00,                           !- Field 17325
  0.054115118,                            !- Field 17326
  Until: 13:00,                           !- Field 17327
  0.108315064,                            !- Field 17328
  Until: 14:00,                           !- Field 17329
  0.00135713,                             !- Field 17330
  Until: 15:00,                           !- Field 17331
  0.0008908,                              !- Field 17332
  Until: 16:00,                           !- Field 17333
  0.000887343,                            !- Field 17334
  Until: 17:00,                           !- Field 17335
  0.001870647,                            !- Field 17336
  Until: 18:00,                           !- Field 17337
  0.275283553,                            !- Field 17338
  Until: 19:00,                           !- Field 17339
  0.207122376,                            !- Field 17340
  Until: 20:00,                           !- Field 17341
  0.219646915,                            !- Field 17342
  Until: 21:00,                           !- Field 17343
  0.337796966,                            !- Field 17344
  Until: 22:00,                           !- Field 17345
  0.156967612,                            !- Field 17346
  Until: 23:00,                           !- Field 17347
  0.277806628,                            !- Field 17348
  Until: 24:00,                           !- Field 17349
  0.17476843,                             !- Field 17350
  Through: 12/14,                         !- Field 17351
  For: AllDays,                           !- Field 17352
  Until: 01:00,                           !- Field 17353
  0.044634616,                            !- Field 17354
  Until: 02:00,                           !- Field 17355
  0.069221494,                            !- Field 17356
  Until: 03:00,                           !- Field 17357
  0.027532869,                            !- Field 17358
  Until: 04:00,                           !- Field 17359
  0.000917523,                            !- Field 17360
  Until: 05:00,                           !- Field 17361
  0.000919998,                            !- Field 17362
  Until: 06:00,                           !- Field 17363
  0.000909082,                            !- Field 17364
  Until: 07:00,                           !- Field 17365
  0.000760385,                            !- Field 17366
  Until: 08:00,                           !- Field 17367
  0.098585528,                            !- Field 17368
  Until: 09:00,                           !- Field 17369
  0.144823158,                            !- Field 17370
  Until: 10:00,                           !- Field 17371
  0.136059669,                            !- Field 17372
  Until: 11:00,                           !- Field 17373
  0.104741385,                            !- Field 17374
  Until: 12:00,                           !- Field 17375
  0.022828357,                            !- Field 17376
  Until: 13:00,                           !- Field 17377
  0.180083087,                            !- Field 17378
  Until: 14:00,                           !- Field 17379
  0.194455739,                            !- Field 17380
  Until: 15:00,                           !- Field 17381
  0.058530155,                            !- Field 17382
  Until: 16:00,                           !- Field 17383
  0.201388599,                            !- Field 17384
  Until: 17:00,                           !- Field 17385
  0.111008617,                            !- Field 17386
  Until: 18:00,                           !- Field 17387
  0.015925474,                            !- Field 17388
  Until: 19:00,                           !- Field 17389
  0.314288247,                            !- Field 17390
  Until: 20:00,                           !- Field 17391
  0.602425092,                            !- Field 17392
  Until: 21:00,                           !- Field 17393
  0.715157692,                            !- Field 17394
  Until: 22:00,                           !- Field 17395
  0.235023013,                            !- Field 17396
  Until: 23:00,                           !- Field 17397
  0.107138745,                            !- Field 17398
  Until: 24:00,                           !- Field 17399
  0.048210668,                            !- Field 17400
  Through: 12/15,                         !- Field 17401
  For: AllDays,                           !- Field 17402
  Until: 01:00,                           !- Field 17403
  0.005476561,                            !- Field 17404
  Until: 02:00,                           !- Field 17405
  0.001811268,                            !- Field 17406
  Until: 03:00,                           !- Field 17407
  0.002183578,                            !- Field 17408
  Until: 04:00,                           !- Field 17409
  0.00178814,                             !- Field 17410
  Until: 05:00,                           !- Field 17411
  0.001692738,                            !- Field 17412
  Until: 06:00,                           !- Field 17413
  0.001229897,                            !- Field 17414
  Until: 07:00,                           !- Field 17415
  0.001268085,                            !- Field 17416
  Until: 08:00,                           !- Field 17417
  0.001033936,                            !- Field 17418
  Until: 09:00,                           !- Field 17419
  0.000867099,                            !- Field 17420
  Until: 10:00,                           !- Field 17421
  0.00078231,                             !- Field 17422
  Until: 11:00,                           !- Field 17423
  0.000798865,                            !- Field 17424
  Until: 12:00,                           !- Field 17425
  0.00077078,                             !- Field 17426
  Until: 13:00,                           !- Field 17427
  0.000755369,                            !- Field 17428
  Until: 14:00,                           !- Field 17429
  0.000778538,                            !- Field 17430
  Until: 15:00,                           !- Field 17431
  0.000771542,                            !- Field 17432
  Until: 16:00,                           !- Field 17433
  0.000742787,                            !- Field 17434
  Until: 17:00,                           !- Field 17435
  0.006041598,                            !- Field 17436
  Until: 18:00,                           !- Field 17437
  0.18837246,                             !- Field 17438
  Until: 19:00,                           !- Field 17439
  0.229305174,                            !- Field 17440
  Until: 20:00,                           !- Field 17441
  0.207600174,                            !- Field 17442
  Until: 21:00,                           !- Field 17443
  0.2619612,                              !- Field 17444
  Until: 22:00,                           !- Field 17445
  0.132548399,                            !- Field 17446
  Until: 23:00,                           !- Field 17447
  0.069835447,                            !- Field 17448
  Until: 24:00,                           !- Field 17449
  0.024667266,                            !- Field 17450
  Through: 12/16,                         !- Field 17451
  For: AllDays,                           !- Field 17452
  Until: 01:00,                           !- Field 17453
  0.00081688,                             !- Field 17454
  Until: 02:00,                           !- Field 17455
  0.079690267,                            !- Field 17456
  Until: 03:00,                           !- Field 17457
  0.001510098,                            !- Field 17458
  Until: 04:00,                           !- Field 17459
  0.000936782,                            !- Field 17460
  Until: 05:00,                           !- Field 17461
  0.000931937,                            !- Field 17462
  Until: 06:00,                           !- Field 17463
  0.00092277,                             !- Field 17464
  Until: 07:00,                           !- Field 17465
  0.000926011,                            !- Field 17466
  Until: 08:00,                           !- Field 17467
  0.087901028,                            !- Field 17468
  Until: 09:00,                           !- Field 17469
  0.183450356,                            !- Field 17470
  Until: 10:00,                           !- Field 17471
  0.002887671,                            !- Field 17472
  Until: 11:00,                           !- Field 17473
  0.178489635,                            !- Field 17474
  Until: 12:00,                           !- Field 17475
  0.100327093,                            !- Field 17476
  Until: 13:00,                           !- Field 17477
  0.074439594,                            !- Field 17478
  Until: 14:00,                           !- Field 17479
  0.141148528,                            !- Field 17480
  Until: 15:00,                           !- Field 17481
  0.249831938,                            !- Field 17482
  Until: 16:00,                           !- Field 17483
  0.257626267,                            !- Field 17484
  Until: 17:00,                           !- Field 17485
  0.074290098,                            !- Field 17486
  Until: 18:00,                           !- Field 17487
  0.074024934,                            !- Field 17488
  Until: 19:00,                           !- Field 17489
  0.363576051,                            !- Field 17490
  Until: 20:00,                           !- Field 17491
  0.159632354,                            !- Field 17492
  Until: 21:00,                           !- Field 17493
  0.121459784,                            !- Field 17494
  Until: 22:00,                           !- Field 17495
  0.140834213,                            !- Field 17496
  Until: 23:00,                           !- Field 17497
  0.05364664,                             !- Field 17498
  Until: 24:00,                           !- Field 17499
  0.042055698,                            !- Field 17500
  Through: 12/17,                         !- Field 17501
  For: AllDays,                           !- Field 17502
  Until: 01:00,                           !- Field 17503
  0.131305379,                            !- Field 17504
  Until: 02:00,                           !- Field 17505
  0.019406036,                            !- Field 17506
  Until: 03:00,                           !- Field 17507
  0.002075184,                            !- Field 17508
  Until: 04:00,                           !- Field 17509
  0.00173902,                             !- Field 17510
  Until: 05:00,                           !- Field 17511
  0.001663953,                            !- Field 17512
  Until: 06:00,                           !- Field 17513
  0.001328639,                            !- Field 17514
  Until: 07:00,                           !- Field 17515
  0.00129553,                             !- Field 17516
  Until: 08:00,                           !- Field 17517
  0.00112189,                             !- Field 17518
  Until: 09:00,                           !- Field 17519
  0.009335188,                            !- Field 17520
  Until: 10:00,                           !- Field 17521
  0.232392455,                            !- Field 17522
  Until: 11:00,                           !- Field 17523
  0.203309962,                            !- Field 17524
  Until: 12:00,                           !- Field 17525
  0.128402185,                            !- Field 17526
  Until: 13:00,                           !- Field 17527
  0.394375989,                            !- Field 17528
  Until: 14:00,                           !- Field 17529
  0.541796075,                            !- Field 17530
  Until: 15:00,                           !- Field 17531
  0.356551717,                            !- Field 17532
  Until: 16:00,                           !- Field 17533
  0.310960318,                            !- Field 17534
  Until: 17:00,                           !- Field 17535
  0.13584438,                             !- Field 17536
  Until: 18:00,                           !- Field 17537
  0.142926443,                            !- Field 17538
  Until: 19:00,                           !- Field 17539
  0.007452049,                            !- Field 17540
  Until: 20:00,                           !- Field 17541
  0.268247072,                            !- Field 17542
  Until: 21:00,                           !- Field 17543
  0.206784615,                            !- Field 17544
  Until: 22:00,                           !- Field 17545
  0.170622966,                            !- Field 17546
  Until: 23:00,                           !- Field 17547
  0.198488332,                            !- Field 17548
  Until: 24:00,                           !- Field 17549
  0.09882388,                             !- Field 17550
  Through: 12/18,                         !- Field 17551
  For: AllDays,                           !- Field 17552
  Until: 01:00,                           !- Field 17553
  0.009738924,                            !- Field 17554
  Until: 02:00,                           !- Field 17555
  0.001408945,                            !- Field 17556
  Until: 03:00,                           !- Field 17557
  0.10385118,                             !- Field 17558
  Until: 04:00,                           !- Field 17559
  0.002027066,                            !- Field 17560
  Until: 05:00,                           !- Field 17561
  0.001855541,                            !- Field 17562
  Until: 06:00,                           !- Field 17563
  0.001039062,                            !- Field 17564
  Until: 07:00,                           !- Field 17565
  0.000838985,                            !- Field 17566
  Until: 08:00,                           !- Field 17567
  0.000840555,                            !- Field 17568
  Until: 09:00,                           !- Field 17569
  0.010004434,                            !- Field 17570
  Until: 10:00,                           !- Field 17571
  0.207842822,                            !- Field 17572
  Until: 11:00,                           !- Field 17573
  0.27137552,                             !- Field 17574
  Until: 12:00,                           !- Field 17575
  0.147134361,                            !- Field 17576
  Until: 13:00,                           !- Field 17577
  0.044146051,                            !- Field 17578
  Until: 14:00,                           !- Field 17579
  0.204925139,                            !- Field 17580
  Until: 15:00,                           !- Field 17581
  0.252151015,                            !- Field 17582
  Until: 16:00,                           !- Field 17583
  0.078119564,                            !- Field 17584
  Until: 17:00,                           !- Field 17585
  0.254688845,                            !- Field 17586
  Until: 18:00,                           !- Field 17587
  0.241976377,                            !- Field 17588
  Until: 19:00,                           !- Field 17589
  0.215441727,                            !- Field 17590
  Until: 20:00,                           !- Field 17591
  0.211621001,                            !- Field 17592
  Until: 21:00,                           !- Field 17593
  0.209530597,                            !- Field 17594
  Until: 22:00,                           !- Field 17595
  0.206073027,                            !- Field 17596
  Until: 23:00,                           !- Field 17597
  0.206703105,                            !- Field 17598
  Until: 24:00,                           !- Field 17599
  0.123221173,                            !- Field 17600
  Through: 12/19,                         !- Field 17601
  For: AllDays,                           !- Field 17602
  Until: 01:00,                           !- Field 17603
  0.138111311,                            !- Field 17604
  Until: 02:00,                           !- Field 17605
  0.081345094,                            !- Field 17606
  Until: 03:00,                           !- Field 17607
  0.070217395,                            !- Field 17608
  Until: 04:00,                           !- Field 17609
  0.054769257,                            !- Field 17610
  Until: 05:00,                           !- Field 17611
  0.010630428,                            !- Field 17612
  Until: 06:00,                           !- Field 17613
  0.000508982,                            !- Field 17614
  Until: 07:00,                           !- Field 17615
  0.000508792,                            !- Field 17616
  Until: 08:00,                           !- Field 17617
  0.051330486,                            !- Field 17618
  Until: 09:00,                           !- Field 17619
  0.262818356,                            !- Field 17620
  Until: 10:00,                           !- Field 17621
  0.088596321,                            !- Field 17622
  Until: 11:00,                           !- Field 17623
  0.000703044,                            !- Field 17624
  Until: 12:00,                           !- Field 17625
  0.002483478,                            !- Field 17626
  Until: 13:00,                           !- Field 17627
  0.150284442,                            !- Field 17628
  Until: 14:00,                           !- Field 17629
  0.231086059,                            !- Field 17630
  Until: 15:00,                           !- Field 17631
  0.084931409,                            !- Field 17632
  Until: 16:00,                           !- Field 17633
  0.081477292,                            !- Field 17634
  Until: 17:00,                           !- Field 17635
  0.001103372,                            !- Field 17636
  Until: 18:00,                           !- Field 17637
  0.141202823,                            !- Field 17638
  Until: 19:00,                           !- Field 17639
  0.400076831,                            !- Field 17640
  Until: 20:00,                           !- Field 17641
  0.42313759,                             !- Field 17642
  Until: 21:00,                           !- Field 17643
  0.476469053,                            !- Field 17644
  Until: 22:00,                           !- Field 17645
  0.069515684,                            !- Field 17646
  Until: 23:00,                           !- Field 17647
  0.115686812,                            !- Field 17648
  Until: 24:00,                           !- Field 17649
  0.028035418,                            !- Field 17650
  Through: 12/20,                         !- Field 17651
  For: AllDays,                           !- Field 17652
  Until: 01:00,                           !- Field 17653
  0.003102349,                            !- Field 17654
  Until: 02:00,                           !- Field 17655
  0.088407635,                            !- Field 17656
  Until: 03:00,                           !- Field 17657
  0.016195183,                            !- Field 17658
  Until: 04:00,                           !- Field 17659
  0.000889418,                            !- Field 17660
  Until: 05:00,                           !- Field 17661
  0.000890569,                            !- Field 17662
  Until: 06:00,                           !- Field 17663
  0.000889577,                            !- Field 17664
  Until: 07:00,                           !- Field 17665
  0.000897601,                            !- Field 17666
  Until: 08:00,                           !- Field 17667
  0.015391812,                            !- Field 17668
  Until: 09:00,                           !- Field 17669
  0.149476684,                            !- Field 17670
  Until: 10:00,                           !- Field 17671
  0.051446503,                            !- Field 17672
  Until: 11:00,                           !- Field 17673
  0.086707427,                            !- Field 17674
  Until: 12:00,                           !- Field 17675
  0.054115118,                            !- Field 17676
  Until: 13:00,                           !- Field 17677
  0.108315064,                            !- Field 17678
  Until: 14:00,                           !- Field 17679
  0.00135713,                             !- Field 17680
  Until: 15:00,                           !- Field 17681
  0.0008908,                              !- Field 17682
  Until: 16:00,                           !- Field 17683
  0.000887343,                            !- Field 17684
  Until: 17:00,                           !- Field 17685
  0.001870647,                            !- Field 17686
  Until: 18:00,                           !- Field 17687
  0.275283553,                            !- Field 17688
  Until: 19:00,                           !- Field 17689
  0.207122376,                            !- Field 17690
  Until: 20:00,                           !- Field 17691
  0.219646915,                            !- Field 17692
  Until: 21:00,                           !- Field 17693
  0.337796966,                            !- Field 17694
  Until: 22:00,                           !- Field 17695
  0.156967612,                            !- Field 17696
  Until: 23:00,                           !- Field 17697
  0.277806628,                            !- Field 17698
  Until: 24:00,                           !- Field 17699
  0.17476843,                             !- Field 17700
  Through: 12/21,                         !- Field 17701
  For: AllDays,                           !- Field 17702
  Until: 01:00,                           !- Field 17703
  0.044634616,                            !- Field 17704
  Until: 02:00,                           !- Field 17705
  0.069221494,                            !- Field 17706
  Until: 03:00,                           !- Field 17707
  0.027532869,                            !- Field 17708
  Until: 04:00,                           !- Field 17709
  0.000917523,                            !- Field 17710
  Until: 05:00,                           !- Field 17711
  0.000919998,                            !- Field 17712
  Until: 06:00,                           !- Field 17713
  0.000909082,                            !- Field 17714
  Until: 07:00,                           !- Field 17715
  0.000760385,                            !- Field 17716
  Until: 08:00,                           !- Field 17717
  0.098585528,                            !- Field 17718
  Until: 09:00,                           !- Field 17719
  0.144823158,                            !- Field 17720
  Until: 10:00,                           !- Field 17721
  0.136059669,                            !- Field 17722
  Until: 11:00,                           !- Field 17723
  0.104741385,                            !- Field 17724
  Until: 12:00,                           !- Field 17725
  0.022828357,                            !- Field 17726
  Until: 13:00,                           !- Field 17727
  0.180083087,                            !- Field 17728
  Until: 14:00,                           !- Field 17729
  0.194455739,                            !- Field 17730
  Until: 15:00,                           !- Field 17731
  0.058530155,                            !- Field 17732
  Until: 16:00,                           !- Field 17733
  0.201388599,                            !- Field 17734
  Until: 17:00,                           !- Field 17735
  0.111008617,                            !- Field 17736
  Until: 18:00,                           !- Field 17737
  0.015925474,                            !- Field 17738
  Until: 19:00,                           !- Field 17739
  0.314288247,                            !- Field 17740
  Until: 20:00,                           !- Field 17741
  0.602425092,                            !- Field 17742
  Until: 21:00,                           !- Field 17743
  0.715157692,                            !- Field 17744
  Until: 22:00,                           !- Field 17745
  0.235023013,                            !- Field 17746
  Until: 23:00,                           !- Field 17747
  0.107138745,                            !- Field 17748
  Until: 24:00,                           !- Field 17749
  0.048210668,                            !- Field 17750
  Through: 12/22,                         !- Field 17751
  For: AllDays,                           !- Field 17752
  Until: 01:00,                           !- Field 17753
  0.005476561,                            !- Field 17754
  Until: 02:00,                           !- Field 17755
  0.001811268,                            !- Field 17756
  Until: 03:00,                           !- Field 17757
  0.002183578,                            !- Field 17758
  Until: 04:00,                           !- Field 17759
  0.00178814,                             !- Field 17760
  Until: 05:00,                           !- Field 17761
  0.001692738,                            !- Field 17762
  Until: 06:00,                           !- Field 17763
  0.001229897,                            !- Field 17764
  Until: 07:00,                           !- Field 17765
  0.001268085,                            !- Field 17766
  Until: 08:00,                           !- Field 17767
  0.001033936,                            !- Field 17768
  Until: 09:00,                           !- Field 17769
  0.000867099,                            !- Field 17770
  Until: 10:00,                           !- Field 17771
  0.00078231,                             !- Field 17772
  Until: 11:00,                           !- Field 17773
  0.000798865,                            !- Field 17774
  Until: 12:00,                           !- Field 17775
  0.00077078,                             !- Field 17776
  Until: 13:00,                           !- Field 17777
  0.000755369,                            !- Field 17778
  Until: 14:00,                           !- Field 17779
  0.000778538,                            !- Field 17780
  Until: 15:00,                           !- Field 17781
  0.000771542,                            !- Field 17782
  Until: 16:00,                           !- Field 17783
  0.000742787,                            !- Field 17784
  Until: 17:00,                           !- Field 17785
  0.006041598,                            !- Field 17786
  Until: 18:00,                           !- Field 17787
  0.18837246,                             !- Field 17788
  Until: 19:00,                           !- Field 17789
  0.229305174,                            !- Field 17790
  Until: 20:00,                           !- Field 17791
  0.207600174,                            !- Field 17792
  Until: 21:00,                           !- Field 17793
  0.2619612,                              !- Field 17794
  Until: 22:00,                           !- Field 17795
  0.132548399,                            !- Field 17796
  Until: 23:00,                           !- Field 17797
  0.069835447,                            !- Field 17798
  Until: 24:00,                           !- Field 17799
  0.024667266,                            !- Field 17800
  Through: 12/23,                         !- Field 17801
  For: AllDays,                           !- Field 17802
  Until: 01:00,                           !- Field 17803
  0.00081688,                             !- Field 17804
  Until: 02:00,                           !- Field 17805
  0.079690267,                            !- Field 17806
  Until: 03:00,                           !- Field 17807
  0.001510098,                            !- Field 17808
  Until: 04:00,                           !- Field 17809
  0.000936782,                            !- Field 17810
  Until: 05:00,                           !- Field 17811
  0.000931937,                            !- Field 17812
  Until: 06:00,                           !- Field 17813
  0.00092277,                             !- Field 17814
  Until: 07:00,                           !- Field 17815
  0.000926011,                            !- Field 17816
  Until: 08:00,                           !- Field 17817
  0.087901028,                            !- Field 17818
  Until: 09:00,                           !- Field 17819
  0.183450356,                            !- Field 17820
  Until: 10:00,                           !- Field 17821
  0.002887671,                            !- Field 17822
  Until: 11:00,                           !- Field 17823
  0.178489635,                            !- Field 17824
  Until: 12:00,                           !- Field 17825
  0.100327093,                            !- Field 17826
  Until: 13:00,                           !- Field 17827
  0.074439594,                            !- Field 17828
  Until: 14:00,                           !- Field 17829
  0.141148528,                            !- Field 17830
  Until: 15:00,                           !- Field 17831
  0.249831938,                            !- Field 17832
  Until: 16:00,                           !- Field 17833
  0.257626267,                            !- Field 17834
  Until: 17:00,                           !- Field 17835
  0.074290098,                            !- Field 17836
  Until: 18:00,                           !- Field 17837
  0.074024934,                            !- Field 17838
  Until: 19:00,                           !- Field 17839
  0.363576051,                            !- Field 17840
  Until: 20:00,                           !- Field 17841
  0.159632354,                            !- Field 17842
  Until: 21:00,                           !- Field 17843
  0.121459784,                            !- Field 17844
  Until: 22:00,                           !- Field 17845
  0.140834213,                            !- Field 17846
  Until: 23:00,                           !- Field 17847
  0.05364664,                             !- Field 17848
  Until: 24:00,                           !- Field 17849
  0.042055698,                            !- Field 17850
  Through: 12/24,                         !- Field 17851
  For: AllDays,                           !- Field 17852
  Until: 01:00,                           !- Field 17853
  0.131305379,                            !- Field 17854
  Until: 02:00,                           !- Field 17855
  0.019406036,                            !- Field 17856
  Until: 03:00,                           !- Field 17857
  0.002075184,                            !- Field 17858
  Until: 04:00,                           !- Field 17859
  0.00173902,                             !- Field 17860
  Until: 05:00,                           !- Field 17861
  0.001663953,                            !- Field 17862
  Until: 06:00,                           !- Field 17863
  0.001328639,                            !- Field 17864
  Until: 07:00,                           !- Field 17865
  0.00129553,                             !- Field 17866
  Until: 08:00,                           !- Field 17867
  0.00112189,                             !- Field 17868
  Until: 09:00,                           !- Field 17869
  0.009335188,                            !- Field 17870
  Until: 10:00,                           !- Field 17871
  0.232392455,                            !- Field 17872
  Until: 11:00,                           !- Field 17873
  0.203309962,                            !- Field 17874
  Until: 12:00,                           !- Field 17875
  0.128402185,                            !- Field 17876
  Until: 13:00,                           !- Field 17877
  0.394375989,                            !- Field 17878
  Until: 14:00,                           !- Field 17879
  0.541796075,                            !- Field 17880
  Until: 15:00,                           !- Field 17881
  0.356551717,                            !- Field 17882
  Until: 16:00,                           !- Field 17883
  0.310960318,                            !- Field 17884
  Until: 17:00,                           !- Field 17885
  0.13584438,                             !- Field 17886
  Until: 18:00,                           !- Field 17887
  0.142926443,                            !- Field 17888
  Until: 19:00,                           !- Field 17889
  0.007452049,                            !- Field 17890
  Until: 20:00,                           !- Field 17891
  0.268247072,                            !- Field 17892
  Until: 21:00,                           !- Field 17893
  0.206784615,                            !- Field 17894
  Until: 22:00,                           !- Field 17895
  0.170622966,                            !- Field 17896
  Until: 23:00,                           !- Field 17897
  0.198488332,                            !- Field 17898
  Until: 24:00,                           !- Field 17899
  0.09882388,                             !- Field 17900
  Through: 12/25,                         !- Field 17901
  For: AllDays,                           !- Field 17902
  Until: 01:00,                           !- Field 17903
  0.009738924,                            !- Field 17904
  Until: 02:00,                           !- Field 17905
  0.001408945,                            !- Field 17906
  Until: 03:00,                           !- Field 17907
  0.10385118,                             !- Field 17908
  Until: 04:00,                           !- Field 17909
  0.002027066,                            !- Field 17910
  Until: 05:00,                           !- Field 17911
  0.001855541,                            !- Field 17912
  Until: 06:00,                           !- Field 17913
  0.001039062,                            !- Field 17914
  Until: 07:00,                           !- Field 17915
  0.000838985,                            !- Field 17916
  Until: 08:00,                           !- Field 17917
  0.000840555,                            !- Field 17918
  Until: 09:00,                           !- Field 17919
  0.010004434,                            !- Field 17920
  Until: 10:00,                           !- Field 17921
  0.207842822,                            !- Field 17922
  Until: 11:00,                           !- Field 17923
  0.27137552,                             !- Field 17924
  Until: 12:00,                           !- Field 17925
  0.147134361,                            !- Field 17926
  Until: 13:00,                           !- Field 17927
  0.044146051,                            !- Field 17928
  Until: 14:00,                           !- Field 17929
  0.204925139,                            !- Field 17930
  Until: 15:00,                           !- Field 17931
  0.252151015,                            !- Field 17932
  Until: 16:00,                           !- Field 17933
  0.078119564,                            !- Field 17934
  Until: 17:00,                           !- Field 17935
  0.254688845,                            !- Field 17936
  Until: 18:00,                           !- Field 17937
  0.241976377,                            !- Field 17938
  Until: 19:00,                           !- Field 17939
  0.215441727,                            !- Field 17940
  Until: 20:00,                           !- Field 17941
  0.211621001,                            !- Field 17942
  Until: 21:00,                           !- Field 17943
  0.209530597,                            !- Field 17944
  Until: 22:00,                           !- Field 17945
  0.206073027,                            !- Field 17946
  Until: 23:00,                           !- Field 17947
  0.206703105,                            !- Field 17948
  Until: 24:00,                           !- Field 17949
  0.123221173,                            !- Field 17950
  Through: 12/26,                         !- Field 17951
  For: AllDays,                           !- Field 17952
