  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 13, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 130, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 131, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 132, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 133, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 134, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 135, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 136, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 137, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 14, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 15, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 16, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 17, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 18, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 19, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 2, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 20, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 21, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 22, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 23, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 24, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 25, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 26, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 27, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 28, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 29, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 3, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 30, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 31, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 32, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 33, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 34, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 35, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 36, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 37, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 38, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 39, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 4, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 40, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 41, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 42, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 43, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 44, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 45, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 46, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 47, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 48, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 49, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 5, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 50, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 51, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 52, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 53, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 54, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 55, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 56, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 57, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 58, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 59, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 6, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 60, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 61, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 62, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 63, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 64, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 65, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 66, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 67, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 68, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 69, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 7, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 70, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 71, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 72, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 73, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 74, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 75, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 76, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 77, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 78, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 79, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 8, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 80, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 81, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 82, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 83, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 84, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 85, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 86, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 87, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 88, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 89, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 9, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 90, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 91, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 92, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 93, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 94, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 95, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 96, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 97, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 98, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 99, !- Name
  MediumRough,                            !- Roughness
  0.02,                                   !- Thickness {m}
  0.159,                                  !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

Material,
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

Material,
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material,
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  MAT-CC05 4 HW CONCRETE,                 !- Name
  Rough,                                  !- Roughness
  0.1016,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.85,                                   !- Solar Absorptance
  0.85;                                   !- Visible Absorptance

Material,
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 10 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.134055693812609,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 10 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.134055693812609,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 101 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.10819574635065,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 101 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.10819574635065,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 107 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.112787583085343,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 107 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.112787583085343,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 108 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 108 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 114 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 114 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 115 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.112787583085343,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 115 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.112787583085343,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 120 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 120 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 121 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 121 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 126 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 126 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 127 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 127 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 136 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 136 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 146 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 146 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 147 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 147 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 154 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 154 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 158 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 158 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 166 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 166 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 170 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 170 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 178 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 178 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 182 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 182 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 188 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 188 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 19 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.118674394179078,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 19 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.118674394179078,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 194 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 194 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 200 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 200 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 206 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 206 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 212 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 212 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 218 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 218 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 224 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 224 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 225 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 225 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 231 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 231 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 232 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 232 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 237 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 237 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 238 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 238 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 243 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 243 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 244 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 244 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 253 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 253 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 263 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 263 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 264 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 264 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 271 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 271 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 275 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 275 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 283 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 283 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 287 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 287 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 29 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.114238857795737,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 29 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.114238857795737,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 295 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 295 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 299 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 299 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 3 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 3 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 30 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 30 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.11125286408643,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 305 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 305 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 311 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 311 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 317 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 317 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 323 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 323 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 329 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 329 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 335 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 335 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 341 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 341 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 342 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 342 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 348 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 348 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 349 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 349 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 354 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 354 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 355 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 355 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 360 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 360 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 361 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 361 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 37 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 37 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 370 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 370 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 380 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 380 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 381 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 381 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 388 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 388 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 392 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 392 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 4 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.114238857795737,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 4 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.114238857795737,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 400 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 400 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 404 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 404 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 41 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 41 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 412 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 412 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 416 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 416 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 422 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 422 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 428 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 428 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 434 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 434 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 440 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 440 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 446 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 446 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 452 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 452 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 458 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 458 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 459 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 459 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 465 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 465 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 466 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 466 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 471 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 471 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 472 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 472 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 477 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 477 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 478 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 478 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.124681865541143,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 487 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 487 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.109300565907612,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 49 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938594,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 49 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938594,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 497 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 497 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.104865029524271,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 498 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 498 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 505 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 505 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 509 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 509 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 517 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 517 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 521 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 521 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 529 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 529 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 53 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 53 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 533 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 533 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 539 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 539 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 545 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 545 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 551 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 551 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671285,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 557 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 557 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0995078866671284,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 563 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 563 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 569 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 569 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0988219180791834,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 575 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 575 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 576 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 576 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 582 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 582 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.101879035814964,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 583 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 583 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103413754813877,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 588 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 588 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 589 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103693300990338,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 589 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103693300990338,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 591 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0448970588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 591 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0448970588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 594 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.12351013700721,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 594 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.12351013700721,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 595 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.12351013700721,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 595 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.12351013700721,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 604 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108128837373679,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 604 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108128837373679,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 61 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 61 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 612 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0394,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 612 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0394,                                 !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 614 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.103693300990338,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 614 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.103693300990338,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 615 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 615 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 618 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0448970588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 618 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0448970588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 622 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 622 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 624 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 624 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 626 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 626 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 630 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 630 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 634 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331951,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 634 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331951,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 636 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 636 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 638 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 638 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 642 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 642 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 646 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331951,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 646 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331951,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 648 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 648 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 65 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 65 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 650 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 650 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 654 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 654 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 656 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 656 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 660 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 660 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 662 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 662 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 666 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 666 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 668 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 668 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 672 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 672 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 674 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 674 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0983361581331952,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 678 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 678 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 680 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0976501895452502,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 680 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0976501895452502,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 684 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 684 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 686 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0976501895452502,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 686 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.0976501895452502,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 690 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 690 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0411470588235294,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 692 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.102242026279944,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 692 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102242026279944,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 693 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 693 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 696 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0443613445378151,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 696 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0443613445378151,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 699 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 699 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.100707307281031,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 700 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.102242026279944,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 700 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.102242026279944,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 702 m tbd,                      !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0443613445378151,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 702 m tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.0443613445378151,                     !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 71 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 71 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 77 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 77 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 83 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 83 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 89 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 89 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.108881714938595,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 9 m tbd,                        !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.134055693812609,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 9 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.134055693812609,                      !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 95 m tbd,                       !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.10819574635065,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Surface 95 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  MediumRough,                            !- Roughness
  0.08,                                   !- Thickness {m}
  0.10819574635065,                       !- Conductivity {W/m-K}
  15,                                     !- Density {kg/m3}
  1500,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 3,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.162,             !- Name
  Smooth,                                 !- Roughness
  6.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=2.38 0.4,                !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

Construction,
  AQ_MURB_2024_MURB  ground 1980 2010 6A, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1980 2010 6A 1, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1980 2010 6A 2, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1980 2010 6A 3, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1980 2010 6A 4, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  ground 1980 2010 6A 5, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  roof 1980 2010 6A 1, !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  roof 1980 2010 6A 2, !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024expanded polystyrene type I 10 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB  Wall 1980 2010 6A 1, !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024gypsum board,                   !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  AQ_MURB_2024_MURB  Wall 1980 2010 6A 2, !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  AQNC2024expanded polystyrene type I 10 cm, !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  AQ_MURB_2024_MURB ground 2011 2020 6A 1, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB ground 2011 2020 6A 2, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB ground 2011 2020 6A 3, !- Name
  AQNC2024standard concrete,              !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB roof 2011 2020 6A 1,  !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  AQNC2024expanded polystyrene type I 15 cm; !- Layer 2

Construction,
  AQ_MURB_2024_MURB Wall 2011 2020 6A 1,  !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024gypsum board,                   !- Layer 2
  AQNC2024expanded polystyrene type I 15 cm, !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.441 tsol=0.279, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.441 tsol=0.279; !- Layer 1

Construction,
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837; !- Layer 1

Construction,
  Customized Fenestration: u=2.38,        !- Name
  Fenestration U=2.38 0.4;                !- Layer 1

Construction,
  Customized Fenestration: u=3.36,        !- Name
  Fenestration U=3.32 0.66 1;             !- Layer 1

Construction,
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-0.58 1;            !- Layer 2

Construction,
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  1IN Stucco 1,                           !- Layer 1
  8IN CONCRETE HW RefBldg 1,              !- Layer 2
  Typical Insulation R-10.11 1,           !- Layer 3
  1/2IN Gypsum 1;                         !- Layer 4

Construction,
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  6 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 3;                   !- Layer 2

Construction,
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  Typical Insulation R-13.06 1,           !- Layer 1
  4 in. Normalweight Concrete Floor 1,    !- Layer 2
  Typical Carpet Pad 1;                   !- Layer 3

Construction,
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  Typical Insulation R-1.15 1;            !- Layer 1

Construction,
  Generic Exterior Wall pre1980 6A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.76 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Exterior Wall pre1980 7A,       !- Name
  Generic Brick,                          !- Layer 1
  Generic LW Concrete,                    !- Layer 2
  Typical Insulation R1.98 GBC,           !- Layer 3
  Generic Wall Air Gap,                   !- Layer 4
  Generic Gypsum Board;                   !- Layer 5

Construction,
  Generic Ground Slab 6A 19802010,        !- Name
  Typical Insulation U=0.459,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A 20112020,        !- Name
  Typical Insulation U=0.183,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 6A pre1980,         !- Name
  Typical Insulation R1.5 ground Pre1980, !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Ground Slab 7A 20112021,        !- Name
  Typical Insulation U=0.162,             !- Layer 1
  Generic HW Concrete;                    !- Layer 2

Construction,
  Generic Interior Floor,                 !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 1,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 2,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 3,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 4,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 5,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 6,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 7,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Generic Interior Floor 8,               !- Name
  Generic Acoustic Tile,                  !- Layer 1
  Generic Ceiling Air Gap,                !- Layer 2
  Generic LW Concrete;                    !- Layer 3

Construction,
  Interior Partition 1,                   !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Surface 10 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 10 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 10 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 6, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 6, !- Layer 2
  Surface 10 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 6; !- Layer 4

Construction,
  Surface 101 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 101 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 101 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 39, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 39, !- Layer 2
  Surface 101 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 39; !- Layer 4

Construction,
  Surface 107 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 107 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 107 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 12, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 12, !- Layer 2
  Surface 107 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 12; !- Layer 4

Construction,
  Surface 108 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 108 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 108 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 5, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 5, !- Layer 2
  Surface 108 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 5; !- Layer 4

Construction,
  Surface 114 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 114 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 114 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 23, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 23, !- Layer 2
  Surface 114 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 23; !- Layer 4

Construction,
  Surface 115 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 115 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 115 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 3, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 3, !- Layer 2
  Surface 115 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 3; !- Layer 4

Construction,
  Surface 120 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 120 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 120 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 37, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 37, !- Layer 2
  Surface 120 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 37; !- Layer 4

Construction,
  Surface 121 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 121 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 121 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 45, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 45, !- Layer 2
  Surface 121 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 45; !- Layer 4

Construction,
  Surface 126 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 126 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 126 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 2
  Surface 126 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x); !- Layer 4

Construction,
  Surface 127 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 127 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 127 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 24, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 24, !- Layer 2
  Surface 127 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 24; !- Layer 4

Construction,
  Surface 136 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 136 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 136 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 50, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 50, !- Layer 2
  Surface 136 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 50; !- Layer 4

Construction,
  Surface 146 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 146 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 146 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 52, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 52, !- Layer 2
  Surface 146 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 52; !- Layer 4

Construction,
  Surface 147 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 147 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 147 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 41, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 41, !- Layer 2
  Surface 147 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 41; !- Layer 4

Construction,
  Surface 154 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 154 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 154 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 30, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 30, !- Layer 2
  Surface 154 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 30; !- Layer 4

Construction,
  Surface 158 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 158 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 158 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 33, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 33, !- Layer 2
  Surface 158 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 33; !- Layer 4

Construction,
  Surface 166 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 166 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 166 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 54, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 54, !- Layer 2
  Surface 166 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 54; !- Layer 4

Construction,
  Surface 170 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 170 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 170 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 55, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 55, !- Layer 2
  Surface 170 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 55; !- Layer 4

Construction,
  Surface 178 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 178 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 178 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 57, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 57, !- Layer 2
  Surface 178 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 57; !- Layer 4

Construction,
  Surface 182 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 182 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 182 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 58, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 58, !- Layer 2
  Surface 182 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 58; !- Layer 4

Construction,
  Surface 188 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 188 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 188 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 46, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 46, !- Layer 2
  Surface 188 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 46; !- Layer 4

Construction,
  Surface 19 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 19 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 19 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 15, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 15, !- Layer 2
  Surface 19 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 15; !- Layer 4

Construction,
  Surface 194 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 194 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 194 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 60, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 60, !- Layer 2
  Surface 194 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 60; !- Layer 4

Construction,
  Surface 200 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 200 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 200 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 62, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 62, !- Layer 2
  Surface 200 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 62; !- Layer 4

Construction,
  Surface 206 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 206 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 206 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 63, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 63, !- Layer 2
  Surface 206 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 63; !- Layer 4

Construction,
  Surface 212 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 212 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 212 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 18, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 18, !- Layer 2
  Surface 212 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 18; !- Layer 4

Construction,
  Surface 218 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 218 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 218 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 47, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 47, !- Layer 2
  Surface 218 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 47; !- Layer 4

Construction,
  Surface 224 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 224 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 224 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 66, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 66, !- Layer 2
  Surface 224 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 66; !- Layer 4

Construction,
  Surface 225 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 225 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 225 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 68, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 68, !- Layer 2
  Surface 225 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 68; !- Layer 4

Construction,
  Surface 231 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 231 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 231 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 69, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 69, !- Layer 2
  Surface 231 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 69; !- Layer 4

Construction,
  Surface 232 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 232 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 232 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 70, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 70, !- Layer 2
  Surface 232 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 70; !- Layer 4

Construction,
  Surface 237 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 237 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 237 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 71, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 71, !- Layer 2
  Surface 237 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 71; !- Layer 4

Construction,
  Surface 238 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 238 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 238 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 72, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 72, !- Layer 2
  Surface 238 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 72; !- Layer 4

Construction,
  Surface 243 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 243 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 243 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 10, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 10, !- Layer 2
  Surface 243 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 10; !- Layer 4

Construction,
  Surface 244 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 244 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 244 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 74, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 74, !- Layer 2
  Surface 244 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 74; !- Layer 4

Construction,
  Surface 253 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 253 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 253 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 53, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 53, !- Layer 2
  Surface 253 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 53; !- Layer 4

Construction,
  Surface 263 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 263 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 263 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 75, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 75, !- Layer 2
  Surface 263 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 75; !- Layer 4

Construction,
  Surface 264 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 264 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 264 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 65, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 65, !- Layer 2
  Surface 264 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 65; !- Layer 4

Construction,
  Surface 271 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 271 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 271 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 77, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 77, !- Layer 2
  Surface 271 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 77; !- Layer 4

Construction,
  Surface 275 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 275 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 275 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 78, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 78, !- Layer 2
  Surface 275 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 78; !- Layer 4

Construction,
  Surface 283 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 283 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 283 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 80, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 80, !- Layer 2
  Surface 283 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 80; !- Layer 4

Construction,
  Surface 287 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 287 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 287 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 81, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 81, !- Layer 2
  Surface 287 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 81; !- Layer 4

Construction,
  Surface 29 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 29 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 29 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 20, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 20, !- Layer 2
  Surface 29 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 20; !- Layer 4

Construction,
  Surface 295 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 295 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 295 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 82, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 82, !- Layer 2
  Surface 295 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 82; !- Layer 4

Construction,
  Surface 299 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 299 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 299 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 76, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 76, !- Layer 2
  Surface 299 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 76; !- Layer 4

Construction,
  Surface 3 c tbd,                        !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 3 m tbd,                        !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 3 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 1, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 1, !- Layer 2
  Surface 3 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 1; !- Layer 4

Construction,
  Surface 30 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 30 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 30 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 7, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 7, !- Layer 2
  Surface 30 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 7; !- Layer 4

Construction,
  Surface 305 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 305 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 305 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 38, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 38, !- Layer 2
  Surface 305 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 38; !- Layer 4

Construction,
  Surface 311 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 311 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 311 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 84, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 84, !- Layer 2
  Surface 311 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 84; !- Layer 4

Construction,
  Surface 317 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 317 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 317 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 86, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 86, !- Layer 2
  Surface 317 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 86; !- Layer 4

Construction,
  Surface 323 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 323 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 323 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 59, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 59, !- Layer 2
  Surface 323 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 59; !- Layer 4

Construction,
  Surface 329 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 329 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 329 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 88, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 88, !- Layer 2
  Surface 329 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 88; !- Layer 4

Construction,
  Surface 335 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 335 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 335 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 90, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 90, !- Layer 2
  Surface 335 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 90; !- Layer 4

Construction,
  Surface 341 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 341 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 341 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 93, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 93, !- Layer 2
  Surface 341 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 93; !- Layer 4

Construction,
  Surface 342 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 342 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 342 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 51, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 51, !- Layer 2
  Surface 342 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 51; !- Layer 4

Construction,
  Surface 348 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 348 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 348 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 79, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 79, !- Layer 2
  Surface 348 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 79; !- Layer 4

Construction,
  Surface 349 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 349 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 349 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 95, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 95, !- Layer 2
  Surface 349 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 95; !- Layer 4

Construction,
  Surface 354 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 354 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 354 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 48, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 48, !- Layer 2
  Surface 354 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 48; !- Layer 4

Construction,
  Surface 355 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 355 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 355 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 97, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 97, !- Layer 2
  Surface 355 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 97; !- Layer 4

Construction,
  Surface 360 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 360 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 360 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 67, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 67, !- Layer 2
  Surface 360 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 67; !- Layer 4

Construction,
  Surface 361 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 361 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 361 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 28, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 28, !- Layer 2
  Surface 361 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 28; !- Layer 4

Construction,
  Surface 37 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 37 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 37 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 13, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 13, !- Layer 2
  Surface 37 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 13; !- Layer 4

Construction,
  Surface 370 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 370 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 370 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 43, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 43, !- Layer 2
  Surface 370 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 43; !- Layer 4

Construction,
  Surface 380 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 380 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 380 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 100, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 100, !- Layer 2
  Surface 380 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 100; !- Layer 4

Construction,
  Surface 381 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 381 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 381 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 101, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 101, !- Layer 2
  Surface 381 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 101; !- Layer 4

Construction,
  Surface 388 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 388 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 388 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 87, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 87, !- Layer 2
  Surface 388 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 87; !- Layer 4

Construction,
  Surface 392 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 392 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 392 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 102, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 102, !- Layer 2
  Surface 392 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 102; !- Layer 4

Construction,
  Surface 4 c tbd,                        !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 4 m tbd,                        !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 4 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 2, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 2, !- Layer 2
  Surface 4 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 2; !- Layer 4

Construction,
  Surface 400 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 400 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 400 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 31, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 31, !- Layer 2
  Surface 400 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 31; !- Layer 4

Construction,
  Surface 404 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 404 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 404 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 103, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 103, !- Layer 2
  Surface 404 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 103; !- Layer 4

Construction,
  Surface 41 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 41 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 41 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 11, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 11, !- Layer 2
  Surface 41 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 11; !- Layer 4

Construction,
  Surface 412 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 412 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 412 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 56, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 56, !- Layer 2
  Surface 412 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 56; !- Layer 4

Construction,
  Surface 416 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 416 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 416 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 85, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 85, !- Layer 2
  Surface 416 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 85; !- Layer 4

Construction,
  Surface 422 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 422 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 422 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 106, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 106, !- Layer 2
  Surface 422 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 106; !- Layer 4

Construction,
  Surface 428 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 428 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 428 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 98, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 98, !- Layer 2
  Surface 428 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 98; !- Layer 4

Construction,
  Surface 434 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 434 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 434 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 107, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 107, !- Layer 2
  Surface 434 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 107; !- Layer 4

Construction,
  Surface 440 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 440 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 440 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 108, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 108, !- Layer 2
  Surface 440 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 108; !- Layer 4

Construction,
  Surface 446 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 446 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 446 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 109, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 109, !- Layer 2
  Surface 446 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 109; !- Layer 4

Construction,
  Surface 452 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 452 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 452 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 83, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 83, !- Layer 2
  Surface 452 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 83; !- Layer 4

Construction,
  Surface 458 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 458 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 458 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 40, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 40, !- Layer 2
  Surface 458 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 40; !- Layer 4

Construction,
  Surface 459 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 459 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 459 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 110, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 110, !- Layer 2
  Surface 459 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 110; !- Layer 4

Construction,
  Surface 465 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 465 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 465 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 111, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 111, !- Layer 2
  Surface 465 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 111; !- Layer 4

Construction,
  Surface 466 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 466 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 466 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 112, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 112, !- Layer 2
  Surface 466 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 112; !- Layer 4

Construction,
  Surface 471 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 471 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 471 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 113, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 113, !- Layer 2
  Surface 471 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 113; !- Layer 4

Construction,
  Surface 472 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 472 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 472 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 49, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 49, !- Layer 2
  Surface 472 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 49; !- Layer 4

Construction,
  Surface 477 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 477 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 477 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 99, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 99, !- Layer 2
  Surface 477 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 99; !- Layer 4

Construction,
  Surface 478 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 478 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 478 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 114, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 114, !- Layer 2
  Surface 478 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 114; !- Layer 4

Construction,
  Surface 487 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 487 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 487 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 14, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 14, !- Layer 2
  Surface 487 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 14; !- Layer 4

Construction,
  Surface 49 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 49 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 49 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 26, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 26, !- Layer 2
  Surface 49 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 26; !- Layer 4

Construction,
  Surface 497 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 497 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 497 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 91, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 91, !- Layer 2
  Surface 497 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 91; !- Layer 4

Construction,
  Surface 498 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 498 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 498 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 92, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 92, !- Layer 2
  Surface 498 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 92; !- Layer 4

Construction,
  Surface 505 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 505 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 505 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 116, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 116, !- Layer 2
  Surface 505 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 116; !- Layer 4

Construction,
  Surface 509 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 509 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 509 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 117, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 117, !- Layer 2
  Surface 509 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 117; !- Layer 4

Construction,
  Surface 517 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 517 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 517 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 22, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 22, !- Layer 2
  Surface 517 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 22; !- Layer 4

Construction,
  Surface 521 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 521 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 521 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 118, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 118, !- Layer 2
  Surface 521 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 118; !- Layer 4

Construction,
  Surface 529 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 529 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 529 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 119, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 119, !- Layer 2
  Surface 529 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 119; !- Layer 4

Construction,
  Surface 53 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 53 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 53 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 17, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 17, !- Layer 2
  Surface 53 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 17; !- Layer 4

Construction,
  Surface 533 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 533 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 533 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 21, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 21, !- Layer 2
  Surface 533 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 21; !- Layer 4

Construction,
  Surface 539 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 539 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 539 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 115, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 115, !- Layer 2
  Surface 539 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 115; !- Layer 4

Construction,
  Surface 545 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 545 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 545 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 61, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 61, !- Layer 2
  Surface 545 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 61; !- Layer 4

Construction,
  Surface 551 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 551 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 551 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 94, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 94, !- Layer 2
  Surface 551 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 94; !- Layer 4

Construction,
  Surface 557 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 557 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 557 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 120, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 120, !- Layer 2
  Surface 557 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 120; !- Layer 4

Construction,
  Surface 563 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 563 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 563 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 35, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 35, !- Layer 2
  Surface 563 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 35; !- Layer 4

Construction,
  Surface 569 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 569 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 569 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 121, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 121, !- Layer 2
  Surface 569 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 121; !- Layer 4

Construction,
  Surface 575 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 575 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 575 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 122, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 122, !- Layer 2
  Surface 575 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 122; !- Layer 4

Construction,
  Surface 576 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 576 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 576 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 123, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 123, !- Layer 2
  Surface 576 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 123; !- Layer 4

Construction,
  Surface 582 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 582 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 582 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 124, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 124, !- Layer 2
  Surface 582 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 124; !- Layer 4

Construction,
  Surface 583 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 583 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 583 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 125, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 125, !- Layer 2
  Surface 583 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 125; !- Layer 4

Construction,
  Surface 588 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 588 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 588 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 64, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 64, !- Layer 2
  Surface 588 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 64; !- Layer 4

Construction,
  Surface 589 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 589 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 589 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 126, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 126, !- Layer 2
  Surface 589 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 126; !- Layer 4

Construction,
  Surface 591 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 591 m tbd;                      !- Layer 2

Construction,
  Surface 591 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 5, !- Layer 1
  Surface 591 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 594 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 594 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 594 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 89, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 89, !- Layer 2
  Surface 594 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 89; !- Layer 4

Construction,
  Surface 595 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 595 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 595 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 96, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 96, !- Layer 2
  Surface 595 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 96; !- Layer 4

Construction,
  Surface 604 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 604 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 604 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 127, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 127, !- Layer 2
  Surface 604 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 127; !- Layer 4

Construction,
  Surface 61 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 61 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 61 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 27, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 27, !- Layer 2
  Surface 61 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 27; !- Layer 4

Construction,
  Surface 612 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 612 m tbd;                      !- Layer 2

Construction,
  Surface 612 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 7, !- Layer 1
  Surface 612 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 614 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 614 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 614 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 129, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 129, !- Layer 2
  Surface 614 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 129; !- Layer 4

Construction,
  Surface 615 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 615 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 615 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 130, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 130, !- Layer 2
  Surface 615 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 130; !- Layer 4

Construction,
  Surface 618 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 618 m tbd;                      !- Layer 2

Construction,
  Surface 618 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 8, !- Layer 1
  Surface 618 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 622 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 622 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 622 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 131, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 131, !- Layer 2
  Surface 622 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 131; !- Layer 4

Construction,
  Surface 624 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 624 m tbd;                      !- Layer 2

Construction,
  Surface 624 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 10, !- Layer 1
  Surface 624 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 626 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 626 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 626 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 132, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 132, !- Layer 2
  Surface 626 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 132; !- Layer 4

Construction,
  Surface 630 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 630 m tbd;                      !- Layer 2

Construction,
  Surface 630 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 12, !- Layer 1
  Surface 630 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 634 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 634 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 634 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 105, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 105, !- Layer 2
  Surface 634 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 105; !- Layer 4

Construction,
  Surface 636 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 636 m tbd;                      !- Layer 2

Construction,
  Surface 636 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 3, !- Layer 1
  Surface 636 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 638 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 638 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 638 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 25, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 25, !- Layer 2
  Surface 638 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 25; !- Layer 4

Construction,
  Surface 642 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 642 m tbd;                      !- Layer 2

Construction,
  Surface 642 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 4, !- Layer 1
  Surface 642 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 646 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 646 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 646 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 19, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 19, !- Layer 2
  Surface 646 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 19; !- Layer 4

Construction,
  Surface 648 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 648 m tbd;                      !- Layer 2

Construction,
  Surface 648 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 11, !- Layer 1
  Surface 648 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 65 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 65 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 65 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 29, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 29, !- Layer 2
  Surface 65 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 29; !- Layer 4

Construction,
  Surface 650 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 650 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 650 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 133, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 133, !- Layer 2
  Surface 650 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 133; !- Layer 4

Construction,
  Surface 654 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 654 m tbd;                      !- Layer 2

Construction,
  Surface 654 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 13, !- Layer 1
  Surface 654 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 656 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 656 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 656 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 8, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 8, !- Layer 2
  Surface 656 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 8; !- Layer 4

Construction,
  Surface 660 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 660 m tbd;                      !- Layer 2

Construction,
  Surface 660 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 6, !- Layer 1
  Surface 660 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 662 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 662 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 662 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 134, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 134, !- Layer 2
  Surface 662 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 134; !- Layer 4

Construction,
  Surface 666 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 666 m tbd;                      !- Layer 2

Construction,
  Surface 666 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 14, !- Layer 1
  Surface 666 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 668 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 668 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 668 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 135, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 135, !- Layer 2
  Surface 668 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 135; !- Layer 4

Construction,
  Surface 672 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 672 m tbd;                      !- Layer 2

Construction,
  Surface 672 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 15, !- Layer 1
  Surface 672 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 674 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 674 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 674 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 44, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 44, !- Layer 2
  Surface 674 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 44; !- Layer 4

Construction,
  Surface 678 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 678 m tbd;                      !- Layer 2

Construction,
  Surface 678 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 16, !- Layer 1
  Surface 678 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 680 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 680 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 680 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 136, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 136, !- Layer 2
  Surface 680 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 136; !- Layer 4

Construction,
  Surface 684 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 684 m tbd;                      !- Layer 2

Construction,
  Surface 684 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x), !- Layer 1
  Surface 684 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 686 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 686 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 686 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 73, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 73, !- Layer 2
  Surface 686 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 73; !- Layer 4

Construction,
  Surface 690 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 690 m tbd;                      !- Layer 2

Construction,
  Surface 690 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 9, !- Layer 1
  Surface 690 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 692 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 692 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 692 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 137, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 137, !- Layer 2
  Surface 692 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 137; !- Layer 4

Construction,
  Surface 693 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 693 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 693 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 128, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 128, !- Layer 2
  Surface 693 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 128; !- Layer 4

Construction,
  Surface 696 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 696 m tbd;                      !- Layer 2

Construction,
  Surface 696 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 1, !- Layer 1
  Surface 696 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 699 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 699 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 699 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 104, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 104, !- Layer 2
  Surface 699 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 104; !- Layer 4

Construction,
  Surface 700 c tbd,                      !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 700 m tbd,                      !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 700 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 42, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 42, !- Layer 2
  Surface 700 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 42; !- Layer 4

Construction,
  Surface 702 c tbd,                      !- Name
  AQNC2024built-up roofing 1,             !- Layer 1
  Surface 702 m tbd;                      !- Layer 2

Construction,
  Surface 702 c tbd (R 1.0x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024built-up roofing 1 (R 1.0x Solar 1.0x Therm 1.0x) 2, !- Layer 1
  Surface 702 m tbd (R 1.0x Solar 1.0x Therm 1.0x); !- Layer 2

Construction,
  Surface 71 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 71 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 71 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 9, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 9, !- Layer 2
  Surface 71 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 9; !- Layer 4

Construction,
  Surface 77 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 77 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 77 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 32, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 32, !- Layer 2
  Surface 77 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 32; !- Layer 4

Construction,
  Surface 83 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 83 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 83 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 34, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 34, !- Layer 2
  Surface 83 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 34; !- Layer 4

Construction,
  Surface 89 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 89 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 89 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 16, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 16, !- Layer 2
  Surface 89 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 16; !- Layer 4

Construction,
  Surface 9 c tbd,                        !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 9 m tbd,                        !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 9 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 4, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 4, !- Layer 2
  Surface 9 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 4; !- Layer 4

Construction,
  Surface 95 c tbd,                       !- Name
  AQNC2024Stucco 25 mm,                   !- Layer 1
  AQNC2024brick (fired clay),             !- Layer 2
  Surface 95 m tbd,                       !- Layer 3
  AQNC2024gypsum board;                   !- Layer 4

Construction,
  Surface 95 c tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Name
  AQNC2024Stucco 25 mm (R 0.8x Solar 1.0x Therm 1.0x) 36, !- Layer 1
  AQNC2024brick (fired clay) (R 0.8x Solar 1.0x Therm 1.0x) 36, !- Layer 2
  Surface 95 m tbd (R 0.8x Solar 1.0x Therm 1.0x), !- Layer 3
  AQNC2024gypsum board (R 0.8x Solar 1.0x Therm 1.0x) 36; !- Layer 4

Construction,
  Typical IEAD Roof 20112019 6A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.183,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof 20112019 7A,          !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation U=0.162,             !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical IEAD Roof pre1980,              !- Name
  Roof Membrane 1,                        !- Layer 1
  Typical Insulation R-1.2 Pre1980roof,   !- Layer 2
  Metal Roof Surface 2;                   !- Layer 3

Construction,
  Typical Insulated Exterior Mass Floor 1, !- Name
  4 in. Normalweight Concrete Floor 2,    !- Layer 1
  Typical Carpet Pad 4;                   !- Layer 2

Construction,
  Typical Insulated Metal Door 2,         !- Name
  F08 Metal surface 1,                    !- Layer 1
  Typical Insulation R-2.17 1;            !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD 3,                      !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Ceiling 1,             !- Name
  CP02 CARPET PAD 2,                      !- Layer 1
  100mm Normalweight concrete floor 1;    !- Layer 2

Construction,
  Typical Interior Door 2,                !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Door 4,                !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD 3;                      !- Layer 2

Construction,
  Typical Interior Floor 1,               !- Name
  100mm Normalweight concrete floor 1,    !- Layer 1
  CP02 CARPET PAD 2;                      !- Layer 2

Construction,
  Typical Interior Partition 4,           !- Name
  G05 25mm wood 1;                        !- Layer 1

Construction,
  Typical Interior Partition 6,           !- Name
  G05 25mm wood 3;                        !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Wall 1,                !- Name
  G01 13mm gypsum board 1,                !- Layer 1
  G01 13mm gypsum board 1;                !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm 1;                            !- Layer 1

Construction,
  Typical Interior Window 1,              !- Name
  Clear 3mm 2;                            !- Layer 1

Construction,
  Typical Overhead Door 1,                !- Name
  Typical Insulation R-2.17 1;            !- Layer 1

Construction,
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  REF A CLEAR LO 6MM 1;                   !- Layer 1

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff,                                  !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  ActivityLevel 1,                        !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Fraction,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  CONTINUOUS;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff hvac_library,                     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 18,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 25,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 60,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 61,                         !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature 7,                          !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Constant,
  Infiltration HVAC Off Schedule,         !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Schedule:Constant,
  Infiltration HVAC On Schedule,          !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  ApartmentMidRise BLDG_ELEVATORS Pre2004 Default, !- Name
  Fractional 43,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  05:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  06:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  07:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.15,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  19:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  21:00,                                  !- Time 10 {hh:mm}
  0.4,                                    !- Value Until Time 10
  22:00,                                  !- Time 11 {hh:mm}
  0.3,                                    !- Value Until Time 11
  23:00,                                  !- Time 12 {hh:mm}
  0.2,                                    !- Value Until Time 12
  24:00,                                  !- Time 13 {hh:mm}
  0.1;                                    !- Value Until Time 13

Schedule:Day:Interval,
  ESTAR MFHR DHW Schedule Day,            !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  08:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  09:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.3,                                    !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.35,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.4,                                    !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.35,                                   !- Value Until Time 8
  17:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.5,                                    !- Value Until Time 10
  20:00,                                  !- Time 11 {hh:mm}
  0.4,                                    !- Value Until Time 11
  21:00,                                  !- Time 12 {hh:mm}
  0.35,                                   !- Value Until Time 12
  22:00,                                  !- Time 13 {hh:mm}
  0.45,                                   !- Value Until Time 13
  23:00,                                  !- Time 14 {hh:mm}
  0.3,                                    !- Value Until Time 14
  24:00,                                  !- Time 15 {hh:mm}
  0.05;                                   !- Value Until Time 15

Schedule:Day:Interval,
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Friday 2,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Friday 4,                               !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.27,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.19,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.28,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.53,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.77,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.89,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.83,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.78,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.72,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.71,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.63,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.55,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.57,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.65,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.75,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.82,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.83,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.79,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.78,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.69,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.57;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Default Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.04,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.04,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.04,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.07,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.04,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.04,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.04,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.04,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.04,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.06,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.06,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.09,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.06,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.04,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.04,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.04,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.04,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.04,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.04,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.07,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.04,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.04;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Summer Design Day Schedule 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.19,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.35,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.38,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.39,                                   !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.57,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.54,                                   !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.34,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.33,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.26,                                   !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.21,                                   !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.15,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.17,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.08,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.05,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.05;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Weekends 3, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.37,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.26,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.16,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.16,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.31,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.48,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.73,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.89,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.9,                                    !- Value Until Time 11
  12:00,                                  !- Time 12 {hh:mm}
  0.91,                                   !- Value Until Time 12
  13:00,                                  !- Time 13 {hh:mm}
  0.87,                                   !- Value Until Time 13
  14:00,                                  !- Time 14 {hh:mm}
  0.8,                                    !- Value Until Time 14
  15:00,                                  !- Time 15 {hh:mm}
  0.72,                                   !- Value Until Time 15
  16:00,                                  !- Time 16 {hh:mm}
  0.69,                                   !- Value Until Time 16
  17:00,                                  !- Time 17 {hh:mm}
  0.72,                                   !- Value Until Time 17
  18:00,                                  !- Time 18 {hh:mm}
  0.8,                                    !- Value Until Time 18
  19:00,                                  !- Time 19 {hh:mm}
  0.9,                                    !- Value Until Time 19
  20:00,                                  !- Time 20 {hh:mm}
  0.93,                                   !- Value Until Time 20
  21:00,                                  !- Time 21 {hh:mm}
  0.89,                                   !- Value Until Time 21
  22:00,                                  !- Time 22 {hh:mm}
  0.85,                                   !- Value Until Time 22
  23:00,                                  !- Time 23 {hh:mm}
  0.72,                                   !- Value Until Time 23
  24:00,                                  !- Time 24 {hh:mm}
  0.53;                                   !- Value Until Time 24

Schedule:Day:Interval,
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  Fractional 42,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.0580239537335403,                     !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.05,                                   !- Value Until Time 3
  04:00,                                  !- Time 4 {hh:mm}
  0.05,                                   !- Value Until Time 4
  05:00,                                  !- Time 5 {hh:mm}
  0.05,                                   !- Value Until Time 5
  06:00,                                  !- Time 6 {hh:mm}
  0.08,                                   !- Value Until Time 6
  07:00,                                  !- Time 7 {hh:mm}
  0.07,                                   !- Value Until Time 7
  08:00,                                  !- Time 8 {hh:mm}
  0.11,                                   !- Value Until Time 8
  09:00,                                  !- Time 9 {hh:mm}
  0.15,                                   !- Value Until Time 9
  10:00,                                  !- Time 10 {hh:mm}
  0.21,                                   !- Value Until Time 10
  11:00,                                  !- Time 11 {hh:mm}
  0.19,                                   !- Value Until Time 11
