  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {afd3dd00-0a15-4fa8-8440-1dddd539a3f1}, !- Handle
  Surface 308,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab65f63b-c377-4bb0-b4c3-18a5608e4ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf87c536-dfd6-4ad4-91e3-14bed82e8252}, !- Handle
  Surface 309,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {404465ee-8f6f-4bfd-9f04-62bda9a3b917}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d7a344b-b4fd-4f99-ac2d-5685cf05abcf}, !- Handle
  Surface 310,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f4520e2-ea92-4b37-8e72-69b057b6a656}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4ff650e6-bcfb-483e-bfb0-ef5f62100c37}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Handle
  Space 308,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.80623311804506,                       !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}; !- Thermal Zone Name

OS:Surface,
  {9da33fdf-f69a-43a8-b4f1-a61d8268f4e3}, !- Handle
  Surface 311,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92526bf0-1431-4c56-b226-5189a29ef7bc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4eafdcb4-b3d3-470c-8aa5-825fc7c1d2bd}, !- Handle
  Surface 312,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {811392a5-9228-4bc3-aaaf-d788772b5c60}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {08d2366f-2aa1-46c4-bf67-2734388c822a}, !- Handle
  Surface 313,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ce927a7-2b01-416b-96c8-37894bb764e8}, !- Handle
  Surface 314,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fc7d47d-4d8b-4f78-a550-fa2765d266dc}, !- Handle
  Surface 315,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {310de930-fb7b-4e20-9406-9d6b2eb7bef9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09dc3cd5-9580-420d-bebb-eff4fb520e5e}, !- Handle
  Surface 316,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b0bfa25d-ae06-4e2f-83d0-fa09a9defa93}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {eb5b8c8b-7130-49ba-8f2d-cd4e6c64576e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Handle
  Space 309,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}; !- Thermal Zone Name

OS:Surface,
  {d2ff8b33-da89-4bb9-ae2d-2df070bdb5da}, !- Handle
  Surface 317,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c487a8c6-e006-41fe-b022-3dd37c2123e3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70776277-d68e-4e55-bc21-15ae91cf5c88}, !- Handle
  Surface 318,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5cbbafa-a6f2-42e5-9348-75a9c4a511bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {310de930-fb7b-4e20-9406-9d6b2eb7bef9}, !- Handle
  Surface 319,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fc7d47d-4d8b-4f78-a550-fa2765d266dc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c51353a5-6c14-4200-a8b6-67bd6f44dd13}, !- Handle
  Surface 320,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7b2769ea-9758-4f2a-b5d6-dc3dfc9f3603}, !- Handle
  Surface 321,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {153917d7-1529-4923-9f25-7246e3e0e716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c03a8542-5210-4b00-808d-3b1d1f6c99ea}, !- Handle
  Surface 322,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5515af91-d200-41b1-904e-c4fc1db400aa}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63b4f6e-6122-4cc0-ac1f-e9f9bc7a47ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Handle
  Space 310,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {42925b60-381a-4a19-935f-a9a015940317}; !- Thermal Zone Name

OS:Surface,
  {76bed6cc-d7d5-4a0e-af58-6f9dd73fc6d6}, !- Handle
  Surface 323,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5898429a-c161-4ded-8773-73ee5085ca20}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0176c41-b77b-414d-87bd-101655ff7b43}, !- Handle
  Surface 324,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20d91519-3cfb-485e-b27a-61078700383b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c9c33380-ac9d-451f-ae41-f5d5bb87f9c1}, !- Handle
  Surface 325,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3ffb64d4-e264-4c2c-9783-a8c6799cc899}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c49bbcd-4d57-4e01-8fe0-2b9724ddebc3}, !- Handle
  Surface 326,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5931f0d0-e82a-45e5-a2c2-4cbd8eba2aea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {153917d7-1529-4923-9f25-7246e3e0e716}, !- Handle
  Surface 327,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7b2769ea-9758-4f2a-b5d6-dc3dfc9f3603}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4782a5bc-f974-4c38-b853-47316ae28b36}, !- Handle
  Surface 328,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {845a4a6e-36a3-418b-9d4f-9936929b320a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d68feb1c-890b-41aa-bd2d-c0e1117cb63b}, !- Handle
  Surface 329,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {ef84faad-e131-4a97-a0db-bb832cc42142}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf7ef5e6-d168-4f26-ade6-c9fbc89dfd3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Handle
  Space 311,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}; !- Thermal Zone Name

OS:Surface,
  {9eaf3fc0-5fba-4f13-9429-c1af31ec88b2}, !- Handle
  Surface 330,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5931d04e-5b7a-43fa-8b97-25394f45bd8f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab65f63b-c377-4bb0-b4c3-18a5608e4ed7}, !- Handle
  Surface 331,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {afd3dd00-0a15-4fa8-8440-1dddd539a3f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3ffb64d4-e264-4c2c-9783-a8c6799cc899}, !- Handle
  Surface 332,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c9c33380-ac9d-451f-ae41-f5d5bb87f9c1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 1.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {20d91519-3cfb-485e-b27a-61078700383b}, !- Handle
  Surface 333,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0176c41-b77b-414d-87bd-101655ff7b43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 1.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b2ad0df-1fca-41d7-a289-949f2c991783}, !- Handle
  Surface 334,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {733176c4-6e2d-4e49-ae1d-a7825a30dc6d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 17.5079121351826, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9761b002-130d-4180-b645-650f8914f040}, !- Handle
  Surface 335,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {683896ca-9f6d-4d0b-9743-bf151d1ca46a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 26.4339560675913, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5079121351826, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {11fa6d16-9436-4eeb-b38f-aeef8f02e0fb}, !- Handle
  Surface 336,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {31fa7acd-3338-49b9-b60a-c19f98171612}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4339560675913, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {445afdf1-b3ee-4b61-b662-0a9a248894f2}, !- Handle
  Surface 337,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999998, 35.36, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21535827-d60b-41a4-9093-f888e3bf1876}, !- Handle
  Surface 338,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999998, 35.36, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fbaf7ff3-c063-43b6-9af9-b68e5a5ba392}, !- Handle
  Surface 339,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {690c91a9-312b-4d14-af8b-e36eeb948b5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.4339560675913, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 35.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {22d5ef12-675e-4d6b-ae8c-240e6668d819}, !- Handle
  Surface 340,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c2ff5c1-d68c-4a37-9256-168d372dc2ec}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5079121351826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4339560675913, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a50ed6cf-b7cd-4cb9-81de-13d6f0259638}, !- Handle
  Surface 341,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5c38420c-6776-4ed6-a2ec-273569444f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.5079121351826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {de709c80-cabc-4e57-ad9a-288674d3b4d7}, !- Handle
  Surface 342,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d63e3554-3289-47d7-a676-ae7c66c83c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.64, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b47f46f-f471-4223-985e-1aaa27836717}, !- Handle
  Surface 343,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0cdbd309-9a4d-4080-9307-1999d5083248}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.64, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {09a7f005-d3c0-4d8b-a067-051d56a3afa3}, !- Handle
  Surface 344,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {5c75934f-1d37-47f3-bf44-2227582939d6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e2f149b-4cad-47d9-b050-5b8e6f84978a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Handle
  Space 312,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {549654ab-24e7-4632-89cb-f9b7c11f38df}; !- Thermal Zone Name

OS:Surface,
  {dc75a1c9-0a27-45f9-9fe2-90c088a348b3}, !- Handle
  Surface 345,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1f23a77-ea59-4a9e-9a0f-5d30aa63f45a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {520aab38-a551-4ce0-8e1d-797ece1b11d2}, !- Handle
  Surface 346,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {404465ee-8f6f-4bfd-9f04-62bda9a3b917}, !- Handle
  Surface 347,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf87c536-dfd6-4ad4-91e3-14bed82e8252}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0cdbd309-9a4d-4080-9307-1999d5083248}, !- Handle
  Surface 348,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b47f46f-f471-4223-985e-1aaa27836717}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -7.72, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d63e3554-3289-47d7-a676-ae7c66c83c0f}, !- Handle
  Surface 349,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {de709c80-cabc-4e57-ad9a-288674d3b4d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -7.72, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef2b09ad-4f4b-45e4-88e2-d0ee9692093a}, !- Handle
  Surface 350,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9e2a8e31-ccdc-4684-babf-d294d9b78959}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {362cd655-bb96-4c3e-bdbd-f84819b45925}, !- Handle
  Surface 351,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4d3ca0a6-5b08-4d2b-9f2f-915f539c523d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6feb02a4-9916-4149-9684-093a9155f3a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Handle
  Space 313,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}; !- Thermal Zone Name

OS:Surface,
  {3ca06597-f6bf-4a5e-be37-1fcf624bc2fb}, !- Handle
  Surface 352,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0087520e-507e-4ed3-b844-f7cb662583a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {733176c4-6e2d-4e49-ae1d-a7825a30dc6d}, !- Handle
  Surface 353,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9b2ad0df-1fca-41d7-a289-949f2c991783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {845a4a6e-36a3-418b-9d4f-9936929b320a}, !- Handle
  Surface 354,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4782a5bc-f974-4c38-b853-47316ae28b36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae372612-c24c-48be-9c30-1c1cc92cd364}, !- Handle
  Surface 355,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42fc5d9f-5215-469c-b15c-a0df473f2028}, !- Handle
  Surface 356,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {64dbc4fa-4bb3-4958-be07-437f98560bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23dc387c-04aa-4504-86d8-b6cc2a1db9a1}, !- Handle
  Surface 357,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {529f1490-6a27-477a-a163-bb0f2ecab1fb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbfc4540-5813-48ed-8d71-9f472f6744ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Handle
  Space 314,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}; !- Thermal Zone Name

OS:Surface,
  {3bb50a4c-88eb-42a9-867e-8889dc44bd60}, !- Handle
  Surface 358,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c5b3087e-c8dd-4f3e-b842-227dc8569fae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {903c86a5-140c-4644-9c8d-78a8bed99af7}, !- Handle
  Surface 359,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9e2a8e31-ccdc-4684-babf-d294d9b78959}, !- Handle
  Surface 360,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef2b09ad-4f4b-45e4-88e2-d0ee9692093a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c38420c-6776-4ed6-a2ec-273569444f32}, !- Handle
  Surface 361,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a50ed6cf-b7cd-4cb9-81de-13d6f0259638}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9f17ec2-b366-43ea-a174-6ecbc946f0a6}, !- Handle
  Surface 362,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {55130c81-e5f9-434b-a5b5-46d97e60e412}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {784a5563-e72d-45ae-bfca-114631632c79}, !- Handle
  Surface 363,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {90783d2f-4eb3-4dfa-95ec-eaa8098abfd3}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9a4598d9-7b2a-48f0-a90a-0251f1b5de32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {155de986-9949-4743-919c-1984292ac2be}, !- Handle
  Space 315,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}; !- Thermal Zone Name

OS:Surface,
  {34141144-a5cb-4eca-995a-e21e8983012a}, !- Handle
  Surface 364,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {155de986-9949-4743-919c-1984292ac2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04bdb13f-4546-49e7-9887-e2828c0c4f17}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {683896ca-9f6d-4d0b-9743-bf151d1ca46a}, !- Handle
  Surface 365,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155de986-9949-4743-919c-1984292ac2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9761b002-130d-4180-b645-650f8914f040}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {64dbc4fa-4bb3-4958-be07-437f98560bd9}, !- Handle
  Surface 366,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155de986-9949-4743-919c-1984292ac2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42fc5d9f-5215-469c-b15c-a0df473f2028}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {34d34509-8e36-4e43-8eb5-3d308ba8357b}, !- Handle
  Surface 367,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155de986-9949-4743-919c-1984292ac2be}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee961072-bb0a-4820-9405-3a689b148e36}, !- Handle
  Surface 368,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {155de986-9949-4743-919c-1984292ac2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b7e46be3-5fa2-487f-a6d2-0e8037697ab5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ea7d8f49-a823-4774-8719-9f90e5b6f372}, !- Handle
  Surface 369,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {155de986-9949-4743-919c-1984292ac2be}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae9ac034-4c48-49ed-937c-ecbd5b79960a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Handle
  Space 316,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {317a6712-b0a9-42da-bde1-3535b0df8d61}; !- Thermal Zone Name

OS:Surface,
  {f9be0516-a639-4163-80f1-b83abe698ada}, !- Handle
  Surface 370,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {25314440-323a-4ba5-9a8c-5208ce51bc33}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {197555b3-38d8-41f7-a444-a158eaf565e6}, !- Handle
  Surface 371,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {55130c81-e5f9-434b-a5b5-46d97e60e412}, !- Handle
  Surface 372,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9f17ec2-b366-43ea-a174-6ecbc946f0a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c2ff5c1-d68c-4a37-9256-168d372dc2ec}, !- Handle
  Surface 373,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {22d5ef12-675e-4d6b-ae8c-240e6668d819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44cc9977-a5ce-4819-aaad-6889f6c039fd}, !- Handle
  Surface 374,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {080b9482-e69d-4189-a5f8-fea2a747ba9a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f0e6379e-8f7a-46b1-979d-108ca046d282}, !- Handle
  Surface 375,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {a14123bb-804d-49a9-9369-ccaebd8740a5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efd9a793-b1f5-43ad-9ded-ab613f9ca895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Handle
  Space 317,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {331f43a8-c7d8-420e-91b8-06e3f5359fde}; !- Thermal Zone Name

OS:Surface,
  {621ba7ec-88a0-4420-8521-a54f8ecd1325}, !- Handle
  Surface 376,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c8f9c165-ebdc-4b74-81bf-50dacaf99ad9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8363d55f-71e5-4bba-861f-0be760d8bbe3}, !- Handle
  Surface 377,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {070a60b6-388b-470a-95a8-54b4d82f88a8}, !- Handle
  Surface 378,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {31fa7acd-3338-49b9-b60a-c19f98171612}, !- Handle
  Surface 379,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {11fa6d16-9436-4eeb-b38f-aeef8f02e0fb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b7e46be3-5fa2-487f-a6d2-0e8037697ab5}, !- Handle
  Surface 380,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee961072-bb0a-4820-9405-3a689b148e36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42c745d2-18cb-41d9-920e-a9e09334bd30}, !- Handle
  Surface 381,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {541307af-eb82-42ae-8777-094b0a9ec9f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c59197f5-07dc-49fa-8f31-ad97bfb5d4c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Handle
  Space 318,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  6.096,                                  !- Z Origin {m}
  {789d128f-dfd0-4ff3-9142-8b6e97dc979d}, !- Building Story Name
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}; !- Thermal Zone Name

OS:Surface,
  {4a251839-cb24-4d20-8d23-8ffec05b8ce1}, !- Handle
  Surface 382,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2814ed49-3033-4f33-9943-a56eee0ca716}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {690c91a9-312b-4d14-af8b-e36eeb948b5b}, !- Handle
  Surface 383,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fbaf7ff3-c063-43b6-9af9-b68e5a5ba392}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b34e56a1-4366-4d07-9954-348c3e7104c6}, !- Handle
  Surface 384,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8bc8b20-a2f0-4734-b85c-3a1f730e6b41}, !- Handle
  Surface 385,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {080b9482-e69d-4189-a5f8-fea2a747ba9a}, !- Handle
  Surface 386,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44cc9977-a5ce-4819-aaad-6889f6c039fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b8742103-0112-4320-b9e1-f09e63eed054}, !- Handle
  Surface 387,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c75f5804-5133-42ae-8f9f-87cd3bc9dc51}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bb49fdb-c379-47f4-987d-e99bd0e900b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Handle
  Building Story 4,                       !- Name
  9.144,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {1b4127b6-8844-4f0b-88cc-3f2a838645bf}; !- Group Rendering Name

OS:Space,
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Handle
  Space 401,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {5e27a338-72fa-4c9b-b680-aa507246be9f}; !- Thermal Zone Name

OS:Surface,
  {14f24f3d-f8cc-460a-a1c9-d4065f330e5c}, !- Handle
  Surface 388,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d217a4b-25ee-4ae1-b35e-54bfb8a97ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {56895c3c-bdd0-4642-9636-47d386398bf3}, !- Handle
  Surface 389,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {354527c9-07fa-4774-b0fa-aa384b9aa187}, !- Handle
  Surface 390,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d65b4b36-2e1d-4915-98f1-8dbf5011baab}, !- Handle
  Surface 391,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37d77923-d4cf-492f-974f-99d01269cfb5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5e74bf99-84f6-4a36-ad74-3748bce7b77f}, !- Handle
  Surface 392,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5642a636-196d-4194-a517-a7b8bfca8413}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {98b0b3e6-2659-4951-93b4-d90388ab8098}, !- Handle
  Surface 393,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bbd96ee7-4060-4419-8879-8376994a6b5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fc45e67-3095-4853-9052-5ff0e5cec3d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Handle
  Space 402,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {813a2546-651f-4db1-adc2-3f3fce2ec605}; !- Thermal Zone Name

OS:Surface,
  {ace9b2d1-c752-4081-b13b-3b39f1337c2c}, !- Handle
  Surface 394,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8fe2f89a-24d3-4e7b-b0d0-118c48a3ec19}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b2d69ade-e7d9-42fd-a88c-e1b3bcaaec8a}, !- Handle
  Surface 395,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5642a636-196d-4194-a517-a7b8bfca8413}, !- Handle
  Surface 396,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5e74bf99-84f6-4a36-ad74-3748bce7b77f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7495173a-24c9-44b6-a0bf-36010136432c}, !- Handle
  Surface 397,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {858d3cf5-41ff-4c5a-8159-2819039a858a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd70c322-e71d-433c-bd24-ef91fea554a2}, !- Handle
  Surface 398,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d3cf21e5-96c1-4350-9743-091e1b979d16}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5a7f196-d19b-481d-be83-e6104bbdc311}, !- Handle
  Surface 399,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2d27e3f6-328d-4ac5-a45b-e6d744e24325}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2c47fb2d-6041-43c6-bcdd-8d66bab3f08b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Handle
  Space 403,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}; !- Thermal Zone Name

OS:Surface,
  {a2b6fa3a-2c07-45b3-a58a-0b06a168a05f}, !- Handle
  Surface 400,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9bc665b-1489-4482-adcd-e5238d426c13}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {793778fb-6e19-40e6-a565-8e25211c76e1}, !- Handle
  Surface 401,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d3cf21e5-96c1-4350-9743-091e1b979d16}, !- Handle
  Surface 402,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd70c322-e71d-433c-bd24-ef91fea554a2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {51f17e6e-449f-48d6-a322-a1471ebf186e}, !- Handle
  Surface 403,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {060bb107-8f30-4cde-b599-152fc441409e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40b1c949-dba0-452b-9ee1-1512a6236390}, !- Handle
  Surface 404,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {85600402-ee2f-436c-831e-8e6ee244b75e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7f7beb35-0b35-4e3c-8606-fcc0ac3395c7}, !- Handle
  Surface 405,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {66cfb844-b129-4add-93b8-fc137a44e161}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a20f0d0-2bec-4ed7-9f3c-e0bb9e337807}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Handle
  Space 404,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {30c2b451-c431-444c-84f1-2d7802b98dad}; !- Thermal Zone Name

OS:Surface,
  {2259954c-cd41-4287-8838-0f7b28ac5bfc}, !- Handle
  Surface 406,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b90055fa-3c94-41d8-95e4-d0074222309e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6315f542-a69f-41bd-8343-aedfd025a3bc}, !- Handle
  Surface 407,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {85600402-ee2f-436c-831e-8e6ee244b75e}, !- Handle
  Surface 408,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40b1c949-dba0-452b-9ee1-1512a6236390}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e73dcee6-5703-460b-bfeb-2a6603a3bdb0}, !- Handle
  Surface 409,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {282654c2-beb3-40e4-91c1-5893ff735058}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3864f7d-9daf-4b3c-936a-e2c3253c97cd}, !- Handle
  Surface 410,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f40f4aab-a340-4c4e-a1dd-95679693164d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {606eeae7-738a-4448-853f-d5120a97a156}, !- Handle
  Surface 411,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28f1b06f-4735-44ec-9e58-b52fe2fd465f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8a6cdfa-989f-457a-9c3f-2d02d24ab1eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Handle
  Space 405,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {73da24ee-7347-49bd-89bf-d08549c41c18}; !- Thermal Zone Name

OS:Surface,
  {536b4fee-d22a-43dd-b8ff-e1e6d563e2fa}, !- Handle
  Surface 412,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5331ecd1-3ea9-492a-a94d-306a61b97552}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ff1bae-7ac5-4f58-9d97-2908dc9854c8}, !- Handle
  Surface 413,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f40f4aab-a340-4c4e-a1dd-95679693164d}, !- Handle
  Surface 414,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3864f7d-9daf-4b3c-936a-e2c3253c97cd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1891623-6eb6-4dd9-9f8a-c376db02ad49}, !- Handle
  Surface 415,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a4aaaafd-2e94-4573-acf5-5bc8caf526f9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1c241bfc-8542-46b3-886b-76ca6cf4d295}, !- Handle
  Surface 416,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a14c8652-04d5-4590-814d-5e43404d1906}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {169288e2-537f-466d-bebd-176c16f13316}, !- Handle
  Surface 417,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0e204b00-afc3-4095-96a4-8634450ff087}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a0da0c1-4fea-45ce-9dba-f76f9817c9ff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Handle
  Space 406,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  10.64,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {62e259a5-b833-4665-96bd-ac0f766d7920}; !- Thermal Zone Name

OS:Surface,
  {6c8fe169-72e6-4cf7-bbc3-a3bad9c6c4f5}, !- Handle
  Surface 418,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f03c1e88-ecb3-40a2-b62a-5aefb778cf86}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {af60eb38-ffd6-4ac7-8922-7d25040857f1}, !- Handle
  Surface 419,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d1a894-8a1c-44d6-a2b0-67ece1991e52}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7a3f5bc3-efc3-4b75-8d23-6e5b1c0b9252}, !- Handle
  Surface 420,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e97f2c21-b9c3-492d-8de4-136576e8b20b}, !- Handle
  Surface 421,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  5.5, -10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a14c8652-04d5-4590-814d-5e43404d1906}, !- Handle
  Surface 422,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1c241bfc-8542-46b3-886b-76ca6cf4d295}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {59d0a0af-3979-4959-8a5a-50d1478f9dcd}, !- Handle
  Surface 423,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f8d28119-c6ba-407f-9dbe-741ce0511adb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a374be26-a56c-4a12-aab6-b90bf10c8b6a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Handle
  Space 407,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {7a618ee5-d1fe-4d63-8bea-973730f7f23b}; !- Thermal Zone Name

OS:Surface,
  {4ff650e6-bcfb-483e-bfb0-ef5f62100c37}, !- Handle
  Surface 424,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d7a344b-b4fd-4f99-ac2d-5685cf05abcf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b7bd4a1-f43d-4ee3-b656-214887c2748a}, !- Handle
  Surface 425,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d1a894-8a1c-44d6-a2b0-67ece1991e52}, !- Handle
  Surface 426,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {af60eb38-ffd6-4ac7-8922-7d25040857f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -2, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a4aaaafd-2e94-4573-acf5-5bc8caf526f9}, !- Handle
  Surface 427,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1891623-6eb6-4dd9-9f8a-c376db02ad49}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.5, -2, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282654c2-beb3-40e4-91c1-5893ff735058}, !- Handle
  Surface 428,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e73dcee6-5703-460b-bfeb-2a6603a3bdb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {060bb107-8f30-4cde-b599-152fc441409e}, !- Handle
  Surface 429,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {51f17e6e-449f-48d6-a322-a1471ebf186e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {858d3cf5-41ff-4c5a-8159-2819039a858a}, !- Handle
  Surface 430,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7495173a-24c9-44b6-a0bf-36010136432c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37d77923-d4cf-492f-974f-99d01269cfb5}, !- Handle
  Surface 431,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d65b4b36-2e1d-4915-98f1-8dbf5011baab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c3769f1-d3ef-4276-97db-8070391e1746}, !- Handle
  Surface 432,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -1, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f24f9c38-f990-47b4-8103-5aa8a13dcf96}, !- Handle
  Surface 433,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -1, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d38a4c61-956a-477f-8aa8-4f5153a40d41}, !- Handle
  Surface 434,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1733b1fa-6e63-4789-b80b-3b3abb9d1c32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1937668819549, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac318328-6367-4e1f-9761-1c6f87182e2c}, !- Handle
  Surface 435,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {35552ba7-e6f8-4c3e-9f05-ca3397a70c15}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.1937668819549, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e297cfa0-dc74-485e-8a32-beea45554f4a}, !- Handle
  Surface 436,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90497fe7-8d4e-4c24-980a-6a026d3d4c3f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38314307-0c34-4e5e-845f-fbeab5097c73}, !- Handle
  Surface 437,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {750fa7b6-441d-4530-b512-51d69100ea56}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {38e21af5-a65e-4c20-8ee7-b1339ac56005}, !- Handle
  Surface 438,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {daa6bb71-a8eb-43ca-ab7a-c4618d3ffec8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ec9c80b-7ba5-4d58-a472-c38012a3acb3}, !- Handle
  Surface 439,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {cde4d36f-20aa-45e3-88d6-219430456a0d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc7f0cb7-a0d8-4426-9650-2164b3a54738}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Handle
  Space 408,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.80623311804506,                       !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}; !- Thermal Zone Name

OS:Surface,
  {eb5b8c8b-7130-49ba-8f2d-cd4e6c64576e}, !- Handle
  Surface 440,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09dc3cd5-9580-420d-bebb-eff4fb520e5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1733b1fa-6e63-4789-b80b-3b3abb9d1c32}, !- Handle
  Surface 441,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d38a4c61-956a-477f-8aa8-4f5153a40d41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {99bab4d4-35f6-4b00-8911-203121bc8be9}, !- Handle
  Surface 442,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a78599b9-ea79-4062-81f2-2b9fbaabc633}, !- Handle
  Surface 443,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3c548b9e-7999-4a7d-a7fe-a6612737f8d8}, !- Handle
  Surface 444,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e9c2dc21-2c29-4315-8785-d7199f00214a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e9f89f9-6820-4232-9580-e9849baa3521}, !- Handle
  Surface 445,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8e32e4da-db60-424e-9aa4-8ba2b121ca60}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86b30619-b57c-4c24-9562-5c995bf35ad7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Handle
  Space 409,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {15c3f3f5-1e03-45a9-993e-231e15957d7b}; !- Thermal Zone Name

OS:Surface,
  {d63b4f6e-6122-4cc0-ac1f-e9f9bc7a47ab}, !- Handle
  Surface 446,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c03a8542-5210-4b00-808d-3b1d1f6c99ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {35552ba7-e6f8-4c3e-9f05-ca3397a70c15}, !- Handle
  Surface 447,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac318328-6367-4e1f-9761-1c6f87182e2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e9c2dc21-2c29-4315-8785-d7199f00214a}, !- Handle
  Surface 448,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3c548b9e-7999-4a7d-a7fe-a6612737f8d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4ec6aaef-4b19-41af-9c52-f9589e9e50c8}, !- Handle
  Surface 449,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4beda06a-8913-4fee-9590-4270e550ff9e}, !- Handle
  Surface 450,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edd1d41d-91d6-4b85-b957-608e803205f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f9b0b6ed-27c0-409c-a0e2-325ffaa82e3c}, !- Handle
  Surface 451,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {dc507b77-d6b9-429c-8a12-2a9376739799}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ada5c04-bad4-40aa-8346-5975b23cbcb7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Handle
  Space 410,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}; !- Thermal Zone Name

OS:Surface,
  {cf7ef5e6-d168-4f26-ade6-c9fbc89dfd3f}, !- Handle
  Surface 452,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d68feb1c-890b-41aa-bd2d-c0e1117cb63b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b1752eb-4c4f-45cd-a7a9-e2b7c85a27b3}, !- Handle
  Surface 453,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89180b0b-d76e-48bf-9ad3-b4e504ade79b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {84d06035-c53b-420f-8dd2-e86b7a909222}, !- Handle
  Surface 454,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dbc6cf61-b2c8-41f7-beb8-8f5b58d9f2f0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90497fe7-8d4e-4c24-980a-6a026d3d4c3f}, !- Handle
  Surface 455,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e297cfa0-dc74-485e-8a32-beea45554f4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edd1d41d-91d6-4b85-b957-608e803205f0}, !- Handle
  Surface 456,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4beda06a-8913-4fee-9590-4270e550ff9e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bffa99f5-5363-41cd-8753-b26691aa140f}, !- Handle
  Surface 457,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {371a2ef4-c6dc-4613-85e3-031a1d4b1e78}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {023ab3ad-0748-4a4c-a733-df4d569c8c5c}, !- Handle
  Surface 458,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {17e175da-6949-44ef-9ce0-7d881ef364f1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {326e763c-d4b5-4185-b57d-6c6929596461}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Handle
  Space 411,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {b13198b9-3f1e-4be1-9789-7738c8651da7}; !- Thermal Zone Name

OS:Surface,
  {8e2f149b-4cad-47d9-b050-5b8e6f84978a}, !- Handle
  Surface 459,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {09a7f005-d3c0-4d8b-a067-051d56a3afa3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {750fa7b6-441d-4530-b512-51d69100ea56}, !- Handle
  Surface 460,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38314307-0c34-4e5e-845f-fbeab5097c73}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dbc6cf61-b2c8-41f7-beb8-8f5b58d9f2f0}, !- Handle
  Surface 461,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {84d06035-c53b-420f-8dd2-e86b7a909222}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 1.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89180b0b-d76e-48bf-9ad3-b4e504ade79b}, !- Handle
  Surface 462,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b1752eb-4c4f-45cd-a7a9-e2b7c85a27b3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 1.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9c7006b2-afe4-4e8f-8821-70bddd003eaf}, !- Handle
  Surface 463,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0047094-c83e-40ca-b6fd-ab09af3cd524}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 17.5079121351826, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01ea4bd7-0451-41a0-a9f1-0d178a8fc420}, !- Handle
  Surface 464,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c65bca36-63c4-4da2-89a1-9dd6a89d4f26}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 26.4339560675913, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5079121351826, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f4ae064-008d-455a-9df7-6a3b3f9b9228}, !- Handle
  Surface 465,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {86c8db8b-b658-45b4-9292-2d15f5bcdf64}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4339560675913, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5980f82-1562-4d31-b976-75d2499b660d}, !- Handle
  Surface 466,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999998, 35.36, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {282b20a1-f7a8-442b-b500-3f3398a4eed9}, !- Handle
  Surface 467,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999998, 35.36, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bd14a191-e8cb-4600-82cc-3c7f1062dfc4}, !- Handle
  Surface 468,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f027572b-5dcb-4976-a68a-fa4405d20a11}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.4339560675913, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 35.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdbfaf6c-6512-4208-8391-e24f6ed4b5a0}, !- Handle
  Surface 469,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cd934983-cd9c-4226-ba27-6f9b67e00135}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5079121351826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4339560675913, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a80bf7b-14bc-435c-974c-d62c8e049d84}, !- Handle
  Surface 470,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a5666f1-d497-4c34-9c29-5c9315767b3a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.5079121351826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a5e2b6a9-775e-43ae-9d49-fa7e2706309e}, !- Handle
  Surface 471,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b19f2b2a-49c5-478d-a870-6fb35f8e98f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.64, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b06b6ec6-7d34-4c83-a3d7-39466a9ca0ee}, !- Handle
  Surface 472,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8ae25d11-5671-4b48-92d6-e4f5f4411f0a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.64, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {778a4f7a-8a19-4379-815c-b3658b69727c}, !- Handle
  Surface 473,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {4eab5e4e-1b02-4c75-854d-e0acd5c077e1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {191b22e1-77c1-4f51-95b7-6395e73c1731}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Handle
  Space 412,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {682d2ea1-e1ed-4994-87d2-a7b73c5ddf27}; !- Thermal Zone Name

OS:Surface,
  {6feb02a4-9916-4149-9684-093a9155f3a2}, !- Handle
  Surface 474,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {362cd655-bb96-4c3e-bdbd-f84819b45925}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94029575-2643-4412-9e68-b4bc229161ae}, !- Handle
  Surface 475,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {daa6bb71-a8eb-43ca-ab7a-c4618d3ffec8}, !- Handle
  Surface 476,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {38e21af5-a65e-4c20-8ee7-b1339ac56005}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ae25d11-5671-4b48-92d6-e4f5f4411f0a}, !- Handle
  Surface 477,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b06b6ec6-7d34-4c83-a3d7-39466a9ca0ee}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -7.72, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b19f2b2a-49c5-478d-a870-6fb35f8e98f4}, !- Handle
  Surface 478,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a5e2b6a9-775e-43ae-9d49-fa7e2706309e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -7.72, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69be509a-92c1-45f5-918d-dad61dde91d6}, !- Handle
  Surface 479,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2697e084-7996-49bf-8ed4-e40c4a9956a3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {19b3de7c-cc5f-46e5-9879-6f99ca300f0d}, !- Handle
  Surface 480,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1de4447e-0bfc-43dc-aff4-96113ca4baad}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce95f5cb-d9e2-4e67-9dc3-23292337ddda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Handle
  Space 413,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {cb84270f-890c-4593-b866-660fb8c1cd9a}; !- Thermal Zone Name

OS:Surface,
  {bbfc4540-5813-48ed-8d71-9f472f6744ad}, !- Handle
  Surface 481,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {23dc387c-04aa-4504-86d8-b6cc2a1db9a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0047094-c83e-40ca-b6fd-ab09af3cd524}, !- Handle
  Surface 482,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9c7006b2-afe4-4e8f-8821-70bddd003eaf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {371a2ef4-c6dc-4613-85e3-031a1d4b1e78}, !- Handle
  Surface 483,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bffa99f5-5363-41cd-8753-b26691aa140f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9160b13-47aa-4684-9599-c6f6b3490491}, !- Handle
  Surface 484,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db287a99-f709-42a4-81a5-b87fbf2e7614}, !- Handle
  Surface 485,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {37be91cb-7a44-47e3-834a-f87efdfd6ed7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {26d78da2-7ceb-4985-ba84-32a2849939d5}, !- Handle
  Surface 486,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {50350a1c-506e-40fc-b104-63dbecbfdd0c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {49397584-f473-4122-b98b-04b51f4cf257}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Handle
  Space 414,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {9c28f70e-05ba-424d-b4c2-cf0ee204e1fe}; !- Thermal Zone Name

OS:Surface,
  {9a4598d9-7b2a-48f0-a90a-0251f1b5de32}, !- Handle
  Surface 487,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {784a5563-e72d-45ae-bfca-114631632c79}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2e133674-51b6-40e9-a395-1cd2d7ac52ad}, !- Handle
  Surface 488,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2697e084-7996-49bf-8ed4-e40c4a9956a3}, !- Handle
  Surface 489,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {69be509a-92c1-45f5-918d-dad61dde91d6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a5666f1-d497-4c34-9c29-5c9315767b3a}, !- Handle
  Surface 490,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a80bf7b-14bc-435c-974c-d62c8e049d84}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {db460d9b-a7de-4935-9030-3b10454c2b82}, !- Handle
  Surface 491,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e482932a-3b8f-4548-84c1-32071f47f6ab}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {edfa379f-39a0-4eca-b3ca-75a26129bde2}, !- Handle
  Surface 492,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9f5bc0ac-137a-4bf6-af68-d2d37a227270}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {62e4a0c9-1e79-4605-8c78-f6957649f8e4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Handle
  Space 415,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {bc658437-4b03-41d2-9889-2c0b61e6dae3}; !- Thermal Zone Name

OS:Surface,
  {ae9ac034-4c48-49ed-937c-ecbd5b79960a}, !- Handle
  Surface 493,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ea7d8f49-a823-4774-8719-9f90e5b6f372}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c65bca36-63c4-4da2-89a1-9dd6a89d4f26}, !- Handle
  Surface 494,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01ea4bd7-0451-41a0-a9f1-0d178a8fc420}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37be91cb-7a44-47e3-834a-f87efdfd6ed7}, !- Handle
  Surface 495,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db287a99-f709-42a4-81a5-b87fbf2e7614}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ed07b61-9f70-4b6d-ab48-de988da8900a}, !- Handle
  Surface 496,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d568eb6b-d36d-469a-bed8-a3164080366f}, !- Handle
  Surface 497,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c629cb54-e61a-45c4-81a6-33eba037d290}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0c0b6aa-808e-4307-8f8b-11fc2ddec9f4}, !- Handle
  Surface 498,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9a771d85-da57-4646-86bf-e6e9552aae36}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b73dedfc-3ed7-4a10-b8aa-c035c4a9767a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Handle
  Space 416,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {710fcfe0-a090-4932-ac7d-ee6750660c0e}; !- Thermal Zone Name

OS:Surface,
  {efd9a793-b1f5-43ad-9ded-ab613f9ca895}, !- Handle
  Surface 499,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0e6379e-8f7a-46b1-979d-108ca046d282}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {68233b26-75c6-4228-8455-f7659b01f8e5}, !- Handle
  Surface 500,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e482932a-3b8f-4548-84c1-32071f47f6ab}, !- Handle
  Surface 501,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {db460d9b-a7de-4935-9030-3b10454c2b82}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd934983-cd9c-4226-ba27-6f9b67e00135}, !- Handle
  Surface 502,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bdbfaf6c-6512-4208-8391-e24f6ed4b5a0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba1864d6-f9ac-4749-b6f0-03a2e2e44355}, !- Handle
  Surface 503,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dd0cb03f-465b-43af-be00-311f92dc585f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c6fc6ba-1a8a-4b9e-b309-049e055beadc}, !- Handle
  Surface 504,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0d323d10-4f43-4fe6-8a3c-faa8f35fea48}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8e442e2-ed8d-4c4a-bce7-84e10c1b830c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Handle
  Space 417,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {55928ced-58d7-414b-9ea9-b012c5bdc8c1}; !- Thermal Zone Name

OS:Surface,
  {c59197f5-07dc-49fa-8f31-ad97bfb5d4c7}, !- Handle
  Surface 505,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {42c745d2-18cb-41d9-920e-a9e09334bd30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cde633e4-c735-4da6-bbc3-7631a84d56ba}, !- Handle
  Surface 506,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6bfa0fcd-c362-46c5-8812-cdfbe908dfb3}, !- Handle
  Surface 507,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {86c8db8b-b658-45b4-9292-2d15f5bcdf64}, !- Handle
  Surface 508,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f4ae064-008d-455a-9df7-6a3b3f9b9228}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c629cb54-e61a-45c4-81a6-33eba037d290}, !- Handle
  Surface 509,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d568eb6b-d36d-469a-bed8-a3164080366f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {96ac4046-e9f8-4f74-b8c2-2f4584889363}, !- Handle
  Surface 510,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {01b4ee7b-50c2-4ca4-b3d7-e1554bd7715f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {760c9e04-7466-4c52-846b-556524be079e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Handle
  Space 418,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  9.144,                                  !- Z Origin {m}
  {7f4b2f1d-d9f3-469b-859d-feaf824a6908}, !- Building Story Name
  {0d5ea3ef-6ca4-4f91-8a98-e0001c3b1a6f}; !- Thermal Zone Name

OS:Surface,
  {5bb49fdb-c379-47f4-987d-e99bd0e900b9}, !- Handle
  Surface 511,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b8742103-0112-4320-b9e1-f09e63eed054}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f027572b-5dcb-4976-a68a-fa4405d20a11}, !- Handle
  Surface 512,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bd14a191-e8cb-4600-82cc-3c7f1062dfc4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8ec9ee3-9ae3-447b-8743-ac9ecafb0d1d}, !- Handle
  Surface 513,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {660042a0-23d6-470c-b6b4-02967635e528}, !- Handle
  Surface 514,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd0cb03f-465b-43af-be00-311f92dc585f}, !- Handle
  Surface 515,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba1864d6-f9ac-4749-b6f0-03a2e2e44355}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89572bc0-d601-4d40-a0ac-9227b38cb23d}, !- Handle
  Surface 516,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28d824d4-7728-4a64-8953-63591e64242e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ec444b4-92ba-461b-81e2-7fb38ef371d2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Handle
  Building Story 5,                       !- Name
  12.192,                                 !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {46ee8728-5266-429e-b42f-35685804cab3}; !- Group Rendering Name

OS:Space,
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Handle
  Space 501,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}; !- Thermal Zone Name

OS:Surface,
  {8fc45e67-3095-4853-9052-5ff0e5cec3d8}, !- Handle
  Surface 517,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {98b0b3e6-2659-4951-93b4-d90388ab8098}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3259e707-1a98-4808-8e60-b5a01179616f}, !- Handle
  Surface 518,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d8be43c-ebd1-4d75-a47d-9803f053ccba}, !- Handle
  Surface 519,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03136b02-1199-4a8e-9dd8-2c60be2d01d1}, !- Handle
  Surface 520,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a7bec1ef-d9af-4d53-8d85-152bbee1ae48}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb970066-b0cb-4164-b151-9e19d241dacb}, !- Handle
  Surface 521,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cf5da494-d0e7-4728-97d2-b7c8b6f7f0f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b4f49a3a-021c-40ba-9ff1-7e3893438de4}, !- Handle
  Surface 522,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37fe867a-da48-4a07-8b5c-20046e150ca2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e40efefb-3e32-40dc-a514-8753efb17606}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Handle
  Space 502,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {04665ccf-2f72-49ef-8750-a920c26057bf}; !- Thermal Zone Name

OS:Surface,
  {2c47fb2d-6041-43c6-bcdd-8d66bab3f08b}, !- Handle
  Surface 523,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b5a7f196-d19b-481d-be83-e6104bbdc311}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03fc3d25-ed95-491e-b8f4-0cb11d6e0f80}, !- Handle
  Surface 524,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cf5da494-d0e7-4728-97d2-b7c8b6f7f0f7}, !- Handle
  Surface 525,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb970066-b0cb-4164-b151-9e19d241dacb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {638263db-0171-40c5-b121-f767a7798039}, !- Handle
  Surface 526,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc4fc550-bebf-4830-bfc3-0fa30c221703}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53e8b3fd-e499-4d66-ae26-435004d059c8}, !- Handle
  Surface 527,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8417b1b8-bd74-4f11-bfa5-2b71e16e7352}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e815f1c3-d706-4166-b428-0c731523c25f}, !- Handle
  Surface 528,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {de405e81-e10a-4ffb-be5d-78b0b220f504}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1ece4041-2165-4670-9e3d-19d1b5abf564}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Handle
  Space 503,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {29da6453-3377-48dc-a4a1-d64e8bbf317f}; !- Thermal Zone Name

OS:Surface,
  {8a20f0d0-2bec-4ed7-9f3c-e0bb9e337807}, !- Handle
  Surface 529,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7f7beb35-0b35-4e3c-8606-fcc0ac3395c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fe5a0bb-6bff-49ae-9001-5946e62e684a}, !- Handle
  Surface 530,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8417b1b8-bd74-4f11-bfa5-2b71e16e7352}, !- Handle
  Surface 531,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {53e8b3fd-e499-4d66-ae26-435004d059c8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41700996-e581-46c9-9d30-7a2929ebc979}, !- Handle
  Surface 532,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {72ce87c4-06bb-4514-98ec-119c8aaddb6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {92ff3e55-b013-42ad-9624-961161125bd9}, !- Handle
  Surface 533,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d58cb6ea-eb8b-47b7-aedc-888e72b3de4f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3d4f9fee-54d4-4dc0-b5b6-582825b5952f}, !- Handle
  Surface 534,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {337868f6-d945-4cc2-a9d3-50e81084b0de}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0372c1c6-b183-45c1-86f1-3fa01acddcc3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Handle
  Space 504,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {260692e3-aa3c-4440-9243-476047629a15}; !- Thermal Zone Name

OS:Surface,
  {b8a6cdfa-989f-457a-9c3f-2d02d24ab1eb}, !- Handle
  Surface 535,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {606eeae7-738a-4448-853f-d5120a97a156}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5acad6fc-8878-4320-9fb6-88d5a3aa9bb7}, !- Handle
  Surface 536,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d58cb6ea-eb8b-47b7-aedc-888e72b3de4f}, !- Handle
  Surface 537,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {92ff3e55-b013-42ad-9624-961161125bd9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0f6c7bcd-e1b2-4a8d-922d-54050224a3c2}, !- Handle
  Surface 538,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8380d3c9-fead-455f-9333-98da42a6e629}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05c1787e-acb9-4e5d-ba3d-c44c08742e3e}, !- Handle
  Surface 539,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eee82d2-61ef-4d69-9c70-844a1f64dad2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {022e1898-bec3-442b-a594-cca60cd97a8d}, !- Handle
  Surface 540,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a45309c-fb0d-429b-81bc-e856cb9edbf5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f0ea53dc-36ef-4a33-a4f2-edb88144b7f1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Handle
  Space 505,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {00e636f2-ae5c-42c2-8d46-c61a0c3ad91e}; !- Thermal Zone Name

OS:Surface,
  {0a0da0c1-4fea-45ce-9dba-f76f9817c9ff}, !- Handle
  Surface 541,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {169288e2-537f-466d-bebd-176c16f13316}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c13848e-b591-4c36-a65f-758dd07a6c60}, !- Handle
  Surface 542,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eee82d2-61ef-4d69-9c70-844a1f64dad2}, !- Handle
  Surface 543,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05c1787e-acb9-4e5d-ba3d-c44c08742e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bc30f16-505b-46ab-8e4d-d53923f1675c}, !- Handle
  Surface 544,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {094f0b88-30e2-4736-9119-aae3a90667fd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8753401-3825-4a31-9ea0-45767b7a8431}, !- Handle
  Surface 545,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90f624a0-07a2-4cf7-b4f1-80384a900d1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {82ec0ed0-e34e-4324-bde3-5199e085c819}, !- Handle
  Surface 546,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c8dc1f1-98e4-4d94-891a-c053ed632000}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {20ec203c-b0b6-4965-ab01-a98beb957328}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Handle
  Space 506,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  10.64,                                  !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {1eb95a78-162e-475f-9d3f-07653a7a9e2a}; !- Thermal Zone Name

OS:Surface,
  {a374be26-a56c-4a12-aab6-b90bf10c8b6a}, !- Handle
  Surface 547,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {59d0a0af-3979-4959-8a5a-50d1478f9dcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ce2f869a-678e-49c8-b64a-a8069c238124}, !- Handle
  Surface 548,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {77dbddaf-11b1-4a38-81ff-021e27f291a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fe803a13-6b04-4054-9567-5646d9bea287}, !- Handle
  Surface 549,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1521572f-1ed4-40cd-a4a9-197867b52f92}, !- Handle
  Surface 550,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  5.5, -10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90f624a0-07a2-4cf7-b4f1-80384a900d1d}, !- Handle
  Surface 551,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8753401-3825-4a31-9ea0-45767b7a8431}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {581b65f9-1c8b-4904-95c8-8a3a622e2d8c}, !- Handle
  Surface 552,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {8955b5b2-5b57-4ff1-b4a1-c1bcc6577dbb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e505d45c-8e27-4622-b0af-1b365dea8bcd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Handle
  Space 507,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {3e76853a-87d3-4065-98b6-2301567cb6e9}; !- Thermal Zone Name

OS:Surface,
  {cc7f0cb7-a0d8-4426-9650-2164b3a54738}, !- Handle
  Surface 553,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ec9c80b-7ba5-4d58-a472-c38012a3acb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3958565d-49eb-4a77-89da-fe98a4d07b95}, !- Handle
  Surface 554,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {77dbddaf-11b1-4a38-81ff-021e27f291a1}, !- Handle
  Surface 555,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ce2f869a-678e-49c8-b64a-a8069c238124}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -2, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {094f0b88-30e2-4736-9119-aae3a90667fd}, !- Handle
  Surface 556,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bc30f16-505b-46ab-8e4d-d53923f1675c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.5, -2, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8380d3c9-fead-455f-9333-98da42a6e629}, !- Handle
  Surface 557,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0f6c7bcd-e1b2-4a8d-922d-54050224a3c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {72ce87c4-06bb-4514-98ec-119c8aaddb6f}, !- Handle
  Surface 558,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41700996-e581-46c9-9d30-7a2929ebc979}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc4fc550-bebf-4830-bfc3-0fa30c221703}, !- Handle
  Surface 559,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {638263db-0171-40c5-b121-f767a7798039}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7bec1ef-d9af-4d53-8d85-152bbee1ae48}, !- Handle
  Surface 560,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03136b02-1199-4a8e-9dd8-2c60be2d01d1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4bd7d510-c2ba-4b2f-8eb6-c0a7390001f9}, !- Handle
  Surface 561,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -1, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8ba029c7-0b2e-4b13-957b-7dbba2c5866b}, !- Handle
  Surface 562,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -1, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70a09169-33c3-42aa-9e63-24c35a83e37e}, !- Handle
  Surface 563,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3a860694-1c84-4899-bf64-7d046b21dec0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1937668819549, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8ef3c73-cbf8-47bb-a1e5-74979c6e3cbe}, !- Handle
  Surface 564,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {28b97371-d9a2-4dd6-8398-98efe88d8d39}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.1937668819549, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0e1bf8e9-9c84-40b7-b838-e2b6ba70b08f}, !- Handle
  Surface 565,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {17e80129-7aeb-4fc7-8b7e-8b0f1d210f25}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {07edb39d-8ce6-49f4-a4a2-edfefe9b7d4b}, !- Handle
  Surface 566,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00cc85f8-9da0-4802-9be6-9874e3683769}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ab695272-ee9c-43e7-b511-fd977bef17d8}, !- Handle
  Surface 567,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9bd4a7f6-9a8f-4c0b-b736-11b078fc49bb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d8b9444d-184e-448b-9234-7c0262335895}, !- Handle
  Surface 568,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c65fb030-1aa5-468f-a844-aa6bd945571a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f77dd099-106d-4f6d-826b-21a57aeb4bd0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Handle
  Space 508,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.80623311804506,                       !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {d4042083-65f2-41ec-aef9-e0fed20e4953}; !- Thermal Zone Name

OS:Surface,
  {86b30619-b57c-4c24-9562-5c995bf35ad7}, !- Handle
  Surface 569,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e9f89f9-6820-4232-9580-e9849baa3521}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a860694-1c84-4899-bf64-7d046b21dec0}, !- Handle
  Surface 570,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70a09169-33c3-42aa-9e63-24c35a83e37e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a268a21c-885e-45fb-9e90-f6a87f9e6fec}, !- Handle
  Surface 571,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {118b2dcd-86f3-4941-9b3b-a687232ec982}, !- Handle
  Surface 572,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8342c73c-ea74-4550-9119-99a84ed6acf1}, !- Handle
  Surface 573,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {532f9805-32e8-4364-883f-34245b42c662}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c1b5dbbb-711b-4c03-afe8-c052e9d2fddd}, !- Handle
  Surface 574,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2bcee238-1723-4a55-8706-dc3682ca6b68}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2a3c2400-20b6-4710-8125-3fe4ee692ad5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Handle
  Space 509,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {b1fc81c9-91a3-4ec6-a438-f4bff568258c}; !- Thermal Zone Name

OS:Surface,
  {8ada5c04-bad4-40aa-8346-5975b23cbcb7}, !- Handle
  Surface 575,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f9b0b6ed-27c0-409c-a0e2-325ffaa82e3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {28b97371-d9a2-4dd6-8398-98efe88d8d39}, !- Handle
  Surface 576,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8ef3c73-cbf8-47bb-a1e5-74979c6e3cbe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {532f9805-32e8-4364-883f-34245b42c662}, !- Handle
  Surface 577,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8342c73c-ea74-4550-9119-99a84ed6acf1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b5800dfc-7dac-4701-99ab-f32cdab74987}, !- Handle
  Surface 578,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c6d5a008-674b-4c5b-87ff-fcaea7b51be3}, !- Handle
  Surface 579,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95ba378e-2a0f-48e6-9a1f-903b13bd808b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4e15c0f8-9835-4ac4-97bb-bbfde55e40bf}, !- Handle
  Surface 580,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {3ef37a51-675a-42cb-9c4f-74b26c37f661}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {91861995-fe3d-4801-96c3-75bcaa47508d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Handle
  Space 510,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {fde773ea-7dad-46f8-821d-0032393d659a}; !- Thermal Zone Name

OS:Surface,
  {326e763c-d4b5-4185-b57d-6c6929596461}, !- Handle
  Surface 581,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {023ab3ad-0748-4a4c-a733-df4d569c8c5c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0c3b9b8b-7ea9-4460-b094-bc9a4c70f5a6}, !- Handle
  Surface 582,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2bbe2d3e-7ae5-42f1-b748-07c7713b1613}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {407340f9-68aa-456a-9378-00af466d1f32}, !- Handle
  Surface 583,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6f1cb0e-667f-4fc5-89e2-e9615a6e9278}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {17e80129-7aeb-4fc7-8b7e-8b0f1d210f25}, !- Handle
  Surface 584,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0e1bf8e9-9c84-40b7-b838-e2b6ba70b08f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95ba378e-2a0f-48e6-9a1f-903b13bd808b}, !- Handle
  Surface 585,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c6d5a008-674b-4c5b-87ff-fcaea7b51be3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3dd8d7f5-5af4-47df-9a9c-41aef77f175d}, !- Handle
  Surface 586,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {223f1c39-1b50-4b6d-be54-df6d92fba21a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ffea8ff-c105-41a3-8c7e-0eb3e52ee7f5}, !- Handle
  Surface 587,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {fafac25a-f007-4d42-b3c3-e4c21ae461f5}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {241d38bc-dd50-4f2f-a28e-8e4b3271f622}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Handle
  Space 511,                              !- Name
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {60af6ddb-b3d0-4ba0-ab45-441f4523c6ea}; !- Thermal Zone Name

OS:Surface,
  {191b22e1-77c1-4f51-95b7-6395e73c1731}, !- Handle
  Surface 588,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {778a4f7a-8a19-4379-815c-b3658b69727c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00cc85f8-9da0-4802-9be6-9874e3683769}, !- Handle
  Surface 589,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {07edb39d-8ce6-49f4-a4a2-edfefe9b7d4b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6f1cb0e-667f-4fc5-89e2-e9615a6e9278}, !- Handle
  Surface 590,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {407340f9-68aa-456a-9378-00af466d1f32}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 1.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2bbe2d3e-7ae5-42f1-b748-07c7713b1613}, !- Handle
  Surface 591,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0c3b9b8b-7ea9-4460-b094-bc9a4c70f5a6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 1.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a7dfbc2-2a4d-4cd2-a2b6-d0caa71a263a}, !- Handle
  Surface 592,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8aa548e0-bc37-4f28-b442-800a0e9fa512}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 17.5079121351826, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4b29f72d-e297-496b-8ea1-19c3af0b3ce7}, !- Handle
  Surface 593,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b49dbf2b-1d51-4e17-8e0e-2fa57136fb9f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 26.4339560675913, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5079121351826, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8593a56e-5a91-4ea1-80c2-abfd75f8f607}, !- Handle
  Surface 594,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {24b6fc38-e089-41a4-b209-07dc2e29ef9c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4339560675913, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ee38e7f-a01e-4641-8917-abdaf7123edf}, !- Handle
  Surface 595,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999998, 35.36, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f25ab787-fb3b-4443-99f6-936dc97c4cd5}, !- Handle
  Surface 596,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999998, 35.36, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2e6091b-877a-48b8-b6b7-f559cc8b9a2c}, !- Handle
  Surface 597,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b42d7ba4-be6b-4b7d-8a50-39eaaefab8f2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.4339560675913, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 35.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa30ce98-9d11-47b6-b7ee-030fbbba7822}, !- Handle
  Surface 598,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5de6ead4-9e64-47ec-bf04-6a2d8b385025}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5079121351826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4339560675913, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c048345a-995e-40cf-9622-0872710af98d}, !- Handle
  Surface 599,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a63eb328-bee8-4acf-8bfc-fc6668bdcdae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.5079121351826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ef3c5186-4031-48cb-9f7c-cbfc6412b558}, !- Handle
  Surface 600,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3e85d0f-3633-4557-9363-8caacb41d48c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.64, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b100a523-b862-4902-b13e-1c4ce89aad2a}, !- Handle
  Surface 601,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ccb8da1b-5f21-4137-a2d8-fc06aa954c8a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.64, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a1270315-9f69-4898-b376-2bb4fcd7eda2}, !- Handle
  Surface 602,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1c2ac1a2-05c2-4ccc-ba53-9e6e3b7e3424}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9aaef0f2-8b13-41ee-b4bc-29cf3bf6c2b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Handle
  Space 512,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {0dcca736-6f43-45dd-be77-4baf0be16ccd}; !- Thermal Zone Name

OS:Surface,
  {ce95f5cb-d9e2-4e67-9dc3-23292337ddda}, !- Handle
  Surface 603,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {19b3de7c-cc5f-46e5-9879-6f99ca300f0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1f417908-54ff-468b-a208-4d5e112bd7b7}, !- Handle
  Surface 604,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9bd4a7f6-9a8f-4c0b-b736-11b078fc49bb}, !- Handle
  Surface 605,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ab695272-ee9c-43e7-b511-fd977bef17d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ccb8da1b-5f21-4137-a2d8-fc06aa954c8a}, !- Handle
  Surface 606,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b100a523-b862-4902-b13e-1c4ce89aad2a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -7.72, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3e85d0f-3633-4557-9363-8caacb41d48c}, !- Handle
  Surface 607,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ef3c5186-4031-48cb-9f7c-cbfc6412b558}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -7.72, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {97f832ea-20ff-4a27-94e1-8a1c8acb8f70}, !- Handle
  Surface 608,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b972e8a6-2e3d-494e-b71d-9d585004ebff}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {348dd136-1331-4f8c-a73e-6a96f37c8211}, !- Handle
  Surface 609,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {07b348fd-c9cd-4c7a-9def-63043a851cb1}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {246e0585-f1e3-4532-ad3c-7052b09c7ce1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Handle
  Space 513,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {b479a681-f99c-4c78-bb04-2cf45674984b}; !- Thermal Zone Name

OS:Surface,
  {49397584-f473-4122-b98b-04b51f4cf257}, !- Handle
  Surface 610,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {26d78da2-7ceb-4985-ba84-32a2849939d5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8aa548e0-bc37-4f28-b442-800a0e9fa512}, !- Handle
  Surface 611,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a7dfbc2-2a4d-4cd2-a2b6-d0caa71a263a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {223f1c39-1b50-4b6d-be54-df6d92fba21a}, !- Handle
  Surface 612,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3dd8d7f5-5af4-47df-9a9c-41aef77f175d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0fc6520e-f22f-4d4a-8f54-373fffad2f87}, !- Handle
  Surface 613,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05ba22c0-888b-4820-aeb5-d2e6ac95abb0}, !- Handle
  Surface 614,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ba86d2fc-f9cd-4c65-8335-77255539a8b8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {093edda1-fb3d-4afb-a3db-a5cd972b0bf7}, !- Handle
  Surface 615,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {88c7e726-e910-4436-8649-fa3830b873d2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {728e5274-fdf0-4697-950e-4c668d8d3d5a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Handle
  Space 514,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {2534a860-53fe-46e1-aa51-d9dd90f28a84}; !- Thermal Zone Name

OS:Surface,
  {62e4a0c9-1e79-4605-8c78-f6957649f8e4}, !- Handle
  Surface 616,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {edfa379f-39a0-4eca-b3ca-75a26129bde2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {43e316c0-1638-42e4-b37b-7f14cbb67dfd}, !- Handle
  Surface 617,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b972e8a6-2e3d-494e-b71d-9d585004ebff}, !- Handle
  Surface 618,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {97f832ea-20ff-4a27-94e1-8a1c8acb8f70}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a63eb328-bee8-4acf-8bfc-fc6668bdcdae}, !- Handle
  Surface 619,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c048345a-995e-40cf-9622-0872710af98d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa8d248a-8250-4663-8276-ec71373d9225}, !- Handle
  Surface 620,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03adeef8-0b66-473d-be2b-3fdb2b7c64e6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {149eeb08-bb1a-4f63-9d64-8c9eb8156a5e}, !- Handle
  Surface 621,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2b0714d2-3cab-4e08-9426-5ef8f992c541}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d297b8b-cd5c-422f-93b7-e70a6328f4f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Handle
  Space 515,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {ef2a1726-6adc-40d4-a91a-7f33bc08413c}; !- Thermal Zone Name

OS:Surface,
  {b73dedfc-3ed7-4a10-b8aa-c035c4a9767a}, !- Handle
  Surface 622,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e0c0b6aa-808e-4307-8f8b-11fc2ddec9f4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b49dbf2b-1d51-4e17-8e0e-2fa57136fb9f}, !- Handle
  Surface 623,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4b29f72d-e297-496b-8ea1-19c3af0b3ce7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ba86d2fc-f9cd-4c65-8335-77255539a8b8}, !- Handle
  Surface 624,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05ba22c0-888b-4820-aeb5-d2e6ac95abb0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {332ef0d2-3b41-4e15-8fbb-0c9d01e7c790}, !- Handle
  Surface 625,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5173c415-9ba7-4ede-bea6-7f15261eb9fe}, !- Handle
  Surface 626,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {95bf6268-fd18-4cc1-8c50-dd2470d86d0d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f4a19239-c963-4c32-a392-9f327b85d51f}, !- Handle
  Surface 627,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bd66b824-78df-4b21-8360-fea1d4672126}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d1787c0-f068-4f85-bbfb-acd1d7149c5b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Handle
  Space 516,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {533937d9-687a-46c3-8cbb-66d896935336}; !- Thermal Zone Name

OS:Surface,
  {d8e442e2-ed8d-4c4a-bce7-84e10c1b830c}, !- Handle
  Surface 628,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c6fc6ba-1a8a-4b9e-b309-049e055beadc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c3732bf-83d9-4885-8d84-e8f0155e22d7}, !- Handle
  Surface 629,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03adeef8-0b66-473d-be2b-3fdb2b7c64e6}, !- Handle
  Surface 630,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa8d248a-8250-4663-8276-ec71373d9225}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5de6ead4-9e64-47ec-bf04-6a2d8b385025}, !- Handle
  Surface 631,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fa30ce98-9d11-47b6-b7ee-030fbbba7822}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee4fb2ff-98a6-4507-8136-b5645534fb36}, !- Handle
  Surface 632,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee6a14af-2e7b-4bab-b689-08f50809ef1d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bcc78f54-3d80-497f-aec8-90af1619cd1a}, !- Handle
  Surface 633,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d6dfdb77-e161-49e8-8bac-4526bf2db6b0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fb47573b-b643-4cd6-89e4-b83498cf4178}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Handle
  Space 517,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {722f8e46-aea0-4c25-9cd5-d9d9a271c011}; !- Thermal Zone Name

OS:Surface,
  {760c9e04-7466-4c52-846b-556524be079e}, !- Handle
  Surface 634,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {96ac4046-e9f8-4f74-b8c2-2f4584889363}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {374ff5aa-d743-405e-82b3-d03065716e01}, !- Handle
  Surface 635,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5ded7909-87c3-4701-9e23-4813d4224fc8}, !- Handle
  Surface 636,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {24b6fc38-e089-41a4-b209-07dc2e29ef9c}, !- Handle
  Surface 637,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8593a56e-5a91-4ea1-80c2-abfd75f8f607}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {95bf6268-fd18-4cc1-8c50-dd2470d86d0d}, !- Handle
  Surface 638,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5173c415-9ba7-4ede-bea6-7f15261eb9fe}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1003f583-92e2-4225-aa88-eef1154ebc01}, !- Handle
  Surface 639,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {783a5cc3-8551-4641-9dd6-355513246881}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {90a397f5-c621-4356-85b6-5a5264aa8632}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Handle
  Space 518,                              !- Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  12.192,                                 !- Z Origin {m}
  {a8812f74-726b-43ec-b52a-ac1b1e378e32}, !- Building Story Name
  {774b6882-e7bb-469f-ab5e-17678c813532}; !- Thermal Zone Name

OS:Surface,
  {6ec444b4-92ba-461b-81e2-7fb38ef371d2}, !- Handle
  Surface 640,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89572bc0-d601-4d40-a0ac-9227b38cb23d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b42d7ba4-be6b-4b7d-8a50-39eaaefab8f2}, !- Handle
  Surface 641,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2e6091b-877a-48b8-b6b7-f559cc8b9a2c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3066a52a-b08f-4b6d-96a4-e8c93da9b2b1}, !- Handle
  Surface 642,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4493674-2312-479d-b2f7-422f4cdc144f}, !- Handle
  Surface 643,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ee6a14af-2e7b-4bab-b689-08f50809ef1d}, !- Handle
  Surface 644,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ee4fb2ff-98a6-4507-8136-b5645534fb36}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1b21e097-8163-4cc5-98a2-75ea9d193911}, !- Handle
  Surface 645,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {6a2617a9-3522-4c10-a7fa-c9582f5eca8e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ed40d681-9df7-4216-8b39-d42a72837fd3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:BuildingStory,
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Handle
  Building Story 6,                       !- Name
  15.24,                                  !- Nominal Z Coordinate {m}
  3.048,                                  !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  {a8066a0c-3e92-44a3-98ef-d515d6f90419}; !- Group Rendering Name

OS:Space,
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Handle
  Space 601,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  5,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {6b04c12b-c01c-48dd-a9e4-697de44f2fb8}; !- Thermal Zone Name

OS:Surface,
  {e40efefb-3e32-40dc-a514-8753efb17606}, !- Handle
  Surface 646,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b4f49a3a-021c-40ba-9ff1-7e3893438de4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39fafa7-d5f8-4816-a5db-67ae24cb1b31}, !- Handle
  Surface 647,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b1f00f9e-961f-4dff-8b80-782838af539d}, !- Handle
  Surface 648,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a24fe41c-e0b2-4c58-b397-5edefc2d2c01}, !- Handle
  Surface 649,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {056d6099-f71f-44ce-8883-49fd4a5e87b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21911fc9-bad5-479e-9910-5f7c4d27336a}, !- Handle
  Surface 650,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cfa800cd-1e44-4161-95d2-0f9a253d73c5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {42392798-c316-4418-960a-024b47adeafc}, !- Handle
  Surface 651,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c24755a4-9bf6-4df1-a982-6d3d068adbcb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Handle
  Space 602,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  10,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {760a615f-d848-4333-a2c5-1cc670916a21}; !- Thermal Zone Name

OS:Surface,
  {1ece4041-2165-4670-9e3d-19d1b5abf564}, !- Handle
  Surface 652,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e815f1c3-d706-4166-b428-0c731523c25f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9b74d4f1-70ec-4faa-a59d-1deda93b0ffb}, !- Handle
  Surface 653,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cfa800cd-1e44-4161-95d2-0f9a253d73c5}, !- Handle
  Surface 654,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {21911fc9-bad5-479e-9910-5f7c4d27336a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8c34b6b9-e33f-4687-9a23-67b80d366df3}, !- Handle
  Surface 655,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4fbe514b-5415-46dd-828b-40ee337674c3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2caa4628-4751-487c-b007-a54180b79d6f}, !- Handle
  Surface 656,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e938dbee-11ea-4283-8ba1-b7cd2fd580b6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a135a05e-1af4-40bb-9122-e80dc253a261}, !- Handle
  Surface 657,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b9ee2880-897f-4a2e-9520-d768c6ebdc9d}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Handle
  Space 603,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  15,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {2c658f01-23b5-49e6-b386-6b6e92641d7d}; !- Thermal Zone Name

OS:Surface,
  {0372c1c6-b183-45c1-86f1-3fa01acddcc3}, !- Handle
  Surface 658,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3d4f9fee-54d4-4dc0-b5b6-582825b5952f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {caf4246a-322c-49fb-90d8-877abea092fa}, !- Handle
  Surface 659,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e938dbee-11ea-4283-8ba1-b7cd2fd580b6}, !- Handle
  Surface 660,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2caa4628-4751-487c-b007-a54180b79d6f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2f0baf66-58e2-42ad-b646-e00d24199cb3}, !- Handle
  Surface 661,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bfbd5f51-027f-46ac-a48c-5bcea0b43e2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01064f8f-084c-42f8-b2b4-dfd4ac5e526a}, !- Handle
  Surface 662,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b3c7f3e8-3f37-4668-82f2-e78a774fc02a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb80b4f-6660-4e83-b13e-0dece801cddf}, !- Handle
  Surface 663,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {bc57f5f3-fa90-4878-9770-8357e5c72e85}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Handle
  Space 604,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {d2b9968f-f97f-4234-8e4f-6285cc2501c7}; !- Thermal Zone Name

OS:Surface,
  {f0ea53dc-36ef-4a33-a4f2-edb88144b7f1}, !- Handle
  Surface 664,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {022e1898-bec3-442b-a594-cca60cd97a8d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05cd1603-bd33-4b6c-97fc-25c740cc2355}, !- Handle
  Surface 665,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b3c7f3e8-3f37-4668-82f2-e78a774fc02a}, !- Handle
  Surface 666,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01064f8f-084c-42f8-b2b4-dfd4ac5e526a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  -5, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8326a270-cdcb-4e90-8189-de2e22101b83}, !- Handle
  Surface 667,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0d187736-2f92-42a9-b069-df9ac27e71cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  -5, 10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0a1cd6bc-4959-439a-ab59-55fe3912baef}, !- Handle
  Surface 668,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39e3e146-4238-46eb-a3ea-210e862c68ed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {652ef1c7-2e7e-4827-9699-5b25d9484af8}, !- Handle
  Surface 669,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {aab4861e-6726-4057-b128-5dbc91ea75a4}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5, 10.64, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -5, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Handle
  Space 605,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {587e7243-7d5a-4b61-b235-80da5ab812b5}; !- Thermal Zone Name

OS:Surface,
  {20ec203c-b0b6-4965-ab01-a98beb957328}, !- Handle
  Surface 670,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {82ec0ed0-e34e-4324-bde3-5199e085c819}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 0;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a7c49597-99b2-47c9-ae4f-99eeb4eb0149}, !- Handle
  Surface 671,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 0, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39e3e146-4238-46eb-a3ea-210e862c68ed}, !- Handle
  Surface 672,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0a1cd6bc-4959-439a-ab59-55fe3912baef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  -5.5, 0, 0,                             !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1411f776-f87c-41c8-b085-35fb429f94da}, !- Handle
  Surface 673,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5459c239-99ea-430e-bd12-0e6ce95ccf5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  -5.5, 10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dcbef009-e1dd-467c-b09d-47a85d7e857a}, !- Handle
  Surface 674,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0bd6af20-4a94-4457-b89f-66cb35070499}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 10.64, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 10.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {80269510-83d1-4dac-a92b-1e7f8d410d3b}, !- Handle
  Surface 675,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c3782895-18e4-41ad-8a85-c5877ff341bd}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 10.64, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -5.5, 10.64, 3.048,                     !- X,Y,Z Vertex 3 {m}
  -5.5, 0, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Handle
  Space 606,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  25.5,                                   !- X Origin {m}
  10.64,                                  !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}; !- Thermal Zone Name

OS:Surface,
  {e505d45c-8e27-4622-b0af-1b365dea8bcd}, !- Handle
  Surface 676,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {581b65f9-1c8b-4904-95c8-8a3a622e2d8c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 0,                              !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, 0, 0;                                !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4d6c60d1-16d4-4e9c-b646-5c2078c4353a}, !- Handle
  Surface 677,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d5057de3-a05e-4438-8d3a-1e02d636c1da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {21a8097b-bd98-48ca-9d1a-0cd280165276}, !- Handle
  Surface 678,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 2 {m}
  5.5, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  5.5, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {743a865f-4827-4dc1-9847-b0741f6445a8}, !- Handle
  Surface 679,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -10.64, 3.048,                       !- X,Y,Z Vertex 1 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 2 {m}
  5.5, -10.64, 0,                         !- X,Y,Z Vertex 3 {m}
  5.5, -10.64, 3.048;                     !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0bd6af20-4a94-4457-b89f-66cb35070499}, !- Handle
  Surface 680,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {dcbef009-e1dd-467c-b09d-47a85d7e857a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, -10.64, 0,                           !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fa9e6ebc-ca3b-44e0-abda-a779aa17c9f1}, !- Handle
  Surface 681,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {40455f73-cc67-4e8d-86b0-e3295658b238}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  5.5, -10.64, 3.048,                     !- X,Y,Z Vertex 1 {m}
  5.5, 0, 3.048,                          !- X,Y,Z Vertex 2 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 3 {m}
  0, -10.64, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Handle
  Space 607,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {c8450396-0cdd-4caf-9daf-d6ff18a0eb57}; !- Thermal Zone Name

OS:Surface,
  {f77dd099-106d-4f6d-826b-21a57aeb4bd0}, !- Handle
  Surface 682,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d8b9444d-184e-448b-9234-7c0262335895}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, 0, 0;                              !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {18573763-0cac-4142-ab33-19332bc421a3}, !- Handle
  Surface 683,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d5057de3-a05e-4438-8d3a-1e02d636c1da}, !- Handle
  Surface 684,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4d6c60d1-16d4-4e9c-b646-5c2078c4353a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -5.5, -2, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -2, 0,                               !- X,Y,Z Vertex 3 {m}
  0, -2, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5459c239-99ea-430e-bd12-0e6ce95ccf5e}, !- Handle
  Surface 685,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1411f776-f87c-41c8-b085-35fb429f94da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -5.5, -2, 0,                            !- X,Y,Z Vertex 3 {m}
  -5.5, -2, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d187736-2f92-42a9-b069-df9ac27e71cf}, !- Handle
  Surface 686,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8326a270-cdcb-4e90-8189-de2e22101b83}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -11, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -11, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bfbd5f51-027f-46ac-a48c-5bcea0b43e2f}, !- Handle
  Surface 687,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2f0baf66-58e2-42ad-b646-e00d24199cb3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -21, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -16, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -16, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4fbe514b-5415-46dd-828b-40ee337674c3}, !- Handle
  Surface 688,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8c34b6b9-e33f-4687-9a23-67b80d366df3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
