  -26, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -21, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -21, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {056d6099-f71f-44ce-8883-49fd4a5e87b6}, !- Handle
  Surface 689,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a24fe41c-e0b2-4c58-b397-5edefc2d2c01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -2, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 2 {m}
  -26, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -26, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7aecaac6-1366-4b7b-8e2b-0bd57f49af43}, !- Handle
  Surface 690,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, -1, 3.048,                         !- X,Y,Z Vertex 1 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 2 {m}
  -31, -2, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {579e0ace-64b0-4ce0-a683-bb79d0eb1e2f}, !- Handle
  Surface 691,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -31, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -31, -1, 0,                             !- X,Y,Z Vertex 3 {m}
  -31, -1, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3902ed99-6ff0-423b-bdff-b380afc562e1}, !- Handle
  Surface 692,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8af0af77-7d68-4cd9-9a44-e67a27d7a783}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -26.1937668819549, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 2 {m}
  -31, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -31, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e14a4d8f-b40f-47ba-a065-a6d95fa11cd2}, !- Handle
  Surface 693,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ac937fb-8d56-4bc0-8826-5afe9dd7ccac}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -20, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -26.1937668819549, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -26.1937668819549, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ffcfb581-dae6-4d0d-af4d-5cf4b91784d8}, !- Handle
  Surface 694,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c7b7d1fb-6ddb-4dd3-ae9c-6ff9f20ce63d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -11, 0, 3.048,                          !- X,Y,Z Vertex 1 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 2 {m}
  -20, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -20, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9d586ed3-5491-4298-8ad4-c0d2b252a9f6}, !- Handle
  Surface 695,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {41c65d2a-c688-46bb-974e-b0030b1893fc}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -11, 0, 0,                              !- X,Y,Z Vertex 3 {m}
  -11, 0, 3.048;                          !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b26d7c67-6a6e-4a99-90e2-993c8e3697a1}, !- Handle
  Surface 696,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6d93884e-7752-447b-a57d-c62b41482c0f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd26130c-aaad-4c58-a820-4095741512ba}, !- Handle
  Surface 697,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e4c2c67a-962f-4d0c-a04c-b05e0f56c5b2}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -2, 3.048,                           !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -31, 0, 3.048,                          !- X,Y,Z Vertex 3 {m}
  -31, -2, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Space,
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Handle
  Space 608,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  4.80623311804506,                       !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {883b626c-cad0-4a1d-8348-1cdf502c2c14}; !- Thermal Zone Name

OS:Surface,
  {2a3c2400-20b6-4710-8125-3fe4ee692ad5}, !- Handle
  Surface 698,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c1b5dbbb-711b-4c03-afe8-c052e9d2fddd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8af0af77-7d68-4cd9-9a44-e67a27d7a783}, !- Handle
  Surface 699,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3902ed99-6ff0-423b-bdff-b380afc562e1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {710d1436-0b68-43f5-8689-7f723ab5b0a6}, !- Handle
  Surface 700,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c13d422a-a658-47dc-968e-f51dacebbb3c}, !- Handle
  Surface 701,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {12a81eb0-680a-4a90-9d5c-06026179ef59}, !- Handle
  Surface 702,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3eb9e4af-5799-4059-81c1-2d6fd8645f30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66e6cfd0-4da6-4853-8f2b-241379b515ae}, !- Handle
  Surface 703,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {45624b72-b453-4380-95d2-ad5c19dd19a9}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Handle
  Space 609,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {898ed26c-cd32-47f3-9505-4ae5a2c69776}; !- Thermal Zone Name

OS:Surface,
  {91861995-fe3d-4801-96c3-75bcaa47508d}, !- Handle
  Surface 704,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4e15c0f8-9835-4ac4-97bb-bbfde55e40bf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 0,                             !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 0;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ac937fb-8d56-4bc0-8826-5afe9dd7ccac}, !- Handle
  Surface 705,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e14a4d8f-b40f-47ba-a065-a6d95fa11cd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 0, 3.048,            !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eb9e4af-5799-4059-81c1-2d6fd8645f30}, !- Handle
  Surface 706,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {12a81eb0-680a-4a90-9d5c-06026179ef59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0, 0,                !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {23e880e7-c13b-4f6d-b291-83341e158dc0}, !- Handle
  Surface 707,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 0,             !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 9.36, 3.048;         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8eea005-aa99-43fd-9217-1a05ec811fa7}, !- Handle
  Surface 708,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {924016b2-f827-46e1-9461-c886b55a318d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1e83a72f-20a7-426f-9e88-ce4dd8c70362}, !- Handle
  Surface 709,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {1a4fd8b7-ee30-4dc1-97c9-8318de7f6c98}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 9.36, 3.048,         !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Handle
  Space 610,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {000d6085-3fd6-4934-a4be-2821ee474ad9}; !- Thermal Zone Name

OS:Surface,
  {241d38bc-dd50-4f2f-a28e-8e4b3271f622}, !- Handle
  Surface 710,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6ffea8ff-c105-41a3-8c7e-0eb3e52ee7f5}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f91b6304-7eb2-4259-b16d-44575c7402eb}, !- Handle
  Surface 711,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {01acc06a-3578-4a3b-bb51-34024aa40d2f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -7.72, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fcb5be09-f37f-4ed8-b2e5-de3ef25dd1e2}, !- Handle
  Surface 712,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a6e4174e-011f-4ec2-83ce-a1f5472ac798}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, -7.72, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -7.72, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c7b7d1fb-6ddb-4dd3-ae9c-6ff9f20ce63d}, !- Handle
  Surface 713,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ffcfb581-dae6-4d0d-af4d-5cf4b91784d8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {924016b2-f827-46e1-9461-c886b55a318d}, !- Handle
  Surface 714,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e8eea005-aa99-43fd-9217-1a05ec811fa7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {89f9419e-dc07-461b-ab1c-d92d2e26e125}, !- Handle
  Surface 715,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9176dba0-3489-44fe-aba3-3f6ac3e58eb6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c39edc9c-2bd6-41c7-9b86-4bd7ec09c9a5}, !- Handle
  Surface 716,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e838dbf1-3e29-4723-bcab-e6a872641695}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Handle
  Space 611,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  12.64,                                  !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {83be69e3-5c5f-43d8-999f-f2935581dd1a}; !- Thermal Zone Name

OS:Surface,
  {9aaef0f2-8b13-41ee-b4bc-29cf3bf6c2b7}, !- Handle
  Surface 717,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a1270315-9f69-4898-b376-2bb4fcd7eda2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 0,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 0;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {41c65d2a-c688-46bb-974e-b0030b1893fc}, !- Handle
  Surface 718,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9d586ed3-5491-4298-8ad4-c0d2b252a9f6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a6e4174e-011f-4ec2-83ce-a1f5472ac798}, !- Handle
  Surface 719,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fcb5be09-f37f-4ed8-b2e5-de3ef25dd1e2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 1.64, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {01acc06a-3578-4a3b-bb51-34024aa40d2f}, !- Handle
  Surface 720,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f91b6304-7eb2-4259-b16d-44575c7402eb}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -2, 1.64, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 1.64, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5d9b971e-681b-43ba-bece-941265c1ffd8}, !- Handle
  Surface 721,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbe203b4-c84b-41e0-a0a3-08c6630a1956}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 17.5079121351826, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  -2, 9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2b6735f7-1453-4aea-9e3e-1c27cf91b298}, !- Handle
  Surface 722,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {161e6714-d18a-4053-97d0-7a27c17c972b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 26.4339560675913, 3.048,            !- X,Y,Z Vertex 1 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5079121351826, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5079121351826, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {66cadddd-4549-48e0-b52b-eb15031891ea}, !- Handle
  Surface 723,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d24f8174-90bb-40bd-a938-cce95efc68b9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 2 {m}
  -2, 26.4339560675913, 0,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4339560675913, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1ea27a41-e16c-40bf-bb82-326140dff244}, !- Handle
  Surface 724,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.999999999999998, 35.36, 3.048,       !- X,Y,Z Vertex 1 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -2, 35.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7129f622-5bad-4ce4-882b-732908acfcf8}, !- Handle
  Surface 725,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -0.999999999999998, 35.36, 0,           !- X,Y,Z Vertex 3 {m}
  -0.999999999999998, 35.36, 3.048;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8421db0a-4ad9-44d3-afcb-90f95cc856c7}, !- Handle
  Surface 726,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e2d120b7-392e-4504-b7c2-c6a052055367}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 26.4339560675913, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 35.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 35.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {44b255c4-6c46-4a01-bcb3-975a82acb190}, !- Handle
  Surface 727,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {baebf76b-0b12-4116-8ba8-f1aec546c050}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 17.5079121351826, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4339560675913, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4339560675913, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a85ea93b-66a9-4400-aab7-19a244233968}, !- Handle
  Surface 728,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bb453b4-b1b4-4d8d-968d-eefc353b06b7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 9.36, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 17.5079121351826, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 17.5079121351826, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1d6db812-d262-4738-9a3e-e90440d543b0}, !- Handle
  Surface 729,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {03426465-1e69-4c0d-9829-9c6edf7e89ef}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 1.64, 3.048,                         !- X,Y,Z Vertex 1 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 2 {m}
  0, 9.36, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 9.36, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7adea27c-ed83-4cd3-be2f-923944ea4db9}, !- Handle
  Surface 730,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bbb4950a-8a2d-4da3-83d2-cf19a38187f3}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 1.64, 0,                             !- X,Y,Z Vertex 3 {m}
  0, 1.64, 3.048;                         !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3f80af81-3be2-4937-aa69-92449299bd38}, !- Handle
  Surface 731,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9ebd85e7-70a4-4ddb-a510-791a1a3e638c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 35.36, 3.048,                        !- X,Y,Z Vertex 2 {m}
  -2, 35.36, 3.048,                       !- X,Y,Z Vertex 3 {m}
  -2, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Handle
  Space 612,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  22,                                     !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {377a38da-0343-464b-99af-99befe72371c}; !- Thermal Zone Name

OS:Surface,
  {246e0585-f1e3-4532-ad3c-7052b09c7ce1}, !- Handle
  Surface 732,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {348dd136-1331-4f8c-a73e-6a96f37c8211}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d35d0ad-f8ac-448c-897c-6cb7c68efd8b}, !- Handle
  Surface 733,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6d93884e-7752-447b-a57d-c62b41482c0f}, !- Handle
  Surface 734,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b26d7c67-6a6e-4a99-90e2-993c8e3697a1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -9.36, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 2 {m}
  0, -9.36, 0,                            !- X,Y,Z Vertex 3 {m}
  0, -9.36, 3.048;                        !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbb4950a-8a2d-4da3-83d2-cf19a38187f3}, !- Handle
  Surface 735,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {7adea27c-ed83-4cd3-be2f-923944ea4db9}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -7.72, 3.048,                       !- X,Y,Z Vertex 1 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 2 {m}
  -9, -9.36, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {03426465-1e69-4c0d-9829-9c6edf7e89ef}, !- Handle
  Surface 736,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1d6db812-d262-4738-9a3e-e90440d543b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -7.72, 0,                           !- X,Y,Z Vertex 3 {m}
  -9, -7.72, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e3314ecf-a204-442c-8cff-0d96f079caa1}, !- Handle
  Surface 737,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8252913-8707-40a3-ad20-c59ded6ee7a4}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {471b7c59-eb6c-4365-b702-1a1685e5a8ae}, !- Handle
  Surface 738,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {681686b2-f378-4d0e-9d72-ce7acb13f30c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -9.36, 3.048,                        !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -9.36, 3.048;                       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Handle
  Space 613,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {e5ffe33a-4fac-4481-bf6f-e0805a4d6b02}; !- Thermal Zone Name

OS:Surface,
  {728e5274-fdf0-4697-950e-4c668d8d3d5a}, !- Handle
  Surface 739,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {093edda1-fb3d-4afb-a3db-a5cd972b0bf7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bbe203b4-c84b-41e0-a0a3-08c6630a1956}, !- Handle
  Surface 740,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5d9b971e-681b-43ba-bece-941265c1ffd8}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9176dba0-3489-44fe-aba3-3f6ac3e58eb6}, !- Handle
  Surface 741,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {89f9419e-dc07-461b-ab1c-d92d2e26e125}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {828852ec-6f80-40de-8e6d-ee592b94f170}, !- Handle
  Surface 742,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e075c421-2890-4280-8502-0ed396d11ca6}, !- Handle
  Surface 743,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6fccd15a-7646-4037-bae6-253c37360481}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4cfc1427-48e0-488e-8859-876f6f9ff63a}, !- Handle
  Surface 744,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {48b5f236-ebd3-4de0-bb4b-a5c639fef1eb}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Handle
  Space 614,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  30.1479121351827,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {caff0f29-f01b-45b8-a595-2e7567478538}; !- Thermal Zone Name

OS:Surface,
  {0d297b8b-cd5c-422f-93b7-e70a6328f4f7}, !- Handle
  Surface 745,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {149eeb08-bb1a-4f63-9d64-8c9eb8156a5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3eff578b-5cc0-4502-b8ef-d9c2ff5f0988}, !- Handle
  Surface 746,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8252913-8707-40a3-ad20-c59ded6ee7a4}, !- Handle
  Surface 747,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e3314ecf-a204-442c-8cff-0d96f079caa1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.14791213518265, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.14791213518265, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.14791213518265, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bb453b4-b1b4-4d8d-968d-eefc353b06b7}, !- Handle
  Surface 748,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a85ea93b-66a9-4400-aab7-19a244233968}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.14791213518265, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {06452153-3a5e-4227-a015-6fcf51fc7e4a}, !- Handle
  Surface 749,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2fb59bb6-76a1-4edc-943c-0939f6672488}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca65439e-59f3-4f88-b5a1-9c965e1b4060}, !- Handle
  Surface 750,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {28f9f210-5b84-4856-8e06-6e62179d6b23}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.14791213518265, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.14791213518265, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Handle
  Space 615,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  20,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {b0a0079c-b473-48f9-9ab8-99a8b150fc6f}; !- Thermal Zone Name

OS:Surface,
  {1d1787c0-f068-4f85-bbfb-acd1d7149c5b}, !- Handle
  Surface 751,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f4a19239-c963-4c32-a392-9f327b85d51f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {161e6714-d18a-4053-97d0-7a27c17c972b}, !- Handle
  Surface 752,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {2b6735f7-1453-4aea-9e3e-1c27cf91b298}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6fccd15a-7646-4037-bae6-253c37360481}, !- Handle
  Surface 753,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e075c421-2890-4280-8502-0ed396d11ca6}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc0f5006-25d7-452d-8b21-fa6479cbad27}, !- Handle
  Surface 754,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {75f3d199-b861-4eb6-9e73-5cbcbf31ea75}, !- Handle
  Surface 755,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {036faf0a-1dd7-4d46-85ac-bbdb554f1227}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7ba62f7a-fba1-4ca2-8704-7fd164dde9c8}, !- Handle
  Surface 756,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {c79ef6e5-807e-45c0-8de8-4ca2fcbe7f6a}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Handle
  Space 616,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  31,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {64f1d158-c9cd-456e-b441-13f484737fef}; !- Thermal Zone Name

OS:Surface,
  {fb47573b-b643-4cd6-89e4-b83498cf4178}, !- Handle
  Surface 757,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bcc78f54-3d80-497f-aec8-90af1619cd1a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 0,                                !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, 0, 0;                               !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bdab8811-2723-48c9-a0c0-c624a38a4850}, !- Handle
  Surface 758,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {2fb59bb6-76a1-4edc-943c-0939f6672488}, !- Handle
  Surface 759,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {06452153-3a5e-4227-a015-6fcf51fc7e4a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, -8.92604393240867, 3.048,           !- X,Y,Z Vertex 1 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 2 {m}
  0, -8.92604393240867, 0,                !- X,Y,Z Vertex 3 {m}
  0, -8.92604393240867, 3.048;            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {baebf76b-0b12-4116-8ba8-f1aec546c050}, !- Handle
  Surface 760,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {44b255c4-6c46-4a01-bcb3-975a82acb190}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -9, 0, 3.048,                           !- X,Y,Z Vertex 1 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 2 {m}
  -9, -8.92604393240867, 0,               !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4c7c2013-85ce-4935-8f3e-3250c2204fd2}, !- Handle
  Surface 761,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d2777114-ec6a-4107-984c-694d9c12533f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  -9, 0, 0,                               !- X,Y,Z Vertex 3 {m}
  -9, 0, 3.048;                           !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e0b68a1b-d598-4223-ad5b-f69e040310ad}, !- Handle
  Surface 762,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {2147c48e-1275-45c3-800e-c26f63de265e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, -8.92604393240867, 3.048,            !- X,Y,Z Vertex 1 {m}
  0, 0, 3.048,                            !- X,Y,Z Vertex 2 {m}
  -9, 0, 3.048,                           !- X,Y,Z Vertex 3 {m}
  -9, -8.92604393240867, 3.048;           !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Handle
  Space 617,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  11,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {2faf86be-2dab-44a9-9d1b-48bdd59a144d}; !- Thermal Zone Name

OS:Surface,
  {90a397f5-c621-4356-85b6-5a5264aa8632}, !- Handle
  Surface 763,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1003f583-92e2-4225-aa88-eef1154ebc01}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {751def40-13c6-4436-97e7-a3b4a620d4e3}, !- Handle
  Surface 764,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a8fa5a67-7ece-44f9-bb4e-8fabf526a07f}, !- Handle
  Surface 765,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d24f8174-90bb-40bd-a938-cce95efc68b9}, !- Handle
  Surface 766,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {66cadddd-4549-48e0-b52b-eb15031891ea}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {036faf0a-1dd7-4d46-85ac-bbdb554f1227}, !- Handle
  Surface 767,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {75f3d199-b861-4eb6-9e73-5cbcbf31ea75}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {dd75c20c-7932-4793-b649-217e63952bf6}, !- Handle
  Surface 768,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f2d02d45-0f1f-49f0-93b9-5526d05e966c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Space,
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Handle
  Space 618,                              !- Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ,                                       !- Direction of Relative North {deg}
  22,                                     !- X Origin {m}
  39.0739560675913,                       !- Y Origin {m}
  15.24,                                  !- Z Origin {m}
  {86be45c5-90db-42b1-a26a-6841180628e8}, !- Building Story Name
  {857c5927-6f0d-48c1-81fd-4d65904622be}; !- Thermal Zone Name

OS:Surface,
  {ed40d681-9df7-4216-8b39-d42a72837fd3}, !- Handle
  Surface 769,                            !- Name
  Floor,                                  !- Surface Type
  ,                                       !- Construction Name
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {1b21e097-8163-4cc5-98a2-75ea9d193911}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 0;                 !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e2d120b7-392e-4504-b7c2-c6a052055367}, !- Handle
  Surface 770,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8421db0a-4ad9-44d3-afcb-90f95cc856c7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5c5ac80c-7912-40db-8edc-c8dc4b8fb090}, !- Handle
  Surface 771,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  0, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {4f7447ed-fff6-489c-a768-3b194fbf8e7e}, !- Handle
  Surface 772,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 8.92604393240867, 0,                 !- X,Y,Z Vertex 3 {m}
  9, 8.92604393240867, 3.048;             !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d2777114-ec6a-4107-984c-694d9c12533f}, !- Handle
  Surface 773,                            !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {4c7c2013-85ce-4935-8f3e-3250c2204fd2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  9, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  9, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {380959fc-5889-47e4-b407-450e450f0ddc}, !- Handle
  Surface 774,                            !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {36f412df-2c09-465f-abef-2e8efceea883}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9, 0, 3.048,                            !- X,Y,Z Vertex 1 {m}
  9, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 2 {m}
  0, 8.92604393240867, 3.048,             !- X,Y,Z Vertex 3 {m}
  0, 0, 3.048;                            !- X,Y,Z Vertex 4 {m}

OS:Rendering:Color,
  {33f4b519-9691-4479-9def-3d1280793e3f}, !- Handle
  Rendering Color 5,                      !- Name
  138,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  43;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c2a9936a-d10a-4658-8b82-f290c7504bf0}, !- Handle
  Rendering Color 6,                      !- Name
  219,                                    !- Rendering Red Value
  147,                                    !- Rendering Green Value
  112;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94f88004-442a-4e4d-9e1a-762c03a9edf2}, !- Handle
  Rendering Color 7,                      !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {1b4127b6-8844-4f0b-88cc-3f2a838645bf}, !- Handle
  Rendering Color 8,                      !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {46ee8728-5266-429e-b42f-35685804cab3}, !- Handle
  Rendering Color 9,                      !- Name
  0,                                      !- Rendering Red Value
  139,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a8066a0c-3e92-44a3-98ef-d515d6f90419}, !- Handle
  Rendering Color 10,                     !- Name
  135,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  206;                                    !- Rendering Blue Value

OS:SubSurface,
  {43cf3b66-4491-469e-bd80-4330de46a704}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23ec8077-2b30-4f8d-b990-f71dead734e7}, !- Surface Name
  {a027fefd-d788-40cb-8779-725f4ee37c9a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69dd4c3a-cfd5-48ce-9e7a-ac1ec95d3684}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {acf4518b-4ad8-4f54-9151-594105babb46}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc56a682-c282-4e65-8998-577ac07d1e3b}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {257f3e76-78c7-4d8e-8ccd-8002fb146ae6}, !- Surface Name
  {2bdb79ce-b6bb-468d-a1b7-747f4c3ecac7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -11.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -11.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {efcbe85a-7ce5-40a8-8235-cf5881945f3e}, !- Handle
  Sub Surface 4,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee4fb2ff-98a6-4507-8136-b5645534fb36}, !- Surface Name
  {6d3f9231-a9ee-4a2b-9895-117e4c811652}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13a8071a-9988-4400-811f-bc5930ccdf04}, !- Handle
  Sub Surface 5,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {29e3455e-44b6-435c-9d3b-f2cecf9803d3}, !- Surface Name
  {88f2d4c0-88d0-43b2-939a-f59386c01faf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f794e3c-5978-422a-8e9e-3d4e1d851a32}, !- Handle
  Sub Surface 6,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28b97371-d9a2-4dd6-8398-98efe88d8d39}, !- Surface Name
  {767386f4-bcf6-4686-be74-05c2cd7aa7bd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16836688195494, 0, 1.9219617402621,  !- X,Y,Z Vertex 1 {m}
  -6.16836688195494, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e118389f-a477-479f-bf8c-6813407e8e5e}, !- Handle
  Sub Surface 7,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3a860694-1c84-4899-bf64-7d046b21dec0}, !- Surface Name
  {59b7417d-d0d1-4aa7-9a12-7689148f8b13}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78083311804506, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -4.78083311804506, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {869bc3f6-ce4d-483d-8ca7-e103b651c4e2}, !- Handle
  Sub Surface 8,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a729924e-c770-43d6-82d6-215aaf5ac127}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b9e5f08-15b0-4e77-abb8-692899e5840e}, !- Handle
  Sub Surface 9,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fce8e507-77aa-4a90-8b06-c92101592d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0299ce46-ca04-406c-9a19-37fb63a0bed0}, !- Handle
  Sub Surface 10,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8b9fff1d-4636-4e80-9617-7b80008fb2b2}, !- Surface Name
  {aa965ed5-5e82-46b7-97e6-67c01e297a81}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -5.4746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -5.4746, 10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de6465a5-11c8-4b7f-a1c4-7d12d92bf318}, !- Handle
  Sub Surface 11,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66df3eb5-33b8-4e29-9c24-e3f2ba325778}, !- Surface Name
  {97cf78ed-518b-4de9-84f9-9d7435040ca9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 26.4085560675913, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  -2, 26.4085560675913, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5333121351826, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5333121351826, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c65f8c12-f3b8-4ab2-9ec0-af80dd44f4f4}, !- Handle
  Sub Surface 12,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81351acd-5150-4fe2-8e4c-a2627dee44dd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.9219617402621,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -6.16836688195494, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -6.16836688195494, 9.36, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebc4e4f5-7ca7-42cb-9a38-1c8cc1a0583e}, !- Handle
  Sub Surface 13,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3e85d0f-3633-4557-9363-8caacb41d48c}, !- Surface Name
  {4f09b0b2-9537-4b3e-8c08-4a59d04fe89e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92045689250509,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -7.6946, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -7.6946, 1.92045689250509;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc3b4d77-51f7-45bf-8839-75aa2f13f126}, !- Handle
  Sub Surface 14,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44b255c4-6c46-4a01-bcb3-975a82acb190}, !- Surface Name
  {745d95e0-8342-480f-b6e5-1a9c82f04cc7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.5333121351826, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 17.5333121351826, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4085560675913, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4085560675913, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52202f25-c984-4b4e-8008-34969a560100}, !- Handle
  Sub Surface 15,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecc2178d-8140-460b-99b5-df5a1f07d546}, !- Surface Name
  {7dd84461-0a6d-4e6c-abe5-6c0ef8e95919}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -16.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -16.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1be447e-139a-43d9-a032-0db6c73ff88a}, !- Handle
  Sub Surface 16,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db2bed66-5610-4bff-904a-3ee7d7b7ceeb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fdc3fcb5-5ecb-4eb9-abe8-676cb992d343}, !- Handle
  Sub Surface 17,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82e21c59-1a5d-4d1d-ae38-6f504257c417}, !- Surface Name
  {1a527516-c8d4-4d05-a207-ee126c90b7e3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.5333121351826, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 17.5333121351826, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4085560675913, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4085560675913, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b598a7f-26ac-4580-8768-cb7349153f80}, !- Handle
  Sub Surface 18,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2fb59bb6-76a1-4edc-943c-0939f6672488}, !- Surface Name
  {645a8212-f8a1-4946-b85c-dfffc7cf6b02}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {79c3f933-6691-4470-af4c-7c1883c78af6}, !- Handle
  Sub Surface 19,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f61f99c9-1cd8-4fc7-8a04-4563d16f65d5}, !- Surface Name
  {c74b061c-abe2-465f-a9bf-6928f3ef0cbf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f86a1f08-101f-4eb4-b764-7bbcfca29def}, !- Handle
  Sub Surface 20,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e500d05-3814-4299-a518-9695ec53cbbf}, !- Surface Name
  {69636bb2-39be-462b-914b-f42676fda5cc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a68eb82-a5df-408c-b38b-5cabe0dfe643}, !- Handle
  Sub Surface 21,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {985a57a5-eab1-45c1-a74b-ae5c73580584}, !- Surface Name
  {093440bc-1884-41d5-92cd-7e5ce3cc666b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fda4db79-cdc8-4246-a14e-07d64445e96a}, !- Handle
  Sub Surface 22,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9df220c6-7abb-4e9a-99a8-b12d55682fbb}, !- Surface Name
  {a7d7e5c8-5080-4105-94fb-0b47edcffeee}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6654, 1.92045689250509,            !- X,Y,Z Vertex 1 {m}
  0, 1.6654, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.92045689250509;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4192a797-e5e6-414b-91fb-d58f3d5a630e}, !- Handle
  Sub Surface 23,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3f9bb25a-d225-468a-a0d8-f5bf29afead0}, !- Surface Name
  {10e3bf89-f880-4297-8eb5-f8828363c201}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a3a0cd7-ed66-4d58-9425-f1ba2defa10f}, !- Handle
  Sub Surface 24,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38be3152-88bf-4663-82d6-4475c9863042}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, 0, 1.92292446597666,           !- X,Y,Z Vertex 1 {m}
  -5.4746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5115076-5807-4fbe-8cc4-956347b3fa06}, !- Handle
  Sub Surface 25,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bcd28bce-a9d5-429e-a90e-c57c790ca925}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.9746, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  0, -1.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999999, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4cd5bbc-aa16-4fe4-9962-1ac5a53df19a}, !- Handle
  Sub Surface 26,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22d71502-aaca-4dd5-93a1-04131159db5a}, !- Surface Name
  {437fbebf-a1e7-4d37-a7e5-91dc8cb6a9c8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0f8bc67-12ae-403a-9f3f-73972f3e868e}, !- Handle
  Sub Surface 27,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb766913-20dc-4da8-a60b-8440e0ed152a}, !- Surface Name
  {45d92fbe-c80c-4a7b-8ee6-b10dc60cfc0b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16836688195494, 0, 1.9219617402621,  !- X,Y,Z Vertex 1 {m}
  -6.16836688195494, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a72ca45-5d1c-450c-9299-1e784e9f72ef}, !- Handle
  Sub Surface 28,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {404465ee-8f6f-4bfd-9f04-62bda9a3b917}, !- Surface Name
  {56891bd9-fe68-4944-82a9-c2079f291096}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ffcd20c5-f5e0-4312-935c-7d4b228570b4}, !- Handle
  Sub Surface 29,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {658b40de-97ad-4098-8a21-9debd64d5352}, !- Surface Name
  {384c0084-d460-4949-8bba-422a01906acd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -11.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -11.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {437fbebf-a1e7-4d37-a7e5-91dc8cb6a9c8}, !- Handle
  Sub Surface 30,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {590857e6-8e05-4c7f-84f0-0d012287c19b}, !- Surface Name
  {f4cd5bbc-aa16-4fe4-9962-1ac5a53df19a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {093440bc-1884-41d5-92cd-7e5ce3cc666b}, !- Handle
  Sub Surface 31,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42110c95-26f0-4f58-8374-fef05351b516}, !- Surface Name
  {6a68eb82-a5df-408c-b38b-5cabe0dfe643}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -21.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -21.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bf1bf52-3e08-423c-a5a8-1b68fc77094f}, !- Handle
  Sub Surface 32,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba1864d6-f9ac-4749-b6f0-03a2e2e44355}, !- Surface Name
  {35161e9d-8a58-4374-b662-910b56a1b96d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52e51f90-c1fe-478b-9999-bd93103f4851}, !- Handle
  Sub Surface 33,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e7bda8b-8409-42e1-9f07-07eae6ad8422}, !- Surface Name
  {41167e02-434d-4814-a84e-5a25a89cb818}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ead23134-72fd-4547-a116-6f99385da342}, !- Handle
  Sub Surface 34,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4102c749-6bdc-4919-8658-602f2c60445b}, !- Surface Name
  {ec99178f-9064-49e3-9da9-006e1ef56ca8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -16.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -16.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e58457e6-9ba8-4700-bbce-90e4353e1b5b}, !- Handle
  Sub Surface 35,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {df7c8547-de4d-418c-8a8b-0bc3a08e0686}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {975dd44f-6309-4d99-bd95-3873d3b7d9a2}, !- Handle
  Sub Surface 36,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {25321d82-89d6-479a-a224-9bcb36044c0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67a65027-261a-4d39-8703-70e811aede5f}, !- Handle
  Sub Surface 37,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fccd15a-7646-4037-bae6-253c37360481}, !- Surface Name
  {3d9e3b80-fe2c-4124-99c8-bdb16ab9023a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10e3bf89-f880-4297-8eb5-f8828363c201}, !- Handle
  Sub Surface 38,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {655d5d87-f16d-48cb-8667-52942986eebb}, !- Surface Name
  {4192a797-e5e6-414b-91fb-d58f3d5a630e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -26.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -26.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49a90312-cc57-4abe-9289-b90cecee5338}, !- Handle
  Sub Surface 39,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ae25d11-5671-4b48-92d6-e4f5f4411f0a}, !- Surface Name
  {0e56b733-7c37-401d-95aa-80222a63e467}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -7.7454, 1.94362949911905,          !- X,Y,Z Vertex 1 {m}
  -9, -7.7454, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.94362949911905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb874f93-3200-4a4c-a7a9-89565c8157dc}, !- Handle
  Sub Surface 40,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d0339e3-7588-4ead-84a5-c708da868418}, !- Surface Name
  {8eeec306-0a34-4798-aa53-d3ba106976ea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5, 10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  -5.5, 10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  -5.5, 0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  -5.5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3faa84c3-3424-46b9-81cf-42b2202075bc}, !- Handle
  Sub Surface 41,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c48fec1-e317-41fa-9a96-4b92def7293c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bec41fa-6273-4214-bc57-0c3f1f5ca233}, !- Handle
  Sub Surface 42,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {eb3038ee-ef0b-4768-b0a0-147dda70377c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, 0, 1.92292446597666,           !- X,Y,Z Vertex 1 {m}
  -5.4746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {41167e02-434d-4814-a84e-5a25a89cb818}, !- Handle
  Sub Surface 43,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {682e5ce6-a75f-4941-a834-59af536e651d}, !- Surface Name
  {52e51f90-c1fe-478b-9999-bd93103f4851}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35161e9d-8a58-4374-b662-910b56a1b96d}, !- Handle
  Sub Surface 44,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dd0cb03f-465b-43af-be00-311f92dc585f}, !- Surface Name
  {2bf1bf52-3e08-423c-a5a8-1b68fc77094f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce935958-119d-480c-b6f7-6fd15ecfd9ec}, !- Handle
  Sub Surface 45,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0330549e-592b-406e-9e57-cdf7815c5542}, !- Surface Name
  {a65c144b-2341-4deb-8340-4c4aff8f649b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa965ed5-5e82-46b7-97e6-67c01e297a81}, !- Handle
  Sub Surface 46,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7da52c34-927f-4a1a-b201-95d15a0b423f}, !- Surface Name
  {0299ce46-ca04-406c-9a19-37fb63a0bed0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -2, 1.92292446597666,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -5.5254, -2, 1,                         !- X,Y,Z Vertex 3 {m}
  -5.5254, -2, 1.92292446597666;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6b827fde-db5a-4dfa-a3b8-78a7686053d4}, !- Handle
  Sub Surface 47,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {daa6bb71-a8eb-43ca-ab7a-c4618d3ffec8}, !- Surface Name
  {6e9edbdc-4ba4-4e70-9e43-809de2bb9c97}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6c32924-5854-49ba-b72c-f95e09b790fa}, !- Handle
  Sub Surface 48,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab65f63b-c377-4bb0-b4c3-18a5608e4ed7}, !- Surface Name
  {20427056-b79b-4980-b48e-cd4453376124}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {384c0084-d460-4949-8bba-422a01906acd}, !- Handle
  Sub Surface 49,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae2b1a16-47d0-4d7d-bd24-a188e96fa1de}, !- Surface Name
  {ffcd20c5-f5e0-4312-935c-7d4b228570b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ec99178f-9064-49e3-9da9-006e1ef56ca8}, !- Handle
  Sub Surface 50,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11deb43b-6a65-415f-8e32-9dfd25b93660}, !- Surface Name
  {ead23134-72fd-4547-a116-6f99385da342}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcf666fc-e1e5-4131-b13c-4642578407cd}, !- Handle
  Sub Surface 51,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ab28bc2-3a9b-43e5-a85a-7cbb6a1575bf}, !- Surface Name
  {362815b8-e658-44c8-8db5-b4a746f973c1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.91878668832395,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -10.6146, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6146, 1.91878668832395;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb65be11-a8ff-444a-91e5-0412f56ddf95}, !- Handle
  Sub Surface 52,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b31b5e1a-1b04-49d9-a442-2cd04abffcda}, !- Surface Name
  {c1e3322c-cf8d-4cb5-a655-05feef5f79fc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {363b437c-b462-42c2-aa60-f96bff4fa3a8}, !- Handle
  Sub Surface 53,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {392b5596-5361-4358-9d50-5e75ffdd040d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88f56196-68f6-40b8-8397-172d9026309c}, !- Handle
  Sub Surface 54,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c72dcbb2-3074-44bd-8730-5570cd22c4ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -1.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -1.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e279b42-1c1a-4a55-bf87-f71354593ba2}, !- Handle
  Sub Surface 55,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2d2c97bf-3a59-4594-81fe-40a6c833aee9}, !- Surface Name
  {cc1de146-78d2-4d80-9224-5909918ae69b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78083311804506, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -4.78083311804506, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e36a42c-0ac8-4f24-9d77-df5552b674fd}, !- Handle
  Sub Surface 56,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {397794f2-4c52-4fc4-b2ae-64601d635ba8}, !- Surface Name
  {f25c20e8-431a-41ff-b126-29fe2493714c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -5.4746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -5.4746, 10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8ff0c32e-9653-45cf-95ec-81c988db3dfc}, !- Handle
  Sub Surface 57,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8af0af77-7d68-4cd9-9a44-e67a27d7a783}, !- Surface Name
  {a832387d-e972-4dfe-8d17-187743fe071e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78083311804506, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -4.78083311804506, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1e3322c-cf8d-4cb5-a655-05feef5f79fc}, !- Handle
  Sub Surface 58,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {61405ec4-432e-4bb4-984a-10b127829bb1}, !- Surface Name
  {bb65be11-a8ff-444a-91e5-0412f56ddf95}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8eeec306-0a34-4798-aa53-d3ba106976ea}, !- Handle
  Sub Surface 59,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf72e168-ee16-4dfc-8d6a-41e482104951}, !- Surface Name
  {fb874f93-3200-4a4c-a7a9-89565c8157dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de69531b-a726-472c-a7dc-9a9b14a76e1b}, !- Handle
  Sub Surface 60,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a8e5d5-405c-4a90-a8b8-6e04d6158128}, !- Surface Name
  {a793a0ae-80bf-4d0f-a6a9-e29525e9bb56}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -7.7454, 1.94362949911905,          !- X,Y,Z Vertex 1 {m}
  -9, -7.7454, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.94362949911905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {362815b8-e658-44c8-8db5-b4a746f973c1}, !- Handle
  Sub Surface 61,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d73b7fed-043d-4491-b063-4a49740bebe0}, !- Surface Name
  {dcf666fc-e1e5-4131-b13c-4642578407cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2327a4a-94dd-4ae9-900c-96c2f3a6cb19}, !- Handle
  Sub Surface 62,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e52a7ddc-2591-4108-88a1-3477e22dc133}, !- Surface Name
  {1c369934-d06d-4d66-9fc1-9de7ec0d4961}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4746, 0, 1.92292446597666,            !- X,Y,Z Vertex 1 {m}
  5.4746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a4f7feaa-71c5-41c0-8c02-edb8690728e3}, !- Handle
  Sub Surface 63,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {845a4a6e-36a3-418b-9d4f-9936929b320a}, !- Surface Name
  {aafe2be3-76f5-41d1-b841-4250b38d0ccb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50f7097e-f560-477a-9095-99a118f7eee2}, !- Handle
  Sub Surface 64,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {743a5208-7bfc-45b7-828f-d4fa4682823e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, -10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  5.5, -10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  5.5, -0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  5.5, -0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {233a125b-3968-4352-86d4-c5ea029f5302}, !- Handle
  Sub Surface 65,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {092289e2-bb34-4661-8416-bd5a5a62f23a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  0.0254, -10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  5.4746, -10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  5.4746, -10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e1e57346-8f46-492e-bd30-5c65ccae87fa}, !- Handle
  Sub Surface 66,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8bb453b4-b1b4-4d8d-968d-eefc353b06b7}, !- Surface Name
  {711041fd-38f1-43d1-8e25-c3803ebf5aab}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ee4c3b3-a15f-4bbb-9e4b-f79df92327e7}, !- Handle
  Sub Surface 67,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {263ac338-9eb6-4ba1-aac3-2d6d14341be5}, !- Surface Name
  {e0c83644-7dd6-42b3-9ff6-71e339b21bd4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {070e84bc-ef18-434c-b56e-615e78539f9f}, !- Handle
  Sub Surface 68,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {116a00ee-6bb9-4766-94a0-782d9b5a1eee}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {64d573c1-3494-4bf4-b706-af35e61e55e4}, !- Handle
  Sub Surface 69,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47e52bd1-561a-4a78-8cf2-65569d0f5ab3}, !- Surface Name
  {1870a1e7-f01c-4742-9494-571c59baac8d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16836688195494, 0, 1.9219617402621,  !- X,Y,Z Vertex 1 {m}
  -6.16836688195494, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c369934-d06d-4d66-9fc1-9de7ec0d4961}, !- Handle
  Sub Surface 70,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07a2f48d-de71-4c1e-86f1-20dea22d8cf0}, !- Surface Name
  {d2327a4a-94dd-4ae9-900c-96c2f3a6cb19}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, -2, 1.92292446597666,          !- X,Y,Z Vertex 1 {m}
  -5.4746, -2, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -2, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -2, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {842340dd-054c-481c-9a91-f8293aef9b94}, !- Handle
  Sub Surface 71,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0d187736-2f92-42a9-b069-df9ac27e71cf}, !- Surface Name
  {21663560-1429-45c4-b070-1cff83b0d8a4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -11.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -11.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fea1d060-1d83-43fb-8f3d-90b61404ecd8}, !- Handle
  Sub Surface 72,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7faaac7-889a-4d4d-b914-ba630d07f72c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -1.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -1.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45d92fbe-c80c-4a7b-8ee6-b10dc60cfc0b}, !- Handle
  Sub Surface 73,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69caf763-acf3-43b8-af6a-3f5a6590e509}, !- Surface Name
  {e0f8bc67-12ae-403a-9f3f-73972f3e868e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0254, 0, 1.9219617402621,           !- X,Y,Z Vertex 1 {m}
  -20.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -26.1683668819549, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -26.1683668819549, 0, 1.9219617402621;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dbf559f2-e496-4d6d-8e16-9f67fcf991e8}, !- Handle
  Sub Surface 74,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4491417b-9a5c-4589-9581-0f3d97a86ef9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -0.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -0.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb390f0b-a372-472f-bd3b-2604ca504166}, !- Handle
  Sub Surface 75,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08f4d5a5-d3ca-4cd0-8565-844e49368d7d}, !- Surface Name
  {4cce2701-d803-4f95-be89-fc86865b40d5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.4593560675913, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 26.4593560675913, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 35.3346, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3346, 1.91963383023089;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f330c394-9308-41f0-a445-c65ce26fd3f0}, !- Handle
  Sub Surface 76,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef8cee6b-78d8-4951-a272-1c985e2631d4}, !- Surface Name
  {fee34c95-1b20-4a2d-8232-9f0f56fd4a8b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -7.7454, 1.94362949911905,          !- X,Y,Z Vertex 1 {m}
  -9, -7.7454, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.94362949911905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c20ccb27-5600-4b3b-9e75-6d81a2a41b71}, !- Handle
  Sub Surface 77,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {924016b2-f827-46e1-9461-c886b55a318d}, !- Surface Name
  {83c54dc8-14c8-4885-8766-59351255ca00}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91938985090018,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.91938985090018;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc1de146-78d2-4d80-9224-5909918ae69b}, !- Handle
  Sub Surface 78,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c156e8ac-e812-4c1b-9576-662299d861be}, !- Surface Name
  {3e279b42-1c1a-4a55-bf87-f71354593ba2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2191668819549, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -26.2191668819549, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.92416809448202;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1870a1e7-f01c-4742-9494-571c59baac8d}, !- Handle
  Sub Surface 79,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d1a7adf-a4fc-4148-9b64-64c22cf389ec}, !- Surface Name
  {64d573c1-3494-4bf4-b706-af35e61e55e4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0254, 0, 1.9219617402621,           !- X,Y,Z Vertex 1 {m}
  -20.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -26.1683668819549, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -26.1683668819549, 0, 1.9219617402621;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a0c4da8-debb-41eb-b9ad-96342d9f9d8e}, !- Handle
  Sub Surface 80,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c548b9e-7999-4a7d-a7fe-a6612737f8d8}, !- Surface Name
  {2f1442ad-f8f0-442a-a181-f51eec37b777}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {baa5fd4a-49b5-4b59-8d78-89b516ed0591}, !- Handle
  Sub Surface 81,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db848cec-e813-43c2-a83e-253380a39b19}, !- Surface Name
  {0361e072-f2dc-44a7-8a90-17d2e6f65f16}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.91959057792875,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.91959057792875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1166064-75b5-4bd8-921e-0f61c40d8ee3}, !- Handle
  Sub Surface 82,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ddf742aa-64f7-4481-941d-b484a29e456b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, -10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  5.5, -10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  5.5, -0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  5.5, -0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b73eafdd-81c0-49b9-bc8f-4780b8502dd1}, !- Handle
  Sub Surface 83,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {197555b3-38d8-41f7-a444-a158eaf565e6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {52491e9e-36ac-43b1-b602-2fff54f0f100}, !- Handle
  Sub Surface 84,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {32c90efb-943a-4db1-a580-f229d6122680}, !- Surface Name
  {7c95c9a2-a095-401f-b36e-0ccca9094157}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -9.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0a55fd3a-a377-417c-bdc8-5826a0ed8b84}, !- Handle
  Sub Surface 85,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c898005-3ef1-46fd-a657-19c65fbbafd6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67db2756-6158-49e6-9010-1b435f6cd754}, !- Handle
  Sub Surface 86,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1fb16ef8-098b-4538-a0b2-b71af798271a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.92416809448202,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -4.78083311804506, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -4.78083311804506, 9.36, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abd7b45f-c113-4fae-b23a-3ba2eeb7b8dd}, !- Handle
  Sub Surface 87,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2033e72a-cfeb-4c13-8c06-4a303dcae8a9}, !- Surface Name
  {c16daaba-17de-4db1-9c5e-8ae8b4e93874}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c16daaba-17de-4db1-9c5e-8ae8b4e93874}, !- Handle
  Sub Surface 88,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f90ecb1-b180-4b31-bdc7-adcb1b3ae9f5}, !- Surface Name
  {abd7b45f-c113-4fae-b23a-3ba2eeb7b8dd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {692354b3-68d9-4103-a029-ff3370ab1e62}, !- Handle
  Sub Surface 89,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d48181ed-c0ba-4a66-94ae-2b4ed633cf85}, !- Surface Name
  {63851e95-0455-4714-87b7-a41642d06cc6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.6946, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  0, -7.6946, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92045689250509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3678bc72-8743-4c26-9c27-062430eb99fa}, !- Handle
  Sub Surface 90,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ecb3e93d-9632-4356-a8e8-1be50c6e0cd4}, !- Surface Name
  {6f2ade83-5661-45a7-92f7-5f424d210a87}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9550082b-a2f5-4cc0-a1d0-b2bfdb6e4aad}, !- Handle
  Sub Surface 91,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50602648-f844-48ca-8d6d-2f44a3dab381}, !- Surface Name
  {5f110480-18c8-4c34-adc7-f0730124d044}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -7.7454, 1,                          !- X,Y,Z Vertex 3 {m}
  0, -7.7454, 1.94362949911905;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7c95c9a2-a095-401f-b36e-0ccca9094157}, !- Handle
  Sub Surface 92,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ceca9ca-5cc8-468e-ad40-8f95c71b362c}, !- Surface Name
  {52491e9e-36ac-43b1-b602-2fff54f0f100}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0361e072-f2dc-44a7-8a90-17d2e6f65f16}, !- Handle
  Sub Surface 93,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f926299c-04f2-48a6-a154-400f2c7bfca5}, !- Surface Name
  {baa5fd4a-49b5-4b59-8d78-89b516ed0591}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3fcb31a7-ff45-44cc-9ea5-ac6f5b101780}, !- Handle
  Sub Surface 94,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {20d91519-3cfb-485e-b27a-61078700383b}, !- Surface Name
  {8cf3d78c-1faa-41d3-a078-29a210c6ab35}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 9.3346, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  -2, 9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 1.6654, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 1.6654, 1.92045689250509;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69636bb2-39be-462b-914b-f42676fda5cc}, !- Handle
  Sub Surface 95,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0ac5ea03-f780-4b07-b63a-638f44739a7b}, !- Surface Name
  {f86a1f08-101f-4eb4-b764-7bbcfca29def}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91938985090018,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.91938985090018;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c9164ceb-d6b6-44d1-982a-4db0e7970fcf}, !- Handle
  Sub Surface 96,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b899a5db-3a35-46e4-a353-5ded9f88ba91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.91938985090018,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {477ec504-4058-4838-a812-008e00c0da54}, !- Handle
  Sub Surface 97,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {67aac164-f5c3-4936-bb60-9c0efcaf281e}, !- Surface Name
  {c5e54e42-2b90-49ba-a188-1db0e0afb58b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3b46773-6044-4457-bfeb-84fbe5e56d5d}, !- Handle
  Sub Surface 98,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {08d2366f-2aa1-46c4-bf67-2734388c822a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f3df96d6-e3eb-4248-84f6-3c21ba66bae5}, !- Handle
  Sub Surface 99,                         !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81e7bdda-376c-41c0-af49-bb3aa77afedf}, !- Surface Name
  {5dde4642-d93b-48a4-b059-a86011995213}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a1a738e-7436-4cf1-9a25-12839dbbe360}, !- Handle
  Sub Surface 100,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {631eb343-21aa-4e1b-a3d4-bc53a1bd31f5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b30ee026-8412-4484-860e-7349285c7293}, !- Handle
  Sub Surface 101,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9c7006b2-afe4-4e8f-8821-70bddd003eaf}, !- Surface Name
  {c6976a42-855d-4469-b6de-e5d9cb4e70c2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.4825121351826, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  -2, 17.4825121351826, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 9.3854, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 9.3854, 1.92013680087721;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f110480-18c8-4c34-adc7-f0730124d044}, !- Handle
  Sub Surface 102,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2ffc2db6-1a12-4660-bd02-e77fad7a23f9}, !- Surface Name
  {9550082b-a2f5-4cc0-a1d0-b2bfdb6e4aad}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 1.6146, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  -2, 1.6146, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999999, 1.94362949911905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63851e95-0455-4714-87b7-a41642d06cc6}, !- Handle
  Sub Surface 103,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9ff3ede-b9d1-4136-8494-6afa6dee8ead}, !- Surface Name
  {692354b3-68d9-4103-a029-ff3370ab1e62}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 9.3346, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  -2, 9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 1.6654, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 1.6654, 1.92045689250509;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ebd3806a-f791-48fd-a059-833494301414}, !- Handle
  Sub Surface 104,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9690842-9e36-4a41-bf09-3610a726f01d}, !- Surface Name
  {91bef8f2-b3e8-46ec-ba04-55b123894919}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.4825121351826, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  -2, 17.4825121351826, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 9.3854, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 9.3854, 1.92013680087721;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75cbe09a-68ec-42ec-9d5e-924c585d79dc}, !- Handle
  Sub Surface 105,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {036faf0a-1dd7-4d46-85ac-bbdb554f1227}, !- Surface Name
  {bbeba140-2513-454c-bd85-c5ea1614ac2e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6f2ade83-5661-45a7-92f7-5f424d210a87}, !- Handle
  Sub Surface 106,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15887cf3-de48-4497-ad68-2edbc9c42325}, !- Surface Name
  {3678bc72-8743-4c26-9c27-062430eb99fa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 35.3346, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -2, 35.3346, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 26.4593560675913, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4593560675913, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ebea7f0-ac67-45bb-b91d-d00a663fcbbe}, !- Handle
  Sub Surface 107,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cdbd309-9a4d-4080-9307-1999d5083248}, !- Surface Name
  {73cd9788-4b55-43a0-9625-5ac173294a06}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -7.7454, 1.94362949911905,          !- X,Y,Z Vertex 1 {m}
  -9, -7.7454, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.94362949911905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a3bf2f0-5a14-4524-98eb-ad493006dc2c}, !- Handle
  Sub Surface 108,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05ba22c0-888b-4820-aeb5-d2e6ac95abb0}, !- Surface Name
  {5a962ff4-0728-4f40-81d0-78a48f39d63c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4a5f3961-9d16-4c03-bdcf-a022d5e3e2a2}, !- Handle
  Sub Surface 109,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {54d86e94-b306-423c-9e42-6589f705cb0c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -1.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 35.36, 1,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 35.36, 1.96333754740834;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fcc4bc6-e92d-4cd2-9049-a3b6db3221b4}, !- Handle
  Sub Surface 110,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {697974bf-7bf6-42bd-9f7d-35df8b2031b3}, !- Surface Name
  {8bd1c5fd-cca9-4494-a45a-ba59d639e1d4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {56891bd9-fe68-4944-82a9-c2079f291096}, !- Handle
  Sub Surface 111,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf87c536-dfd6-4ad4-91e3-14bed82e8252}, !- Surface Name
  {9a72ca45-5d1c-450c-9299-1e784e9f72ef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e2914f2-b623-4f57-a482-36c04806a94a}, !- Handle
  Sub Surface 112,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd14a191-e8cb-4600-82cc-3c7f1062dfc4}, !- Surface Name
  {8eda0665-d9b6-4829-82b3-7dbc31bcbf49}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.4593560675913, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 26.4593560675913, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 35.3346, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3346, 1.91963383023089;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bbeba140-2513-454c-bd85-c5ea1614ac2e}, !- Handle
  Sub Surface 113,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75f3d199-b861-4eb6-9e73-5cbcbf31ea75}, !- Surface Name
  {75cbe09a-68ec-42ec-9d5e-924c585d79dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b17aded2-7b75-46ec-8295-2846fe2abc1a}, !- Handle
  Sub Surface 114,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {803e88a9-65a4-4138-8233-235e2fab5edb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.974599999999998, 35.36, 1,           !- X,Y,Z Vertex 3 {m}
  -0.974599999999998, 35.36, 1.96333754740834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b67efbb-9355-4784-b6b8-2741dee1b2fb}, !- Handle
  Sub Surface 115,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ae372612-c24c-48be-9c30-1c1cc92cd364}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4795e281-a7cf-452f-9b32-64e08c04ea53}, !- Handle
  Sub Surface 116,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {75ea2af9-4d1c-472b-9c48-cd0ad1de3eca}, !- Surface Name
  {29e780e5-dcb9-434e-811b-0b8d3b738036}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3854, 1.92013680087721,            !- X,Y,Z Vertex 1 {m}
  0, 9.3854, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 17.4825121351826, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 17.4825121351826, 1.92013680087721;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2af29f41-c6d0-4504-9ab1-f8e0548db3bc}, !- Handle
  Sub Surface 117,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77435b16-6239-4ca9-8aac-28cec4af4db7}, !- Surface Name
  {a63c4189-b566-44e7-b00a-376ee5fc9279}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6654, 1.92045689250509,            !- X,Y,Z Vertex 1 {m}
  0, 1.6654, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.92045689250509;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a832387d-e972-4dfe-8d17-187743fe071e}, !- Handle
  Sub Surface 118,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3902ed99-6ff0-423b-bdff-b380afc562e1}, !- Surface Name
  {8ff0c32e-9653-45cf-95ec-81c988db3dfc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2191668819549, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -26.2191668819549, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.92416809448202;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bbb5ab9-9c80-479b-b048-37078f8e5de8}, !- Handle
  Sub Surface 119,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b5800dfc-7dac-4701-99ab-f32cdab74987}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.9219617402621,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -6.16836688195494, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -6.16836688195494, 9.36, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {72470084-a6e3-465c-93a0-90323d00d821}, !- Handle
  Sub Surface 120,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {60fa08d9-5dda-4a85-89db-6372010e31be}, !- Surface Name
  {9b549bed-f105-467e-a5e9-2a682f7d0c40}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fee34c95-1b20-4a2d-8232-9f0f56fd4a8b}, !- Handle
  Sub Surface 121,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {15154306-2fae-4c15-912c-f9c744e41a6e}, !- Surface Name
  {f330c394-9308-41f0-a445-c65ce26fd3f0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.94362949911905,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 1.6146, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6146, 1.94362949911905;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d8dfb0f7-9e5a-461f-a84f-3f732b28801c}, !- Handle
  Sub Surface 122,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d9b971e-681b-43ba-bece-941265c1ffd8}, !- Surface Name
  {0b93fa0f-d81c-43a5-8ae8-b815a09acfba}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.4825121351826, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  -2, 17.4825121351826, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 9.3854, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 9.3854, 1.92013680087721;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d990dcd-ebc6-4737-a550-55c35bf75f81}, !- Handle
  Sub Surface 123,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82245563-3744-4c22-8a70-2f51c93a111d}, !- Surface Name
  {bdfac2c9-4b30-4909-b73c-1c8ecfa48cef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d0890031-6fb7-4314-87ab-32a8700f4f07}, !- Handle
  Sub Surface 124,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ab7f765-a85d-42bc-8ad8-d233dfcf7b3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.91938985090018,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a027fefd-d788-40cb-8779-725f4ee37c9a}, !- Handle
  Sub Surface 125,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4e554a6c-2b8d-422a-aa0d-a6aee8892109}, !- Surface Name
  {43cf3b66-4491-469e-bd80-4330de46a704}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0557b40-e581-41e7-bcc6-2070a475951d}, !- Handle
  Sub Surface 126,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c629cb54-e61a-45c4-81a6-33eba037d290}, !- Surface Name
  {1daaf284-9c4a-4801-917e-d59c52dc1ec0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cee1d7ab-dd9a-41d5-b3e8-167c04fe4946}, !- Handle
  Sub Surface 127,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2b6735f7-1453-4aea-9e3e-1c27cf91b298}, !- Surface Name
  {2e1a41ad-c780-4912-91c6-aebfeecd8832}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 26.4085560675913, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  -2, 26.4085560675913, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5333121351826, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5333121351826, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f8bef6e8-edda-48c4-a5f8-9cb854680395}, !- Handle
  Sub Surface 128,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {359ab928-0814-4a87-bc24-f09cd1d49f55}, !- Surface Name
  {7284552b-4a05-4194-ae64-a50d3762325f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06e8a1c-c8ed-4afb-98c0-798e0559d1fe}, !- Handle
  Sub Surface 129,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa8d248a-8250-4663-8276-ec71373d9225}, !- Surface Name
  {3152a5e3-3189-4def-9efb-02ef201715ef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a63c4189-b566-44e7-b00a-376ee5fc9279}, !- Handle
  Sub Surface 130,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cb049b5e-881b-4c15-a67f-ca8f8050dacc}, !- Surface Name
  {2af29f41-c6d0-4504-9ab1-f8e0548db3bc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92045689250509,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -7.6946, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -7.6946, 1.92045689250509;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9ff735f6-1780-4ef1-9e83-4714d8155373}, !- Handle
  Sub Surface 131,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d731ce1f-1742-4df1-b181-e2cf193d2367}, !- Surface Name
  {033f8806-84c4-42d6-86ef-6609a93c89d7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ccfdbbd8-1582-45cb-85b7-cb3ed9d41795}, !- Handle
  Sub Surface 132,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e6041d62-b4bb-419f-a590-cb746e302e43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.974599999999998, 35.36, 1,           !- X,Y,Z Vertex 3 {m}
  -0.974599999999998, 35.36, 1.96333754740834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2764fcb4-d30e-4588-a936-e9d41cbca3bc}, !- Handle
  Sub Surface 133,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc352894-51a1-48c5-a8d9-9e011c62cc30}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f6dea3c-de48-46f6-86f0-3411a93f6884}, !- Handle
  Sub Surface 134,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90f624a0-07a2-4cf7-b4f1-80384a900d1d}, !- Surface Name
  {2a673f46-aefb-4ff3-bb6a-a9225615b6a4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.91878668832395,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -10.6146, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6146, 1.91878668832395;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc71df9a-bbac-4da8-aae7-59fe86071658}, !- Handle
  Sub Surface 135,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {34d34509-8e36-4e43-8eb5-3d308ba8357b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d1a12943-f6c1-4764-8c54-43e730216e8d}, !- Handle
  Sub Surface 136,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c2ff5c1-d68c-4a37-9256-168d372dc2ec}, !- Surface Name
  {881998a9-4fd3-4aa3-8fcc-f6613143af6f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91bef8f2-b3e8-46ec-ba04-55b123894919}, !- Handle
  Sub Surface 137,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f736f5bc-a893-472c-a76d-ca1face4cdd0}, !- Surface Name
  {ebd3806a-f791-48fd-a059-833494301414}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c5e54e42-2b90-49ba-a188-1db0e0afb58b}, !- Handle
  Sub Surface 138,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1db2d4dc-e149-4e1f-bb46-cc9c5a9d52b3}, !- Surface Name
  {477ec504-4058-4838-a812-008e00c0da54}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8a1c9ef-7a84-46ea-879f-b72a0e7d021a}, !- Handle
  Sub Surface 139,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d74495e8-c8a7-427a-8551-0d5bcfeba9d8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6374be7b-b2d6-4aa1-8080-f82d46c4d85a}, !- Handle
  Sub Surface 140,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3e251b25-ae41-45f9-b18b-9d7daeb30b03}, !- Surface Name
  {3d4a28b5-ef76-45e9-958e-30172be4b30e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bb3a278-e1ae-4c9a-b799-85876b6a3a50}, !- Handle
  Sub Surface 141,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {aecbf652-f42f-4d46-be7a-2f6940266e34}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, 0, 1.92292446597666,           !- X,Y,Z Vertex 1 {m}
  -5.4746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {033f8806-84c4-42d6-86ef-6609a93c89d7}, !- Handle
  Sub Surface 142,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fdc26aa0-e4e1-4fa5-8704-de9c0a4d5711}, !- Surface Name
  {9ff735f6-1780-4ef1-9e83-4714d8155373}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {29e780e5-dcb9-434e-811b-0b8d3b738036}, !- Handle
  Sub Surface 143,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {158e8bce-4726-4902-94de-c83a902ed070}, !- Surface Name
  {4795e281-a7cf-452f-9b32-64e08c04ea53}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5dde4642-d93b-48a4-b059-a86011995213}, !- Handle
  Sub Surface 144,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac253ec1-c8f9-4b5b-b65f-5d648e244e16}, !- Surface Name
  {f3df96d6-e3eb-4248-84f6-3c21ba66bae5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fbdee119-e14d-4229-9c84-3502d1be49bb}, !- Handle
  Sub Surface 145,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7b7d1fb-6ddb-4dd3-ae9c-6ff9f20ce63d}, !- Surface Name
  {c81a9ced-2518-4033-9053-3ca939318f0f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97cf78ed-518b-4de9-84f9-9d7435040ca9}, !- Handle
  Sub Surface 146,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {690a7610-5d95-46a1-879d-1f9e34a59b69}, !- Surface Name
  {de6465a5-11c8-4b7f-a1c4-7d12d92bf318}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d4a28b5-ef76-45e9-958e-30172be4b30e}, !- Handle
  Sub Surface 147,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef45716a-1fa2-493b-9f75-a5314576af0c}, !- Surface Name
  {6374be7b-b2d6-4aa1-8080-f82d46c4d85a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {187c41ba-9f91-4cca-ada9-bc0a9bea9285}, !- Handle
  Sub Surface 148,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e73dcee6-5703-460b-bfeb-2a6603a3bdb0}, !- Surface Name
  {ef6ee217-a29d-4ede-8203-f6b305937071}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16d20ac6-a0e9-4eed-b448-6f4aee2fd0aa}, !- Handle
  Sub Surface 149,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3dcff1c-3046-4523-a451-975861837818}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f77c7b8c-da9c-49d9-ba10-f7cce2667130}, !- Handle
  Sub Surface 150,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c7f8a5c-04bb-4bea-b51d-f53454fc9965}, !- Surface Name
  {96ab6c6d-eb97-4ef2-9dfc-6606b1ebfc67}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cd681cad-8146-4b77-ae6c-b45691173e92}, !- Handle
  Sub Surface 151,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2ac7c3d-cf04-4b29-a3e9-05d5b2e2a528}, !- Surface Name
  {e10d106a-c0a1-417a-b771-4a1bf0aaaeaf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3854, 1.92013680087721,            !- X,Y,Z Vertex 1 {m}
  0, 9.3854, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 17.4825121351826, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 17.4825121351826, 1.92013680087721;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {170d549b-18d9-423d-830c-be0ee1fc319b}, !- Handle
  Sub Surface 152,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2e133674-51b6-40e9-a395-1cd2d7ac52ad}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88de7236-2796-4f2f-beeb-3a694bb85870}, !- Handle
  Sub Surface 153,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5459c239-99ea-430e-bd12-0e6ce95ccf5e}, !- Surface Name
  {349d6db5-1a17-446c-b19d-4696e077d09b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -2, 1.92292446597666,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -5.5254, -2, 1,                         !- X,Y,Z Vertex 3 {m}
  -5.5254, -2, 1.92292446597666;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {578e53dc-ef03-496f-b260-76eb9d88041e}, !- Handle
  Sub Surface 154,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdbfaf6c-6512-4208-8391-e24f6ed4b5a0}, !- Surface Name
  {ad70aeb0-44b8-4df4-b603-ea7b70ed37ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.5333121351826, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 17.5333121351826, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4085560675913, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4085560675913, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c309d7d-e4ba-4103-8051-cd665c301544}, !- Handle
  Sub Surface 155,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c65bca36-63c4-4da2-89a1-9dd6a89d4f26}, !- Surface Name
  {8e37a231-eb11-480f-b670-395d01de5c55}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a2ab4b63-af9a-4dd2-bfb5-92ee04f92c15}, !- Handle
  Sub Surface 156,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a8bb354-8175-4c1f-bf91-9042396b6a51}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc29ed77-f9a5-4f49-93b0-1efe50986013}, !- Handle
  Sub Surface 157,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95ff1bae-7ac5-4f58-9d97-2908dc9854c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, 0, 1.92292446597666,           !- X,Y,Z Vertex 1 {m}
  -5.4746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a527516-c8d4-4d05-a207-ee126c90b7e3}, !- Handle
  Sub Surface 158,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9a66a862-17c7-47ec-8e3d-f03a3462c4f4}, !- Surface Name
  {fdc3fcb5-5ecb-4eb9-abe8-676cb992d343}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a793a0ae-80bf-4d0f-a6a9-e29525e9bb56}, !- Handle
  Sub Surface 159,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a87a7f1-6b96-4c3f-9c08-8533123581d2}, !- Surface Name
  {de69531b-a726-472c-a7dc-9a9b14a76e1b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.94362949911905,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 1.6146, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6146, 1.94362949911905;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01351874-fb6d-42f2-8f16-9c66f9f0e902}, !- Handle
  Sub Surface 160,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {81fb701d-2e0d-48b6-9f3f-b9f2f1832a60}, !- Surface Name
  {b9489ad4-74f0-430f-aea6-e7c27521097a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd80d6d8-7ad8-4720-802d-52de156d7170}, !- Handle
  Sub Surface 161,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db287a99-f709-42a4-81a5-b87fbf2e7614}, !- Surface Name
  {b8b607b8-a0d3-45e6-a4c7-bfb04797584b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5c81d02-81ec-4b81-b69a-e8eb656334f2}, !- Handle
  Sub Surface 162,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {397e1471-11be-46e1-97bd-461e2d4e8870}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {96ab6c6d-eb97-4ef2-9dfc-6606b1ebfc67}, !- Handle
  Sub Surface 163,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64cfc69e-0e81-4e76-b57b-0f568d93653c}, !- Surface Name
  {f77c7b8c-da9c-49d9-ba10-f7cce2667130}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff4dfd7d-c947-44a4-a8cd-9ba9171c1d87}, !- Handle
  Sub Surface 164,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a268a21c-885e-45fb-9e90-f6a87f9e6fec}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2972615d-fdf4-43dd-b860-7c57e9ca05b1}, !- Handle
  Sub Surface 165,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {47c9a229-0e72-4791-ac16-4064dab642c5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cce2701-d803-4f95-be89-fc86865b40d5}, !- Handle
  Sub Surface 166,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {932519dc-b07b-4cfd-96cc-d4274aa13b0c}, !- Surface Name
  {cb390f0b-a372-472f-bd3b-2604ca504166}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f0ce6b6-0b90-4e15-9005-5d624d8d89ef}, !- Handle
  Sub Surface 167,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1e2b464-a6e9-4da1-a1b7-969cc31bc387}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e8f94c34-eeb3-47bb-ba51-e7305c1cd2f4}, !- Handle
  Sub Surface 168,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a070ccda-fb61-4000-8666-34dd00ba5b3d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9489ad4-74f0-430f-aea6-e7c27521097a}, !- Handle
  Sub Surface 169,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3cd31373-78eb-48d9-869b-8f1f2e05fd13}, !- Surface Name
  {01351874-fb6d-42f2-8f16-9c66f9f0e902}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6044fbb3-7c1a-4908-844b-b9e03ed9e255}, !- Handle
  Sub Surface 170,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ca07caba-b0cb-4f01-9042-34e9d1220514}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5b65b6a0-54b3-4879-bc6a-b0080dded6c3}, !- Handle
  Sub Surface 171,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {74a63ffe-d84e-41ec-b9bb-85c3b3cbef16}, !- Surface Name
  {6adbab45-259a-4eca-94f6-d78c90634b41}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {161d26fb-bd3a-4f0a-b36f-6532c9d242e8}, !- Handle
  Sub Surface 172,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bc8e1fa-4fa8-42ab-814d-738ef9189ca0}, !- Surface Name
  {c8fadf72-420f-4a52-b844-517d7129a52b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3aa75d27-a501-4eea-b16e-3786c24bbaba}, !- Handle
  Sub Surface 173,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b72e258-2926-46c6-8374-1d5c7630e660}, !- Surface Name
  {e5fc3061-e470-4f4f-8af8-a8bdc70c93f2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c8fadf72-420f-4a52-b844-517d7129a52b}, !- Handle
  Sub Surface 174,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41fc42b5-009f-49ea-86f5-130142739125}, !- Surface Name
  {161d26fb-bd3a-4f0a-b36f-6532c9d242e8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0608f8b1-45dd-419d-b122-2bef11c205cd}, !- Handle
  Sub Surface 175,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55e45409-6618-46f4-b55f-9672cecc9c47}, !- Surface Name
  {1b136830-e0cb-4a1e-ae20-bed36dfba005}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d4c96ef-36ec-48eb-9d13-6525ffd4ec4c}, !- Handle
  Sub Surface 176,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {97f832ea-20ff-4a27-94e1-8a1c8acb8f70}, !- Surface Name
  {729758d4-2ab0-42cb-8646-484145b265da}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5961f188-b6d1-4795-877a-6f72670957c1}, !- Handle
  Sub Surface 177,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c925236-392a-46f4-a4b9-79ac45e6736d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, -10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  5.5, -10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  5.5, -0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  5.5, -0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df24b30a-1480-406f-964f-82dd66f13ef3}, !- Handle
  Sub Surface 178,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {153917d7-1529-4923-9f25-7246e3e0e716}, !- Surface Name
  {6ee1866d-d3ed-4aab-9d79-1795c91b5610}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91938985090018,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.91938985090018;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bdfac2c9-4b30-4909-b73c-1c8ecfa48cef}, !- Handle
  Sub Surface 179,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5224a344-e9a2-4550-bbe3-fd9e96ee88d3}, !- Surface Name
  {1d990dcd-ebc6-4737-a550-55c35bf75f81}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0b93fa0f-d81c-43a5-8ae8-b815a09acfba}, !- Handle
  Sub Surface 180,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbe203b4-c84b-41e0-a0a3-08c6630a1956}, !- Surface Name
  {d8dfb0f7-9e5a-461f-a84f-3f732b28801c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a8b1aa7f-50fb-4a05-a596-0f294449bfc9}, !- Handle
  Sub Surface 181,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f91b6304-7eb2-4259-b16d-44575c7402eb}, !- Surface Name
  {0473a685-9ae0-4a7f-88e2-ebd0c3a5faa6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.6946, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  0, -7.6946, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92045689250509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fec0c107-6e2b-4051-ae63-8bfc30bb95ff}, !- Handle
  Sub Surface 182,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {da6e9aeb-687e-43f5-8646-b7cb8456e14a}, !- Surface Name
  {88907034-c952-4e0e-a6c0-253bbf349dbc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3b398c3f-a413-43bc-a109-4ed9adba099f}, !- Handle
  Sub Surface 183,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0d9b62d-07db-4666-a0b5-11052f82ff1b}, !- Surface Name
  {1747a607-f455-4f58-86e6-a69be64f6dd5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {723687bc-5f58-449e-b7bf-ab1fb4d5136f}, !- Handle
  Sub Surface 184,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa052b46-a6be-44d1-afa7-6e24cd3e8a91}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5999c7d0-8438-470d-b614-a5f1c1c2d432}, !- Handle
  Sub Surface 185,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8417b1b8-bd74-4f11-bfa5-2b71e16e7352}, !- Surface Name
  {2fc62ca2-537f-458f-9439-9b469ff0e9dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1747a607-f455-4f58-86e6-a69be64f6dd5}, !- Handle
  Sub Surface 186,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55b8d151-fcf8-49bb-a90c-0554a4dbdf12}, !- Surface Name
  {3b398c3f-a413-43bc-a109-4ed9adba099f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51f0cbe1-3016-4ffd-bf55-870ee13b0154}, !- Handle
  Sub Surface 187,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {750fa7b6-441d-4530-b512-51d69100ea56}, !- Surface Name
  {7a4f0106-0dc8-45fc-be08-92ef0935ba89}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0c44f7f-bce8-4594-a379-4b66d7cd4a61}, !- Handle
  Sub Surface 188,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d58cb6ea-eb8b-47b7-aedc-888e72b3de4f}, !- Surface Name
  {67775754-69a9-4e01-b39f-ecad43699df9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eccd4882-9055-43bc-8660-795eeba6a9fc}, !- Handle
  Sub Surface 189,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e17d042b-181c-4abb-9813-86e8d4c4516b}, !- Surface Name
  {bcf1ce3f-5afb-4feb-b6ee-3744e5b43ef1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97d942a8-66cc-488b-9cfe-6ffa591860fb}, !- Handle
  Sub Surface 190,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c49bbcd-4d57-4e01-8fe0-2b9724ddebc3}, !- Surface Name
  {74aecc98-0092-4325-9557-3d64963f0b70}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82a7e9aa-5214-47e4-9be2-8634cc767f2a}, !- Handle
  Sub Surface 191,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40b1c949-dba0-452b-9ee1-1512a6236390}, !- Surface Name
  {93c243ff-a83d-471c-8a7e-12efea35a0d9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c28e8bd-3112-48e1-9aa2-de7fbf938b05}, !- Handle
  Sub Surface 192,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7c49597-99b2-47c9-ae4f-99eeb4eb0149}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, 0, 1.92292446597666,           !- X,Y,Z Vertex 1 {m}
  -5.4746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d2c41744-dd7c-445c-92bb-32241bf8907c}, !- Handle
  Sub Surface 193,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbedb69f-0b49-4708-b187-0389427c5cd5}, !- Surface Name
  {7a12fc13-cba0-498d-97e4-9a94f099113c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5819f458-a556-42b8-9bbb-336018da9598}, !- Handle
  Sub Surface 194,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a5e2b6a9-775e-43ae-9d49-fa7e2706309e}, !- Surface Name
  {dca2e1b7-087a-4b73-95a8-3a66cde97965}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6654, 1.92045689250509,            !- X,Y,Z Vertex 1 {m}
  0, 1.6654, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.92045689250509;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a12fc13-cba0-498d-97e4-9a94f099113c}, !- Handle
  Sub Surface 195,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {207014c0-20b1-4013-9647-026c2df230be}, !- Surface Name
  {d2c41744-dd7c-445c-92bb-32241bf8907c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5, 10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  -5.5, 10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  -5.5, 0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  -5.5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d4c1eec-7842-4e28-a995-ce06478bed1e}, !- Handle
  Sub Surface 196,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3fae842-f76e-4067-89c0-100ba2ff42d3}, !- Surface Name
  {4fd32c95-2026-422c-b1af-3c4fba1e4cdf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {920cca5d-b911-4791-81b8-8baa7b6a8e68}, !- Handle
  Sub Surface 197,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c3732bf-83d9-4885-8d84-e8f0155e22d7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d9e3b80-fe2c-4124-99c8-bdb16ab9023a}, !- Handle
  Sub Surface 198,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e075c421-2890-4280-8502-0ed396d11ca6}, !- Surface Name
  {67a65027-261a-4d39-8703-70e811aede5f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d60a77e-774a-4c12-8f56-8cb796cecb99}, !- Handle
  Sub Surface 199,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77713adc-5ecb-4f5b-8821-c60a9c49437d}, !- Surface Name
  {9c968279-1762-4355-bd53-c490d2105a41}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4746, 0, 1.92292446597666,            !- X,Y,Z Vertex 1 {m}
  5.4746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dcb569c9-fbf5-4f5b-8ecf-509e7390662b}, !- Handle
  Sub Surface 200,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b0acb83e-b4f1-4e58-8017-d484d415d65b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  0.0254, -10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  5.4746, -10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  5.4746, -10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4fd32c95-2026-422c-b1af-3c4fba1e4cdf}, !- Handle
  Sub Surface 201,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {48e47f7e-310d-4d52-b670-a50d47a54e5a}, !- Surface Name
  {3d4c1eec-7842-4e28-a995-ce06478bed1e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.91878668832395,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -10.6146, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6146, 1.91878668832395;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {85335d95-e02f-4f5f-b534-6e3e96080a9d}, !- Handle
  Sub Surface 202,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41700996-e581-46c9-9d30-7a2929ebc979}, !- Surface Name
  {55fd821c-ae32-4dbc-9688-bfb21aeb1d7e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {611a3bf0-cbd7-4a99-9cec-3af2ac3f5a7d}, !- Handle
  Sub Surface 203,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4bd7d510-c2ba-4b2f-8eb6-c0a7390001f9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -1.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -1.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77651620-6822-4814-9530-2744df967ef7}, !- Handle
  Sub Surface 204,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a1d7428-6db2-46f7-a00c-c5b5c07762c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.9746, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  0, -1.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999999, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c968279-1762-4355-bd53-c490d2105a41}, !- Handle
  Sub Surface 205,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bd40735c-cb4e-4a7a-82cc-1951932bf392}, !- Surface Name
  {6d60a77e-774a-4c12-8f56-8cb796cecb99}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, -2, 1.92292446597666,          !- X,Y,Z Vertex 1 {m}
  -5.4746, -2, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -2, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -2, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {324e2c2a-cd8e-4166-964b-b9826ec20240}, !- Handle
  Sub Surface 206,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f9f17ec2-b366-43ea-a174-6ecbc946f0a6}, !- Surface Name
  {5ab3e06c-ff99-4c7f-9486-73d5873924d1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {23719204-3f52-47dc-afc8-435e4741ada5}, !- Handle
  Sub Surface 207,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c9c33380-ac9d-451f-ae41-f5d5bb87f9c1}, !- Surface Name
  {224d8747-5e39-4b5e-af0c-8bb57c29f21c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -7.7454, 1,                          !- X,Y,Z Vertex 3 {m}
  0, -7.7454, 1.94362949911905;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f25c20e8-431a-41ff-b126-29fe2493714c}, !- Handle
  Sub Surface 208,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0cbe3292-e8b3-42d3-8e88-67a746dd177c}, !- Surface Name
  {8e36a42c-0ac8-4f24-9d77-df5552b674fd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -2, 1.92292446597666,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -5.5254, -2, 1,                         !- X,Y,Z Vertex 3 {m}
  -5.5254, -2, 1.92292446597666;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7de6bceb-337f-496a-9cb4-b89e9f636a2b}, !- Handle
  Sub Surface 209,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {86c8db8b-b658-45b4-9292-2d15f5bcdf64}, !- Surface Name
  {080cd74c-4ab4-4fcf-a7a3-aae0f93e19c5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e8444ef-50d5-4a92-a297-0ffc39227959}, !- Handle
  Sub Surface 210,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {68233b26-75c6-4228-8455-f7659b01f8e5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bcf1ce3f-5afb-4feb-b6ee-3744e5b43ef1}, !- Handle
  Sub Surface 211,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {910fd983-d1b3-4416-ba67-65a0923900a2}, !- Surface Name
  {eccd4882-9055-43bc-8660-795eeba6a9fc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -11.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -11.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88907034-c952-4e0e-a6c0-253bbf349dbc}, !- Handle
  Sub Surface 212,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89e0153c-0654-4db5-917d-8383ed18cf73}, !- Surface Name
  {fec0c107-6e2b-4051-ae63-8bfc30bb95ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -16.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -16.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1b136830-e0cb-4a1e-ae20-bed36dfba005}, !- Handle
  Sub Surface 213,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5bf674a3-5aaa-42db-8e2b-611c0369541c}, !- Surface Name
  {0608f8b1-45dd-419d-b122-2bef11c205cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -21.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -21.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6adbab45-259a-4eca-94f6-d78c90634b41}, !- Handle
  Sub Surface 214,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce47baaa-68d8-4190-9a9f-7aa2d269bef3}, !- Surface Name
  {5b65b6a0-54b3-4879-bc6a-b0080dded6c3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -26.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -26.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dca2e1b7-087a-4b73-95a8-3a66cde97965}, !- Handle
  Sub Surface 215,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b19f2b2a-49c5-478d-a870-6fb35f8e98f4}, !- Surface Name
  {5819f458-a556-42b8-9bbb-336018da9598}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92045689250509,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -7.6946, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -7.6946, 1.92045689250509;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6bddf6e2-d87d-45d8-baf2-750f2b17c190}, !- Handle
  Sub Surface 216,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a1a806e8-7678-44b9-afea-10882ec30286}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -0.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -0.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1d6cb77f-ae2d-495f-8fa3-a9babeff4f5d}, !- Handle
  Sub Surface 217,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c13d422a-a658-47dc-968e-f51dacebbb3c}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.92416809448202,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -4.78083311804506, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -4.78083311804506, 9.36, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3565f6cd-ca2d-4387-88fe-615356cacab0}, !- Handle
  Sub Surface 218,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {30892bc0-5714-45d2-a11c-39bd9df3e671}, !- Surface Name
  {4cc91b86-7ade-4021-ae14-10408fceae29}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2191668819549, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -26.2191668819549, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.92416809448202;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bc1d7cb9-471d-43cf-aa6f-df4e5b821508}, !- Handle
  Sub Surface 219,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9c91538-34fb-44b2-96a4-1a93cce8e2bc}, !- Surface Name
  {ce79a9fb-9c67-42ee-9150-3494741f7b8d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.91959057792875,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.91959057792875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1540bde2-dbb1-43b5-912e-187fcbcc19fc}, !- Handle
  Sub Surface 220,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f047895-cf80-41a8-89f1-fdaa927a604a}, !- Surface Name
  {a06d2f8f-99ea-4510-99f8-dedfc879c5ed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -9.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {380ea504-7197-467c-bb78-100eecf0cbc9}, !- Handle
  Sub Surface 221,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c8b44c0c-9081-4eff-854d-0a506a4cc125}, !- Surface Name
  {8c244dfb-90fd-4dfb-9388-4f3fb57962e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8352400f-34fe-4473-b3fe-b688048b872f}, !- Handle
  Sub Surface 222,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01064f8f-084c-42f8-b2b4-dfd4ac5e526a}, !- Surface Name
  {77f3eb50-1efc-4cc3-89bc-c63db245b672}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b5766b71-0e1c-4eb4-908e-5462ab578533}, !- Handle
  Sub Surface 223,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3d3cfbe-88c8-4b19-8d13-12982ef68d56}, !- Surface Name
  {59ad3f32-326d-4ede-aa54-bd092699f5cb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16eb8608-caa9-47ae-9124-4ceb57ceb6bb}, !- Handle
  Sub Surface 224,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {31fa7acd-3338-49b9-b60a-c19f98171612}, !- Surface Name
  {552963b5-4e2f-4f5e-9748-0b16ca8928ea}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46f64fd1-d50c-4e4c-a704-795da75f8a90}, !- Handle
  Sub Surface 225,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7301ec8-8540-4dac-a8d0-1a17e670b44b}, !- Surface Name
  {17efb8e0-8061-4429-b0f0-caf3368146a3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5, 10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  -5.5, 10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  -5.5, 0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  -5.5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e182335-49f4-426b-943e-1935d66a9957}, !- Handle
  Sub Surface 226,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5e74bf99-84f6-4a36-ad74-3748bce7b77f}, !- Surface Name
  {d4bb5359-94ba-4d74-94ea-53f1cfc1f891}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4cc91b86-7ade-4021-ae14-10408fceae29}, !- Handle
  Sub Surface 227,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b76fc27-a765-46cd-b94f-bba058c5bcc5}, !- Surface Name
  {3565f6cd-ca2d-4387-88fe-615356cacab0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78083311804506, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -4.78083311804506, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d07435d-277d-411d-80b3-ee28dce1d965}, !- Handle
  Sub Surface 228,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {82a7ad2c-3fbf-4ed8-a29b-dcdd9bbba461}, !- Surface Name
  {90e90f27-b5cf-424b-bd05-4fc8b7a3615a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -7.7454, 1,                          !- X,Y,Z Vertex 3 {m}
  0, -7.7454, 1.94362949911905;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {93c243ff-a83d-471c-8a7e-12efea35a0d9}, !- Handle
  Sub Surface 229,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {85600402-ee2f-436c-831e-8e6ee244b75e}, !- Surface Name
  {82a7e9aa-5214-47e4-9be2-8634cc767f2a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {40ad82b0-1b04-46ac-b502-6487d14e365d}, !- Handle
  Sub Surface 230,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fd758e8-8c90-4065-b639-da3df85151ca}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.92416809448202,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -4.78083311804506, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -4.78083311804506, 9.36, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b722acd5-6afc-4bac-9749-4790ede8ce1c}, !- Handle
  Sub Surface 231,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0785759-1c41-462f-86ad-5c7db0c08d1a}, !- Surface Name
  {7e960e81-69a2-4bcb-90b2-abda9a565eb7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {543990cc-eb7c-4b70-828d-f8a8b4eaf454}, !- Handle
  Sub Surface 232,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21535827-d60b-41a4-9093-f888e3bf1876}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.974599999999998, 35.36, 1,           !- X,Y,Z Vertex 3 {m}
  -0.974599999999998, 35.36, 1.96333754740834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7e960e81-69a2-4bcb-90b2-abda9a565eb7}, !- Handle
  Sub Surface 233,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f6b53797-a792-42e1-b7c3-88c9e963cdc3}, !- Surface Name
  {b722acd5-6afc-4bac-9749-4790ede8ce1c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d645dff-b003-40af-ad7c-0da1260cbe13}, !- Handle
  Sub Surface 234,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c7f7f65a-c4de-41c5-b553-d2edde662db1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.9219617402621,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -6.16836688195494, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -6.16836688195494, 9.36, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {51cbc61b-bece-447f-92eb-6f5544b3f600}, !- Handle
  Sub Surface 235,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {793778fb-6e19-40e6-a565-8e25211c76e1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {89ab2a1d-a575-4899-b9eb-90e9c49b9971}, !- Handle
  Sub Surface 236,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {630cc652-7c42-436a-8e99-27cc22230609}, !- Surface Name
  {6ae59567-d422-4cca-b155-75d50484e5b2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.6946, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  0, -7.6946, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92045689250509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3ff26f96-ad79-49ba-b063-1c0c7b2c1a71}, !- Handle
  Sub Surface 237,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89ca9d7c-eb68-4e63-ba4b-829b55f46f4e}, !- Surface Name
  {20bd6641-126c-403e-b74a-1a9bbf0facc0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ce79a9fb-9c67-42ee-9150-3494741f7b8d}, !- Handle
  Sub Surface 238,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {26942f7e-1a79-4794-aea1-e3f41877b7e6}, !- Surface Name
  {bc1d7cb9-471d-43cf-aa6f-df4e5b821508}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {91d9b584-674b-49cd-8aa1-48f7cb0134a8}, !- Handle
  Sub Surface 239,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2697e084-7996-49bf-8ed4-e40c4a9956a3}, !- Surface Name
  {2c71e697-aa96-4dc0-a6db-a75098e945c9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a65c144b-2341-4deb-8340-4c4aff8f649b}, !- Handle
  Sub Surface 240,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7c331b8c-5f31-46db-9a9e-859a72a98782}, !- Surface Name
  {ce935958-119d-480c-b6f7-6fd15ecfd9ec}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91938985090018,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.91938985090018;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {636b0096-a825-42d7-8997-7d04f2603dbf}, !- Handle
  Sub Surface 241,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c684d25-2f53-42ec-8cb0-0ea58ba44700}, !- Surface Name
  {6fbb16aa-9025-41a4-94a5-c583b6a88ac5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2580a6de-8211-4a69-973e-2d8fcf1eec5f}, !- Handle
  Sub Surface 242,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56de5796-0540-4f8d-9cae-77fbdfa6b292}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a06d2f8f-99ea-4510-99f8-dedfc879c5ed}, !- Handle
  Sub Surface 243,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d85e46d-372d-4176-9841-0cba9ae878e5}, !- Surface Name
  {1540bde2-dbb1-43b5-912e-187fcbcc19fc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {90e90f27-b5cf-424b-bd05-4fc8b7a3615a}, !- Handle
  Sub Surface 244,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f810850e-ee00-4908-92f3-28d9c830dce4}, !- Surface Name
  {5d07435d-277d-411d-80b3-ee28dce1d965}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 1.6146, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  -2, 1.6146, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999999, 1.94362949911905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ae59567-d422-4cca-b155-75d50484e5b2}, !- Handle
  Sub Surface 245,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {713671ed-be10-4f85-8cef-af18f1a0dfd6}, !- Surface Name
  {89ab2a1d-a575-4899-b9eb-90e9c49b9971}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 9.3346, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  -2, 9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 1.6654, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 1.6654, 1.92045689250509;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c74b061c-abe2-465f-a9bf-6928f3ef0cbf}, !- Handle
  Sub Surface 246,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35770324-5568-4c0c-bae2-a53b33812d66}, !- Surface Name
  {79c3f933-6691-4470-af4c-7c1883c78af6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.4825121351826, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  -2, 17.4825121351826, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 9.3854, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 9.3854, 1.92013680087721;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bd0f103-20ca-4668-9272-7942d705a1e7}, !- Handle
  Sub Surface 247,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {638263db-0171-40c5-b121-f767a7798039}, !- Surface Name
  {2f6cb80e-be8d-4969-8522-b00b2d6ee2dc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f29e9be5-495c-4d8d-861e-fab494e58390}, !- Handle
  Sub Surface 248,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {941252f6-234f-4981-91c2-6d9358e5b073}, !- Surface Name
  {468995ab-5744-4092-aa17-c7d704081b18}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 26.4085560675913, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  -2, 26.4085560675913, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5333121351826, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5333121351826, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {82545633-c826-408f-9ddb-af1ee69c1d24}, !- Handle
  Sub Surface 249,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6d93884e-7752-447b-a57d-c62b41482c0f}, !- Surface Name
  {eaa2ea58-f80f-4fc8-900a-dbc19e1a8b87}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e3c1abc-f01c-4fc0-98ab-fb774a8b1f17}, !- Handle
  Sub Surface 250,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b42d7ba4-be6b-4b7d-8a50-39eaaefab8f2}, !- Surface Name
  {024657bc-36dc-4f7a-8b47-4514b2fa7c2f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c4b459-50cb-4671-8ba3-5aa0672cacc2}, !- Handle
  Sub Surface 251,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {689bca79-e2da-4224-8978-754dacd2c468}, !- Surface Name
  {eb2cbfa6-f505-41f5-b6b2-23162b8b9bdb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 35.3346, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -2, 35.3346, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 26.4593560675913, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4593560675913, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {151de570-9fc7-4dcc-9d31-734e1f7814c4}, !- Handle
  Sub Surface 252,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6f1cb0e-667f-4fc5-89e2-e9615a6e9278}, !- Surface Name
  {322b38ab-451a-411d-a02e-1f751aeeaf66}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 1.6146, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  -2, 1.6146, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999999, 1.94362949911905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b4c537ee-88f7-4fb1-95a7-84f1b117326c}, !- Handle
  Sub Surface 253,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7459e4a9-d1b3-4325-b690-a55d16b0aea0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -1.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 35.36, 1,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 35.36, 1.96333754740834;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8c244dfb-90fd-4dfb-9388-4f3fb57962e7}, !- Handle
  Sub Surface 254,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {40137db8-0420-414f-8c90-ae2eab26b308}, !- Surface Name
  {380ea504-7197-467c-bb78-100eecf0cbc9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.4593560675913, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 26.4593560675913, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 35.3346, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3346, 1.91963383023089;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c71e697-aa96-4dc0-a6db-a75098e945c9}, !- Handle
  Sub Surface 255,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {69be509a-92c1-45f5-918d-dad61dde91d6}, !- Surface Name
  {91d9b584-674b-49cd-8aa1-48f7cb0134a8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {caf54311-fb34-43f5-9413-bfb02343fa86}, !- Handle
  Sub Surface 256,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6c6891aa-2cd9-47fb-b82c-c7795363bd7a}, !- Surface Name
  {ef5270a4-bccb-460e-be2d-426219c42660}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.5333121351826, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 17.5333121351826, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4085560675913, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4085560675913, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b83366b4-10c8-45ce-9c4b-9f4c09f12135}, !- Handle
  Sub Surface 257,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e482932a-3b8f-4548-84c1-32071f47f6ab}, !- Surface Name
  {0455009a-45af-4437-ae18-bfaaa507f3fa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6590ecc2-92f2-424a-b85c-c4fc3da71a01}, !- Handle
  Sub Surface 258,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {edd1d41d-91d6-4b85-b957-608e803205f0}, !- Surface Name
  {c20cedb2-8ef1-495b-8ac1-579d2364295c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91938985090018,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.91938985090018;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59ad3f32-326d-4ede-aa54-bd092699f5cb}, !- Handle
  Sub Surface 259,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93db9c7b-9cd1-4ccf-8406-7a52d33568ea}, !- Surface Name
  {b5766b71-0e1c-4eb4-908e-5462ab578533}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a7d7e5c8-5080-4105-94fb-0b47edcffeee}, !- Handle
  Sub Surface 260,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {200b6b20-aa55-4379-b14e-ea14a31bae35}, !- Surface Name
  {fda4db79-cdc8-4246-a14e-07d64445e96a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92045689250509,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -7.6946, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -7.6946, 1.92045689250509;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aea8006a-415b-4ebc-98f4-6f3c6645beaa}, !- Handle
  Sub Surface 261,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e27f6dac-1890-4801-88a9-95735393c177}, !- Surface Name
  {00f5cae7-4dc9-4935-87fd-cae0f65d43c1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6fbb16aa-9025-41a4-94a5-c583b6a88ac5}, !- Handle
  Sub Surface 262,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d0a29fe5-8c21-46c7-b8e0-a82c9038dae9}, !- Surface Name
  {636b0096-a825-42d7-8997-7d04f2603dbf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95e99913-e9b0-4ed5-8cb1-ddd3e16c1675}, !- Handle
  Sub Surface 263,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a58d7099-3c0c-4842-98dc-25e6abab7b4f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {328f05d5-193e-450c-be03-1690b4cc25f6}, !- Handle
  Sub Surface 264,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0f6c7bcd-e1b2-4a8d-922d-54050224a3c2}, !- Surface Name
  {7b4e75b3-3f43-4ab7-9c30-0c14588d940f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {974ddf34-ddbb-49e8-a910-fbaa2d0c7f9f}, !- Handle
  Sub Surface 265,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {46e2af3b-7cbe-4ef7-82e8-5581f459607c}, !- Surface Name
  {04d4c409-f491-436e-bc53-067e8a661407}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f1e9c8b9-8baa-48b4-84f1-8922929917b9}, !- Handle
  Sub Surface 266,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afb66487-876a-4458-926e-597de3f6361d}, !- Surface Name
  {910efe63-e9bc-4e45-af90-79c45c375715}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.91878668832395,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -10.6146, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6146, 1.91878668832395;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c81deb59-1280-4f24-b81f-43595fd3f139}, !- Handle
  Sub Surface 267,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eddf821-243a-4e1f-b332-0f874ac75230}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00f5cae7-4dc9-4935-87fd-cae0f65d43c1}, !- Handle
  Sub Surface 268,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00799ddb-18fb-4c80-bccb-733d485419a1}, !- Surface Name
  {aea8006a-415b-4ebc-98f4-6f3c6645beaa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {984e2878-7dd8-4d23-a8a9-f4d782743dd8}, !- Handle
  Sub Surface 269,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba58830d-6298-4868-adeb-d4383c599f7b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e10d106a-c0a1-417a-b771-4a1bf0aaaeaf}, !- Handle
  Sub Surface 270,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c0d95d2-f0cd-46b9-a1fc-964dd2e73110}, !- Surface Name
  {cd681cad-8146-4b77-ae6c-b45691173e92}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3d2db429-729d-434d-8fff-5a803633c33b}, !- Handle
  Sub Surface 271,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {de709c80-cabc-4e57-ad9a-288674d3b4d7}, !- Surface Name
  {dc5c3295-4b10-4b75-b795-7bcb93bd366c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6654, 1.92045689250509,            !- X,Y,Z Vertex 1 {m}
  0, 1.6654, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.92045689250509;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8bd1c5fd-cca9-4494-a45a-ba59d639e1d4}, !- Handle
  Sub Surface 272,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f8e6037-a35c-4514-a57f-cf14b207281a}, !- Surface Name
  {1fcc4bc6-e92d-4cd2-9049-a3b6db3221b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {34a72036-c5cf-4d62-898d-3acc489754a2}, !- Handle
  Sub Surface 273,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7adea27c-ed83-4cd3-be2f-923944ea4db9}, !- Surface Name
  {8f1bb27f-b8de-4418-9751-f8f463786af8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.94362949911905,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 1.6146, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6146, 1.94362949911905;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {468995ab-5744-4092-aa17-c7d704081b18}, !- Handle
  Sub Surface 274,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6f450e3-28c4-4663-94cb-0687d9eadd89}, !- Surface Name
  {f29e9be5-495c-4d8d-861e-fab494e58390}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {04d4c409-f491-436e-bc53-067e8a661407}, !- Handle
  Sub Surface 275,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d059a85-d378-4e9e-a16e-0dd5ba5948ed}, !- Surface Name
  {974ddf34-ddbb-49e8-a910-fbaa2d0c7f9f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {63d7036e-3610-417b-baa7-8665ac80282f}, !- Handle
  Sub Surface 276,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4ec6aaef-4b19-41af-9c52-f9589e9e50c8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.9219617402621,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -6.16836688195494, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -6.16836688195494, 9.36, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2fc62ca2-537f-458f-9439-9b469ff0e9dc}, !- Handle
  Sub Surface 277,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {53e8b3fd-e499-4d66-ae26-435004d059c8}, !- Surface Name
  {5999c7d0-8438-470d-b614-a5f1c1c2d432}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7284552b-4a05-4194-ae64-a50d3762325f}, !- Handle
  Sub Surface 278,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70f13edb-373b-417b-b457-56d8393ed31e}, !- Surface Name
  {f8bef6e8-edda-48c4-a5f8-9cb854680395}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {623cd81d-03ce-4484-bc96-2155c265fd07}, !- Handle
  Sub Surface 279,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d55cccd8-2049-4256-a3f9-597b5468cbe1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {446a290c-c621-4aae-9c87-0c465eab1367}, !- Handle
  Sub Surface 280,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c6d5a008-674b-4c5b-87ff-fcaea7b51be3}, !- Surface Name
  {97d6515d-fd4c-4bb2-a884-78ec20386ae5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef5270a4-bccb-460e-be2d-426219c42660}, !- Handle
  Sub Surface 281,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c88aeed0-c762-492d-b0b6-f84a910d5e7f}, !- Surface Name
  {caf54311-fb34-43f5-9413-bfb02343fa86}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e0c83644-7dd6-42b3-9ff6-71e339b21bd4}, !- Handle
  Sub Surface 282,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0928aa38-243a-4c04-a5d6-f35c7b47651b}, !- Surface Name
  {3ee4c3b3-a15f-4bbb-9e4b-f79df92327e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9980e9b7-5418-43e7-82cc-85f8e5e55c7f}, !- Handle
  Sub Surface 283,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab85add5-279b-4638-bd9d-48a4dc10321b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {01aa87b5-761a-47e8-a6cb-600dded5f673}, !- Handle
  Sub Surface 284,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {71607390-cbf7-43a0-9c6d-40a8ef71bd60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97d6515d-fd4c-4bb2-a884-78ec20386ae5}, !- Handle
  Sub Surface 285,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95ba378e-2a0f-48e6-9a1f-903b13bd808b}, !- Surface Name
  {446a290c-c621-4aae-9c87-0c465eab1367}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91938985090018,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.91938985090018;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eb2cbfa6-f505-41f5-b6b2-23162b8b9bdb}, !- Handle
  Sub Surface 286,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6fd413b4-440a-4d22-a5bd-f9e912199a13}, !- Surface Name
  {83c4b459-50cb-4671-8ba3-5aa0672cacc2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad2124dd-d991-494d-bd59-fe0e7a754f80}, !- Handle
  Sub Surface 287,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {147aded2-d47d-48e2-bb61-08419653fd2b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -0.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -0.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {be5ee6c1-0b9e-4427-86cc-a80a88f36460}, !- Handle
  Sub Surface 288,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c025226c-369d-4118-a85f-d8a4296d47f0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {69313041-47a4-49bd-9af8-d927310ceace}, !- Handle
  Sub Surface 289,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ed07b61-9f70-4b6d-ab48-de988da8900a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {28144745-b74a-419a-a333-ad66abb1b6b1}, !- Handle
  Sub Surface 290,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {93a2b1e0-e51c-417c-a208-2f4aa70d1d42}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bb18379a-5ae1-4b97-9401-6b63bd181b52}, !- Handle
  Sub Surface 291,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a9e8875e-6f4a-48e5-b00d-7e1c8ec0e2fe}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d00f7d18-b4fb-4396-9d3b-88e0f988eca9}, !- Handle
  Sub Surface 292,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a132a8bb-e2ef-4b1b-a147-20d27c9607e7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {859704be-8dd3-4ac9-8324-c81b1dece62c}, !- Handle
  Sub Surface 293,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37d77923-d4cf-492f-974f-99d01269cfb5}, !- Surface Name
  {7713cfc5-af86-4d69-b5b6-136bebe3d69e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -26.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -26.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7d6d56e0-59fd-4338-a27c-d0c962f3a224}, !- Handle
  Sub Surface 294,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {060bb107-8f30-4cde-b599-152fc441409e}, !- Surface Name
  {cdfa594e-cc80-41dc-94d4-ef644a9b2b45}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -16.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -16.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24c4db98-7613-4797-aa08-cf5ab3dc17b3}, !- Handle
  Sub Surface 295,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {056d6099-f71f-44ce-8883-49fd4a5e87b6}, !- Surface Name
  {83c93d0c-fad1-472e-92af-8e8511a81bef}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -26.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -26.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b549bed-f105-467e-a5e9-2a682f7d0c40}, !- Handle
  Sub Surface 296,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c2c9fd4-a17a-46e8-92e7-14493f94149f}, !- Surface Name
  {72470084-a6e3-465c-93a0-90323d00d821}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a1c2086-908c-4327-b5ac-64ab3f26e739}, !- Handle
  Sub Surface 297,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42bb287b-3243-4f09-bb7a-4a031749c6ce}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ccb0baf-f45a-498c-a072-c1605f01a963}, !- Handle
  Sub Surface 298,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {457b1ca0-0d22-4cc4-86fd-09f233f13407}, !- Surface Name
  {27276fc7-5e09-4c53-a44e-30c69d4d7f4d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b8b607b8-a0d3-45e6-a4c7-bfb04797584b}, !- Handle
  Sub Surface 299,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {37be91cb-7a44-47e3-834a-f87efdfd6ed7}, !- Surface Name
  {dd80d6d8-7ad8-4720-802d-52de156d7170}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f1d5c8b-ab2f-4218-829c-08f51a4cfb80}, !- Handle
  Sub Surface 300,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d38a4c61-956a-477f-8aa8-4f5153a40d41}, !- Surface Name
  {71aac480-1b8e-4a33-b620-622b86016b71}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2191668819549, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -26.2191668819549, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.92416809448202;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c1dfd372-8e00-4648-ac99-e5c2c55703aa}, !- Handle
  Sub Surface 301,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd70c322-e71d-433c-bd24-ef91fea554a2}, !- Surface Name
  {e7eea603-3ea3-4b33-b4c2-9d1c975cfe13}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {27276fc7-5e09-4c53-a44e-30c69d4d7f4d}, !- Handle
  Sub Surface 302,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1e88ea1c-6192-4a2a-ab67-5cb58143f06b}, !- Surface Name
  {5ccb0baf-f45a-498c-a072-c1605f01a963}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dd84461-0a6d-4e6c-abe5-6c0ef8e95919}, !- Handle
  Sub Surface 303,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {753af7d4-fec1-4036-81b5-9631ed69254a}, !- Surface Name
  {52202f25-c984-4b4e-8008-34969a560100}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20bd6641-126c-403e-b74a-1a9bbf0facc0}, !- Handle
  Sub Surface 304,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2eb19a00-197f-484b-ab3b-f3701a2d7a8b}, !- Surface Name
  {3ff26f96-ad79-49ba-b063-1c0c7b2c1a71}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9b06d479-3b91-49f7-a612-213459ed2bcc}, !- Handle
  Sub Surface 305,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b2ad0df-1fca-41d7-a289-949f2c991783}, !- Surface Name
  {0f6eb66f-538b-43f1-8bb3-324bf5c37129}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.4825121351826, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  -2, 17.4825121351826, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 9.3854, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 9.3854, 1.92013680087721;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2bdb79ce-b6bb-468d-a1b7-747f4c3ecac7}, !- Handle
  Sub Surface 306,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01b8cf8b-7565-4064-b696-d758a0c7799e}, !- Surface Name
  {bc56a682-c282-4e65-8998-577ac07d1e3b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {17efb8e0-8061-4429-b0f0-caf3368146a3}, !- Handle
  Sub Surface 307,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {beefc8cc-c9d6-4919-aad5-02f0fe6adf3f}, !- Surface Name
  {46f64fd1-d50c-4e4c-a704-795da75f8a90}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5e37515b-2f7e-484b-8332-f059a11c041f}, !- Handle
  Sub Surface 308,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {28ee2868-61ca-477a-873e-b778334a61c9}, !- Surface Name
  {13f56e64-c436-4318-a9a7-03a6f2eb97b5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -5.4746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -5.4746, 10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19e31c1d-98d6-4a6c-af0e-68084f75a0a9}, !- Handle
  Sub Surface 309,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b100a523-b862-4902-b13e-1c4ce89aad2a}, !- Surface Name
  {16459520-c6f9-44c3-8d0f-95a1b6d56a5d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.94362949911905,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 1.6146, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6146, 1.94362949911905;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {910efe63-e9bc-4e45-af90-79c45c375715}, !- Handle
  Sub Surface 310,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06f41841-4bcd-46c5-9fc7-9ec0995169e6}, !- Surface Name
  {f1e9c8b9-8baa-48b4-84f1-8922929917b9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5866717d-78fb-4ca6-b020-8782c8c2e7d8}, !- Handle
  Sub Surface 311,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b8bc8b20-a2f0-4734-b85c-3a1f730e6b41}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {647eeed0-6d50-45a6-a17f-6746a57b76e2}, !- Handle
  Sub Surface 312,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22977924-0da2-4255-af31-a15fa30dd19f}, !- Surface Name
  {e12ddbaf-7d6b-4aa4-877f-95818865e9a6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4746, 0, 1.92292446597666,            !- X,Y,Z Vertex 1 {m}
  5.4746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a3d011b1-0d69-4634-b260-7c6b0d3776b8}, !- Handle
  Sub Surface 313,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bffa99f5-5363-41cd-8753-b26691aa140f}, !- Surface Name
  {f145043a-cf6f-4534-8f58-588265b5a05f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {75701493-0b3e-45c0-a62e-eec18436cbd0}, !- Handle
  Sub Surface 314,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5af0d3e0-e248-4e27-875b-e7a4edef5913}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  0.0254, -10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  5.4746, -10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  5.4746, -10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {50e4a2d5-5d90-43f8-93b2-676437b06351}, !- Handle
  Sub Surface 315,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84d1a894-8a1c-44d6-a2b0-67ece1991e52}, !- Surface Name
  {c225e577-4d1e-4373-899c-91401b0b8d8e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, -2, 1.92292446597666,          !- X,Y,Z Vertex 1 {m}
  -5.4746, -2, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -2, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -2, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa79f8af-e698-488f-b021-950029a4fe5b}, !- Handle
  Sub Surface 316,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22656a48-6d12-43a6-9081-d6f54c644c67}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.9746, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  0, -1.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999999, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {022a3877-49b3-4cb1-9313-899bff6a95ad}, !- Handle
  Sub Surface 317,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c38420c-6776-4ed6-a2ec-273569444f32}, !- Surface Name
  {67b0a930-36fd-45dc-aeb8-b1ec03dffdad}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {499bcd3b-3c23-47d4-94a9-64581f5f322e}, !- Handle
  Sub Surface 318,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d24f8174-90bb-40bd-a938-cce95efc68b9}, !- Surface Name
  {736d6502-4b1f-432c-8d5b-560a68b798d3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f2ac0647-c0e0-474a-a6ca-81b2480a099a}, !- Handle
  Sub Surface 319,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {710d1436-0b68-43f5-8689-7f723ab5b0a6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e12ddbaf-7d6b-4aa4-877f-95818865e9a6}, !- Handle
  Sub Surface 320,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1b239a15-2750-4e32-84b0-9820cf7f50bd}, !- Surface Name
  {647eeed0-6d50-45a6-a17f-6746a57b76e2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, -2, 1.92292446597666,          !- X,Y,Z Vertex 1 {m}
  -5.4746, -2, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -2, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -2, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4d8afe48-58b5-4d88-9e2e-d625314bab22}, !- Handle
  Sub Surface 321,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c13848e-b591-4c36-a65f-758dd07a6c60}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, 0, 1.92292446597666,           !- X,Y,Z Vertex 1 {m}
  -5.4746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c6976a42-855d-4469-b6de-e5d9cb4e70c2}, !- Handle
  Sub Surface 322,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e0047094-c83e-40ca-b6fd-ab09af3cd524}, !- Surface Name
  {b30ee026-8412-4484-860e-7349285c7293}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {eaa2ea58-f80f-4fc8-900a-dbc19e1a8b87}, !- Handle
  Sub Surface 323,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b26d7c67-6a6e-4a99-90e2-993c8e3697a1}, !- Surface Name
  {82545633-c826-408f-9ddb-af1ee69c1d24}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13f56e64-c436-4318-a9a7-03a6f2eb97b5}, !- Handle
  Sub Surface 324,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2195be2-377e-44fa-b3d8-5d71a57d0e93}, !- Surface Name
  {5e37515b-2f7e-484b-8332-f059a11c041f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -2, 1.92292446597666,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -5.5254, -2, 1,                         !- X,Y,Z Vertex 3 {m}
  -5.5254, -2, 1.92292446597666;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f6fcf46-9516-44b3-8dc3-9f6378f5af7a}, !- Handle
  Sub Surface 325,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c5cbbafa-a6f2-42e5-9348-75a9c4a511bf}, !- Surface Name
  {ff237813-c354-455f-8ee5-e5683fab0b54}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0254, 0, 1.9219617402621,           !- X,Y,Z Vertex 1 {m}
  -20.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -26.1683668819549, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -26.1683668819549, 0, 1.9219617402621;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad64e766-9ea2-4e1e-aa20-2641704aad14}, !- Handle
  Sub Surface 326,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2caa4628-4751-487c-b007-a54180b79d6f}, !- Surface Name
  {ee2e9bd5-87c2-48ce-820a-6049fa32aedb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {88f2d4c0-88d0-43b2-939a-f59386c01faf}, !- Handle
  Sub Surface 327,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6b1bf65e-a53c-4955-b8c4-f3081dd7ef34}, !- Surface Name
  {13a8071a-9988-4400-811f-bc5930ccdf04}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -21.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -21.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3a350d52-72f9-4a6e-bfba-13dca0aa3490}, !- Handle
  Sub Surface 328,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {39e3e146-4238-46eb-a3ea-210e862c68ed}, !- Surface Name
  {a86fb9ba-e68f-478e-87c7-7b18037e9faa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5, 10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  -5.5, 10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  -5.5, 0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  -5.5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff2a9e71-09cb-421e-ac0d-19a0335214c3}, !- Handle
  Sub Surface 329,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b9160b13-47aa-4684-9599-c6f6b3490491}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e2e1097f-63ad-434b-b9d6-630fed07f5e4}, !- Handle
  Sub Surface 330,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {118b2dcd-86f3-4941-9b3b-a687232ec982}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.92416809448202,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -4.78083311804506, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -4.78083311804506, 9.36, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e5fc3061-e470-4f4f-8af8-a8bdc70c93f2}, !- Handle
  Sub Surface 331,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {50e1321d-1122-46b9-ba3c-f45f7805c257}, !- Surface Name
  {3aa75d27-a501-4eea-b16e-3786c24bbaba}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -26.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -26.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {95a0e28e-13c8-43f2-b741-c1f88654da69}, !- Handle
  Sub Surface 332,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b6bc0779-8af9-4b0a-9179-c84049b0cbf5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -1.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -1.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dcac78f-ace3-4889-97f6-1844c41c0ac2}, !- Handle
  Sub Surface 333,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {811392a5-9228-4bc3-aaaf-d788772b5c60}, !- Surface Name
  {9c7b0d24-9634-4771-8238-883b4d98c172}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2191668819549, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -26.2191668819549, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.92416809448202;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f6cb80e-be8d-4969-8522-b00b2d6ee2dc}, !- Handle
  Sub Surface 334,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cc4fc550-bebf-4830-bfc3-0fa30c221703}, !- Surface Name
  {4bd0f103-20ca-4668-9272-7942d705a1e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -21.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -21.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {74aecc98-0092-4325-9557-3d64963f0b70}, !- Handle
  Sub Surface 335,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5931f0d0-e82a-45e5-a2c2-4cbd8eba2aea}, !- Surface Name
  {97d942a8-66cc-488b-9cfe-6ffa591860fb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.91959057792875,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.91959057792875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20427056-b79b-4980-b48e-cd4453376124}, !- Handle
  Sub Surface 336,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {afd3dd00-0a15-4fa8-8440-1dddd539a3f1}, !- Surface Name
  {a6c32924-5854-49ba-b72c-f95e09b790fa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -9.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5400c9af-7d2d-4651-b228-cf80b1c353c7}, !- Handle
  Sub Surface 337,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a14c8652-04d5-4590-814d-5e43404d1906}, !- Surface Name
  {2be89de9-8db4-4fde-9c1d-882dcef23c06}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.91878668832395,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -10.6146, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6146, 1.91878668832395;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c7b0d24-9634-4771-8238-883b4d98c172}, !- Handle
  Sub Surface 338,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4eafdcb4-b3d3-470c-8aa5-825fc7c1d2bd}, !- Surface Name
  {0dcac78f-ace3-4889-97f6-1844c41c0ac2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78083311804506, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -4.78083311804506, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b84d309d-c832-45b4-a244-ade06650b4d1}, !- Handle
  Sub Surface 339,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ce927a7-2b01-416b-96c8-37894bb764e8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.92416809448202,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -4.78083311804506, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -4.78083311804506, 9.36, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61c44163-e68d-48e2-80ae-625420225247}, !- Handle
  Sub Surface 340,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fc7d47d-4d8b-4f78-a550-fa2765d266dc}, !- Surface Name
  {b3a9cf45-a891-4031-a713-e129b86b85ba}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff237813-c354-455f-8ee5-e5683fab0b54}, !- Handle
  Sub Surface 341,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70776277-d68e-4e55-bc21-15ae91cf5c88}, !- Surface Name
  {8f6fcf46-9516-44b3-8dc3-9f6378f5af7a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16836688195494, 0, 1.9219617402621,  !- X,Y,Z Vertex 1 {m}
  -6.16836688195494, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5a962ff4-0728-4f40-81d0-78a48f39d63c}, !- Handle
  Sub Surface 342,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ba86d2fc-f9cd-4c65-8335-77255539a8b8}, !- Surface Name
  {9a3bf2f0-5a14-4524-98eb-ad493006dc2c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b3a9cf45-a891-4031-a713-e129b86b85ba}, !- Handle
  Sub Surface 343,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {310de930-fb7b-4e20-9406-9d6b2eb7bef9}, !- Surface Name
  {61c44163-e68d-48e2-80ae-625420225247}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cc91ddbf-04b8-489e-abf9-fcf4e8ce34f4}, !- Handle
  Sub Surface 344,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c51353a5-6c14-4200-a8b6-67bd6f44dd13}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.9219617402621,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -6.16836688195494, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -6.16836688195494, 9.36, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4b4dfbba-595c-40f9-a7c6-7ab670e91e55}, !- Handle
  Sub Surface 345,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {354527c9-07fa-4774-b0fa-aa384b9aa187}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6ee1866d-d3ed-4aab-9d79-1795c91b5610}, !- Handle
  Sub Surface 346,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7b2769ea-9758-4f2a-b5d6-dc3dfc9f3603}, !- Surface Name
