  {df24b30a-1480-406f-964f-82dd66f13ef3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c225e577-4d1e-4373-899c-91401b0b8d8e}, !- Handle
  Sub Surface 347,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {af60eb38-ffd6-4ac7-8922-7d25040857f1}, !- Surface Name
  {50e4a2d5-5d90-43f8-93b2-676437b06351}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4746, 0, 1.92292446597666,            !- X,Y,Z Vertex 1 {m}
  5.4746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {71aac480-1b8e-4a33-b620-622b86016b71}, !- Handle
  Sub Surface 348,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1733b1fa-6e63-4789-b80b-3b3abb9d1c32}, !- Surface Name
  {1f1d5c8b-ab2f-4218-829c-08f51a4cfb80}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.78083311804506, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -4.78083311804506, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8cf3d78c-1faa-41d3-a078-29a210c6ab35}, !- Handle
  Sub Surface 349,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f0176c41-b77b-414d-87bd-101655ff7b43}, !- Surface Name
  {3fcb31a7-ff45-44cc-9ea5-ac6f5b101780}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.6946, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  0, -7.6946, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92045689250509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aafe2be3-76f5-41d1-b841-4250b38d0ccb}, !- Handle
  Sub Surface 350,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4782a5bc-f974-4c38-b853-47316ae28b36}, !- Surface Name
  {a4f7feaa-71c5-41c0-8c02-edb8690728e3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {14fa553d-7b62-416e-8f21-432e73de74b4}, !- Handle
  Sub Surface 351,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c3864f7d-9daf-4b3c-936a-e2c3253c97cd}, !- Surface Name
  {70acf147-1ea7-426d-b1e2-5f681dc062ce}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {224d8747-5e39-4b5e-af0c-8bb57c29f21c}, !- Handle
  Sub Surface 352,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3ffb64d4-e264-4c2c-9783-a8c6799cc899}, !- Surface Name
  {23719204-3f52-47dc-afc8-435e4741ada5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 1.6146, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  -2, 1.6146, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999999, 1.94362949911905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b60b434c-291d-4d3c-b60b-f0c23f5f6586}, !- Handle
  Sub Surface 353,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9761b002-130d-4180-b645-650f8914f040}, !- Surface Name
  {fe3f3075-9d97-4984-b60f-c3d136add6e0}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 26.4085560675913, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  -2, 26.4085560675913, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5333121351826, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5333121351826, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {552963b5-4e2f-4f5e-9748-0b16ca8928ea}, !- Handle
  Sub Surface 354,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {11fa6d16-9436-4eeb-b38f-aeef8f02e0fb}, !- Surface Name
  {16eb8608-caa9-47ae-9124-4ceb57ceb6bb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 35.3346, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -2, 35.3346, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 26.4593560675913, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4593560675913, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f17e9ae-5229-450c-9b9b-2021df0f15d7}, !- Handle
  Sub Surface 355,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {445afdf1-b3ee-4b61-b662-0a9a248894f2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -1.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 35.36, 1,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 35.36, 1.96333754740834;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8b4eef4b-1183-4ef7-af5b-ab8788ea3cc4}, !- Handle
  Sub Surface 356,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fbaf7ff3-c063-43b6-9af9-b68e5a5ba392}, !- Surface Name
  {3628f97e-6dd4-4c9d-8678-69a5fdc17038}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.4593560675913, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 26.4593560675913, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 35.3346, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3346, 1.91963383023089;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {881998a9-4fd3-4aa3-8fcc-f6613143af6f}, !- Handle
  Sub Surface 357,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {22d5ef12-675e-4d6b-ae8c-240e6668d819}, !- Surface Name
  {d1a12943-f6c1-4764-8c54-43e730216e8d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.5333121351826, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 17.5333121351826, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4085560675913, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4085560675913, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {349d6db5-1a17-446c-b19d-4696e077d09b}, !- Handle
  Sub Surface 358,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1411f776-f87c-41c8-b085-35fb429f94da}, !- Surface Name
  {88de7236-2796-4f2f-beeb-3a694bb85870}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -5.4746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -5.4746, 10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67b0a930-36fd-45dc-aeb8-b1ec03dffdad}, !- Handle
  Sub Surface 359,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a50ed6cf-b7cd-4cb9-81de-13d6f0259638}, !- Surface Name
  {022a3877-49b3-4cb1-9313-899bff6a95ad}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3854, 1.92013680087721,            !- X,Y,Z Vertex 1 {m}
  0, 9.3854, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 17.4825121351826, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 17.4825121351826, 1.92013680087721;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {73cd9788-4b55-43a0-9625-5ac173294a06}, !- Handle
  Sub Surface 360,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b47f46f-f471-4223-985e-1aaa27836717}, !- Surface Name
  {1ebea7f0-ac67-45bb-b91d-d00a663fcbbe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.94362949911905,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 1.6146, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6146, 1.94362949911905;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d7ee3326-7f74-4583-b482-6e09b27c3820}, !- Handle
  Sub Surface 361,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {520aab38-a551-4ce0-8e1d-797ece1b11d2}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.91938985090018,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dc5c3295-4b10-4b75-b795-7bcb93bd366c}, !- Handle
  Sub Surface 362,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d63e3554-3289-47d7-a676-ae7c66c83c0f}, !- Surface Name
  {3d2db429-729d-434d-8fff-5a803633c33b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92045689250509,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -7.6946, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -7.6946, 1.92045689250509;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59d230c7-9d5a-4ce0-9183-d42d17accc47}, !- Handle
  Sub Surface 363,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef2b09ad-4f4b-45e4-88e2-d0ee9692093a}, !- Surface Name
  {b9fde6fa-301f-4fba-93a7-fa532fd3c39b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0f6eb66f-538b-43f1-8bb3-324bf5c37129}, !- Handle
  Sub Surface 364,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {733176c4-6e2d-4e49-ae1d-a7825a30dc6d}, !- Surface Name
  {9b06d479-3b91-49f7-a612-213459ed2bcc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb42aab9-2167-4b22-bbaa-355768906a2a}, !- Handle
  Sub Surface 365,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e97f2c21-b9c3-492d-8de4-136576e8b20b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  0.0254, -10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  5.4746, -10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  5.4746, -10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {842b8961-ec5a-4bc4-99d0-04f34de13396}, !- Handle
  Sub Surface 366,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {42fc5d9f-5215-469c-b15c-a0df473f2028}, !- Surface Name
  {a6ec41da-60c6-4202-a1f5-7ee306872a34}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cdfa594e-cc80-41dc-94d4-ef644a9b2b45}, !- Handle
  Sub Surface 367,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {51f17e6e-449f-48d6-a322-a1471ebf186e}, !- Surface Name
  {7d6d56e0-59fd-4338-a27c-d0c962f3a224}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df3464d8-3266-4d2c-9ebb-f6c065c72218}, !- Handle
  Sub Surface 368,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {903c86a5-140c-4644-9c8d-78a8bed99af7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9fde6fa-301f-4fba-93a7-fa532fd3c39b}, !- Handle
  Sub Surface 369,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9e2a8e31-ccdc-4684-babf-d294d9b78959}, !- Surface Name
  {59d230c7-9d5a-4ce0-9183-d42d17accc47}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {62032f73-60ca-4e6f-b9b7-d97ee2103c02}, !- Handle
  Sub Surface 370,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7a3f5bc3-efc3-4b75-8d23-6e5b1c0b9252}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, -10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  5.5, -10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  5.5, -0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  5.5, -0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4826c1e0-8fa8-4d99-ad9a-50160d73c5d8}, !- Handle
  Sub Surface 371,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {18573763-0cac-4142-ab33-19332bc421a3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.9746, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  0, -1.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999999, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7713cfc5-af86-4d69-b5b6-136bebe3d69e}, !- Handle
  Sub Surface 372,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d65b4b36-2e1d-4915-98f1-8dbf5011baab}, !- Surface Name
  {859704be-8dd3-4ac9-8324-c81b1dece62c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fe3f3075-9d97-4984-b60f-c3d136add6e0}, !- Handle
  Sub Surface 373,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {683896ca-9f6d-4d0b-9743-bf151d1ca46a}, !- Surface Name
  {b60b434c-291d-4d3c-b60b-f0c23f5f6586}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a6ec41da-60c6-4202-a1f5-7ee306872a34}, !- Handle
  Sub Surface 374,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {64dbc4fa-4bb3-4958-be07-437f98560bd9}, !- Surface Name
  {842b8961-ec5a-4bc4-99d0-04f34de13396}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7a4f0106-0dc8-45fc-be08-92ef0935ba89}, !- Handle
  Sub Surface 375,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38314307-0c34-4e5e-845f-fbeab5097c73}, !- Surface Name
  {51f0cbe1-3016-4ffd-bf55-870ee13b0154}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -9.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {26bb84f6-8551-434b-a432-6b28253f714f}, !- Handle
  Sub Surface 376,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee961072-bb0a-4820-9405-3a689b148e36}, !- Surface Name
  {bd7ec910-5aeb-46b0-83c3-0df5ad67d76a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5ab3e06c-ff99-4c7f-9486-73d5873924d1}, !- Handle
  Sub Surface 377,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {55130c81-e5f9-434b-a5b5-46d97e60e412}, !- Surface Name
  {324e2c2a-cd8e-4166-964b-b9826ec20240}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ba22f44d-17ae-435f-a108-d421f1f34c2d}, !- Handle
  Sub Surface 378,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {44cc9977-a5ce-4819-aaad-6889f6c039fd}, !- Surface Name
  {7be221e7-3bd0-45d5-8363-7061918e1db3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {97a75b99-9298-4b8e-92af-a67aa9875f0d}, !- Handle
  Sub Surface 379,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cfa800cd-1e44-4161-95d2-0f9a253d73c5}, !- Surface Name
  {87fdffe7-2272-4d2b-aad9-2cbb050be94f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3e91682d-5cb7-409b-865c-87b3613fa762}, !- Handle
  Sub Surface 380,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8363d55f-71e5-4bba-861f-0be760d8bbe3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a5eb639d-81f9-4e23-bdd8-e44c6089f195}, !- Handle
  Sub Surface 381,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {070a60b6-388b-470a-95a8-54b4d82f88a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {44c853d2-8d44-49d9-9597-0bba2e23eb14}, !- Handle
  Sub Surface 382,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05cd1603-bd33-4b6c-97fc-25c740cc2355}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bd7ec910-5aeb-46b0-83c3-0df5ad67d76a}, !- Handle
  Sub Surface 383,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b7e46be3-5fa2-487f-a6d2-0e8037697ab5}, !- Surface Name
  {26bb84f6-8551-434b-a432-6b28253f714f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0e56b733-7c37-401d-95aa-80222a63e467}, !- Handle
  Sub Surface 384,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b06b6ec6-7d34-4c83-a3d7-39466a9ca0ee}, !- Surface Name
  {49a90312-cc57-4abe-9289-b90cecee5338}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.94362949911905,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 1.6146, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 1.6146, 1.94362949911905;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3628f97e-6dd4-4c9d-8678-69a5fdc17038}, !- Handle
  Sub Surface 385,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {690c91a9-312b-4d14-af8b-e36eeb948b5b}, !- Surface Name
  {8b4eef4b-1183-4ef7-af5b-ab8788ea3cc4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ef6ee217-a29d-4ede-8203-f6b305937071}, !- Handle
  Sub Surface 386,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {282654c2-beb3-40e4-91c1-5893ff735058}, !- Surface Name
  {187c41ba-9f91-4cca-ada9-bc0a9bea9285}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -11.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -11.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {165afc23-93a2-4241-957a-c20b1b8c08e1}, !- Handle
  Sub Surface 387,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b34e56a1-4366-4d07-9954-348c3e7104c6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {898c4e86-7c4f-4b05-84d8-3dfead0d735c}, !- Handle
  Sub Surface 388,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ded7909-87c3-4701-9e23-4813d4224fc8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7be221e7-3bd0-45d5-8363-7061918e1db3}, !- Handle
  Sub Surface 389,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {080b9482-e69d-4189-a5f8-fea2a747ba9a}, !- Surface Name
  {ba22f44d-17ae-435f-a108-d421f1f34c2d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {86593c40-7a0a-41f4-a887-188fe75f08a8}, !- Handle
  Sub Surface 390,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {56895c3c-bdd0-4642-9636-47d386398bf3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cef3580b-945c-41bb-8605-397a1c9596da}, !- Handle
  Sub Surface 391,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a80bf7b-14bc-435c-974c-d62c8e049d84}, !- Surface Name
  {78351c29-0fdd-461a-8e97-f8ff01c1c54c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3854, 1.92013680087721,            !- X,Y,Z Vertex 1 {m}
  0, 9.3854, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 17.4825121351826, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 17.4825121351826, 1.92013680087721;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {080cd74c-4ab4-4fcf-a7a3-aae0f93e19c5}, !- Handle
  Sub Surface 392,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f4ae064-008d-455a-9df7-6a3b3f9b9228}, !- Surface Name
  {7de6bceb-337f-496a-9cb4-b89e9f636a2b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 35.3346, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -2, 35.3346, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 26.4593560675913, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4593560675913, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9251a224-7c2e-478e-8f36-3da2561b1f75}, !- Handle
  Sub Surface 393,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5acad6fc-8878-4320-9fb6-88d5a3aa9bb7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ea2e933e-8176-4a95-85fb-a1c954e0ec04}, !- Handle
  Sub Surface 394,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b2d69ade-e7d9-42fd-a88c-e1b3bcaaec8a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d4bb5359-94ba-4d74-94ea-53f1cfc1f891}, !- Handle
  Sub Surface 395,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5642a636-196d-4194-a517-a7b8bfca8413}, !- Surface Name
  {8e182335-49f4-426b-943e-1935d66a9957}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b27624c1-d79e-48c9-b23a-96a6fba69781}, !- Handle
  Sub Surface 396,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7495173a-24c9-44b6-a0bf-36010136432c}, !- Surface Name
  {974c2564-55bd-444e-a074-b5db75b256ec}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0604189c-662b-40d6-a390-428e395a3f13}, !- Handle
  Sub Surface 397,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bfbd5f51-027f-46ac-a48c-5bcea0b43e2f}, !- Surface Name
  {e3774684-baac-46c8-b67a-b955f07cf616}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -16.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -16.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e7eea603-3ea3-4b33-b4c2-9d1c975cfe13}, !- Handle
  Sub Surface 398,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d3cf21e5-96c1-4350-9743-091e1b979d16}, !- Surface Name
  {c1dfd372-8e00-4648-ac99-e5c2c55703aa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4312b9a6-edb4-4999-84dd-5983f6014fc2}, !- Handle
  Sub Surface 399,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c39fafa7-d5f8-4816-a5db-67ae24cb1b31}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {46ec3ebf-12f7-49d7-a75e-28410ccba695}, !- Handle
  Sub Surface 400,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6315f542-a69f-41bd-8343-aedfd025a3bc}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {610ecf95-8f80-4115-a5ec-5661ced3028c}, !- Handle
  Sub Surface 401,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0e1bf8e9-9c84-40b7-b838-e2b6ba70b08f}, !- Surface Name
  {ed82c9e0-0f23-4e9a-8659-5fdbd096aba2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.91959057792875,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.91959057792875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {70acf147-1ea7-426d-b1e2-5f681dc062ce}, !- Handle
  Sub Surface 402,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f40f4aab-a340-4c4e-a1dd-95679693164d}, !- Surface Name
  {14fa553d-7b62-416e-8f21-432e73de74b4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5, 10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  -5.5, 10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  -5.5, 0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  -5.5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {658a4553-9c82-41b4-8cd3-1c83ec354405}, !- Handle
  Sub Surface 403,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {00cc85f8-9da0-4802-9be6-9874e3683769}, !- Surface Name
  {49aa0184-9bc8-4871-857e-a80a669a0ae8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {07b33a9a-6125-471a-8127-4db32d483dec}, !- Handle
  Sub Surface 404,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c1891623-6eb6-4dd9-9f8a-c376db02ad49}, !- Surface Name
  {5634a143-6dcd-457e-b007-e361b51c6bb8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -5.4746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -5.4746, 10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2be89de9-8db4-4fde-9c1d-882dcef23c06}, !- Handle
  Sub Surface 405,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1c241bfc-8542-46b3-886b-76ca6cf4d295}, !- Surface Name
  {5400c9af-7d2d-4651-b228-cf80b1c353c7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {084e0c96-d358-4a7d-aefa-a268ab85cf58}, !- Handle
  Sub Surface 406,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b7bd4a1-f43d-4ee3-b656-214887c2748a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.9746, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  0, -1.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999999, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5634a143-6dcd-457e-b007-e361b51c6bb8}, !- Handle
  Sub Surface 407,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a4aaaafd-2e94-4573-acf5-5bc8caf526f9}, !- Surface Name
  {07b33a9a-6125-471a-8127-4db32d483dec}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -2, 1.92292446597666,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -5.5254, -2, 1,                         !- X,Y,Z Vertex 3 {m}
  -5.5254, -2, 1.92292446597666;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {974c2564-55bd-444e-a074-b5db75b256ec}, !- Handle
  Sub Surface 408,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {858d3cf5-41ff-4c5a-8159-2819039a858a}, !- Surface Name
  {b27624c1-d79e-48c9-b23a-96a6fba69781}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -21.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -21.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2571065e-bff9-4fc0-adb0-44bab80db637}, !- Handle
  Sub Surface 409,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3c3769f1-d3ef-4276-97db-8070391e1746}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -1.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -1.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6be15d22-f414-444b-9112-75cd7b25f644}, !- Handle
  Sub Surface 410,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f24f9c38-f990-47b4-8103-5aa8a13dcf96}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -0.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -0.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {887fe206-9ac4-40a7-ac02-d52045aa00ad}, !- Handle
  Sub Surface 411,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ac318328-6367-4e1f-9761-1c6f87182e2c}, !- Surface Name
  {dd88385d-3bdf-48e2-a621-1ddd85eca879}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0254, 0, 1.9219617402621,           !- X,Y,Z Vertex 1 {m}
  -20.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -26.1683668819549, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -26.1683668819549, 0, 1.9219617402621;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8d0f3ac3-9198-4054-b20c-05b64ee750a8}, !- Handle
  Sub Surface 412,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e297cfa0-dc74-485e-8a32-beea45554f4a}, !- Surface Name
  {d5b3c74b-752c-4a11-8433-fc5ae4ed4b8f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.91959057792875,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.91959057792875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {112df2a5-df89-40ba-94ee-a41a27f89d45}, !- Handle
  Sub Surface 413,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4d6c60d1-16d4-4e9c-b646-5c2078c4353a}, !- Surface Name
  {08292dbe-f1e4-46bc-a5e9-6cb51c76a419}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4746, 0, 1.92292446597666,            !- X,Y,Z Vertex 1 {m}
  5.4746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6e9edbdc-4ba4-4e70-9e43-809de2bb9c97}, !- Handle
  Sub Surface 414,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {38e21af5-a65e-4c20-8ee7-b1339ac56005}, !- Surface Name
  {6b827fde-db5a-4dfa-a3b8-78a7686053d4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35a1da23-1389-46b4-a187-528341d77e7a}, !- Handle
  Sub Surface 415,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {99bab4d4-35f6-4b00-8911-203121bc8be9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.80623311804506, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -4.80623311804506, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -4.80623311804506, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -4.80623311804506, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9d396f9-7724-4bff-b70a-c0626d96993a}, !- Handle
  Sub Surface 416,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {282b20a1-f7a8-442b-b500-3f3398a4eed9}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.974599999999998, 35.36, 1,           !- X,Y,Z Vertex 3 {m}
  -0.974599999999998, 35.36, 1.96333754740834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d21e54a-51ca-4fab-8f46-9b7297fa596f}, !- Handle
  Sub Surface 417,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a78599b9-ea79-4062-81f2-2b9fbaabc633}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.92416809448202,        !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -4.78083311804506, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -4.78083311804506, 9.36, 1.92416809448202; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {883ce9b7-d7d6-47b4-b432-7023824e553e}, !- Handle
  Sub Surface 418,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dbc6cf61-b2c8-41f7-beb8-8f5b58d9f2f0}, !- Surface Name
  {3225025c-ce25-4e7e-a36f-495e61c12f11}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 1.6146, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  -2, 1.6146, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999999, 1.94362949911905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd88385d-3bdf-48e2-a621-1ddd85eca879}, !- Handle
  Sub Surface 419,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {35552ba7-e6f8-4c3e-9f05-ca3397a70c15}, !- Surface Name
  {887fe206-9ac4-40a7-ac02-d52045aa00ad}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16836688195494, 0, 1.9219617402621,  !- X,Y,Z Vertex 1 {m}
  -6.16836688195494, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2f1442ad-f8f0-442a-a181-f51eec37b777}, !- Handle
  Sub Surface 420,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e9c2dc21-2c29-4315-8785-d7199f00214a}, !- Surface Name
  {9a0c4da8-debb-41eb-b9ad-96342d9f9d8e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c20cedb2-8ef1-495b-8ac1-579d2364295c}, !- Handle
  Sub Surface 421,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4beda06a-8913-4fee-9590-4270e550ff9e}, !- Surface Name
  {6590ecc2-92f2-424a-b85c-c4fc3da71a01}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {00571fbb-5ca4-4c39-bb66-fdd99edea72c}, !- Handle
  Sub Surface 422,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5b1752eb-4c4f-45cd-a7a9-e2b7c85a27b3}, !- Surface Name
  {19966b8e-cdb7-4d84-8660-04a253589ebf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.6946, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  0, -7.6946, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92045689250509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3225025c-ce25-4e7e-a36f-495e61c12f11}, !- Handle
  Sub Surface 423,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {84d06035-c53b-420f-8dd2-e86b7a909222}, !- Surface Name
  {883ce9b7-d7d6-47b4-b432-7023824e553e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -7.7454, 1,                          !- X,Y,Z Vertex 3 {m}
  0, -7.7454, 1.94362949911905;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d5b3c74b-752c-4a11-8433-fc5ae4ed4b8f}, !- Handle
  Sub Surface 424,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {90497fe7-8d4e-4c24-980a-6a026d3d4c3f}, !- Surface Name
  {8d0f3ac3-9198-4054-b20c-05b64ee750a8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {19966b8e-cdb7-4d84-8660-04a253589ebf}, !- Handle
  Sub Surface 425,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89180b0b-d76e-48bf-9ad3-b4e504ade79b}, !- Surface Name
  {00571fbb-5ca4-4c39-bb66-fdd99edea72c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 9.3346, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  -2, 9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 1.6654, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 1.6654, 1.92045689250509;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e37a231-eb11-480f-b670-395d01de5c55}, !- Handle
  Sub Surface 426,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01ea4bd7-0451-41a0-a9f1-0d178a8fc420}, !- Surface Name
  {3c309d7d-e4ba-4103-8051-cd665c301544}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 26.4085560675913, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  -2, 26.4085560675913, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5333121351826, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5333121351826, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35330a92-a63c-4f8b-b5f5-703d25331e7c}, !- Handle
  Sub Surface 427,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5980f82-1562-4d31-b976-75d2499b660d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -1.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 35.36, 1,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 35.36, 1.96333754740834;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4c8be662-456a-4ad1-bd48-7cb956d26123}, !- Handle
  Sub Surface 428,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {94029575-2643-4412-9e68-b4bc229161ae}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.91938985090018,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f145043a-cf6f-4534-8f58-588265b5a05f}, !- Handle
  Sub Surface 429,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {371a2ef4-c6dc-4613-85e3-031a1d4b1e78}, !- Surface Name
  {a3d011b1-0d69-4634-b260-7c6b0d3776b8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {745d95e0-8342-480f-b6e5-1a9c82f04cc7}, !- Handle
  Sub Surface 430,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {baebf76b-0b12-4116-8ba8-f1aec546c050}, !- Surface Name
  {bc3b4d77-51f7-45bf-8839-75aa2f13f126}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {78351c29-0fdd-461a-8e97-f8ff01c1c54c}, !- Handle
  Sub Surface 431,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a5666f1-d497-4c34-9c29-5c9315767b3a}, !- Surface Name
  {cef3580b-945c-41bb-8605-397a1c9596da}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0455009a-45af-4437-ae18-bfaaa507f3fa}, !- Handle
  Sub Surface 432,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {db460d9b-a7de-4935-9030-3b10454c2b82}, !- Surface Name
  {b83366b4-10c8-45ce-9c4b-9f4c09f12135}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {daf323ba-688f-465b-b69e-d61755a6a561}, !- Handle
  Sub Surface 433,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b1f00f9e-961f-4dff-8b80-782838af539d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1daaf284-9c4a-4801-917e-d59c52dc1ec0}, !- Handle
  Sub Surface 434,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d568eb6b-d36d-469a-bed8-a3164080366f}, !- Surface Name
  {e0557b40-e581-41e7-bcc6-2070a475951d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ad70aeb0-44b8-4df4-b603-ea7b70ed37ff}, !- Handle
  Sub Surface 435,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cd934983-cd9c-4226-ba27-6f9b67e00135}, !- Surface Name
  {578e53dc-ef03-496f-b260-76eb9d88041e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {20302a2f-9464-4b52-95e6-c14a720e7a5c}, !- Handle
  Sub Surface 436,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cde633e4-c735-4da6-bbc3-7631a84d56ba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {32e0bad8-4eeb-4c1e-9b9d-380d59fc9fca}, !- Handle
  Sub Surface 437,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6bfa0fcd-c362-46c5-8812-cdfbe908dfb3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8eda0665-d9b6-4829-82b3-7dbc31bcbf49}, !- Handle
  Sub Surface 438,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f027572b-5dcb-4976-a68a-fa4405d20a11}, !- Surface Name
  {2e2914f2-b623-4f57-a482-36c04806a94a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f213afb6-c983-49a9-93d7-092a28b79264}, !- Handle
  Sub Surface 439,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8ec9ee3-9ae3-447b-8743-ac9ecafb0d1d}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0dee4bdf-4c35-44e0-845e-6585a4a919fc}, !- Handle
  Sub Surface 440,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {660042a0-23d6-470c-b6b4-02967635e528}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e153e3d8-6758-4a7f-a027-73ccb37e9e0f}, !- Handle
  Sub Surface 441,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3259e707-1a98-4808-8e60-b5a01179616f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {10c1873d-22f6-437d-96b7-0d86e41cc33b}, !- Handle
  Sub Surface 442,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5d8be43c-ebd1-4d75-a47d-9803f053ccba}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8462ebc0-41e2-4dcb-b4d0-24c09389630b}, !- Handle
  Sub Surface 443,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03136b02-1199-4a8e-9dd8-2c60be2d01d1}, !- Surface Name
  {42c1ca5c-d2f3-4c1e-b8e0-c0f5ca5743ce}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c93d0c-fad1-472e-92af-8e8511a81bef}, !- Handle
  Sub Surface 444,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a24fe41c-e0b2-4c58-b397-5edefc2d2c01}, !- Surface Name
  {24c4db98-7613-4797-aa08-cf5ab3dc17b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f1529e5-1671-4c55-be23-d80edabd747e}, !- Handle
  Sub Surface 445,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bb970066-b0cb-4164-b151-9e19d241dacb}, !- Surface Name
  {55bd273b-a4b8-44e2-9dae-e0bcaaca7f35}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f687ff76-8d27-4a2a-a2f1-4e4bbcd57dbd}, !- Handle
  Sub Surface 446,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03fc3d25-ed95-491e-b8f4-0cb11d6e0f80}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55bd273b-a4b8-44e2-9dae-e0bcaaca7f35}, !- Handle
  Sub Surface 447,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {cf5da494-d0e7-4728-97d2-b7c8b6f7f0f7}, !- Surface Name
  {8f1529e5-1671-4c55-be23-d80edabd747e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {880f9413-6c4e-4827-9ffa-902c132f98ed}, !- Handle
  Sub Surface 448,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fe5a0bb-6bff-49ae-9001-5946e62e684a}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {67775754-69a9-4e01-b39f-ecad43699df9}, !- Handle
  Sub Surface 449,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {92ff3e55-b013-42ad-9624-961161125bd9}, !- Surface Name
  {e0c44f7f-bce8-4594-a379-4b66d7cd4a61}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e00bd90d-897f-429f-9521-be6de98460a5}, !- Handle
  Sub Surface 450,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {05c1787e-acb9-4e5d-ba3d-c44c08742e3e}, !- Surface Name
  {13102e0b-f928-4140-9372-34dc0307b6a8}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {13102e0b-f928-4140-9372-34dc0307b6a8}, !- Handle
  Sub Surface 451,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eee82d2-61ef-4d69-9c70-844a1f64dad2}, !- Surface Name
  {e00bd90d-897f-429f-9521-be6de98460a5}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.5, 10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  -5.5, 10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  -5.5, 0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  -5.5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4daf82e-48a9-48fb-830a-96e6b9e0eceb}, !- Handle
  Sub Surface 452,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bc30f16-505b-46ab-8e4d-d53923f1675c}, !- Surface Name
  {cf74a09b-853c-4cc6-8444-ffea0e137e20}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -5.4746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -5.4746, 10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a673f46-aefb-4ff3-bb6a-a9225615b6a4}, !- Handle
  Sub Surface 453,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8753401-3825-4a31-9ea0-45767b7a8431}, !- Surface Name
  {8f6dea3c-de48-46f6-86f0-3411a93f6884}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {24e7b234-4997-4d9a-96c7-e1c86d42701a}, !- Handle
  Sub Surface 454,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {43e316c0-1638-42e4-b37b-7f14cbb67dfd}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb8449a4-62ee-483c-9eed-40ddfcd819cb}, !- Handle
  Sub Surface 455,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ce2f869a-678e-49c8-b64a-a8069c238124}, !- Surface Name
  {3f74b0fb-ee1d-4514-8fa4-874d834750c2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.4746, 0, 1.92292446597666,            !- X,Y,Z Vertex 1 {m}
  5.4746, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  0.0253999999999994, 0, 1,               !- X,Y,Z Vertex 3 {m}
  0.0253999999999994, 0, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {736d6502-4b1f-432c-8d5b-560a68b798d3}, !- Handle
  Sub Surface 456,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {66cadddd-4549-48e0-b52b-eb15031891ea}, !- Surface Name
  {499bcd3b-3c23-47d4-94a9-64581f5f322e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 35.3346, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -2, 35.3346, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 26.4593560675913, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4593560675913, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5f15958e-a2a3-4484-a58e-ed905da2a91d}, !- Handle
  Sub Surface 457,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fe803a13-6b04-4054-9567-5646d9bea287}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, -10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  5.5, -10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  5.5, -0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  5.5, -0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b91f03a3-3b73-4706-8d2c-02d25d93f69e}, !- Handle
  Sub Surface 458,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1521572f-1ed4-40cd-a4a9-197867b52f92}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  0.0254, -10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  5.4746, -10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  5.4746, -10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9a7ac1c6-9c92-44d6-919d-3df43a622f36}, !- Handle
  Sub Surface 459,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3958565d-49eb-4a77-89da-fe98a4d07b95}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -1.9746, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  0, -1.9746, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999999, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3f74b0fb-ee1d-4514-8fa4-874d834750c2}, !- Handle
  Sub Surface 460,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {77dbddaf-11b1-4a38-81ff-021e27f291a1}, !- Surface Name
  {fb8449a4-62ee-483c-9eed-40ddfcd819cb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, -2, 1.92292446597666,          !- X,Y,Z Vertex 1 {m}
  -5.4746, -2, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -2, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -2, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cf74a09b-853c-4cc6-8444-ffea0e137e20}, !- Handle
  Sub Surface 461,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {094f0b88-30e2-4736-9119-aae3a90667fd}, !- Surface Name
  {f4daf82e-48a9-48fb-830a-96e6b9e0eceb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -10.9746, -2, 1.92292446597666,         !- X,Y,Z Vertex 1 {m}
  -10.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -5.5254, -2, 1,                         !- X,Y,Z Vertex 3 {m}
  -5.5254, -2, 1.92292446597666;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7b4e75b3-3f43-4ab7-9c30-0c14588d940f}, !- Handle
  Sub Surface 462,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8380d3c9-fead-455f-9333-98da42a6e629}, !- Surface Name
  {328f05d5-193e-450c-be03-1690b4cc25f6}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -15.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -15.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -11.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -11.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {55fd821c-ae32-4dbc-9688-bfb21aeb1d7e}, !- Handle
  Sub Surface 463,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {72ce87c4-06bb-4514-98ec-119c8aaddb6f}, !- Surface Name
  {85335d95-e02f-4f5f-b534-6e3e96080a9d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -20.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -16.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -16.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {42c1ca5c-d2f3-4c1e-b8e0-c0f5ca5743ce}, !- Handle
  Sub Surface 464,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a7bec1ef-d9af-4d53-8d85-152bbee1ae48}, !- Surface Name
  {8462ebc0-41e2-4dcb-b4d0-24c09389630b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -30.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -30.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -26.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -26.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {45c0ae59-3725-4a8d-81b9-1df7dc258340}, !- Handle
  Sub Surface 465,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8ba029c7-0b2e-4b13-957b-7dbba2c5866b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -0.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -0.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {59b7417d-d0d1-4aa7-9a12-7689148f8b13}, !- Handle
  Sub Surface 466,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {70a09169-33c3-42aa-9e63-24c35a83e37e}, !- Surface Name
  {e118389f-a477-479f-bf8c-6813407e8e5e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -26.2191668819549, 0, 1.92416809448202, !- X,Y,Z Vertex 1 {m}
  -26.2191668819549, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -30.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -30.9746, 0, 1.92416809448202;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {767386f4-bcf6-4686-be74-05c2cd7aa7bd}, !- Handle
  Sub Surface 467,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d8ef3c73-cbf8-47bb-a1e5-74979c6e3cbe}, !- Surface Name
  {1f794e3c-5978-422a-8e9e-3d4e1d851a32}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0254, 0, 1.9219617402621,           !- X,Y,Z Vertex 1 {m}
  -20.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -26.1683668819549, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -26.1683668819549, 0, 1.9219617402621;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d647d5a-341f-4415-a9b9-90233273f8b3}, !- Handle
  Sub Surface 468,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9b74d4f1-70ec-4faa-a59d-1deda93b0ffb}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49aa0184-9bc8-4871-857e-a80a669a0ae8}, !- Handle
  Sub Surface 469,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {07edb39d-8ce6-49f4-a4a2-edfefe9b7d4b}, !- Surface Name
  {658a4553-9c82-41b4-8cd3-1c83ec354405}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -9.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ff74e9da-0154-40fa-a2e4-b9733845d544}, !- Handle
  Sub Surface 470,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ab695272-ee9c-43e7-b511-fd977bef17d8}, !- Surface Name
  {1bd8fa34-0d65-4b30-a2d9-2a695a483e7b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0afb50a3-807b-4dd2-97b8-3a2c778393e7}, !- Handle
  Sub Surface 471,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8a7dfbc2-2a4d-4cd2-a2b6-d0caa71a263a}, !- Surface Name
  {49e4f2d2-db84-46a3-822c-072370818823}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 17.4825121351826, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  -2, 17.4825121351826, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 9.3854, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 9.3854, 1.92013680087721;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e4770cc-3a7e-4b89-9555-1d2f11d3ffdd}, !- Handle
  Sub Surface 472,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8342c73c-ea74-4550-9119-99a84ed6acf1}, !- Surface Name
  {3c8fc7c0-f00e-4d4f-b014-06744acc725e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4ab2fd40-a377-457b-8974-89902f5cb0dc}, !- Handle
  Sub Surface 473,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {caf4246a-322c-49fb-90d8-877abea092fa}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -4.9746, 0, 1.92378566232927,           !- X,Y,Z Vertex 1 {m}
  -4.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.92378566232927; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3c8fc7c0-f00e-4d4f-b014-06744acc725e}, !- Handle
  Sub Surface 474,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {532f9805-32e8-4364-883f-34245b42c662}, !- Surface Name
  {8e4770cc-3a7e-4b89-9555-1d2f11d3ffdd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {322b38ab-451a-411d-a02e-1f751aeeaf66}, !- Handle
  Sub Surface 475,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {407340f9-68aa-456a-9378-00af466d1f32}, !- Surface Name
  {151de570-9fc7-4dcc-9d31-734e1f7814c4}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -7.7454, 1,                          !- X,Y,Z Vertex 3 {m}
  0, -7.7454, 1.94362949911905;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb40b80f-a1c2-4566-ba6d-fd4740787fcd}, !- Handle
  Sub Surface 476,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0c3b9b8b-7ea9-4460-b094-bc9a4c70f5a6}, !- Surface Name
  {fb5a59d8-e62c-44fb-9e6e-35d912fb0aae}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -7.6946, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  0, -7.6946, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0253999999999994, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0253999999999994, 1.92045689250509; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ed82c9e0-0f23-4e9a-8659-5fdbd096aba2}, !- Handle
  Sub Surface 477,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {17e80129-7aeb-4fc7-8b7e-8b0f1d210f25}, !- Surface Name
  {610ecf95-8f80-4115-a5ec-5661ced3028c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb56e344-0110-4b1e-a592-2cf3d8a3c0bf}, !- Handle
  Sub Surface 478,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3dd8d7f5-5af4-47df-9a9c-41aef77f175d}, !- Surface Name
  {f596319b-1454-4276-880b-f25c4c2616b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb5a59d8-e62c-44fb-9e6e-35d912fb0aae}, !- Handle
  Sub Surface 479,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2bbe2d3e-7ae5-42f1-b748-07c7713b1613}, !- Surface Name
  {fb40b80f-a1c2-4566-ba6d-fd4740787fcd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 9.3346, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  -2, 9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 1.6654, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 1.6654, 1.92045689250509;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1a0570fd-4e8d-4580-8461-24d9ff59ca9e}, !- Handle
  Sub Surface 480,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5de6ead4-9e64-47ec-bf04-6a2d8b385025}, !- Surface Name
  {1f668adc-f152-4049-9c99-55af6402a4b3}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {084fbf86-6787-4bc5-a317-d5588f16d7cd}, !- Handle
  Sub Surface 481,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4b29f72d-e297-496b-8ea1-19c3af0b3ce7}, !- Surface Name
  {fb925693-1279-45ea-86db-c139f12162cc}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 26.4085560675913, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  -2, 26.4085560675913, 1,                !- X,Y,Z Vertex 2 {m}
  -2, 17.5333121351826, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 17.5333121351826, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {807fe1ba-3659-4b25-ad58-2c5c7b24740b}, !- Handle
  Sub Surface 482,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8593a56e-5a91-4ea1-80c2-abfd75f8f607}, !- Surface Name
  {c01138a7-5a68-4d92-a0f0-936339937d14}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 35.3346, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -2, 35.3346, 1,                         !- X,Y,Z Vertex 2 {m}
  -2, 26.4593560675913, 1,                !- X,Y,Z Vertex 3 {m}
  -2, 26.4593560675913, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c61d8ec1-e7e8-43a3-8a33-7d42dfe9f867}, !- Handle
  Sub Surface 483,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5ee38e7f-a01e-4641-8917-abdaf7123edf}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -1.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 35.36, 1,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 35.36, 1.96333754740834;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f6900405-c669-41dd-9462-2b32aa8af722}, !- Handle
  Sub Surface 484,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f25ab787-fb3b-4443-99f6-936dc97c4cd5}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.974599999999998, 35.36, 1,           !- X,Y,Z Vertex 3 {m}
  -0.974599999999998, 35.36, 1.96333754740834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {21663560-1429-45c4-b070-1cff83b0d8a4}, !- Handle
  Sub Surface 485,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8326a270-cdcb-4e90-8189-de2e22101b83}, !- Surface Name
  {842340dd-054c-481c-9a91-f8293aef9b94}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {024657bc-36dc-4f7a-8b47-4514b2fa7c2f}, !- Handle
  Sub Surface 486,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a2e6091b-877a-48b8-b6b7-f559cc8b9a2c}, !- Surface Name
  {6e3c1abc-f01c-4fc0-98ab-fb774a8b1f17}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.4593560675913, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 26.4593560675913, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 35.3346, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3346, 1.91963383023089;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1f668adc-f152-4049-9c99-55af6402a4b3}, !- Handle
  Sub Surface 487,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fa30ce98-9d11-47b6-b7ee-030fbbba7822}, !- Surface Name
  {1a0570fd-4e8d-4580-8461-24d9ff59ca9e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 17.5333121351826, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 17.5333121351826, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 26.4085560675913, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 26.4085560675913, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2a208fdd-013f-46eb-9eb6-4a788b67ad6e}, !- Handle
  Sub Surface 488,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c048345a-995e-40cf-9622-0872710af98d}, !- Surface Name
  {a9cb20ac-7de2-4d61-8ca8-e0e87dfc98ff}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3854, 1.92013680087721,            !- X,Y,Z Vertex 1 {m}
  0, 9.3854, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 17.4825121351826, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 17.4825121351826, 1.92013680087721;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4f09b0b2-9537-4b3e-8c08-4a59d04fe89e}, !- Handle
  Sub Surface 489,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ef3c5186-4031-48cb-9f7c-cbfc6412b558}, !- Surface Name
  {ebc4e4f5-7ca7-42cb-9a38-1c8cc1a0583e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6654, 1.92045689250509,            !- X,Y,Z Vertex 1 {m}
  0, 1.6654, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.92045689250509;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {711041fd-38f1-43d1-8e25-c3803ebf5aab}, !- Handle
  Sub Surface 490,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a85ea93b-66a9-4400-aab7-19a244233968}, !- Surface Name
  {e1e57346-8f46-492e-bd30-5c65ccae87fa}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 9.3854, 1.92013680087721,            !- X,Y,Z Vertex 1 {m}
  0, 9.3854, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 17.4825121351826, 1,                 !- X,Y,Z Vertex 3 {m}
  0, 17.4825121351826, 1.92013680087721;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1ed92777-875f-4406-84bf-b9da454611d3}, !- Handle
  Sub Surface 491,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1f417908-54ff-468b-a208-4d5e112bd7b7}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.91938985090018,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1bd8fa34-0d65-4b30-a2d9-2a695a483e7b}, !- Handle
  Sub Surface 492,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9bd4a7f6-9a8f-4c0b-b736-11b078fc49bb}, !- Surface Name
  {ff74e9da-0154-40fa-a2e4-b9733845d544}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -9.36, 1.91959057792875,       !- X,Y,Z Vertex 1 {m}
  -8.9746, -9.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -9.36, 1,          !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -9.36, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {d908bbc8-6614-4b1c-8dac-e2ec1350d657}, !- Handle
  Sub Surface 493,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e3314ecf-a204-442c-8cff-0d96f079caa1}, !- Surface Name
  {1fc2d0a4-516e-4bd1-b751-5a8dbd0d1d6a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {16459520-c6f9-44c3-8d0f-95a1b6d56a5d}, !- Handle
  Sub Surface 494,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ccb8da1b-5f21-4137-a2d8-fc06aa954c8a}, !- Surface Name
  {19e31c1d-98d6-4a6c-af0e-68084f75a0a9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -7.7454, 1.94362949911905,          !- X,Y,Z Vertex 1 {m}
  -9, -7.7454, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.94362949911905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {49e4f2d2-db84-46a3-822c-072370818823}, !- Handle
  Sub Surface 495,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8aa548e0-bc37-4f28-b442-800a0e9fa512}, !- Surface Name
  {0afb50a3-807b-4dd2-97b8-3a2c778393e7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f596319b-1454-4276-880b-f25c4c2616b3}, !- Handle
  Sub Surface 496,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {223f1c39-1b50-4b6d-be54-df6d92fba21a}, !- Surface Name
  {fb56e344-0110-4b1e-a592-2cf3d8a3c0bf}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f4f91ed5-3109-443c-bea3-42915eeef228}, !- Handle
  Sub Surface 497,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0fc6520e-f22f-4d4a-8f54-373fffad2f87}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {729758d4-2ab0-42cb-8646-484145b265da}, !- Handle
  Sub Surface 498,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b972e8a6-2e3d-494e-b71d-9d585004ebff}, !- Surface Name
  {0d4c96ef-36ec-48eb-9d13-6525ffd4ec4c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a9cb20ac-7de2-4d61-8ca8-e0e87dfc98ff}, !- Handle
  Sub Surface 499,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a63eb328-bee8-4acf-8bfc-fc6668bdcdae}, !- Surface Name
  {2a208fdd-013f-46eb-9eb6-4a788b67ad6e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3152a5e3-3189-4def-9efb-02ef201715ef}, !- Handle
  Sub Surface 500,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03adeef8-0b66-473d-be2b-3fdb2b7c64e6}, !- Surface Name
  {a06e8a1c-c8ed-4afb-98c0-798e0559d1fe}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.92604393240867, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fb925693-1279-45ea-86db-c139f12162cc}, !- Handle
  Sub Surface 501,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b49dbf2b-1d51-4e17-8e0e-2fa57136fb9f}, !- Surface Name
  {084fbf86-6787-4bc5-a317-d5588f16d7cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b9ef6e99-d05d-4528-bdb8-dd8eae30ad19}, !- Handle
  Sub Surface 502,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {332ef0d2-3b41-4e15-8fbb-0c9d01e7c790}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {fd28f3f8-f25a-4de3-a836-d327bdde9a83}, !- Handle
  Sub Surface 503,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5173c415-9ba7-4ede-bea6-7f15261eb9fe}, !- Surface Name
  {5d681c29-50fd-4293-b703-ea4a2d103bec}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {454af3b9-fb0e-4233-bbad-de751b74c16e}, !- Handle
  Sub Surface 504,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {374ff5aa-d743-405e-82b3-d03065716e01}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c01138a7-5a68-4d92-a0f0-936339937d14}, !- Handle
  Sub Surface 505,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {24b6fc38-e089-41a4-b209-07dc2e29ef9c}, !- Surface Name
  {807fe1ba-3659-4b25-ad58-2c5c7b24740b}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5d681c29-50fd-4293-b703-ea4a2d103bec}, !- Handle
  Sub Surface 506,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {95bf6268-fd18-4cc1-8c50-dd2470d86d0d}, !- Surface Name
  {fd28f3f8-f25a-4de3-a836-d327bdde9a83}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ecf99879-07d4-4244-96e9-f5bb17e08cb9}, !- Handle
  Sub Surface 507,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3066a52a-b08f-4b6d-96a4-e8c93da9b2b1}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1552daaa-e781-4494-b1fb-3af8af392309}, !- Handle
  Sub Surface 508,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d4493674-2312-479d-b2f7-422f4cdc144f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d3f9231-a9ee-4a2b-9895-117e4c811652}, !- Handle
  Sub Surface 509,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ee6a14af-2e7b-4bab-b689-08f50809ef1d}, !- Surface Name
  {efcbe85a-7ce5-40a8-8235-cf5881945f3e}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {87fdffe7-2272-4d2b-aad9-2cbb050be94f}, !- Handle
  Sub Surface 510,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21911fc9-bad5-479e-9910-5f7c4d27336a}, !- Surface Name
  {97a75b99-9298-4b8e-92af-a67aa9875f0d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2c2a624b-c771-4f82-8811-340774704df7}, !- Handle
  Sub Surface 511,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8c34b6b9-e33f-4687-9a23-67b80d366df3}, !- Surface Name
  {7cd54b49-15cb-49ba-b8e4-39970fbab193}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {ee2e9bd5-87c2-48ce-820a-6049fa32aedb}, !- Handle
  Sub Surface 512,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e938dbee-11ea-4283-8ba1-b7cd2fd580b6}, !- Surface Name
  {ad64e766-9ea2-4e1e-aa20-2641704aad14}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e3774684-baac-46c8-b67a-b955f07cf616}, !- Handle
  Sub Surface 513,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {2f0baf66-58e2-42ad-b646-e00d24199cb3}, !- Surface Name
  {0604189c-662b-40d6-a390-428e395a3f13}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 10.64, 1.92378566232927,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  -4.9746, 10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  -4.9746, 10.64, 1.92378566232927;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {77f3eb50-1efc-4cc3-89bc-c63db245b672}, !- Handle
  Sub Surface 514,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {b3c7f3e8-3f37-4668-82f2-e78a774fc02a}, !- Surface Name
  {8352400f-34fe-4473-b3fe-b688048b872f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5, 10.6146, 1.91878668832395,          !- X,Y,Z Vertex 1 {m}
  -5, 10.6146, 1,                         !- X,Y,Z Vertex 2 {m}
  -5, 0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  -5, 0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a86fb9ba-e68f-478e-87c7-7b18037e9faa}, !- Handle
  Sub Surface 515,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0a1cd6bc-4959-439a-ab59-55fe3912baef}, !- Surface Name
  {3a350d52-72f9-4a6e-bfba-13dca0aa3490}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5934f6b3-109a-455c-93ea-5a1a4d8f0c49}, !- Handle
  Sub Surface 516,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {dcbef009-e1dd-467c-b09d-47a85d7e857a}, !- Surface Name
  {6d866b30-cbfb-46c0-936c-810df67459ed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91878668832395,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 10.6146, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 10.6146, 1.91878668832395;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4080b1f4-10fb-4122-9f17-3a039fef2433}, !- Handle
  Sub Surface 517,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1d6db812-d262-4738-9a3e-e90440d543b0}, !- Surface Name
  {879512c2-c6f4-4c1b-a299-62b1dbfea564}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 1.6654, 1.92045689250509,            !- X,Y,Z Vertex 1 {m}
  0, 1.6654, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.92045689250509;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {bba46173-71f8-44f5-a3d1-3e15b14424f5}, !- Handle
  Sub Surface 518,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {21a8097b-bd98-48ca-9d1a-0cd280165276}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  5.5, -10.6146, 1.91878668832395,        !- X,Y,Z Vertex 1 {m}
  5.5, -10.6146, 1,                       !- X,Y,Z Vertex 2 {m}
  5.5, -0.0254000000000012, 1,            !- X,Y,Z Vertex 3 {m}
  5.5, -0.0254000000000012, 1.91878668832395; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {35845c87-3644-465e-bc8a-4f15354a4ae4}, !- Handle
  Sub Surface 519,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {743a865f-4827-4dc1-9847-b0741f6445a8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, -10.64, 1.92292446597666,       !- X,Y,Z Vertex 1 {m}
  0.0254, -10.64, 1,                      !- X,Y,Z Vertex 2 {m}
  5.4746, -10.64, 1,                      !- X,Y,Z Vertex 3 {m}
  5.4746, -10.64, 1.92292446597666;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6d866b30-cbfb-46c0-936c-810df67459ed}, !- Handle
  Sub Surface 520,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {0bd6af20-4a94-4457-b89f-66cb35070499}, !- Surface Name
  {5934f6b3-109a-455c-93ea-5a1a4d8f0c49}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -0.0254, 1.91878668832395,           !- X,Y,Z Vertex 1 {m}
  0, -0.0254, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -10.6146, 1,                         !- X,Y,Z Vertex 3 {m}
  0, -10.6146, 1.91878668832395;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08292dbe-f1e4-46bc-a5e9-6cb51c76a419}, !- Handle
  Sub Surface 521,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d5057de3-a05e-4438-8d3a-1e02d636c1da}, !- Surface Name
  {112df2a5-df89-40ba-94ee-a41a27f89d45}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -5.4746, -2, 1.92292446597666,          !- X,Y,Z Vertex 1 {m}
  -5.4746, -2, 1,                         !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, -2, 1,             !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, -2, 1.92292446597666; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7cd54b49-15cb-49ba-b8e4-39970fbab193}, !- Handle
  Sub Surface 522,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4fbe514b-5415-46dd-828b-40ee337674c3}, !- Surface Name
  {2c2a624b-c771-4f82-8811-340774704df7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -25.9746, -2, 1.92378566232927,         !- X,Y,Z Vertex 1 {m}
  -25.9746, -2, 1,                        !- X,Y,Z Vertex 2 {m}
  -21.0254, -2, 1,                        !- X,Y,Z Vertex 3 {m}
  -21.0254, -2, 1.92378566232927;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {9c51a996-190b-4ad5-b3c1-fb3b2d7346ec}, !- Handle
  Sub Surface 523,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7aecaac6-1366-4b7b-8e2b-0bd57f49af43}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -1.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -1.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -1.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -1.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {181b2d4e-3a79-4bcf-8d65-6a1df74bcda8}, !- Handle
  Sub Surface 524,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {579e0ace-64b0-4ce0-a683-bb79d0eb1e2f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -31, -0.0254, 1.96333754740834,         !- X,Y,Z Vertex 1 {m}
  -31, -0.0254, 1,                        !- X,Y,Z Vertex 2 {m}
  -31, -0.9746, 1,                        !- X,Y,Z Vertex 3 {m}
  -31, -0.9746, 1.96333754740834;         !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {b92de0cf-632c-4774-a0a7-24d6ede4c9cd}, !- Handle
  Sub Surface 525,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e14a4d8f-b40f-47ba-a065-a6d95fa11cd2}, !- Surface Name
  {df8a7f84-095d-4d0d-90b4-fc7e7d36814d}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -20.0254, 0, 1.9219617402621,           !- X,Y,Z Vertex 1 {m}
  -20.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -26.1683668819549, 0, 1,                !- X,Y,Z Vertex 3 {m}
  -26.1683668819549, 0, 1.9219617402621;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {c81a9ced-2518-4033-9053-3ca939318f0f}, !- Handle
  Sub Surface 526,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {ffcfb581-dae6-4d0d-af4d-5cf4b91784d8}, !- Surface Name
  {fbdee119-e14d-4229-9c84-3502d1be49bb}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -11.0254, 0, 1.91959057792875,          !- X,Y,Z Vertex 1 {m}
  -11.0254, 0, 1,                         !- X,Y,Z Vertex 2 {m}
  -19.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -19.9746, 0, 1.91959057792875;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {08e2364a-ad1e-41a0-83f0-52383fe22cc1}, !- Handle
  Sub Surface 527,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9d586ed3-5491-4298-8ad4-c0d2b252a9f6}, !- Surface Name
  {de671b08-ac0e-4359-a6d1-f11053f08276}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9.0254, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -9.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -10.9746, 0, 1,                         !- X,Y,Z Vertex 3 {m}
  -10.9746, 0, 1.93823106915658;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8e557371-b1eb-4897-8c47-ddbe332d5298}, !- Handle
  Sub Surface 528,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {12a81eb0-680a-4a90-9d5c-06026179ef59}, !- Surface Name
  {11564ac5-1183-4133-9c57-8fc777e24e47}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {df8a7f84-095d-4d0d-90b4-fc7e7d36814d}, !- Handle
  Sub Surface 529,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {6ac937fb-8d56-4bc0-8826-5afe9dd7ccac}, !- Surface Name
  {b92de0cf-632c-4774-a0a7-24d6ede4c9cd}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.16836688195494, 0, 1.9219617402621,  !- X,Y,Z Vertex 1 {m}
  -6.16836688195494, 0, 1,                !- X,Y,Z Vertex 2 {m}
  -0.0253999999999994, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999994, 0, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {11564ac5-1183-4133-9c57-8fc777e24e47}, !- Handle
  Sub Surface 530,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eb9e4af-5799-4059-81c1-2d6fd8645f30}, !- Surface Name
  {8e557371-b1eb-4897-8c47-ddbe332d5298}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -6.19376688195494, 9.3346, 1.91938985090018, !- X,Y,Z Vertex 1 {m}
  -6.19376688195494, 9.3346, 1,           !- X,Y,Z Vertex 2 {m}
  -6.19376688195494, 0.0254000000000012, 1, !- X,Y,Z Vertex 3 {m}
  -6.19376688195494, 0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {077ee962-fe7e-4dfc-a987-b974bb0a735f}, !- Handle
  Sub Surface 531,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {23e880e7-c13b-4f6d-b291-83341e158dc0}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 9.36, 1.9219617402621,         !- X,Y,Z Vertex 1 {m}
  -0.0254, 9.36, 1,                       !- X,Y,Z Vertex 2 {m}
  -6.16836688195494, 9.36, 1,             !- X,Y,Z Vertex 3 {m}
  -6.16836688195494, 9.36, 1.9219617402621; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {83c54dc8-14c8-4885-8766-59351255ca00}, !- Handle
  Sub Surface 532,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e8eea005-aa99-43fd-9217-1a05ec811fa7}, !- Surface Name
  {c20ccb27-5600-4b3b-9e75-6d81a2a41b71}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 0.0254, 1.91938985090018,            !- X,Y,Z Vertex 1 {m}
  0, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  0, 9.3346, 1,                           !- X,Y,Z Vertex 3 {m}
  0, 9.3346, 1.91938985090018;            !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0d936fd5-3573-4e05-9bed-2b7bce91d853}, !- Handle
  Sub Surface 533,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fcb5be09-f37f-4ed8-b2e5-de3ef25dd1e2}, !- Surface Name
  {4bca6e38-9d1d-46df-b7d9-545c92841db7}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -7.7454, 1,                          !- X,Y,Z Vertex 3 {m}
  0, -7.7454, 1.94362949911905;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {6a72362d-0171-4857-8a06-3b9c6e11c42a}, !- Handle
  Sub Surface 534,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {89f9419e-dc07-461b-ab1c-d92d2e26e125}, !- Surface Name
  {2675cca3-b733-47a1-9910-93640b0a3eed}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {de671b08-ac0e-4359-a6d1-f11053f08276}, !- Handle
  Sub Surface 535,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {41c65d2a-c688-46bb-974e-b0030b1893fc}, !- Surface Name
  {08e2364a-ad1e-41a0-83f0-52383fe22cc1}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.9746, 0, 1.93823106915658,           !- X,Y,Z Vertex 1 {m}
  -1.9746, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -0.0253999999999999, 0, 1,              !- X,Y,Z Vertex 3 {m}
  -0.0253999999999999, 0, 1.93823106915658; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {4bca6e38-9d1d-46df-b7d9-545c92841db7}, !- Handle
  Sub Surface 536,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a6e4174e-011f-4ec2-83ce-a1f5472ac798}, !- Surface Name
  {0d936fd5-3573-4e05-9bed-2b7bce91d853}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 1.6146, 1.94362949911905,           !- X,Y,Z Vertex 1 {m}
  -2, 1.6146, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 0.0253999999999999, 1,              !- X,Y,Z Vertex 3 {m}
  -2, 0.0253999999999999, 1.94362949911905; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0473a685-9ae0-4a7f-88e2-ebd0c3a5faa6}, !- Handle
  Sub Surface 537,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {01acc06a-3578-4a3b-bb51-34024aa40d2f}, !- Surface Name
  {a8b1aa7f-50fb-4a05-a596-0f294449bfc9}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -2, 9.3346, 1.92045689250509,           !- X,Y,Z Vertex 1 {m}
  -2, 9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  -2, 1.6654, 1,                          !- X,Y,Z Vertex 3 {m}
  -2, 1.6654, 1.92045689250509;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {abf31a50-dc3a-42c2-9737-7cc7ef9980c0}, !- Handle
  Sub Surface 538,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {1ea27a41-e16c-40bf-bb82-326140dff244}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -1.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -1.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -1.9746, 35.36, 1,                      !- X,Y,Z Vertex 3 {m}
  -1.9746, 35.36, 1.96333754740834;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {f60f3379-80a7-44a8-a39b-249e8b32fc27}, !- Handle
  Sub Surface 539,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {7129f622-5bad-4ce4-882b-732908acfcf8}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 35.36, 1.96333754740834,       !- X,Y,Z Vertex 1 {m}
  -0.0254, 35.36, 1,                      !- X,Y,Z Vertex 2 {m}
  -0.974599999999998, 35.36, 1,           !- X,Y,Z Vertex 3 {m}
  -0.974599999999998, 35.36, 1.96333754740834; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dd71a0a4-5fcf-41b9-b905-72286d5d0b7f}, !- Handle
  Sub Surface 540,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8421db0a-4ad9-44d3-afcb-90f95cc856c7}, !- Surface Name
  {0bd03671-498a-4b9b-a9be-2fe543de4512}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 26.4593560675913, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 26.4593560675913, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 35.3346, 1,                          !- X,Y,Z Vertex 3 {m}
  0, 35.3346, 1.91963383023089;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9c8b911-b711-44cf-9a75-c2bdf8984218}, !- Handle
  Sub Surface 541,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {8d35d0ad-f8ac-448c-897c-6cb7c68efd8b}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -9.3346, 1.91938985090018,           !- X,Y,Z Vertex 1 {m}
  0, -9.3346, 1,                          !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91938985090018; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {8f1bb27f-b8de-4418-9751-f8f463786af8}, !- Handle
  Sub Surface 542,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bbb4950a-8a2d-4da3-83d2-cf19a38187f3}, !- Surface Name
  {34a72036-c5cf-4d62-898d-3acc489754a2}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -7.7454, 1.94362949911905,          !- X,Y,Z Vertex 1 {m}
  -9, -7.7454, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -9.3346, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -9.3346, 1.94362949911905;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {879512c2-c6f4-4c1b-a299-62b1dbfea564}, !- Handle
  Sub Surface 543,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {03426465-1e69-4c0d-9829-9c6edf7e89ef}, !- Surface Name
  {4080b1f4-10fb-4122-9f17-3a039fef2433}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92045689250509,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -7.6946, 1,                         !- X,Y,Z Vertex 3 {m}
  -9, -7.6946, 1.92045689250509;          !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2675cca3-b733-47a1-9910-93640b0a3eed}, !- Handle
  Sub Surface 544,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {9176dba0-3489-44fe-aba3-3f6ac3e58eb6}, !- Surface Name
  {6a72362d-0171-4857-8a06-3b9c6e11c42a}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {98e276d0-0785-40b5-9ca9-dbd0ca0711a6}, !- Handle
  Sub Surface 545,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {828852ec-6f80-40de-8e6d-ee592b94f170}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.92013680087721,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.12251213518265, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.12251213518265, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {3bce4e3b-8372-491e-97a0-88ca8634ca88}, !- Handle
  Sub Surface 546,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {3eff578b-5cc0-4502-b8ef-d9c2ff5f0988}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.12251213518265, 1.92013680087721, !- X,Y,Z Vertex 1 {m}
  0, -8.12251213518265, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.92013680087721; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1fc2d0a4-516e-4bd1-b751-5a8dbd0d1d6a}, !- Handle
  Sub Surface 547,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f8252913-8707-40a3-ad20-c59ded6ee7a4}, !- Surface Name
  {d908bbc8-6614-4b1c-8dac-e2ec1350d657}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -8.9746, -8.14791213518265, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  -8.9746, -8.14791213518265, 1,          !- X,Y,Z Vertex 2 {m}
  -0.0254000000000012, -8.14791213518265, 1, !- X,Y,Z Vertex 3 {m}
  -0.0254000000000012, -8.14791213518265, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {645a8212-f8a1-4946-b85c-dfffc7cf6b02}, !- Handle
  Sub Surface 548,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {06452153-3a5e-4227-a015-6fcf51fc7e4a}, !- Surface Name
  {5b598a7f-26ac-4580-8768-cb7349153f80}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {2e1a41ad-c780-4912-91c6-aebfeecd8832}, !- Handle
  Sub Surface 549,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {161e6714-d18a-4053-97d0-7a27c17c972b}, !- Surface Name
  {cee1d7ab-dd9a-41d5-b3e8-167c04fe4946}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {61168eb0-d6e5-41ea-9557-cb66e6983509}, !- Handle
  Sub Surface 550,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {fc0f5006-25d7-452d-8b21-fa6479cbad27}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -9, -0.0254, 1.91963383023089,          !- X,Y,Z Vertex 1 {m}
  -9, -0.0254, 1,                         !- X,Y,Z Vertex 2 {m}
  -9, -8.90064393240867, 1,               !- X,Y,Z Vertex 3 {m}
  -9, -8.90064393240867, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {727e216d-e342-4bb4-ac55-e44f3370d5fd}, !- Handle
  Sub Surface 551,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {bdab8811-2723-48c9-a0c0-c624a38a4850}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, -8.90064393240867, 1.91963383023089, !- X,Y,Z Vertex 1 {m}
  0, -8.90064393240867, 1,                !- X,Y,Z Vertex 2 {m}
  0, -0.0254000000000012, 1,              !- X,Y,Z Vertex 3 {m}
  0, -0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {5fb4088b-1f70-467c-b426-64dc319ed89c}, !- Handle
  Sub Surface 552,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4c7c2013-85ce-4935-8f3e-3250c2204fd2}, !- Surface Name
  {1c6fc2c2-30eb-4a41-bd69-d639be2cdd8f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  -0.0254, 0, 1.91959057792875,           !- X,Y,Z Vertex 1 {m}
  -0.0254, 0, 1,                          !- X,Y,Z Vertex 2 {m}
  -8.9746, 0, 1,                          !- X,Y,Z Vertex 3 {m}
  -8.9746, 0, 1.91959057792875;           !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {dee6e8e6-2bff-4628-b84e-7bc96581c563}, !- Handle
  Sub Surface 553,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {751def40-13c6-4436-97e7-a3b4a620d4e3}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {a0ea47a5-0759-4cea-a235-fa40c9403ea3}, !- Handle
  Sub Surface 554,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {a8fa5a67-7ece-44f9-bb4e-8fabf526a07f}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {0bd03671-498a-4b9b-a9be-2fe543de4512}, !- Handle
  Sub Surface 555,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {e2d120b7-392e-4504-b7c2-c6a052055367}, !- Surface Name
  {dd71a0a4-5fcf-41b9-b905-72286d5d0b7f}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0, 8.90064393240867, 1.91963383023089,  !- X,Y,Z Vertex 1 {m}
  0, 8.90064393240867, 1,                 !- X,Y,Z Vertex 2 {m}
  0, 0.0254000000000012, 1,               !- X,Y,Z Vertex 3 {m}
  0, 0.0254000000000012, 1.91963383023089; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {af00b486-fe7a-41a2-a3db-2a6f2132195a}, !- Handle
  Sub Surface 556,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {5c5ac80c-7912-40db-8edc-c8dc4b8fb090}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  8.9746, 8.92604393240867, 1.91959057792875, !- X,Y,Z Vertex 1 {m}
  8.9746, 8.92604393240867, 1,            !- X,Y,Z Vertex 2 {m}
  0.0254000000000012, 8.92604393240867, 1, !- X,Y,Z Vertex 3 {m}
  0.0254000000000012, 8.92604393240867, 1.91959057792875; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {aa29e450-f226-4a0c-9ddb-95425326c2df}, !- Handle
  Sub Surface 557,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {4f7447ed-fff6-489c-a768-3b194fbf8e7e}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  9, 0.0254, 1.91963383023089,            !- X,Y,Z Vertex 1 {m}
  9, 0.0254, 1,                           !- X,Y,Z Vertex 2 {m}
  9, 8.90064393240867, 1,                 !- X,Y,Z Vertex 3 {m}
  9, 8.90064393240867, 1.91963383023089;  !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {1c6fc2c2-30eb-4a41-bd69-d639be2cdd8f}, !- Handle
  Sub Surface 558,                        !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {d2777114-ec6a-4107-984c-694d9c12533f}, !- Surface Name
  {5fb4088b-1f70-467c-b426-64dc319ed89c}, !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0254, 0, 1.91959057792875,            !- X,Y,Z Vertex 1 {m}
  0.0254, 0, 1,                           !- X,Y,Z Vertex 2 {m}
  8.9746, 0, 1,                           !- X,Y,Z Vertex 3 {m}
  8.9746, 0, 1.91959057792875;            !- X,Y,Z Vertex 4 {m}

OS:StandardsInformation:Material,
  {c1c14876-da85-4117-9bb1-6a7eef80759c}, !- Handle
  {277f85a9-16ee-4aec-8454-fbbcee0f79c3}; !- Material Name

OS:StandardsInformation:Material,
  {66810250-83c4-465e-a28c-f463b20114e2}, !- Handle
  {44f6c878-3e36-4bfb-aa95-9288dee9cb95}; !- Material Name

OS:WeatherFile,
  {fa212885-de8f-4083-bb71-b5ca46daf010}, !- Handle
  Montreal-Trudeau Intl AP,               !- City
  QC,                                     !- State Province Region
  CAN,                                    !- Country
  CWEC2016,                               !- Data Source
  716270,                                 !- WMO Number
  45.4706,                                !- Latitude {deg}
  -73.7408,                               !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  36,                                     !- Elevation {m}
  CAN_QC_Montreal-Trudeau.716270_Hybrid_2021-09_2022-08.epw, !- Url
  21DA95DD,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {6d151c7d-d675-4d10-b4c5-3aa1f84dc441}, !- Handle
  Montreal Int'l Ann Htg 99.6% Condns DB, !- Name
  -23.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -23.7,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {dc8cbf7b-0a66-4fab-90a3-a4f9def5c9cb}, !- Handle
  Montreal Int'l Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -23,                                    !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  3.9,                                    !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -30.5,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {7828d91f-b223-4b17-b4ef-09987985272c}, !- Handle
  Montreal Int'l Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -5.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  12.9,                                   !- Wind Speed {m/s}
  260,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -5.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3f9c9244-650f-4910-b0ed-ea52426ff1cf}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DB=>MWB, !- Name
  30,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.1,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {bb16eb41-0bc4-4bab-8fb7-2a48cbf0a7c7}, !- Handle
  Montreal Int'l Ann Clg .4% Condns WB=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.2,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {ae670e71-c087-49f0-8d6e-1bc1c1eba2b8}, !- Handle
  Montreal Int'l Ann Clg .4% Condns DP=>MDB, !- Name
  26,                                     !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.6,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {03498b49-a9fd-4f5d-a342-c4b09bf67ce8}, !- Handle
  Montreal Int'l Ann Clg .4% Condns Enth=>MDB, !- Name
  28.1,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  100893,                                 !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  220,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  69300,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.465,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  1.966;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:DefaultScheduleSet,
  {5d848f73-93b2-4544-9854-a3be82222113}, !- Handle
  MidriseApartment Apartment Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {8f0da63d-fba1-4723-8b0c-578cc4f637f4}, !- Number of People Schedule Name
  {2460aec9-ba71-4268-b383-7465a43e03b6}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {7d88baaf-07d4-4c7a-a4db-89178b2a5cf5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Hot Water Equipment Schedule Name
  {57669898-4837-4e4d-8e23-5da1bad77949}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {8f0da63d-fba1-4723-8b0c-578cc4f637f4}, !- Handle
  MidriseApartment Apartment Occ 2,       !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {93395afc-8d60-4a88-965b-657b7d473278}, !- Default Day Schedule Name
  {003b50d2-838b-4c10-ae4c-e5825b3f25c8}, !- Summer Design Day Schedule Name
  {d5790ca5-2e3b-40be-b187-208b336ab6ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {93395afc-8d60-4a88-965b-657b7d473278}, !- Handle
  MidriseApartment Apartment Occ Default 1, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {003b50d2-838b-4c10-ae4c-e5825b3f25c8}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 2, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {d5790ca5-2e3b-40be-b187-208b336ab6ce}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 2, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {2460aec9-ba71-4268-b383-7465a43e03b6}, !- Handle
  MidriseApartment Activity 2,            !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  {aa2337cd-780a-4728-96f5-6d3edbafb3c1}, !- Default Day Schedule Name
  {b6e4a248-0b1c-4875-87c5-af1cd4979b37}, !- Summer Design Day Schedule Name
  {dd41dfd6-7e09-46b2-89fd-81bd950e46b1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aa2337cd-780a-4728-96f5-6d3edbafb3c1}, !- Handle
  MidriseApartment Activity Default 1,    !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {b6e4a248-0b1c-4875-87c5-af1cd4979b37}, !- Handle
  MidriseApartment Activity Summer Design Day 2, !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {dd41dfd6-7e09-46b2-89fd-81bd950e46b1}, !- Handle
  MidriseApartment Activity Winter Design Day 2, !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d88baaf-07d4-4c7a-a4db-89178b2a5cf5}, !- Handle
  MURB Appliances and lighting,           !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {2f71fb6d-0322-4281-acac-35de637f19c0}, !- Default Day Schedule Name
  {64b298dd-a1f5-469e-8ab6-56ab231e8c5e}, !- Summer Design Day Schedule Name
  {c8f06c11-cfab-4e89-b2b9-d4b116c9e314}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2f71fb6d-0322-4281-acac-35de637f19c0}, !- Handle
  Medium Office Lighting All Other Days Schedule, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Day,
  {64b298dd-a1f5-469e-8ab6-56ab231e8c5e}, !- Handle
  Medium Office Lighting Summer Design Day Schedule 1, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Day,
  {c8f06c11-cfab-4e89-b2b9-d4b116c9e314}, !- Handle
  Medium Office Lighting Winter Design Day Schedule 1, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {ab8ea850-cd9c-4602-8dcd-10a0e122135f}, !- Handle
  MURB Friday,                            !- Name
  {7d88baaf-07d4-4c7a-a4db-89178b2a5cf5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {a519a5f1-f538-4065-afc0-57e5ad7b58fa}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {eebd5f75-4d07-416b-877f-d72320b1b562}, !- Handle
  MURB Weekday,                           !- Name
  {7d88baaf-07d4-4c7a-a4db-89178b2a5cf5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {011f48b7-e584-4674-9a4a-b66cc79befdd}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  ,                                       !- Apply Friday
  No;                                     !- Apply Saturday

OS:Schedule:Rule,
  {7dabac7f-c2db-4b6b-93aa-c86dd9dcfb91}, !- Handle
  MURB Weekend,                           !- Name
  {7d88baaf-07d4-4c7a-a4db-89178b2a5cf5}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bd3680d6-814f-42da-9cc5-04e362ee5784}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {a519a5f1-f538-4065-afc0-57e5ad7b58fa}, !- Handle
  MURB Friday schedule,                   !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {011f48b7-e584-4674-9a4a-b66cc79befdd}, !- Handle
  MURB Weekday,                           !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.62,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.555,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.513,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.494,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.48,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.478,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.512,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.58,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.625,                                  !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.669,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.704,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.742,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.798,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.788,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.757,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.748,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.783,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.894,                                  !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.985,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.947,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.908,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.832,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.718;                                  !- Value Until Time 24

OS:Schedule:Day,
  {bd3680d6-814f-42da-9cc5-04e362ee5784}, !- Handle
  MURB Weekend schedule,                  !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.617,                                  !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.543,                                  !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.504,                                  !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.475,                                  !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.463,                                  !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.465,                                  !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.483,                                  !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.547,                                  !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.684,                                  !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.736,                                  !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.778,                                  !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.824,                                  !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.817,                                  !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.784,                                  !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.776,                                  !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.793,                                  !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.909,                                  !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.886,                                  !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.849,                                  !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.821,                                  !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.774,                                  !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.701;                                  !- Value Until Time 24

OS:Schedule:Ruleset,
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Handle
  MURB hot water equipment schedule,      !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {a401b3b6-7886-428d-a742-aecbd367629d}, !- Default Day Schedule Name
  {0db44c66-94fc-4fc6-b871-7b93263f22bb}, !- Summer Design Day Schedule Name
  {75b14011-ec10-476c-bea1-bea637459513}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a401b3b6-7886-428d-a742-aecbd367629d}, !- Handle
  Medium Office Hot Water Equipment Default Schedule 1, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.04,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.07,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.04,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.04,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.04,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.04,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.04,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.06,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.06,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.09,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.06,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.04,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.04,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.04,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.04,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.04,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.04,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.07,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.04,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.04;                                   !- Value Until Time 24

OS:Schedule:Day,
  {0db44c66-94fc-4fc6-b871-7b93263f22bb}, !- Handle
  Medium Office Hot Water Equipment Summer Design Day Schedule 2, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.19,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.35,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.38,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.39,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.47,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.57,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.54,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.34,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.33,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.26,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.21,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.15,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.17,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.08,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Day,
  {75b14011-ec10-476c-bea1-bea637459513}, !- Handle
  Medium Office Hot Water Equipment Winter Design Day Schedule 2, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.0580239537335403,                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.05,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.05,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.08,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.07,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.11,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.15,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.21,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.19,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.23,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.2,                                    !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.19,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.15,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.13,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.14,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.0784316445876598,                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.0784316445876598,                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.0784316445876598,                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.0784316445876598,                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.09,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.05,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.05;                                   !- Value Until Time 24

OS:Schedule:Rule,
  {64743c45-4932-4cd8-a940-4210dcc4e58e}, !- Handle
  Friday 1,                               !- Name
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {aaea9d0a-d1bd-467e-993b-8bf81d0b98fc}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  Yes;                                    !- Apply Friday

OS:Schedule:Rule,
  {cf51c007-006f-4fed-b012-741b321baea0}, !- Handle
  Schedule Rule 447,                      !- Name
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {62fe609d-27b1-44e7-9a8e-862d8dd048ea}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes;                                    !- Apply Thursday

OS:Schedule:Rule,
  {21b98bd1-7756-4007-97b4-6e178aaaa4cf}, !- Handle
  Weekend 1,                              !- Name
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {d93900c6-113a-4a21-8690-25f45eab1691}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes;                                    !- Apply Saturday

OS:Schedule:Day,
  {aaea9d0a-d1bd-467e-993b-8bf81d0b98fc}, !- Handle
  Friday 2,                               !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.27,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.19,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.28,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.53,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.77,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.89,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.83,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.78,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.72,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.71,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.63,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.55,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.57,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.65,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.75,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.83,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.79,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.78,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.69,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.57;                                   !- Value Until Time 24

OS:Schedule:Day,
  {62fe609d-27b1-44e7-9a8e-862d8dd048ea}, !- Handle
  Weekday 2,                              !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.321315349645675,                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.23467475598342,                       !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.18,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.17,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.19,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.3,                                    !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.56,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.84,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.88,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.72,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.67,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.64,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.62,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.55,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.5,                                    !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.86,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.97,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  1,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.99,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.9,                                    !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.74,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.49;                                   !- Value Until Time 24

OS:Schedule:Day,
  {d93900c6-113a-4a21-8690-25f45eab1691}, !- Handle
  Medium Office Hot Water Equipment Weekends 2, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.37,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.26,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.20,                                   !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  0.16,                                   !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  0.16,                                   !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  0.20,                                   !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  0.31,                                   !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  0.48,                                   !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  0.73,                                   !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  0.89,                                   !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  0.90,                                   !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  0.91,                                   !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  0.87,                                   !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  0.80,                                   !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  0.72,                                   !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  0.72,                                   !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  0.80,                                   !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  0.90,                                   !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  0.93,                                   !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  0.89,                                   !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  0.85,                                   !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  0.72,                                   !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  0.53;                                   !- Value Until Time 24

OS:Schedule:Ruleset,
  {57669898-4837-4e4d-8e23-5da1bad77949}, !- Handle
  MidriseApartment Infil 12,              !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {9b8500f1-0bbf-4dfc-a2a7-e577b9c30ae8}, !- Default Day Schedule Name
  {8fcc3c43-932b-447b-a626-c3a781f1eed6}, !- Summer Design Day Schedule Name
  {1e6262e2-88b3-48b9-9e06-508e21dd73fc}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9b8500f1-0bbf-4dfc-a2a7-e577b9c30ae8}, !- Handle
  MidriseApartment Infil Default 2,       !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8fcc3c43-932b-447b-a626-c3a781f1eed6}, !- Handle
  MidriseApartment Infil Summer Design Day 12, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e6262e2-88b3-48b9-9e06-508e21dd73fc}, !- Handle
  MidriseApartment Infil Winter Design Day 12, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Handle
  Fractional 42,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:ScheduleTypeLimits,
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:DefaultScheduleSet,
  {bb36695b-909e-4aad-b606-9be9751e69cb}, !- Handle
  MidriseApartment Corridor Schedule Set 1, !- Name
  ,                                       !- Hours of Operation Schedule Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {d8e7584b-971a-48ee-a436-c769fbacef80}, !- Lighting Schedule Name
  ,                                       !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {d5b7e4d6-dbe6-4685-82bd-00694f506c50}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {d8e7584b-971a-48ee-a436-c769fbacef80}, !- Handle
  MidriseApartment Corridor Light 2,      !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  {6bd16196-dcae-440b-b4d2-f23ceaa58027}, !- Default Day Schedule Name
  {7de04ac7-eeb9-4523-93ec-289f17a00160}, !- Summer Design Day Schedule Name
  {a92e2f05-a1da-449c-83dc-2b19cf8686f4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6bd16196-dcae-440b-b4d2-f23ceaa58027}, !- Handle
  MidriseApartment Corridor Light Default 1, !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7de04ac7-eeb9-4523-93ec-289f17a00160}, !- Handle
  MidriseApartment Corridor Light Summer Design Day 2, !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a92e2f05-a1da-449c-83dc-2b19cf8686f4}, !- Handle
  MidriseApartment Corridor Light Winter Design Day 2, !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5b7e4d6-dbe6-4685-82bd-00694f506c50}, !- Handle
  MidriseApartment Infil 1,               !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  {b37b30e7-9915-48f2-9241-854d783d5386}, !- Default Day Schedule Name
  {a33bbb30-85a6-47a8-a8ee-bb7a5328324e}, !- Summer Design Day Schedule Name
  {f01427bb-dfe8-4dff-998f-1a77d3327358}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b37b30e7-9915-48f2-9241-854d783d5386}, !- Handle
  MidriseApartment Infil Default 1,       !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a33bbb30-85a6-47a8-a8ee-bb7a5328324e}, !- Handle
  MidriseApartment Infil Summer Design Day 1, !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f01427bb-dfe8-4dff-998f-1a77d3327358}, !- Handle
  MidriseApartment Infil Winter Design Day 1, !- Name
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {fcf27c44-812d-4c42-b3a0-da9e015f60b7}, !- Handle
  Fractional 43,                          !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Construction,
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Handle
  Typical Interior Partition 4,           !- Name
  {de745ad6-e4a2-44b8-9c48-dbb4e8102670}, !- Surface Rendering Name
  {25f25650-8d04-48b9-b60e-7b4fc4d2ecd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {ffaaa20f-a84c-40fc-b092-dcb19a3cbc7b}, !- Handle
  {eaed428e-da49-4f59-bba3-372dd2f22e01}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {7481ccab-02c7-4472-bddb-796eb1807245}, !- Handle
  Typical Insulated Exterior Mass Floor 1, !- Name
  {d3473a10-e9d5-403a-9ae0-36c6c15b712e}, !- Surface Rendering Name
  {fdb113c7-1958-4a66-a7c2-8df0768bc759}, !- Layer 1
  {bf49c03f-206a-4638-bbc9-bcea3264cbe4}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe667bbb-b6d2-42a9-8229-42ddd90c821a}, !- Handle
  {7481ccab-02c7-4472-bddb-796eb1807245}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Construction,
  {e05332ab-2fb5-4acc-beb2-8e2714bd2092}, !- Handle
  Generic Exterior Wall pre1980 6A,       !- Name
  {07121233-d68b-453e-9340-31daa9bc89ca}, !- Surface Rendering Name
  {9cdfc708-5420-4b3c-bfd2-1e0ae823dce9}, !- Layer 1
  {ed07c236-60e1-45ed-bfe2-29131e84d438}, !- Layer 2
  {49dcbab7-b1ec-4839-98bf-6cba458ff959}, !- Layer 3
  {a43dbbea-d483-454e-885f-ab382e8258ae}, !- Layer 4
  {dace9901-66ee-41c9-93da-868fb3849e75}; !- Layer 5

OS:StandardsInformation:Construction,
  {54a9ff36-0965-466e-8a57-6795eababb57}, !- Handle
  {e05332ab-2fb5-4acc-beb2-8e2714bd2092}; !- Construction Name

OS:Construction,
  {71e01726-1e16-4e38-a7e4-66482e5b6ccb}, !- Handle
  Typical IEAD Roof pre1980,              !- Name
  {3af22418-5100-4049-a849-192a823300aa}, !- Surface Rendering Name
  {9cbfd5f7-6100-42e4-94c7-1aa72f38b827}, !- Layer 1
  {e42814cd-dfcb-4315-bb6e-a2a222c088f9}, !- Layer 2
  {51de08c7-edc0-4514-9932-a94b89833234}; !- Layer 3

OS:StandardsInformation:Construction,
  {c773b8fb-c747-4c2d-bc50-673e185735de}, !- Handle
  {71e01726-1e16-4e38-a7e4-66482e5b6ccb}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {b98060bf-1e7f-4fc2-8e72-158c70e795c4}, !- Handle
  Typical Interior Floor,                 !- Name
  {496df82e-6638-4222-9050-ef8562eef1b7}, !- Surface Rendering Name
  {68645934-e53a-4342-a20f-1c69bee692d4}, !- Layer 1
  {70d75985-7e24-4b78-abe3-f3151c515979}; !- Layer 2

OS:StandardsInformation:Construction,
  {9b84baa7-799d-4a46-a3da-b554a78a8c28}, !- Handle
  {b98060bf-1e7f-4fc2-8e72-158c70e795c4}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {00ed608d-104f-41e6-a31c-3262b6ff21fd}, !- Handle
  Typical Interior Wall,                  !- Name
  {0ea1b9ee-dc35-4913-b942-bc4880c8a59d}, !- Surface Rendering Name
  {11690e84-4a4e-4569-8faa-80c0e26ad616}, !- Layer 1
  {11690e84-4a4e-4569-8faa-80c0e26ad616}; !- Layer 2

OS:StandardsInformation:Construction,
  {5a0a7366-f56f-4b9f-be9a-d60fe58079db}, !- Handle
  {00ed608d-104f-41e6-a31c-3262b6ff21fd}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {b1d07d12-7118-481c-b9bb-a41369707fad}, !- Handle
  Typical Interior Ceiling,               !- Name
  {723fffbc-368c-4023-a2b4-41f36a68b8cc}, !- Surface Rendering Name
  {70d75985-7e24-4b78-abe3-f3151c515979}, !- Layer 1
  {68645934-e53a-4342-a20f-1c69bee692d4}; !- Layer 2

OS:StandardsInformation:Construction,
  {68daa4c0-f73f-43d3-835a-a9bfbe60e6bb}, !- Handle
  {b1d07d12-7118-481c-b9bb-a41369707fad}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {5d3fff61-2dff-4d4b-9fc1-3e3b065c8403}, !- Handle
  Generic Ground Slab 6A 19802010,        !- Name
  {bbb7a80f-d897-4e84-93b5-a58cbeecf5c2}, !- Surface Rendering Name
  {70dd7db0-e33d-4d81-915f-136709128310}, !- Layer 1
  {b11925b1-9488-4048-8344-0204b96dca6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {e77523e9-83ba-4a44-9d32-d4c0caff4c54}, !- Handle
  {5d3fff61-2dff-4d4b-9fc1-3e3b065c8403}; !- Construction Name

OS:Construction,
  {167d8b4d-3d45-4b54-9e3b-50522f6b94c5}, !- Handle
  Generic Ground Slab 6A pre1980,         !- Name
  {bbb7a80f-d897-4e84-93b5-a58cbeecf5c2}, !- Surface Rendering Name
  {d47655eb-21fd-491e-ac0d-678ce82e55f3}, !- Layer 1
  {b11925b1-9488-4048-8344-0204b96dca6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {bf6e0d70-3f0e-434a-8569-94b28ea44621}, !- Handle
  {167d8b4d-3d45-4b54-9e3b-50522f6b94c5}; !- Construction Name

OS:Construction,
  {fa707296-20be-4cc5-a17e-567d1e6312d9}, !- Handle
  Customized Fenestration: u=3.36,        !- Name
  {dd7c6417-ec5c-443f-b74a-8500cfa7d67c}, !- Surface Rendering Name
  {a8322e08-b6e3-4be0-8639-9da0dce88a16}; !- Layer 1

OS:StandardsInformation:Construction,
  {4ea006a3-5008-4381-9e15-3aa1454535ac}, !- Handle
  {fa707296-20be-4cc5-a17e-567d1e6312d9}; !- Construction Name

OS:Construction,
  {abd72b16-05b6-4467-b968-c4496e8fad27}, !- Handle
  Typical Insulated Metal Door 2,         !- Name
  {c4358005-6a75-4ff2-8ded-b09cea3b4c3c}, !- Surface Rendering Name
  {cbf975dd-259d-4c6b-aae1-dab9c8411153}, !- Layer 1
  {c5f95034-47e8-411a-9a2d-9eaee33d9d03}; !- Layer 2

OS:StandardsInformation:Construction,
  {66e8884e-1926-411b-9c83-3f4f1eeac6d1}, !- Handle
  {abd72b16-05b6-4467-b968-c4496e8fad27}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {12fa157e-4ffc-4cd5-a730-dbae71a84016}, !- Handle
  U 0.88 SHGC 0.16 Sgl Ref-A-L Clr 6mm 1, !- Name
  {b8edaa3f-fcdd-4f46-bc29-8387ce0a98ad}, !- Surface Rendering Name
  {46ce1c71-f1c6-4db8-9e31-f9f26dc836cf}; !- Layer 1

OS:StandardsInformation:Construction,
  {13cecb1a-a588-40e2-8791-d8c00a31626a}, !- Handle
  {12fa157e-4ffc-4cd5-a730-dbae71a84016}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:Construction,
  {80887260-7261-4e8a-b9ad-4773fcfc4207}, !- Handle
  Typical Overhead Door 1,                !- Name
  {200f4c47-93be-4712-ada2-30337fa8f969}, !- Surface Rendering Name
  {c5f95034-47e8-411a-9a2d-9eaee33d9d03}; !- Layer 1

OS:StandardsInformation:Construction,
  {918132dd-27f9-4b32-8a11-e8a803c45e72}, !- Handle
  {80887260-7261-4e8a-b9ad-4773fcfc4207}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Construction,
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Handle
  Typical Interior Window,                !- Name
  {fb10295d-7fa0-413f-a219-0a22ab5a4b32}, !- Surface Rendering Name
  {b626254e-651e-497c-957f-ff1cb5217925}; !- Layer 1

OS:StandardsInformation:Construction,
  {d91548bc-2a8d-4c39-8567-0200dd8eabd0}, !- Handle
  {de85b92b-2b6b-42d5-ac5a-8b1e07ea9999}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {eb50486a-def7-4858-bff8-7fafbbf51569}, !- Handle
  Typical Interior Door 4,                !- Name
  {bad4657d-6926-4d70-8b44-c0f7a9c6032e}, !- Surface Rendering Name
  {25f25650-8d04-48b9-b60e-7b4fc4d2ecd5}; !- Layer 1

OS:StandardsInformation:Construction,
  {222bac48-da60-4981-a95b-10b39990a8a4}, !- Handle
  {eb50486a-def7-4858-bff8-7fafbbf51569}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {de745ad6-e4a2-44b8-9c48-dbb4e8102670}, !- Handle
  Rendering Color 336,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {25f25650-8d04-48b9-b60e-7b4fc4d2ecd5}, !- Handle
  G05 25mm wood 1,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {08a7f622-fe27-4633-a828-c068ed5e5006}, !- Handle
  {25f25650-8d04-48b9-b60e-7b4fc4d2ecd5}; !- Material Name

OS:Rendering:Color,
  {d3473a10-e9d5-403a-9ae0-36c6c15b712e}, !- Handle
  Rendering Color 337,                    !- Name
  144,                                    !- Rendering Red Value
  144,                                    !- Rendering Green Value
  238;                                    !- Rendering Blue Value

OS:Material,
  {fdb113c7-1958-4a66-a7c2-8df0768bc759}, !- Handle
  4 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8eb1889a-8e40-4a0f-995e-68ce1f43a5e5}, !- Handle
  {fdb113c7-1958-4a66-a7c2-8df0768bc759}; !- Material Name

OS:Material:NoMass,
  {bf49c03f-206a-4638-bbc9-bcea3264cbe4}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {3f92814b-1f33-4f79-abcc-666d968f0695}, !- Handle
  {bf49c03f-206a-4638-bbc9-bcea3264cbe4}; !- Material Name

OS:Rendering:Color,
  {07121233-d68b-453e-9340-31daa9bc89ca}, !- Handle
  Rendering Color 707,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {9cdfc708-5420-4b3c-bfd2-1e0ae823dce9}, !- Handle
  Generic Brick,                          !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.9,                                    !- Conductivity {W/m-K}
  1920,                                   !- Density {kg/m3}
  790,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.65,                                   !- Solar Absorptance
  0.65;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6f01dba-5d86-4235-ae85-de6ae3b6e393}, !- Handle
  {9cdfc708-5420-4b3c-bfd2-1e0ae823dce9}; !- Material Name

OS:Material,
  {ed07c236-60e1-45ed-bfe2-29131e84d438}, !- Handle
  Generic LW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.1,                                    !- Thickness {m}
  0.53,                                   !- Conductivity {W/m-K}
  1280,                                   !- Density {kg/m3}
  840,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {77009bb8-6920-4dc5-be39-6b26ad516d64}, !- Handle
  {ed07c236-60e1-45ed-bfe2-29131e84d438}; !- Material Name

OS:Material:NoMass,
  {49dcbab7-b1ec-4839-98bf-6cba458ff959}, !- Handle
  Typical Insulation R1.76 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.76,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d4bd5633-b951-4078-8ac3-562c00870540}, !- Handle
  {49dcbab7-b1ec-4839-98bf-6cba458ff959}; !- Material Name

OS:Material,
  {a43dbbea-d483-454e-885f-ab382e8258ae}, !- Handle
  Generic Wall Air Gap,                   !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.667,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6dcbf2d8-bf51-4319-b8e6-07c2a1f5d91a}, !- Handle
  {a43dbbea-d483-454e-885f-ab382e8258ae}; !- Material Name

OS:Material,
  {dace9901-66ee-41c9-93da-868fb3849e75}, !- Handle
  Generic Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {498c5582-867e-4e59-8252-23dd83f64deb}, !- Handle
  {dace9901-66ee-41c9-93da-868fb3849e75}; !- Material Name

OS:Rendering:Color,
  {3af22418-5100-4049-a849-192a823300aa}, !- Handle
  Rendering Color 339,                    !- Name
  255,                                    !- Rendering Red Value
  71,                                     !- Rendering Green Value
  99;                                     !- Rendering Blue Value

OS:Material,
  {9cbfd5f7-6100-42e4-94c7-1aa72f38b827}, !- Handle
  Roof Membrane 1,                        !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {0d8ad113-1487-4dbf-8e2f-07dccbe6860c}, !- Handle
  {9cbfd5f7-6100-42e4-94c7-1aa72f38b827}; !- Material Name

OS:Material:NoMass,
  {e42814cd-dfcb-4315-bb6e-a2a222c088f9}, !- Handle
  Typical Insulation R-1.2 Pre1980roof,   !- Name
  Smooth,                                 !- Roughness
  2.73841111692171,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b215a566-3010-4f7c-aaab-5552f2cc2e8f}, !- Handle
  {e42814cd-dfcb-4315-bb6e-a2a222c088f9}; !- Material Name

OS:Material,
  {51de08c7-edc0-4514-9932-a94b89833234}, !- Handle
  Metal Roof Surface 2,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4f59be9d-5bb9-446e-95ae-8f38e3a29c30}, !- Handle
  {51de08c7-edc0-4514-9932-a94b89833234}; !- Material Name

OS:Rendering:Color,
  {496df82e-6638-4222-9050-ef8562eef1b7}, !- Handle
  Rendering Color 307,                    !- Name
  139,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Material,
  {68645934-e53a-4342-a20f-1c69bee692d4}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31044676686054,                       !- Conductivity {W/m-K}
  2322.00146636525,                       !- Density {kg/m3}
  832.5567858096,                         !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ac672fcf-44ed-4248-b1dc-b35ffcd7ca9a}, !- Handle
  {68645934-e53a-4342-a20f-1c69bee692d4}; !- Material Name

OS:Material:NoMass,
  {70d75985-7e24-4b78-abe3-f3151c515979}, !- Handle
  CP02 CARPET PAD 3,                      !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {328595f2-17be-47a0-b67c-89cc2f9567d8}, !- Handle
  {70d75985-7e24-4b78-abe3-f3151c515979}; !- Material Name

OS:Rendering:Color,
  {0ea1b9ee-dc35-4913-b942-bc4880c8a59d}, !- Handle
  Rendering Color 340,                    !- Name
  173,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  216;                                    !- Rendering Blue Value

OS:Material,
  {11690e84-4a4e-4569-8faa-80c0e26ad616}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.160030944416258,                      !- Conductivity {W/m-K}
  800.000505207667,                       !- Density {kg/m3}
  1090.7294438736,                        !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {8223103f-ec24-4b9b-88b3-a02a11c693af}, !- Handle
  {11690e84-4a4e-4569-8faa-80c0e26ad616}; !- Material Name

OS:Rendering:Color,
  {723fffbc-368c-4023-a2b4-41f36a68b8cc}, !- Handle
  Rendering Color 341,                    !- Name
  72,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {bbb7a80f-d897-4e84-93b5-a58cbeecf5c2}, !- Handle
  Rendering Color 705,                    !- Name
  188,                                    !- Rendering Red Value
  143,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {70dd7db0-e33d-4d81-915f-136709128310}, !- Handle
  Typical Insulation U=0.459,             !- Name
  Smooth,                                 !- Roughness
  2.17,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {19d8c6af-3eb5-46bb-8dba-c65a4f155ec7}, !- Handle
  {70dd7db0-e33d-4d81-915f-136709128310}; !- Material Name

OS:Material,
  {b11925b1-9488-4048-8344-0204b96dca6c}, !- Handle
  Generic HW Concrete,                    !- Name
  MediumRough,                            !- Roughness
  0.2,                                    !- Thickness {m}
  1.95,                                   !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  900,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.8,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {06f6d094-d25a-4cd3-b5f4-2ec1f1ac1f3b}, !- Handle
  {b11925b1-9488-4048-8344-0204b96dca6c}; !- Material Name

OS:Material:NoMass,
  {d47655eb-21fd-491e-ac0d-678ce82e55f3}, !- Handle
  Typical Insulation R1.5 ground Pre1980, !- Name
  Smooth,                                 !- Roughness
  1.5,                                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2261fdc6-4b07-4f3a-92f9-9af3ba28e44f}, !- Handle
  {d47655eb-21fd-491e-ac0d-678ce82e55f3}; !- Material Name

OS:Rendering:Color,
  {dd7c6417-ec5c-443f-b74a-8500cfa7d67c}, !- Handle
  Rendering Color 168,                    !- Name
  250,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  230;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {a8322e08-b6e3-4be0-8639-9da0dce88a16}, !- Handle
  Fenestration U=3.32 0.66 1,             !- Name
  3.32,                                   !- U-Factor {W/m2-K}
  0.66,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {3e1c54d0-d064-4f8f-97bd-1d931f6b158d}, !- Handle
  {a8322e08-b6e3-4be0-8639-9da0dce88a16}; !- Material Name

OS:Rendering:Color,
  {c4358005-6a75-4ff2-8ded-b09cea3b4c3c}, !- Handle
  Rendering Color 346,                    !- Name
  211,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Material,
  {cbf975dd-259d-4c6b-aae1-dab9c8411153}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52a90da1-9b0f-4fba-ba90-1cec6a6f5cdc}, !- Handle
  {cbf975dd-259d-4c6b-aae1-dab9c8411153}; !- Material Name

OS:Material:NoMass,
  {c5f95034-47e8-411a-9a2d-9eaee33d9d03}, !- Handle
  Typical Insulation R-2.17 1,            !- Name
  Smooth,                                 !- Roughness
  0.381975016884895,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {005e63fe-2e1b-4f6b-9774-9dc09f276a9a}, !- Handle
  {c5f95034-47e8-411a-9a2d-9eaee33d9d03}; !- Material Name

OS:Rendering:Color,
  {b8edaa3f-fcdd-4f46-bc29-8387ce0a98ad}, !- Handle
  Rendering Color 347,                    !- Name
  139,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  69;                                     !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {46ce1c71-f1c6-4db8-9e31-f9f26dc836cf}, !- Handle
  REF A CLEAR LO 6MM 1,                   !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.066,                                  !- Solar Transmittance at Normal Incidence
  0.341,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.493,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.08,                                   !- Visible Transmittance at Normal Incidence
  0.41,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.37,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.4,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {70c48dab-3fb9-4456-a309-ebe560c842a2}, !- Handle
  {46ce1c71-f1c6-4db8-9e31-f9f26dc836cf}; !- Material Name

OS:Rendering:Color,
  {200f4c47-93be-4712-ada2-30337fa8f969}, !- Handle
  Rendering Color 348,                    !- Name
  216,                                    !- Rendering Red Value
  216,                                    !- Rendering Green Value
  191;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {fb10295d-7fa0-413f-a219-0a22ab5a4b32}, !- Handle
  Rendering Color 349,                    !- Name
  233,                                    !- Rendering Red Value
  122,                                    !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {b626254e-651e-497c-957f-ff1cb5217925}, !- Handle
  Clear 3mm 1,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {8b3fc4f9-ebfe-4687-b00f-9bc99ee7548c}, !- Handle
  {b626254e-651e-497c-957f-ff1cb5217925}; !- Material Name

OS:Rendering:Color,
  {bad4657d-6926-4d70-8b44-c0f7a9c6032e}, !- Handle
  Rendering Color 350,                    !- Name
  255,                                    !- Rendering Red Value
  0,                                      !- Rendering Green Value
  140;                                    !- Rendering Blue Value

OS:Construction,
  {dd3b80af-006a-481d-b58b-fc281eea04b5}, !- Handle
  Generic Exterior Wall pre1980 7A,       !- Name
  {07121233-d68b-453e-9340-31daa9bc89ca}, !- Surface Rendering Name
  {9cdfc708-5420-4b3c-bfd2-1e0ae823dce9}, !- Layer 1
  {ed07c236-60e1-45ed-bfe2-29131e84d438}, !- Layer 2
  {a3c0fd86-2540-4a4b-8dfa-e460b12e6bdd}, !- Layer 3
  {a43dbbea-d483-454e-885f-ab382e8258ae}, !- Layer 4
  {dace9901-66ee-41c9-93da-868fb3849e75}; !- Layer 5

OS:StandardsInformation:Construction,
  {7a053588-be4f-48a2-b83d-3fbeda2d3a01}, !- Handle
  {dd3b80af-006a-481d-b58b-fc281eea04b5}; !- Construction Name

OS:Material:NoMass,
  {a3c0fd86-2540-4a4b-8dfa-e460b12e6bdd}, !- Handle
  Typical Insulation R1.98 GBC,           !- Name
  Smooth,                                 !- Roughness
  1.98,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c73466ae-7635-44ae-870d-2b15bb020775}, !- Handle
  {a3c0fd86-2540-4a4b-8dfa-e460b12e6bdd}; !- Material Name

OS:People:Definition,
  {fcd09cee-69a9-4899-aa27-2d8419566cb5}, !- Handle
  MidriseApartment Apartment People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:ElectricEquipment:Definition,
  {387b12f0-6670-4c2f-8f48-af07ddcec36d}, !- Handle
  MidriseApartment Apartment Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.3,                                    !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:Schedule:Ruleset,
  {9962b4af-47fb-4aa7-8137-c521954a9f1b}, !- Handle
  SHW_Temperature_140F 1,                 !- Name
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Schedule Type Limits Name
  {f5a502ba-d5fd-4b6b-bdea-c385d511a0de}, !- Default Day Schedule Name
  {d27767e5-bd07-4fa1-bd68-cb28ec8b8fd9}, !- Summer Design Day Schedule Name
  {d059624d-7026-4b39-94a8-8a67275e84cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f5a502ba-d5fd-4b6b-bdea-c385d511a0de}, !- Handle
  SHW_Temperature_140F_Default 1,         !- Name
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d27767e5-bd07-4fa1-bd68-cb28ec8b8fd9}, !- Handle
  SHW_Temperature_140F_Summer_Design_Day 1, !- Name
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Day,
  {d059624d-7026-4b39-94a8-8a67275e84cd}, !- Handle
  SHW_Temperature_140F_Winter_Design_Day 1, !- Name
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {7967af44-a0f3-49dd-ade9-f0abe41bd274}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  {5af6243d-0a77-4612-9e16-ed02c4ee40bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5af6243d-0a77-4612-9e16-ed02c4ee40bb}, !- Handle
  Fraction Sensible DefaultDay - 0.2,     !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e1f1a111-f2b6-4023-a03a-82cffd5cabdc}, !- Handle
  Fraction Sensible - 0.05,               !- Name
  ,                                       !- Schedule Type Limits Name
  {263df36c-8539-4422-a408-348196f6c317}; !- Default Day Schedule Name

OS:Schedule:Day,
  {263df36c-8539-4422-a408-348196f6c317}, !- Handle
  Fraction Latent DefaultDay - 0.05,      !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {bd78159a-e600-4e4d-99fd-d633e19590d2}, !- Handle
  Temperature 1,                          !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Construction,
  {51358a82-c91b-4a18-a15e-78ac5a5dcb23}, !- Handle
  Generic Exterior Wall Uninsulated,      !- Name
  {07121233-d68b-453e-9340-31daa9bc89ca}, !- Surface Rendering Name
  {9cdfc708-5420-4b3c-bfd2-1e0ae823dce9}, !- Layer 1
  {ed07c236-60e1-45ed-bfe2-29131e84d438}, !- Layer 2
  {a43dbbea-d483-454e-885f-ab382e8258ae}, !- Layer 3
  {dace9901-66ee-41c9-93da-868fb3849e75}; !- Layer 4

OS:StandardsInformation:Construction,
  {1af4f0b6-8254-43df-bc4d-e596c34ce5b1}, !- Handle
  {51358a82-c91b-4a18-a15e-78ac5a5dcb23}; !- Construction Name

OS:SpaceType,
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Handle
  MURB large,                             !- Name
  {9cdb6453-5391-4eaa-a2bf-a9dd5f5ecd80}, !- Default Construction Set Name
  {de2731fb-6696-4c75-ae8c-c6ef829e4029}, !- Default Schedule Set Name
  {d647df46-47ae-4001-ab31-500e6f6af168}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DefaultScheduleSet,
  {de2731fb-6696-4c75-ae8c-c6ef829e4029}, !- Handle
  MidriseApartment Apartment Schedule Set 5, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e708d2e8-e0d2-4dd8-b9b9-79683b3f9a1c}, !- Number of People Schedule Name
  {dadedfbd-ccb4-47c7-a0fb-aa8097d3b500}, !- People Activity Level Schedule Name
  ,                                       !- Lighting Schedule Name
  {7d88baaf-07d4-4c7a-a4db-89178b2a5cf5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  {7e95b8c3-4c72-4541-b681-4801cf9bfe56}, !- Hot Water Equipment Schedule Name
  {0d0df0ae-f61d-45a4-8e88-3887aefada9a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Rendering:Color,
  {d647df46-47ae-4001-ab31-500e6f6af168}, !- Handle
  Rendering Color 71,                     !- Name
  0,                                      !- Rendering Red Value
  0,                                      !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:DesignSpecification:OutdoorAir,
  {f9c9cea0-fc1f-4bdb-88d4-7bd80f099dd7}, !- Handle
  MidriseApartment Apartment Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  0.003,                                  !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {e708d2e8-e0d2-4dd8-b9b9-79683b3f9a1c}, !- Handle
  MidriseApartment Apartment Occ 3,       !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {b71c13ad-4f7d-49b9-ad98-d7d7a07e7f46}, !- Default Day Schedule Name
  {3614c435-d5a2-4028-9e0f-260771c46379}, !- Summer Design Day Schedule Name
  {9bc9e1b4-6c29-424d-9a09-771d7225da89}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b71c13ad-4f7d-49b9-ad98-d7d7a07e7f46}, !- Handle
  MidriseApartment Apartment Occ Default, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {3614c435-d5a2-4028-9e0f-260771c46379}, !- Handle
  MidriseApartment Apartment Occ Summer Design Day 3, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Day,
  {9bc9e1b4-6c29-424d-9a09-771d7225da89}, !- Handle
  MidriseApartment Apartment Occ Winter Design Day 3, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.85,                                   !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.25,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.3,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.52,                                   !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.87,                                   !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  1;                                      !- Value Until Time 8

OS:Schedule:Ruleset,
  {dadedfbd-ccb4-47c7-a0fb-aa8097d3b500}, !- Handle
  MidriseApartment Activity 3,            !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  {77f791db-7fd7-44b3-9ab0-e701028bbd1a}, !- Default Day Schedule Name
  {a1ba89c6-4429-476b-a961-db900b8b31d7}, !- Summer Design Day Schedule Name
  {324122eb-416d-4bf3-9eed-831d951c0766}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {77f791db-7fd7-44b3-9ab0-e701028bbd1a}, !- Handle
  MidriseApartment Activity Default,      !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {a1ba89c6-4429-476b-a961-db900b8b31d7}, !- Handle
  MidriseApartment Activity Summer Design Day 3, !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {324122eb-416d-4bf3-9eed-831d951c0766}, !- Handle
  MidriseApartment Activity Winter Design Day 3, !- Name
  {31c3beef-3925-41e4-9d05-555db0baf39d}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d0df0ae-f61d-45a4-8e88-3887aefada9a}, !- Handle
  MidriseApartment Infil 13,              !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  {f83c3bcb-f171-41cb-8372-0a149c3728a9}, !- Default Day Schedule Name
  {47e88484-bd08-41ab-9c26-b19fdc3fdccc}, !- Summer Design Day Schedule Name
  {afc3873a-43b9-4357-987e-7834bb6423cd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f83c3bcb-f171-41cb-8372-0a149c3728a9}, !- Handle
  MidriseApartment Infil Default,         !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {47e88484-bd08-41ab-9c26-b19fdc3fdccc}, !- Handle
  MidriseApartment Infil Summer Design Day 13, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afc3873a-43b9-4357-987e-7834bb6423cd}, !- Handle
  MidriseApartment Infil Winter Design Day 13, !- Name
  {a0ca08b6-1f43-4483-8d82-8726828d8bbb}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:People,
  {486e0a65-9772-49d1-9854-656a586c9d86}, !- Handle
  People 1,                               !- Name
  {fcd09cee-69a9-4899-aa27-2d8419566cb5}, !- People Definition Name
  {320b8379-68c6-4dee-87c1-195eec93d55d}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {6ff4cfcc-1b61-456c-bd4b-50e45eabea22}, !- Handle
  MidriseApartment Apartment Elec Equip Definition 1, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:SpaceType,
  {eee81d6d-2ac1-4b0e-a2a7-bb5198da9046}, !- Handle
  MURB lobby,                             !- Name
  {9cdb6453-5391-4eaa-a2bf-a9dd5f5ecd80}, !- Default Construction Set Name
  {bb36695b-909e-4aad-b606-9be9751e69cb}, !- Default Schedule Set Name
  {0f78e395-6573-4ce1-a026-02fba32a7118}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:DefaultConstructionSet,
  {9cdb6453-5391-4eaa-a2bf-a9dd5f5ecd80}, !- Handle
  Zone 20112020 6A,                       !- Name
  {192e3ab4-d141-49cd-a77e-d36194a156df}, !- Default Exterior Surface Constructions Name
  {c110230c-b034-42e9-a206-21aec065046a}, !- Default Interior Surface Constructions Name
  {94856ce2-7095-48e0-9221-e956e7dcddb8}, !- Default Ground Contact Surface Constructions Name
  {fe3444d7-1978-4d99-b00d-2e8b6ce256b1}, !- Default Exterior SubSurface Constructions Name
  {c0197c38-181c-4c85-b4ac-ddc095b261b8}, !- Default Interior SubSurface Constructions Name
  {08433169-f52d-4964-9317-8c7b9f2fe45b}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  {58f1a46d-45b0-46a0-967a-b2911e55952a}; !- Adiabatic Surface Construction Name

OS:Rendering:Color,
  {0f78e395-6573-4ce1-a026-02fba32a7118}, !- Handle
  Rendering Color 174,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  248;                                    !- Rendering Blue Value

OS:Construction,
  {08433169-f52d-4964-9317-8c7b9f2fe45b}, !- Handle
  Typical Interior Partition 6,           !- Name
  {bdc9514c-ec08-4b7e-bcb1-9648f20ab3ec}, !- Surface Rendering Name
  {a11febeb-429b-4214-9b2e-11ea8f953a71}; !- Layer 1

OS:StandardsInformation:Construction,
  {e3c7772b-51a8-424c-93e3-a2a3cebb7e5b}, !- Handle
  {08433169-f52d-4964-9317-8c7b9f2fe45b}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {58f1a46d-45b0-46a0-967a-b2911e55952a}, !- Handle
  Generic Interior Floor,                 !- Name
  {548d6103-7b6f-47b2-bfad-e7f5296afe8e}, !- Surface Rendering Name
  {0d75374a-a881-40a7-9197-41537cb50cbe}, !- Layer 1
  {8b5210d5-1f65-41bb-9d98-d0b85b977315}, !- Layer 2
  {ed07c236-60e1-45ed-bfe2-29131e84d438}; !- Layer 3

OS:Construction,
  {255565cc-521d-443d-87b4-343d84d356c2}, !- Handle
  Customized opaque construction {aa5b39cb-99df-4bbb-a3fc-e586428a340d} to conductance of 0.183 1, !- Name
  {59336c51-4204-42a7-8176-3c48d7257beb}, !- Surface Rendering Name
  {8de04ce2-5786-4ddb-9b60-f43089a10d32}, !- Layer 1
  {bf7b2e09-c928-4cad-84e5-cf7f658750cc}, !- Layer 2
  {e6abd718-3c13-42c3-8641-220cb5c75209}; !- Layer 3

OS:StandardsInformation:Construction,
  {568dbf22-f5db-4363-ba2c-94b29d913957}, !- Handle
  {255565cc-521d-443d-87b4-343d84d356c2}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {e2f7de26-ed1d-4489-ac5f-9e29f90d9c0b}, !- Handle
  Customized opaque construction {43577338-bb1a-47c1-a31a-39af3f5bfda6} to conductance of 0.247, !- Name
  {817cb460-1d36-44fd-93a6-f5c71f7060dd}, !- Surface Rendering Name
  {11dbc692-731c-4dbf-97b4-35b67198623b}, !- Layer 1
  {8657f64d-0038-487d-a53a-15e5e3db000e}, !- Layer 2
  {52ff8a15-0629-46d3-8c69-458f948c3ad9}, !- Layer 3
  {c1ab8852-c513-439f-99b3-fb4a71909340}; !- Layer 4

OS:StandardsInformation:Construction,
  {e7ffbbee-6f94-42df-9e3d-c33d13e51187}, !- Handle
  {e2f7de26-ed1d-4489-ac5f-9e29f90d9c0b}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {db668585-04b8-408f-95eb-e820459d302f}, !- Handle
  Typical IEAD Roof 20112019 6A,          !- Name
  {3af22418-5100-4049-a849-192a823300aa}, !- Surface Rendering Name
  {9cbfd5f7-6100-42e4-94c7-1aa72f38b827}, !- Layer 1
  {a3d11ef6-86b9-4100-a4f0-45f00ca71f6d}, !- Layer 2
  {51de08c7-edc0-4514-9932-a94b89833234}; !- Layer 3

OS:StandardsInformation:Construction,
  {9381469a-31fc-4107-af00-e364bb0cfec9}, !- Handle
  {db668585-04b8-408f-95eb-e820459d302f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Construction,
  {989e09ba-ef47-4172-8d46-c59d63aad761}, !- Handle
  Typical Interior Floor 1,               !- Name
  {de544e42-6d75-4ba3-aaf9-6f46c4adbd61}, !- Surface Rendering Name
  {6ab7e0c8-cc36-4b2f-95c7-3af6711f0d72}, !- Layer 1
  {e21aeeac-bc91-4e3b-9d4b-681cfe54c3a9}; !- Layer 2

OS:StandardsInformation:Construction,
  {79e02404-5391-4141-ba7b-29b679c5317c}, !- Handle
  {989e09ba-ef47-4172-8d46-c59d63aad761}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {2529cb12-6522-4434-be51-a7966ee9f3b3}, !- Handle
  Typical Interior Wall 1,                !- Name
  {949d87c3-948f-49c8-9c21-74d8cada16be}, !- Surface Rendering Name
  {acdf5e9c-5054-4b98-8fb4-047161e883dd}, !- Layer 1
  {acdf5e9c-5054-4b98-8fb4-047161e883dd}; !- Layer 2

OS:StandardsInformation:Construction,
  {d3012edc-4a12-41b8-9b30-7479623c8774}, !- Handle
  {2529cb12-6522-4434-be51-a7966ee9f3b3}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {641b29ee-1cf3-403f-9c23-9cf1723cf82e}, !- Handle
  Typical Interior Ceiling 1,             !- Name
  {65249872-3f09-4b20-86fb-f2a39226531f}, !- Surface Rendering Name
  {e21aeeac-bc91-4e3b-9d4b-681cfe54c3a9}, !- Layer 1
  {6ab7e0c8-cc36-4b2f-95c7-3af6711f0d72}; !- Layer 2

OS:StandardsInformation:Construction,
  {481e8292-1441-493f-9b4b-488943906ca0}, !- Handle
  {641b29ee-1cf3-403f-9c23-9cf1723cf82e}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {1d19adc2-6dc1-4f74-bbc6-6f329eeefb6e}, !- Handle
  Generic Ground Slab 6A 20112020,        !- Name
  {bbb7a80f-d897-4e84-93b5-a58cbeecf5c2}, !- Surface Rendering Name
  {a3d11ef6-86b9-4100-a4f0-45f00ca71f6d}, !- Layer 1
  {b11925b1-9488-4048-8344-0204b96dca6c}; !- Layer 2

OS:StandardsInformation:Construction,
  {10c193fc-227f-4f4d-b2d8-7412e3172477}, !- Handle
  {1d19adc2-6dc1-4f74-bbc6-6f329eeefb6e}; !- Construction Name

OS:Construction,
  {aa05d8e4-fe9a-41a4-b7d3-b785b675a287}, !- Handle
  Customized opaque construction {4e7b71c1-5be2-4431-8ce4-cf987089d090} to conductance of 0.284, !- Name
  {a228c7d6-12df-4361-8b4f-16588a755e32}, !- Surface Rendering Name
  {7605c3bc-c271-463e-8b82-650be8d8d227}, !- Layer 1
  {21cf4320-f435-4c50-97dd-0d4092c02674}; !- Layer 2

OS:StandardsInformation:Construction,
  {fe333ff3-cb1d-4c4b-a1f0-d1ef2ddba56a}, !- Handle
  {aa05d8e4-fe9a-41a4-b7d3-b785b675a287}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {fa0795a0-6a70-432a-bcdf-6c1bff7d2419}, !- Handle
  AQNC2024Customized Fenestration: u=2.38, !- Name
  {dd7c6417-ec5c-443f-b74a-8500cfa7d67c}, !- Surface Rendering Name
  {7a0835e8-2a72-42f9-8e9f-cc1f21eebb21}; !- Layer 1

OS:StandardsInformation:Construction,
  {12ea194b-16c2-4c5d-8437-33d6b880f776}, !- Handle
  {fa0795a0-6a70-432a-bcdf-6c1bff7d2419}; !- Construction Name

OS:Construction,
  {414049ad-4b03-4bbd-8661-22b93421c6e4}, !- Handle
  Customized opaque construction {1d419b8d-d461-492a-92d8-f46981addb7c} to conductance of 2.2, !- Name
  {8a7dc7f0-2e98-4550-91a7-dafaa3b93345}, !- Surface Rendering Name
  {cbf975dd-259d-4c6b-aae1-dab9c8411153}, !- Layer 1
  {17615382-d529-4980-8b4c-38224d6c9d98}; !- Layer 2

OS:StandardsInformation:Construction,
  {c0e607aa-a334-4216-b607-607cdab21454}, !- Handle
  {414049ad-4b03-4bbd-8661-22b93421c6e4}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {389870fe-3abf-495f-837a-aec11bb9aef8}, !- Handle
  Customized opaque construction {bc588554-639a-4cee-8ce8-916022afe59b} to conductance of 2.2, !- Name
  {dd75cec9-b9b3-4ee8-89ef-5e1e28d34a39}, !- Surface Rendering Name
  {30b7391b-beec-4126-b744-d0414478a74a}; !- Layer 1

OS:StandardsInformation:Construction,
  {41870ce9-c423-4377-9581-16369754dc21}, !- Handle
  {389870fe-3abf-495f-837a-aec11bb9aef8}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {f0f318cd-598b-439a-a059-a1adb2195efd}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  {f74873e7-fdcf-4bc5-926c-1ebc7a4ccfed}, !- Surface Rendering Name
  {fd5ce11d-8168-4819-b224-7de038e4f3c1}; !- Layer 1

OS:StandardsInformation:Construction,
  {5b6fb2e0-53db-4f89-98b4-7421acc47e4e}, !- Handle
  {f0f318cd-598b-439a-a059-a1adb2195efd}; !- Construction Name

OS:Construction,
  {70bfa318-2319-4d77-8a71-05039c4dfc3e}, !- Handle
  Customized Fenestration: cond=0.220 tvis=0.898 tsol=0.837 3, !- Name
  {f0ac2edd-0bd8-4b4d-8acd-78d8e8d756e5}, !- Surface Rendering Name
  {2e8b0fdd-6d53-441f-a3ca-ee2ba4576cdd}; !- Layer 1

OS:StandardsInformation:Construction,
  {844dc971-ae51-4728-8f2b-a5d0a0bbf20b}, !- Handle
  {70bfa318-2319-4d77-8a71-05039c4dfc3e}; !- Construction Name

OS:Construction,
  {d4842564-10ff-439e-af22-83281d710413}, !- Handle
  Typical Interior Window 1,              !- Name
  {c9f4a315-fe53-421f-a865-7c839dd52325}, !- Surface Rendering Name
  {43d5941c-b66a-4b9a-bcb5-54fcceee4a35}; !- Layer 1

OS:Construction,
  {f558e563-321f-466b-a46f-d9d71ed990b4}, !- Handle
  Typical Interior Door 2,                !- Name
  {ed19f115-8963-41e0-abb9-1072e341df5f}, !- Surface Rendering Name
  {a11febeb-429b-4214-9b2e-11ea8f953a71}; !- Layer 1

OS:StandardsInformation:Construction,
  {682b8ade-39a9-4529-ba12-91577fc28e3a}, !- Handle
  {f558e563-321f-466b-a46f-d9d71ed990b4}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Rendering:Color,
  {bdc9514c-ec08-4b7e-bcb1-9648f20ab3ec}, !- Handle
  Rendering Color 734,                    !- Name
  244,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Material,
  {a11febeb-429b-4214-9b2e-11ea8f953a71}, !- Handle
  G05 25mm wood 3,                        !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {de794062-6953-4863-82c9-a8cb3383ce87}, !- Handle
  {a11febeb-429b-4214-9b2e-11ea8f953a71}; !- Material Name

OS:Rendering:Color,
  {548d6103-7b6f-47b2-bfad-e7f5296afe8e}, !- Handle
  Rendering Color 63,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material,
  {0d75374a-a881-40a7-9197-41537cb50cbe}, !- Handle
  Generic Acoustic Tile,                  !- Name
  MediumSmooth,                           !- Roughness
  0.02,                                   !- Thickness {m}
  0.06,                                   !- Conductivity {W/m-K}
  368,                                    !- Density {kg/m3}
  590,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.2,                                    !- Solar Absorptance
  0.2;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bc1e32de-f8c6-4e36-b7d1-7e456e33d6d6}, !- Handle
  {0d75374a-a881-40a7-9197-41537cb50cbe}; !- Material Name

OS:Material,
  {8b5210d5-1f65-41bb-9d98-d0b85b977315}, !- Handle
  Generic Ceiling Air Gap,                !- Name
  Smooth,                                 !- Roughness
  0.1,                                    !- Thickness {m}
  0.556,                                  !- Conductivity {W/m-K}
  1.28,                                   !- Density {kg/m3}
  1000,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a2b8976b-950f-4325-8598-508d385b896b}, !- Handle
  {8b5210d5-1f65-41bb-9d98-d0b85b977315}; !- Material Name

OS:Rendering:Color,
  {59336c51-4204-42a7-8176-3c48d7257beb}, !- Handle
  Rendering Color 735,                    !- Name
  128,                                    !- Rendering Red Value
  128,                                    !- Rendering Green Value
  128;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {8de04ce2-5786-4ddb-9b60-f43089a10d32}, !- Handle
  Typical Insulation R-13.06 1,           !- Name
  Smooth,                                 !- Roughness
  5.20401820333898,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4938c46f-7f10-4691-aeda-aa953c8df4f5}, !- Handle
  {8de04ce2-5786-4ddb-9b60-f43089a10d32}; !- Material Name

OS:Material,
  {bf7b2e09-c928-4cad-84e5-cf7f658750cc}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4009cb0f-71fd-47e8-ba5b-42778f6ccdb3}, !- Handle
  {bf7b2e09-c928-4cad-84e5-cf7f658750cc}; !- Material Name

OS:Material:NoMass,
  {e6abd718-3c13-42c3-8641-220cb5c75209}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5af64ed0-4e27-4804-acea-ffe869868879}, !- Handle
  {e6abd718-3c13-42c3-8641-220cb5c75209}; !- Material Name

OS:Rendering:Color,
  {817cb460-1d36-44fd-93a6-f5c71f7060dd}, !- Handle
  Rendering Color 167,                    !- Name
  255,                                    !- Rendering Red Value
  240,                                    !- Rendering Green Value
  245;                                    !- Rendering Blue Value

OS:Material,
  {11dbc692-731c-4dbf-97b4-35b67198623b}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {03d7e6ad-4a93-438a-b965-45757a9a8f45}, !- Handle
  {11dbc692-731c-4dbf-97b4-35b67198623b}; !- Material Name

OS:Material,
  {8657f64d-0038-487d-a53a-15e5e3db000e}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6dc77983-2536-4b33-bc07-c7cba66b3c56}, !- Handle
  {8657f64d-0038-487d-a53a-15e5e3db000e}; !- Material Name

OS:Material:NoMass,
  {52ff8a15-0629-46d3-8c69-458f948c3ad9}, !- Handle
  Typical Insulation R-10.11 1,           !- Name
  Smooth,                                 !- Roughness
  3.77764054646303,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4a122c02-3c2a-4725-8911-f6b85d290ebf}, !- Handle
  {52ff8a15-0629-46d3-8c69-458f948c3ad9}; !- Material Name

OS:Material,
  {c1ab8852-c513-439f-99b3-fb4a71909340}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {dcba6e7f-0353-4dee-a1f9-1a8cd179a3c6}, !- Handle
  {c1ab8852-c513-439f-99b3-fb4a71909340}; !- Material Name

OS:Material:NoMass,
  {a3d11ef6-86b9-4100-a4f0-45f00ca71f6d}, !- Handle
  Typical Insulation U=0.183,             !- Name
  Smooth,                                 !- Roughness
  5.46,                                   !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {eef127d7-7aef-4b69-b908-0b8c33a9397e}, !- Handle
  {a3d11ef6-86b9-4100-a4f0-45f00ca71f6d}; !- Material Name

OS:Rendering:Color,
  {de544e42-6d75-4ba3-aaf9-6f46c4adbd61}, !- Handle
  Rendering Color 165,                    !- Name
  135,                                    !- Rendering Red Value
  206,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Material,
  {6ab7e0c8-cc36-4b2f-95c7-3af6711f0d72}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {f9690e03-851c-4de4-ac7f-e62096416794}, !- Handle
  {6ab7e0c8-cc36-4b2f-95c7-3af6711f0d72}; !- Material Name

OS:Material:NoMass,
  {e21aeeac-bc91-4e3b-9d4b-681cfe54c3a9}, !- Handle
  CP02 CARPET PAD 2,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e33fa924-5cd1-4ed2-bddb-56e50824de8f}, !- Handle
  {e21aeeac-bc91-4e3b-9d4b-681cfe54c3a9}; !- Material Name

OS:Rendering:Color,
  {949d87c3-948f-49c8-9c21-74d8cada16be}, !- Handle
  Rendering Color 150,                    !- Name
  250,                                    !- Rendering Red Value
  235,                                    !- Rendering Green Value
  215;                                    !- Rendering Blue Value

OS:Material,
  {acdf5e9c-5054-4b98-8fb4-047161e883dd}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {30e1959e-bce2-4403-97b1-605cd0ebefd3}, !- Handle
  {acdf5e9c-5054-4b98-8fb4-047161e883dd}; !- Material Name

OS:Rendering:Color,
  {65249872-3f09-4b20-86fb-f2a39226531f}, !- Handle
  Rendering Color 162,                    !- Name
  127,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {a228c7d6-12df-4361-8b4f-16588a755e32}, !- Handle
  Rendering Color 153,                    !- Name
  72,                                     !- Rendering Red Value
  209,                                    !- Rendering Green Value
  204;                                    !- Rendering Blue Value

OS:Material,
  {7605c3bc-c271-463e-8b82-650be8d8d227}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c4a2706-0452-40d0-9409-74b2d062bdbe}, !- Handle
  {7605c3bc-c271-463e-8b82-650be8d8d227}; !- Material Name

OS:Material:NoMass,
  {21cf4320-f435-4c50-97dd-0d4092c02674}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  3.45515273458935,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2b5e7c81-17cf-4161-bac2-e880ee731316}, !- Handle
  {21cf4320-f435-4c50-97dd-0d4092c02674}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {7a0835e8-2a72-42f9-8e9f-cc1f21eebb21}, !- Handle
  AQNC2024Fenestration U=2.38 0.4,        !- Name
  2.38,                                   !- U-Factor {W/m2-K}
  0.4,                                    !- Solar Heat Gain Coefficient
  0.4;                                    !- Visible Transmittance

OS:StandardsInformation:Material,
  {04babcc0-c89e-4a4a-8e48-5aa5e38f3b43}, !- Handle
  {7a0835e8-2a72-42f9-8e9f-cc1f21eebb21}; !- Material Name

OS:Rendering:Color,
  {8a7dc7f0-2e98-4550-91a7-dafaa3b93345}, !- Handle
  Rendering Color 154,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {17615382-d529-4980-8b4c-38224d6c9d98}, !- Handle
  Typical Insulation R-0.58 1,            !- Name
  Smooth,                                 !- Roughness
  0.454527786700932,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {c1f86983-e90e-4adb-ac37-4be72ed67af7}, !- Handle
  {17615382-d529-4980-8b4c-38224d6c9d98}; !- Material Name

OS:Rendering:Color,
  {dd75cec9-b9b3-4ee8-89ef-5e1e28d34a39}, !- Handle
  Rendering Color 158,                    !- Name
  233,                                    !- Rendering Red Value
  150,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:Material:NoMass,
  {30b7391b-beec-4126-b744-d0414478a74a}, !- Handle
  Typical Insulation R-1.15 1,            !- Name
  Smooth,                                 !- Roughness
  0.454545454545455,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad3f5f79-a8d0-4f95-8731-ea239119c725}, !- Handle
  {30b7391b-beec-4126-b744-d0414478a74a}; !- Material Name

OS:Rendering:Color,
  {f74873e7-fdcf-4bc5-926c-1ebc7a4ccfed}, !- Handle
  Rendering Color 157,                    !- Name
  255,                                    !- Rendering Red Value
  160,                                    !- Rendering Green Value
  122;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {fd5ce11d-8168-4819-b224-7de038e4f3c1}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.294 tsol=0.332, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {a4d831bf-3ed0-473c-9c36-fffa6b90dc6f}, !- Handle
  {fd5ce11d-8168-4819-b224-7de038e4f3c1}; !- Material Name

OS:Rendering:Color,
  {f0ac2edd-0bd8-4b4d-8acd-78d8e8d756e5}, !- Handle
  Rendering Color 737,                    !- Name
  240,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  255;                                    !- Rendering Blue Value

OS:WindowMaterial:SimpleGlazingSystem,
  {2e8b0fdd-6d53-441f-a3ca-ee2ba4576cdd}, !- Handle
  Customized Fenestration:: cond=0.220 tvis=0.898 tsol=0.837, !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.6,                                    !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {dda8dd60-e854-44f9-b8b6-4d95ca0ed26c}, !- Handle
  {2e8b0fdd-6d53-441f-a3ca-ee2ba4576cdd}; !- Material Name

OS:Rendering:Color,
  {c9f4a315-fe53-421f-a865-7c839dd52325}, !- Handle
  Rendering Color 156,                    !- Name
  0,                                      !- Rendering Red Value
  128,                                    !- Rendering Green Value
  0;                                      !- Rendering Blue Value

OS:WindowMaterial:Glazing,
  {43d5941c-b66a-4b9a-bcb5-54fcceee4a35}, !- Handle
  Clear 3mm 2,                            !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:StandardsInformation:Material,
  {a47bede8-abd7-4828-9b19-082ac3131a99}, !- Handle
  {43d5941c-b66a-4b9a-bcb5-54fcceee4a35}; !- Material Name

OS:Rendering:Color,
  {ed19f115-8963-41e0-abb9-1072e341df5f}, !- Handle
  Rendering Color 160,                    !- Name
  173,                                    !- Rendering Red Value
  255,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:SpaceType,
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Handle
  MURB small,                             !- Name
  {9cdb6453-5391-4eaa-a2bf-a9dd5f5ecd80}, !- Default Construction Set Name
  {de2731fb-6696-4c75-ae8c-c6ef829e4029}, !- Default Schedule Set Name
  {d647df46-47ae-4001-ab31-500e6f6af168}, !- Group Rendering Name
  ;                                       !- Design Specification Outdoor Air Object Name

OS:People,
  {5f2f270c-2299-4ab2-98b6-08eb4b31d6a0}, !- Handle
  People 2,                               !- Name
  {fcd09cee-69a9-4899-aa27-2d8419566cb5}, !- People Definition Name
  {3f80189c-1db9-4d02-89db-c60dbd92940a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  ,                                       !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Schedule Name
  ,                                       !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:ElectricEquipment:Definition,
  {c65f4ce6-8c39-4b22-9285-628fd9314697}, !- Handle
  MidriseApartment Apartment Elec Equip Definition 2, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.15,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ThermalZone,
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}, !- Handle
  Thermal Zone 1,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3203ddf5-3fbe-479b-a646-6856b9579d63}, !- Zone Air Inlet Port List
  {69533259-36df-4d73-8594-71f568746ef4}, !- Zone Air Exhaust Port List
  {532368b4-9c6a-4a6c-ac6f-2d9d08c4e559}, !- Zone Air Node Name
  {9a4eaf78-126f-4cf2-9c1f-7338812ee754}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3b7766df-e2ab-426a-9175-7057e7aecc4e}, !- Group Rendering Name
  {c0c79c1d-bce9-44a3-99ca-88b0dae667e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {29ddb58d-3060-4093-9d37-0352afb4f904}, !- Handle
  Node 1,                                 !- Name
  {532368b4-9c6a-4a6c-ac6f-2d9d08c4e559}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {532368b4-9c6a-4a6c-ac6f-2d9d08c4e559}, !- Handle
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}, !- Source Object
  11,                                     !- Outlet Port
  {29ddb58d-3060-4093-9d37-0352afb4f904}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3203ddf5-3fbe-479b-a646-6856b9579d63}, !- Handle
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}, !- HVAC Component
  {627eaffa-ce87-4feb-ab7a-170a59c38d76}; !- Port 1

OS:PortList,
  {69533259-36df-4d73-8594-71f568746ef4}, !- Handle
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}, !- HVAC Component
  {36ac17f4-93d3-4c19-a8f6-9adeaabb8548}; !- Port 1

OS:PortList,
  {9a4eaf78-126f-4cf2-9c1f-7338812ee754}, !- Handle
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}; !- HVAC Component

OS:Sizing:Zone,
  {b8f40e81-74df-4749-81c6-1e979e64e859}, !- Handle
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0501875b-f6b2-4a7f-812b-bcb026a31913}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {cd4009b3-4db4-48d3-9eef-2865ed3a33f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ae0d0463-c4d6-43c0-aede-1bbf209668db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a60f3704-8f6b-44a6-a534-2a7121498718}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}, !- Handle
  Thermal Zone 2,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {adebff6a-7d68-472e-9479-a8f9a08b2d48}, !- Zone Air Inlet Port List
  {5d49e008-0585-483a-855b-e86d51443c65}, !- Zone Air Exhaust Port List
  {f27dc24c-d462-4bbb-994d-69b9c41d3aba}, !- Zone Air Node Name
  {a4c9187a-2c51-4780-9fed-c24256dccbf3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e2f57b1-c3a1-4a82-9755-2d4d16e75357}, !- Group Rendering Name
  {e9b169be-f63c-4ef5-8ebc-c5c4f7e325d1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {97246b08-3dce-409f-b706-5f60667c3a6f}, !- Handle
  Node 2,                                 !- Name
  {f27dc24c-d462-4bbb-994d-69b9c41d3aba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f27dc24c-d462-4bbb-994d-69b9c41d3aba}, !- Handle
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}, !- Source Object
  11,                                     !- Outlet Port
  {97246b08-3dce-409f-b706-5f60667c3a6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {adebff6a-7d68-472e-9479-a8f9a08b2d48}, !- Handle
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}, !- HVAC Component
  {07b8aa6e-7cf6-4618-be8f-0df0f267b49c}; !- Port 1

OS:PortList,
  {5d49e008-0585-483a-855b-e86d51443c65}, !- Handle
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}, !- HVAC Component
  {c480678a-d841-482c-b449-e45850c74d04}; !- Port 1

OS:PortList,
  {a4c9187a-2c51-4780-9fed-c24256dccbf3}, !- Handle
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}; !- HVAC Component

OS:Sizing:Zone,
  {d49cbbe7-6ddc-46bb-bb5e-30378f7f938a}, !- Handle
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a0cbf3fd-65d2-430a-a791-b27533337ab2}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {10fd93aa-da10-420f-b0d3-fa30bb9b1981}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61612831-cba4-4035-ba1a-59769a845aa3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e31bdaf1-d327-416d-a002-67a5837aa74c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}, !- Handle
  Thermal Zone 3,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {83a7bf79-c272-47fa-8db5-d8e9b2c8e38b}, !- Zone Air Inlet Port List
  {2916f83c-ff02-4fb0-9aab-3aef879a9dfe}, !- Zone Air Exhaust Port List
  {cce82ed1-0ba2-490a-9a49-9a8f1be026ef}, !- Zone Air Node Name
  {f5f24660-a401-498c-a9e7-11b9248ac448}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5b2b2b3-590d-4ac4-8055-0c903035b521}, !- Group Rendering Name
  {ec6dc685-97c6-40d1-a3ec-738dc3724734}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {651ce65a-2fcc-4fdc-9445-e82afc3bbcb3}, !- Handle
  Node 3,                                 !- Name
  {cce82ed1-0ba2-490a-9a49-9a8f1be026ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cce82ed1-0ba2-490a-9a49-9a8f1be026ef}, !- Handle
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}, !- Source Object
  11,                                     !- Outlet Port
  {651ce65a-2fcc-4fdc-9445-e82afc3bbcb3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {83a7bf79-c272-47fa-8db5-d8e9b2c8e38b}, !- Handle
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}, !- HVAC Component
  {de9ca85d-b71d-45ae-8607-317a57ddd6db}; !- Port 1

OS:PortList,
  {2916f83c-ff02-4fb0-9aab-3aef879a9dfe}, !- Handle
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}, !- HVAC Component
  {03f3fc63-d8d6-4a9c-9458-e539db74e68d}; !- Port 1

OS:PortList,
  {f5f24660-a401-498c-a9e7-11b9248ac448}, !- Handle
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}; !- HVAC Component

OS:Sizing:Zone,
  {69fdf974-3784-4de7-9146-b482a74f625d}, !- Handle
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {55e558e5-68d6-476f-b053-ee0cb7132a50}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {730a2385-0b25-4cf1-a7da-c98b3dd836e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d218e983-b2f6-4bb8-9a21-5880486ae48b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f01066fd-0422-4c68-9b80-bb1e5fef8d69}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {813a2546-651f-4db1-adc2-3f3fce2ec605}, !- Handle
  Thermal Zone 4,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dec963fa-f5c8-413f-a504-8f46a1eb4bea}, !- Zone Air Inlet Port List
  {be24e3c2-d598-433e-928e-ab4415063b50}, !- Zone Air Exhaust Port List
  {4805ab22-3ff7-4867-9df9-b315a79bf514}, !- Zone Air Node Name
  {12406597-1472-40ed-8537-27288c7829af}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1bbc963a-493f-4b73-ba26-1f80e7f8bb48}, !- Group Rendering Name
  {bbbe3bcd-df0d-4bb4-a5ff-8d1e4a6af050}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80377594-311c-4f94-8e1d-2803dc2a6c64}, !- Handle
  Node 4,                                 !- Name
  {4805ab22-3ff7-4867-9df9-b315a79bf514}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4805ab22-3ff7-4867-9df9-b315a79bf514}, !- Handle
  {813a2546-651f-4db1-adc2-3f3fce2ec605}, !- Source Object
  11,                                     !- Outlet Port
  {80377594-311c-4f94-8e1d-2803dc2a6c64}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dec963fa-f5c8-413f-a504-8f46a1eb4bea}, !- Handle
  {813a2546-651f-4db1-adc2-3f3fce2ec605}, !- HVAC Component
  {f3ca2e4f-0eff-4633-a252-cc64fa987d34}; !- Port 1

OS:PortList,
  {be24e3c2-d598-433e-928e-ab4415063b50}, !- Handle
  {813a2546-651f-4db1-adc2-3f3fce2ec605}, !- HVAC Component
  {5ff55c48-e852-4d86-ad08-9e2c49206550}; !- Port 1

OS:PortList,
  {12406597-1472-40ed-8537-27288c7829af}, !- Handle
  {813a2546-651f-4db1-adc2-3f3fce2ec605}; !- HVAC Component

OS:Sizing:Zone,
  {266067f8-0d1a-42bb-8698-0e6d31a5a502}, !- Handle
  {813a2546-651f-4db1-adc2-3f3fce2ec605}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e1105f47-e124-4dba-8676-8bfed59f0d2c}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {813a2546-651f-4db1-adc2-3f3fce2ec605}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2ae63036-942d-42bb-804e-e8c276407b4b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d160d19d-5151-4a41-b108-22b2ec3604e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1a936923-5b0e-43b8-88cf-9322198b6b63}, !- Handle
  Thermal Zone 5,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {771df067-b4e2-4597-abe6-9b71a45b72a5}, !- Zone Air Inlet Port List
  {f71e664d-0c28-4121-9387-dd8c6022a77b}, !- Zone Air Exhaust Port List
  {8c992f48-fb9b-4037-8462-b79c7138e68e}, !- Zone Air Node Name
  {e7798d93-1b59-4e63-9e93-ee5946a3599c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {53bae1cb-258f-45c0-8919-7075cf03fcf7}, !- Group Rendering Name
  {7a7b9300-0167-4f89-84b1-6ebd26a24a23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {02691036-7a70-45f3-a0a5-460f8551619f}, !- Handle
  Node 5,                                 !- Name
  {8c992f48-fb9b-4037-8462-b79c7138e68e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8c992f48-fb9b-4037-8462-b79c7138e68e}, !- Handle
  {1a936923-5b0e-43b8-88cf-9322198b6b63}, !- Source Object
  11,                                     !- Outlet Port
  {02691036-7a70-45f3-a0a5-460f8551619f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {771df067-b4e2-4597-abe6-9b71a45b72a5}, !- Handle
  {1a936923-5b0e-43b8-88cf-9322198b6b63}, !- HVAC Component
  {3399e2a0-eb11-4c50-9f6e-9b3c4a0e557a}; !- Port 1

OS:PortList,
  {f71e664d-0c28-4121-9387-dd8c6022a77b}, !- Handle
  {1a936923-5b0e-43b8-88cf-9322198b6b63}, !- HVAC Component
  {6a70a9a7-6f5f-4094-8669-15daed791432}; !- Port 1

OS:PortList,
  {e7798d93-1b59-4e63-9e93-ee5946a3599c}, !- Handle
  {1a936923-5b0e-43b8-88cf-9322198b6b63}; !- HVAC Component

OS:Sizing:Zone,
  {96b8d759-5673-4209-972e-b0cca22205a3}, !- Handle
  {1a936923-5b0e-43b8-88cf-9322198b6b63}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a037c9c7-3200-46ff-87d3-2da0f3268445}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {1a936923-5b0e-43b8-88cf-9322198b6b63}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c360ce16-f70a-4bfe-b2fc-fb23e89711c0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {241e5348-2dac-4be7-a093-5e1c75f27f39}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}, !- Handle
  Thermal Zone 6,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {480f85f5-67ed-4d8b-9509-beb4ec16446b}, !- Zone Air Inlet Port List
  {f422cc90-6bc2-4c12-87f3-3ceae9bf5510}, !- Zone Air Exhaust Port List
  {c096aacb-2ce3-4a9c-ae59-57a4d9cda3b2}, !- Zone Air Node Name
  {68393ae3-960d-4412-8224-4f758fa68d50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {10e820f8-bc83-4f21-a485-eda6b27293ef}, !- Group Rendering Name
  {3e404315-996c-45fe-86bb-9749be93ce89}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {25e80ecc-1e06-417f-874d-ebc939898e24}, !- Handle
  Node 6,                                 !- Name
  {c096aacb-2ce3-4a9c-ae59-57a4d9cda3b2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c096aacb-2ce3-4a9c-ae59-57a4d9cda3b2}, !- Handle
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}, !- Source Object
  11,                                     !- Outlet Port
  {25e80ecc-1e06-417f-874d-ebc939898e24}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {480f85f5-67ed-4d8b-9509-beb4ec16446b}, !- Handle
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}, !- HVAC Component
  {278439ca-6b40-4715-b170-d8d55eb9d23c}; !- Port 1

OS:PortList,
  {f422cc90-6bc2-4c12-87f3-3ceae9bf5510}, !- Handle
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}, !- HVAC Component
  {07e7b841-59a7-44e4-8096-d35299f04916}; !- Port 1

OS:PortList,
  {68393ae3-960d-4412-8224-4f758fa68d50}, !- Handle
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}; !- HVAC Component

OS:Sizing:Zone,
  {6f16620d-bceb-4fd7-b9b5-9940500dc716}, !- Handle
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e468d45b-c006-4ced-81e9-dee5ed9a3261}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {1e4de7b2-cda3-46de-9a63-f1ac531a62f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2fb99d89-bb22-4135-95c0-ac3fd847a5dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {61b52b45-5cf0-4f45-b42c-edc508751a02}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}, !- Handle
  Thermal Zone 7,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7aad0fa5-ec5a-4093-9868-07d1ce45a415}, !- Zone Air Inlet Port List
  {8ec1da9d-e42a-4112-a576-15e7713d3fed}, !- Zone Air Exhaust Port List
  {e8ff27cd-dff9-4555-9590-5b1aee9494d7}, !- Zone Air Node Name
  {844cc93f-fec2-4d46-b1a4-e0ed5000467a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {336cf367-8820-457a-950e-f4069bf4109b}, !- Group Rendering Name
  {3b2ddcad-04c8-4457-b1dc-037fef91752d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fad91a1a-310b-4b3f-8356-d1d29a29d56e}, !- Handle
  Node 7,                                 !- Name
  {e8ff27cd-dff9-4555-9590-5b1aee9494d7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8ff27cd-dff9-4555-9590-5b1aee9494d7}, !- Handle
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}, !- Source Object
  11,                                     !- Outlet Port
  {fad91a1a-310b-4b3f-8356-d1d29a29d56e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7aad0fa5-ec5a-4093-9868-07d1ce45a415}, !- Handle
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}, !- HVAC Component
  {19c1f804-8edc-499a-bc7e-b4671e226b1d}; !- Port 1

OS:PortList,
  {8ec1da9d-e42a-4112-a576-15e7713d3fed}, !- Handle
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}, !- HVAC Component
  {02411c13-9059-4c0d-885d-ba4b12288e70}; !- Port 1

OS:PortList,
  {844cc93f-fec2-4d46-b1a4-e0ed5000467a}, !- Handle
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}; !- HVAC Component

OS:Sizing:Zone,
  {91fa3745-020f-4afd-a284-8f131e7c6f57}, !- Handle
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {bd6f0181-0466-4097-abd1-8243f59ce5f5}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {4bb1e07f-d59e-4617-a5f0-2ee8e221d3ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {97446d94-9512-451e-a872-76ac622a31ee}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8a0f3e1-e10b-47e1-acd5-966aab6a92fd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {774b6882-e7bb-469f-ab5e-17678c813532}, !- Handle
  Thermal Zone 8,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {794d0f2d-7219-435f-bb73-cea3dcec3afd}, !- Zone Air Inlet Port List
  {d4deb16c-c164-4458-a040-761be3d4c726}, !- Zone Air Exhaust Port List
  {706cbab8-1329-42ab-923f-0b5abdeca64c}, !- Zone Air Node Name
  {a3f07d48-7ec7-4906-94bf-fe646d89b8df}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
