  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6be49b06-edb3-4cd9-9619-34d313d928b2}, !- Group Rendering Name
  {7ae2e49a-8edc-4289-b4fa-5c17cd8e17a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b46bdb2d-a7bb-47d6-b8af-f9566782fcb5}, !- Handle
  Node 8,                                 !- Name
  {706cbab8-1329-42ab-923f-0b5abdeca64c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {706cbab8-1329-42ab-923f-0b5abdeca64c}, !- Handle
  {774b6882-e7bb-469f-ab5e-17678c813532}, !- Source Object
  11,                                     !- Outlet Port
  {b46bdb2d-a7bb-47d6-b8af-f9566782fcb5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {794d0f2d-7219-435f-bb73-cea3dcec3afd}, !- Handle
  {774b6882-e7bb-469f-ab5e-17678c813532}, !- HVAC Component
  {4ec6203c-acb2-4527-8641-7bff9a0520ee}; !- Port 1

OS:PortList,
  {d4deb16c-c164-4458-a040-761be3d4c726}, !- Handle
  {774b6882-e7bb-469f-ab5e-17678c813532}, !- HVAC Component
  {7f2f563d-3b76-4561-b393-731bdb5da498}; !- Port 1

OS:PortList,
  {a3f07d48-7ec7-4906-94bf-fe646d89b8df}, !- Handle
  {774b6882-e7bb-469f-ab5e-17678c813532}; !- HVAC Component

OS:Sizing:Zone,
  {1aaa66d9-6be7-42b5-9f05-4de8efa04351}, !- Handle
  {774b6882-e7bb-469f-ab5e-17678c813532}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8f19d43a-ad76-4818-9a90-fc66364590f5}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {774b6882-e7bb-469f-ab5e-17678c813532}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e653883-97c5-44f8-95b3-ae6fa5a22061}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fb68826-7c9d-45ee-bce9-267a552525b2}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}, !- Handle
  Thermal Zone 9,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5c26966-2710-4927-b725-e17d29d0cad2}, !- Zone Air Inlet Port List
  {4d37f5ea-50cf-46d0-8dc7-36ffed28434f}, !- Zone Air Exhaust Port List
  {ba61f514-204a-4803-b94a-c9e9e018c4ea}, !- Zone Air Node Name
  {3fa0d10c-eb8e-45ee-897e-4482d7972f2d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0ed0844-e853-4ac1-9e38-fbb7723caf44}, !- Group Rendering Name
  {169e3ab0-fcd9-412c-b287-0944879b8f16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df7f2f45-2a33-4721-bef0-be0a6f724351}, !- Handle
  Node 9,                                 !- Name
  {ba61f514-204a-4803-b94a-c9e9e018c4ea}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba61f514-204a-4803-b94a-c9e9e018c4ea}, !- Handle
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}, !- Source Object
  11,                                     !- Outlet Port
  {df7f2f45-2a33-4721-bef0-be0a6f724351}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5c26966-2710-4927-b725-e17d29d0cad2}, !- Handle
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}, !- HVAC Component
  {40fc8a4e-3389-4f39-8cf1-01242cc1625a}; !- Port 1

OS:PortList,
  {4d37f5ea-50cf-46d0-8dc7-36ffed28434f}, !- Handle
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}, !- HVAC Component
  {dd3b7c8e-f21f-43c2-a51e-13570aec6471}; !- Port 1

OS:PortList,
  {3fa0d10c-eb8e-45ee-897e-4482d7972f2d}, !- Handle
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}; !- HVAC Component

OS:Sizing:Zone,
  {4f99de5b-d03e-432c-b4e4-8312bfd7faaa}, !- Handle
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {09c52b82-5ee0-47cf-abd2-83895c94c218}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1e2d90fd-d7eb-4395-829b-57b250387ce3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9af42ef9-0181-4264-b1d3-679eb5216e98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {49e4f37a-e35e-4703-935a-e19b1dc8eff8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7789395f-be5c-4e2f-910b-b1cca1c89332}, !- Handle
  Thermal Zone 10,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6392481f-1d57-490d-ae9d-d048b5708a4b}, !- Zone Air Inlet Port List
  {24815a87-528c-4a71-9639-db38b9b1dede}, !- Zone Air Exhaust Port List
  {104329fb-f310-4cfc-8de6-839e8534dbb7}, !- Zone Air Node Name
  {94926031-df9c-4f26-8810-d8ebbe889457}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d3abef6d-6bff-4db8-9640-50f90a4936fc}, !- Group Rendering Name
  {207ff008-91ff-4492-9283-b37d78bc0742}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca2e73d8-67a6-4392-b02f-fd6bab8dd590}, !- Handle
  Node 10,                                !- Name
  {104329fb-f310-4cfc-8de6-839e8534dbb7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {104329fb-f310-4cfc-8de6-839e8534dbb7}, !- Handle
  {7789395f-be5c-4e2f-910b-b1cca1c89332}, !- Source Object
  11,                                     !- Outlet Port
  {ca2e73d8-67a6-4392-b02f-fd6bab8dd590}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6392481f-1d57-490d-ae9d-d048b5708a4b}, !- Handle
  {7789395f-be5c-4e2f-910b-b1cca1c89332}, !- HVAC Component
  {e8b2a72b-9a3b-4372-9da9-4141c2970105}; !- Port 1

OS:PortList,
  {24815a87-528c-4a71-9639-db38b9b1dede}, !- Handle
  {7789395f-be5c-4e2f-910b-b1cca1c89332}, !- HVAC Component
  {16e8eb2d-def9-4491-8b7f-2262102068bc}; !- Port 1

OS:PortList,
  {94926031-df9c-4f26-8810-d8ebbe889457}, !- Handle
  {7789395f-be5c-4e2f-910b-b1cca1c89332}; !- HVAC Component

OS:Sizing:Zone,
  {928462b1-ee34-4688-8b6c-d401dafe8006}, !- Handle
  {7789395f-be5c-4e2f-910b-b1cca1c89332}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {1fd35ea4-70ca-4e4b-9489-7842714c6dcf}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {7789395f-be5c-4e2f-910b-b1cca1c89332}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7dec054e-e9be-4cbc-a985-dcb637a0937e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67d8697d-825f-4fdb-af4f-74ffc39b2678}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}, !- Handle
  Thermal Zone 11,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c826a3fa-6e84-43b1-91e9-5d46a26f3931}, !- Zone Air Inlet Port List
  {ffeb4ea2-ac5a-4ba0-b662-eafabcf69e14}, !- Zone Air Exhaust Port List
  {73163535-0562-4865-b88e-0e2f733048d3}, !- Zone Air Node Name
  {b47d6e52-b8bc-4e65-ac83-a922dcc06442}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {beb7066b-676d-460a-8aaf-9a08868d1e4a}, !- Group Rendering Name
  {ac4c57bb-bd16-4635-ac79-412151927f3e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ee73bea0-4b2b-432c-929f-11a8824c3740}, !- Handle
  Node 11,                                !- Name
  {73163535-0562-4865-b88e-0e2f733048d3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {73163535-0562-4865-b88e-0e2f733048d3}, !- Handle
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}, !- Source Object
  11,                                     !- Outlet Port
  {ee73bea0-4b2b-432c-929f-11a8824c3740}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c826a3fa-6e84-43b1-91e9-5d46a26f3931}, !- Handle
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}, !- HVAC Component
  {0114ac45-9418-44d5-8614-bf00565a54ee}; !- Port 1

OS:PortList,
  {ffeb4ea2-ac5a-4ba0-b662-eafabcf69e14}, !- Handle
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}, !- HVAC Component
  {873adbe2-baf8-4681-b268-c62d8315198e}; !- Port 1

OS:PortList,
  {b47d6e52-b8bc-4e65-ac83-a922dcc06442}, !- Handle
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}; !- HVAC Component

OS:Sizing:Zone,
  {e4c9ee05-1f3b-4b4b-a7f8-a5173814447c}, !- Handle
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {cc8a8b18-e86c-4fe5-afb4-57d85227f7e4}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {ff9b3e65-f785-478d-9ce6-531d56a1cb1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1b7ecc60-345f-42a7-a51b-03a2a8bc54f4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {10b2db8d-a58c-40b0-9433-262b572d93d0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}, !- Handle
  Thermal Zone 12,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dfa0eeeb-a4a3-4920-9607-0b5971376641}, !- Zone Air Inlet Port List
  {963d7ac5-e66b-4f29-a8b5-88d499ab53cb}, !- Zone Air Exhaust Port List
  {3c6c37ac-05e8-4b08-bcd4-7f933cf992c1}, !- Zone Air Node Name
  {f01588e3-49cd-46a3-8229-37cf9856daa8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f42b279d-ea16-41a7-9df2-7e948c02d3f2}, !- Group Rendering Name
  {e3af094b-7bf2-4d45-9fd1-fb35bb2297da}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3c15232e-dcfb-449d-9b27-13e412807d07}, !- Handle
  Node 12,                                !- Name
  {3c6c37ac-05e8-4b08-bcd4-7f933cf992c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c6c37ac-05e8-4b08-bcd4-7f933cf992c1}, !- Handle
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}, !- Source Object
  11,                                     !- Outlet Port
  {3c15232e-dcfb-449d-9b27-13e412807d07}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dfa0eeeb-a4a3-4920-9607-0b5971376641}, !- Handle
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}, !- HVAC Component
  {a1a298c8-f3d4-436b-8828-acddf2345697}; !- Port 1

OS:PortList,
  {963d7ac5-e66b-4f29-a8b5-88d499ab53cb}, !- Handle
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}, !- HVAC Component
  {048fac8c-2aac-4597-9dff-e1fe08f204ff}; !- Port 1

OS:PortList,
  {f01588e3-49cd-46a3-8229-37cf9856daa8}, !- Handle
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}; !- HVAC Component

OS:Sizing:Zone,
  {9cd80f22-aab4-49c8-8d97-7d26e6062872}, !- Handle
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {27b44e5e-9530-400d-aca3-c1e257136d68}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ee1debe2-ebc6-4bfe-be4f-b22d3077ab94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cb09eb52-d49a-4cd2-baa4-56c137881c32}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3629043b-1022-47a9-89d2-ad9388d34d2c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {44480188-78ee-4a80-943e-5212a3abf6d1}, !- Handle
  Thermal Zone 13,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {515a84c4-2935-47d4-b933-e3b4966914bd}, !- Zone Air Inlet Port List
  {33721fc1-6a83-4d66-be71-51fabc61f4f7}, !- Zone Air Exhaust Port List
  {cd06cb4b-864a-4b21-9b68-61d968759aef}, !- Zone Air Node Name
  {ffe4c6f8-f879-44a1-8f87-eb092cb4998f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be24bbc6-37eb-41fe-bac4-9d0d97df618d}, !- Group Rendering Name
  {53046f2d-9b69-48fa-874f-81175e589fa5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85984c06-a5e6-4961-b0d5-d73011c1e223}, !- Handle
  Node 13,                                !- Name
  {cd06cb4b-864a-4b21-9b68-61d968759aef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd06cb4b-864a-4b21-9b68-61d968759aef}, !- Handle
  {44480188-78ee-4a80-943e-5212a3abf6d1}, !- Source Object
  11,                                     !- Outlet Port
  {85984c06-a5e6-4961-b0d5-d73011c1e223}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {515a84c4-2935-47d4-b933-e3b4966914bd}, !- Handle
  {44480188-78ee-4a80-943e-5212a3abf6d1}, !- HVAC Component
  {1836ed8d-e7bc-4d72-8a65-48b1275deeb0}; !- Port 1

OS:PortList,
  {33721fc1-6a83-4d66-be71-51fabc61f4f7}, !- Handle
  {44480188-78ee-4a80-943e-5212a3abf6d1}, !- HVAC Component
  {86d507fe-26da-4aa9-b491-14933b123019}; !- Port 1

OS:PortList,
  {ffe4c6f8-f879-44a1-8f87-eb092cb4998f}, !- Handle
  {44480188-78ee-4a80-943e-5212a3abf6d1}; !- HVAC Component

OS:Sizing:Zone,
  {94586a0a-ed08-46ba-9a45-6c855073c409}, !- Handle
  {44480188-78ee-4a80-943e-5212a3abf6d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fd93950d-f692-47c4-88db-35bea953a9c4}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {44480188-78ee-4a80-943e-5212a3abf6d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c3b7df2-1ef4-401d-a334-e43e55e15e73}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc5d095b-ebf2-472c-b0f3-c680ca6c99a8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}, !- Handle
  Thermal Zone 14,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {245007b9-5832-4fe2-a3d5-7c2732c383cd}, !- Zone Air Inlet Port List
  {5ea41856-9067-4ad1-816d-5a33e39443de}, !- Zone Air Exhaust Port List
  {4eb8444d-4916-44d6-b1fd-6566f5fb1874}, !- Zone Air Node Name
  {59828eae-41d0-4281-b139-334709eeb05d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c5718b6d-4d4b-4c5c-8729-7be3fae178f1}, !- Group Rendering Name
  {289a88ca-c3bf-4400-86d4-e4c3cb839281}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {37134310-e03d-4c7a-b50a-b67b09499493}, !- Handle
  Node 14,                                !- Name
  {4eb8444d-4916-44d6-b1fd-6566f5fb1874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4eb8444d-4916-44d6-b1fd-6566f5fb1874}, !- Handle
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}, !- Source Object
  11,                                     !- Outlet Port
  {37134310-e03d-4c7a-b50a-b67b09499493}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {245007b9-5832-4fe2-a3d5-7c2732c383cd}, !- Handle
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}, !- HVAC Component
  {4d25a4af-b0c5-4b7b-b0b9-10ca69adb298}; !- Port 1

OS:PortList,
  {5ea41856-9067-4ad1-816d-5a33e39443de}, !- Handle
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}, !- HVAC Component
  {34906c07-8364-404c-8795-8302f81cfd32}; !- Port 1

OS:PortList,
  {59828eae-41d0-4281-b139-334709eeb05d}, !- Handle
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}; !- HVAC Component

OS:Sizing:Zone,
  {56c1db75-22d5-4fc0-9223-bda315dfae51}, !- Handle
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {a8425917-dfc4-44fe-802a-4d1f0688b03b}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {14fc9496-415c-45f8-8c6c-eb64c54b0e5a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d9435e20-e97a-4f3c-826b-3437db29ff4e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef1c80db-55b3-4c9c-b1e3-f319e9d0a20e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {0590ee85-32a2-4088-a6f4-56b56bddd698}, !- Handle
  Thermal Zone 15,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {26fc0b8c-1d1c-41db-87da-70b7d8635158}, !- Zone Air Inlet Port List
  {282b5383-bb90-429f-acaf-a3d2ec81b08e}, !- Zone Air Exhaust Port List
  {4f9b7229-a53b-43b0-819c-16475871b73a}, !- Zone Air Node Name
  {a7591a8a-2c80-41ee-a134-bf6b8c35b722}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2859b73e-944e-46cd-878e-14c3bc05db62}, !- Group Rendering Name
  {51c72e1b-2f08-4fda-b7fe-7ad917a39d7b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {337911a7-194f-4060-84bd-0ce4c48157d0}, !- Handle
  Node 15,                                !- Name
  {4f9b7229-a53b-43b0-819c-16475871b73a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4f9b7229-a53b-43b0-819c-16475871b73a}, !- Handle
  {0590ee85-32a2-4088-a6f4-56b56bddd698}, !- Source Object
  11,                                     !- Outlet Port
  {337911a7-194f-4060-84bd-0ce4c48157d0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {26fc0b8c-1d1c-41db-87da-70b7d8635158}, !- Handle
  {0590ee85-32a2-4088-a6f4-56b56bddd698}, !- HVAC Component
  {42009d58-1439-4fc7-bffc-2bdc03d7d679}; !- Port 1

OS:PortList,
  {282b5383-bb90-429f-acaf-a3d2ec81b08e}, !- Handle
  {0590ee85-32a2-4088-a6f4-56b56bddd698}, !- HVAC Component
  {f4f92431-2bc4-41a1-9a15-df38b8b715fe}; !- Port 1

OS:PortList,
  {a7591a8a-2c80-41ee-a134-bf6b8c35b722}, !- Handle
  {0590ee85-32a2-4088-a6f4-56b56bddd698}; !- HVAC Component

OS:Sizing:Zone,
  {c3d20ffb-8e3d-417c-b4fb-8ffdc2cf7c05}, !- Handle
  {0590ee85-32a2-4088-a6f4-56b56bddd698}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e371839d-1807-4dfd-83b9-ca92cdb3651f}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {0590ee85-32a2-4088-a6f4-56b56bddd698}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0ddc5fa3-3145-4474-8896-e73b6dd5e3d3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {befcf5cc-af6b-45d6-b935-d8e31a0a91e0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}, !- Handle
  Thermal Zone 16,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cd044e27-710a-4276-8662-8ea922b84cd5}, !- Zone Air Inlet Port List
  {561cc17f-79ab-412e-a886-f6ed26b8f569}, !- Zone Air Exhaust Port List
  {1c443583-91a4-4667-85b9-112d49595c27}, !- Zone Air Node Name
  {0179466d-1f67-4e4e-aca5-f9f09467e2a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {63589610-cf25-41bc-ac8c-5982736af6dc}, !- Group Rendering Name
  {c63c8c15-baed-493d-8e03-e87062bb9a87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {15345fbd-4822-4078-af97-fe2407d11262}, !- Handle
  Node 16,                                !- Name
  {1c443583-91a4-4667-85b9-112d49595c27}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c443583-91a4-4667-85b9-112d49595c27}, !- Handle
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}, !- Source Object
  11,                                     !- Outlet Port
  {15345fbd-4822-4078-af97-fe2407d11262}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cd044e27-710a-4276-8662-8ea922b84cd5}, !- Handle
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}, !- HVAC Component
  {fe7c1ea7-ede4-44e6-a78b-ceb85af279c9}; !- Port 1

OS:PortList,
  {561cc17f-79ab-412e-a886-f6ed26b8f569}, !- Handle
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}, !- HVAC Component
  {6067393e-2537-4338-b02c-1178cee8b316}; !- Port 1

OS:PortList,
  {0179466d-1f67-4e4e-aca5-f9f09467e2a8}, !- Handle
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}; !- HVAC Component

OS:Sizing:Zone,
  {94c71f02-f1bd-4574-ad90-22f46044962a}, !- Handle
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b193d037-9f43-441f-b64a-f144bf418676}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {9e9292b8-9e96-4287-bb3e-3d1ff270fbde}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f44acc6b-abcf-46ea-91cb-a70c074aa3d7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e6324b5-7496-468b-bce0-ad30bf2f27dc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}, !- Handle
  Thermal Zone 17,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {439d67e9-baf6-42c5-9f78-0680fa9d1ec0}, !- Zone Air Inlet Port List
  {382f4e1c-24af-48e8-ba7d-c5bd4d276054}, !- Zone Air Exhaust Port List
  {00538a45-2c6c-4301-9ed9-5f0f5f788ebc}, !- Zone Air Node Name
  {8a4bd6ad-3132-42bb-bb20-636ba84ac509}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ca6ab849-fbcb-419a-b58c-2720ee723e13}, !- Group Rendering Name
  {057a4698-6ae8-4a54-a8bc-e6b357ab42ac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3b1110a4-6aff-420e-8342-a513d55cb2d3}, !- Handle
  Node 17,                                !- Name
  {00538a45-2c6c-4301-9ed9-5f0f5f788ebc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00538a45-2c6c-4301-9ed9-5f0f5f788ebc}, !- Handle
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}, !- Source Object
  11,                                     !- Outlet Port
  {3b1110a4-6aff-420e-8342-a513d55cb2d3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {439d67e9-baf6-42c5-9f78-0680fa9d1ec0}, !- Handle
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}, !- HVAC Component
  {98c9d61a-3acd-45b7-9e7e-2d6243475bfc}; !- Port 1

OS:PortList,
  {382f4e1c-24af-48e8-ba7d-c5bd4d276054}, !- Handle
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}, !- HVAC Component
  {f0558000-50b4-4b88-b038-b10dfbb12faf}; !- Port 1

OS:PortList,
  {8a4bd6ad-3132-42bb-bb20-636ba84ac509}, !- Handle
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}; !- HVAC Component

OS:Sizing:Zone,
  {8d34835a-90d7-4bce-b2e6-bd9dd4eb6cd7}, !- Handle
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {38f1fb4c-5e6f-4166-a16a-671b8938c03a}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {fd1b436e-d26a-40bc-91c3-0b0b7c705f94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {695e5f4b-8333-4c8f-b1b2-1d264182b52d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b3427be9-67fd-4cda-9e4c-bc5dcf6bc0bb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {cc79421c-8632-425e-9617-726b53ad6426}, !- Handle
  Thermal Zone 18,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {90906c2a-2000-4014-a533-0ed860f432d5}, !- Zone Air Inlet Port List
  {b11066d0-4297-470b-a2b1-0c8e1fe67655}, !- Zone Air Exhaust Port List
  {17b058f8-d901-4e64-b397-87e2415d74c2}, !- Zone Air Node Name
  {8bd66ea7-f9d7-4e7c-adb6-8110d2cee263}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ea12a1fa-ad75-4e77-9eb5-09fd1be73a5a}, !- Group Rendering Name
  {83a0f1cf-bceb-4e14-9402-e5cee3a708db}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {3eedd9a4-a078-4d5d-9a19-84f222893035}, !- Handle
  Node 18,                                !- Name
  {17b058f8-d901-4e64-b397-87e2415d74c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17b058f8-d901-4e64-b397-87e2415d74c2}, !- Handle
  {cc79421c-8632-425e-9617-726b53ad6426}, !- Source Object
  11,                                     !- Outlet Port
  {3eedd9a4-a078-4d5d-9a19-84f222893035}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {90906c2a-2000-4014-a533-0ed860f432d5}, !- Handle
  {cc79421c-8632-425e-9617-726b53ad6426}, !- HVAC Component
  {d35b5e27-6363-42dc-82c4-9192220b3751}; !- Port 1

OS:PortList,
  {b11066d0-4297-470b-a2b1-0c8e1fe67655}, !- Handle
  {cc79421c-8632-425e-9617-726b53ad6426}, !- HVAC Component
  {9b667416-b5a8-41be-a77d-4704310d0b59}; !- Port 1

OS:PortList,
  {8bd66ea7-f9d7-4e7c-adb6-8110d2cee263}, !- Handle
  {cc79421c-8632-425e-9617-726b53ad6426}; !- HVAC Component

OS:Sizing:Zone,
  {57d9dbb3-d4b0-4303-bb74-7ed0c1d36b0f}, !- Handle
  {cc79421c-8632-425e-9617-726b53ad6426}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e0e9594d-9b2f-48ad-8b56-f55e513d518a}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {cc79421c-8632-425e-9617-726b53ad6426}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2b3283c-757b-4bcf-9cc9-f66f5e4be41a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8a3beaae-18b6-4777-bbd5-750e82e7f909}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}, !- Handle
  Thermal Zone 19,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efec8360-4cad-4e65-b6b1-53d8c51a2c08}, !- Zone Air Inlet Port List
  {714446cb-c9c8-434c-8285-3c4fa868f010}, !- Zone Air Exhaust Port List
  {ad914bee-e34c-45fa-9339-ca52d3c5b354}, !- Zone Air Node Name
  {518eeadc-4bee-4d67-8734-6f92446c2923}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ebc4dc3-bd9a-4f54-b60c-d881d806947c}, !- Group Rendering Name
  {3f6b4685-643c-4111-af32-647914e02745}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e43704b7-d887-4bd4-bde0-2f009e502a28}, !- Handle
  Node 19,                                !- Name
  {ad914bee-e34c-45fa-9339-ca52d3c5b354}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ad914bee-e34c-45fa-9339-ca52d3c5b354}, !- Handle
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}, !- Source Object
  11,                                     !- Outlet Port
  {e43704b7-d887-4bd4-bde0-2f009e502a28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efec8360-4cad-4e65-b6b1-53d8c51a2c08}, !- Handle
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}, !- HVAC Component
  {aff0e9db-b17f-4178-940c-5e5244ccf7ff}; !- Port 1

OS:PortList,
  {714446cb-c9c8-434c-8285-3c4fa868f010}, !- Handle
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}, !- HVAC Component
  {34dd9670-22e8-4c91-8d28-04fb1bf387f9}; !- Port 1

OS:PortList,
  {518eeadc-4bee-4d67-8734-6f92446c2923}, !- Handle
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}; !- HVAC Component

OS:Sizing:Zone,
  {a101560c-31d8-41cf-9ad5-ebcd0b431d1a}, !- Handle
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {367cc9e1-14c2-4b79-8df9-7ae6aefc102c}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {d1808dec-f95c-452d-8e8a-adcce0f32ff2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57ae0b6c-5721-4210-a0ce-2e88dec12f87}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6c0da7c8-a587-49ab-98b8-b5b5400b5386}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}, !- Handle
  Thermal Zone 20,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9550ed76-9248-4c81-ae53-5f5a964f3a64}, !- Zone Air Inlet Port List
  {b7c23dac-38a3-4235-83b8-6920ffceb3d6}, !- Zone Air Exhaust Port List
  {f8288f34-7161-48ce-9051-9f5f1a7dd602}, !- Zone Air Node Name
  {2005ac3b-26df-4dac-ac48-7379380fa678}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {07a94d53-febe-4f8a-b6b6-684b237dd68f}, !- Group Rendering Name
  {2188d882-6dbf-48a8-b110-40a8ef23a5a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0eb0604c-8120-4119-9944-cfecc43c3013}, !- Handle
  Node 20,                                !- Name
  {f8288f34-7161-48ce-9051-9f5f1a7dd602}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f8288f34-7161-48ce-9051-9f5f1a7dd602}, !- Handle
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}, !- Source Object
  11,                                     !- Outlet Port
  {0eb0604c-8120-4119-9944-cfecc43c3013}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9550ed76-9248-4c81-ae53-5f5a964f3a64}, !- Handle
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}, !- HVAC Component
  {395f872c-066d-478c-86bf-2a95f3bd2f85}; !- Port 1

OS:PortList,
  {b7c23dac-38a3-4235-83b8-6920ffceb3d6}, !- Handle
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}, !- HVAC Component
  {c432ee84-c6b9-4749-a747-8897aa87a766}; !- Port 1

OS:PortList,
  {2005ac3b-26df-4dac-ac48-7379380fa678}, !- Handle
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}; !- HVAC Component

OS:Sizing:Zone,
  {d3e580bb-273b-4f52-995a-ae27c5a03332}, !- Handle
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8cacb2c7-9537-4860-9829-3a53375260e7}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {6c6d246f-e281-4f9a-8a30-08df6f64b7ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c36f3415-b9cc-4649-8a0b-533b12934efb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1691a215-84ce-44d6-bce5-c3a907c1565c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2a0ba808-c282-4800-b40d-8ad499d626fd}, !- Handle
  Thermal Zone 21,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb89b5a1-999e-47c1-adf9-47c43edb4f11}, !- Zone Air Inlet Port List
  {fff78684-03ed-436d-b46b-131af00fd04d}, !- Zone Air Exhaust Port List
  {173c2f50-2586-4f26-bb13-81c2e96e9b4f}, !- Zone Air Node Name
  {a3f0daa6-dc20-4772-9ae3-cb61acb9007c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d8e9674a-bcb7-4ed9-b76f-f032999fd9f3}, !- Group Rendering Name
  {2ed8d7ba-4dc7-45df-9002-de778bdefe43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d8608c82-103c-46d1-97f2-6b8f58be76ff}, !- Handle
  Node 21,                                !- Name
  {173c2f50-2586-4f26-bb13-81c2e96e9b4f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {173c2f50-2586-4f26-bb13-81c2e96e9b4f}, !- Handle
  {2a0ba808-c282-4800-b40d-8ad499d626fd}, !- Source Object
  11,                                     !- Outlet Port
  {d8608c82-103c-46d1-97f2-6b8f58be76ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb89b5a1-999e-47c1-adf9-47c43edb4f11}, !- Handle
  {2a0ba808-c282-4800-b40d-8ad499d626fd}, !- HVAC Component
  {4d612942-d77e-4e4d-9a31-7b81c3f187d2}; !- Port 1

OS:PortList,
  {fff78684-03ed-436d-b46b-131af00fd04d}, !- Handle
  {2a0ba808-c282-4800-b40d-8ad499d626fd}, !- HVAC Component
  {5e6ce516-4fbb-4527-925b-e14a8904c39c}; !- Port 1

OS:PortList,
  {a3f0daa6-dc20-4772-9ae3-cb61acb9007c}, !- Handle
  {2a0ba808-c282-4800-b40d-8ad499d626fd}; !- HVAC Component

OS:Sizing:Zone,
  {22a1a7f3-fbed-4fc3-868a-f6377758493d}, !- Handle
  {2a0ba808-c282-4800-b40d-8ad499d626fd}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {b02bb5ce-113c-4ad7-80b1-2faeb505870a}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {2a0ba808-c282-4800-b40d-8ad499d626fd}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2e57c135-b808-413c-b48b-5fb62d0791fb}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {98018334-1bc7-4a4f-88fc-d7eb4aa551d7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {44222865-c052-4734-bea6-5889755de301}, !- Handle
  Thermal Zone 22,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c2b9a917-7f10-4bc5-9153-7b3512830a58}, !- Zone Air Inlet Port List
  {75efced9-9a66-4fae-bcf5-a84200311922}, !- Zone Air Exhaust Port List
  {1d0c7185-b14a-46f2-9135-a0d0c5d9c322}, !- Zone Air Node Name
  {47e565e9-84a3-4ac2-91d3-1b870fa286cb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7f8759f6-9f95-4e3b-ac06-987d0580836d}, !- Group Rendering Name
  {3256963c-9b23-40b0-ad28-adbb7ba8f3bf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {668624f0-f7a6-4e7f-8dfd-ef8271722cb6}, !- Handle
  Node 22,                                !- Name
  {1d0c7185-b14a-46f2-9135-a0d0c5d9c322}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d0c7185-b14a-46f2-9135-a0d0c5d9c322}, !- Handle
  {44222865-c052-4734-bea6-5889755de301}, !- Source Object
  11,                                     !- Outlet Port
  {668624f0-f7a6-4e7f-8dfd-ef8271722cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c2b9a917-7f10-4bc5-9153-7b3512830a58}, !- Handle
  {44222865-c052-4734-bea6-5889755de301}, !- HVAC Component
  {39c78b08-c825-41e3-bcdc-5b224329f960}; !- Port 1

OS:PortList,
  {75efced9-9a66-4fae-bcf5-a84200311922}, !- Handle
  {44222865-c052-4734-bea6-5889755de301}, !- HVAC Component
  {9823b207-6042-4d3f-9573-1edb83c4021b}; !- Port 1

OS:PortList,
  {47e565e9-84a3-4ac2-91d3-1b870fa286cb}, !- Handle
  {44222865-c052-4734-bea6-5889755de301}; !- HVAC Component

OS:Sizing:Zone,
  {cd5f945b-b9b1-4463-9687-5a3690dff243}, !- Handle
  {44222865-c052-4734-bea6-5889755de301}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0fb1b12f-1244-4942-beb2-4a17699fb22a}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {44222865-c052-4734-bea6-5889755de301}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0e7362d5-1993-497f-898c-d3472f67d5e9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09af64d3-fbba-4047-bb55-883c99726d9d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}, !- Handle
  Thermal Zone 23,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {822b9cc5-fa34-4765-82ac-fcb1c6e48aa2}, !- Zone Air Inlet Port List
  {12cadd9d-2ce2-442a-8555-cd082a49afdb}, !- Zone Air Exhaust Port List
  {2402473e-2e80-41cb-ae18-cf99e8bdd8c4}, !- Zone Air Node Name
  {b91f932b-1c45-43d1-918f-24ff36af6dce}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d953a7f4-bc97-4dcf-9513-de2c932dbe4c}, !- Group Rendering Name
  {c4207793-e5a8-4e98-b370-38de574c9e7d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48483c70-aa1e-45ed-b087-2e2b0fe7844c}, !- Handle
  Node 23,                                !- Name
  {2402473e-2e80-41cb-ae18-cf99e8bdd8c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2402473e-2e80-41cb-ae18-cf99e8bdd8c4}, !- Handle
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}, !- Source Object
  11,                                     !- Outlet Port
  {48483c70-aa1e-45ed-b087-2e2b0fe7844c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {822b9cc5-fa34-4765-82ac-fcb1c6e48aa2}, !- Handle
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}, !- HVAC Component
  {f297f1db-d17a-4394-8424-96ded93ff17f}; !- Port 1

OS:PortList,
  {12cadd9d-2ce2-442a-8555-cd082a49afdb}, !- Handle
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}, !- HVAC Component
  {78266b9b-b93a-48af-a2fc-f1036263cdc2}; !- Port 1

OS:PortList,
  {b91f932b-1c45-43d1-918f-24ff36af6dce}, !- Handle
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}; !- HVAC Component

OS:Sizing:Zone,
  {d39785e4-dd9b-4e17-a625-4e38ad914c14}, !- Handle
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {9ef5d436-5414-4c87-b7b7-fd2d2f053ed4}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {98484c9f-0861-4245-95f1-67dd0ae6ef1d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0285860a-8eb3-4e63-9c33-2cb278230c3c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5b822626-1ba2-4a65-9bdb-83785a41e2d6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {33f747f4-0abc-489a-a78f-909b7810ba44}, !- Handle
  Thermal Zone 24,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e9afce11-9572-484c-bc28-404503d311c5}, !- Zone Air Inlet Port List
  {d9dbcced-63eb-41ca-8b1c-f703c9c1b21d}, !- Zone Air Exhaust Port List
  {1b11bc84-3821-42bb-b91b-c19f0f64707e}, !- Zone Air Node Name
  {613d9559-0a5f-4b15-82b6-f64e0a748208}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a266b2e9-2d41-4bbc-b7a1-76260c747c40}, !- Group Rendering Name
  {65ff5fe0-23b3-44b9-98d5-a8e77ad5b660}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a50c5a04-da73-4e42-8872-e1e2b16ce647}, !- Handle
  Node 24,                                !- Name
  {1b11bc84-3821-42bb-b91b-c19f0f64707e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b11bc84-3821-42bb-b91b-c19f0f64707e}, !- Handle
  {33f747f4-0abc-489a-a78f-909b7810ba44}, !- Source Object
  11,                                     !- Outlet Port
  {a50c5a04-da73-4e42-8872-e1e2b16ce647}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e9afce11-9572-484c-bc28-404503d311c5}, !- Handle
  {33f747f4-0abc-489a-a78f-909b7810ba44}, !- HVAC Component
  {192efbf3-4007-4314-871c-4bda40b4a1de}; !- Port 1

OS:PortList,
  {d9dbcced-63eb-41ca-8b1c-f703c9c1b21d}, !- Handle
  {33f747f4-0abc-489a-a78f-909b7810ba44}, !- HVAC Component
  {a061ad4d-6269-4084-85de-1e209b889780}; !- Port 1

OS:PortList,
  {613d9559-0a5f-4b15-82b6-f64e0a748208}, !- Handle
  {33f747f4-0abc-489a-a78f-909b7810ba44}; !- HVAC Component

OS:Sizing:Zone,
  {7a97a439-63c2-445d-a5f4-290038505b3d}, !- Handle
  {33f747f4-0abc-489a-a78f-909b7810ba44}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {99cba252-1d08-4fd0-8f74-54ee54a2c8d5}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {33f747f4-0abc-489a-a78f-909b7810ba44}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d5b5227-e553-4189-9a3d-99f0c968bc4a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {30c4f054-5dc3-4888-96c8-d86d980254ad}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3dbbae23-6b13-4f20-877e-20e00de8c571}, !- Handle
  Thermal Zone 25,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5af5e1d5-8106-41ff-8915-8a380fa0ba3f}, !- Zone Air Inlet Port List
  {d0a66e41-50ae-444a-aada-1e19aad65992}, !- Zone Air Exhaust Port List
  {4a71f1db-f6b7-4ed9-bd87-615e6abe9685}, !- Zone Air Node Name
  {12eaf75f-f5c3-47d7-b38e-82719ec56151}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {78264254-be84-4f6f-a043-ad9c427017c7}, !- Group Rendering Name
  {44fa0035-1019-4df7-8097-8c6f41c060a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f1292ae-4825-480c-852e-852434a20413}, !- Handle
  Node 25,                                !- Name
  {4a71f1db-f6b7-4ed9-bd87-615e6abe9685}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4a71f1db-f6b7-4ed9-bd87-615e6abe9685}, !- Handle
  {3dbbae23-6b13-4f20-877e-20e00de8c571}, !- Source Object
  11,                                     !- Outlet Port
  {4f1292ae-4825-480c-852e-852434a20413}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5af5e1d5-8106-41ff-8915-8a380fa0ba3f}, !- Handle
  {3dbbae23-6b13-4f20-877e-20e00de8c571}, !- HVAC Component
  {f4acb71b-e098-452a-b9b8-f74ea644c565}; !- Port 1

OS:PortList,
  {d0a66e41-50ae-444a-aada-1e19aad65992}, !- Handle
  {3dbbae23-6b13-4f20-877e-20e00de8c571}, !- HVAC Component
  {12e3556d-52ab-43c6-9dcd-407b40bdbc7d}; !- Port 1

OS:PortList,
  {12eaf75f-f5c3-47d7-b38e-82719ec56151}, !- Handle
  {3dbbae23-6b13-4f20-877e-20e00de8c571}; !- HVAC Component

OS:Sizing:Zone,
  {8d996a4c-f372-4a3e-9a73-db5790c3e279}, !- Handle
  {3dbbae23-6b13-4f20-877e-20e00de8c571}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ec5b3192-f25b-489c-a254-1880db3b3670}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {3dbbae23-6b13-4f20-877e-20e00de8c571}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4aa6bde4-49b6-4fc4-b1b4-c55c8f49e433}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff1c1661-b50f-48b8-97f1-dc2bf9e77f67}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {023556a8-a05e-48a2-945a-c8593680635e}, !- Handle
  Thermal Zone 26,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bf7c2c17-c770-48ee-a715-70b60467b0de}, !- Zone Air Inlet Port List
  {336b568e-164c-440f-b53f-9b0405001ad7}, !- Zone Air Exhaust Port List
  {6f0f1a91-13d8-477f-aeaa-1629594879a5}, !- Zone Air Node Name
  {0b37f3ab-563e-4740-a605-0a1d46d79903}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf7e21b5-f0ca-4d7b-a693-f804cc460b05}, !- Group Rendering Name
  {25679a6c-2401-4e66-9544-00445efa1b32}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6a9fea12-5252-47de-a6ec-bf8ca9543329}, !- Handle
  Node 26,                                !- Name
  {6f0f1a91-13d8-477f-aeaa-1629594879a5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6f0f1a91-13d8-477f-aeaa-1629594879a5}, !- Handle
  {023556a8-a05e-48a2-945a-c8593680635e}, !- Source Object
  11,                                     !- Outlet Port
  {6a9fea12-5252-47de-a6ec-bf8ca9543329}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bf7c2c17-c770-48ee-a715-70b60467b0de}, !- Handle
  {023556a8-a05e-48a2-945a-c8593680635e}, !- HVAC Component
  {30ee6a02-a018-46c9-9374-d96bbe5c514f}; !- Port 1

OS:PortList,
  {336b568e-164c-440f-b53f-9b0405001ad7}, !- Handle
  {023556a8-a05e-48a2-945a-c8593680635e}, !- HVAC Component
  {a86c503b-bcc5-4c2b-bb22-09103ac52a7a}; !- Port 1

OS:PortList,
  {0b37f3ab-563e-4740-a605-0a1d46d79903}, !- Handle
  {023556a8-a05e-48a2-945a-c8593680635e}; !- HVAC Component

OS:Sizing:Zone,
  {0433400b-89eb-4248-bc40-bc86f8abb58e}, !- Handle
  {023556a8-a05e-48a2-945a-c8593680635e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {e2fbf8d2-5e8e-44fc-90ab-5682fc3ea163}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {023556a8-a05e-48a2-945a-c8593680635e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e6abbe1-ddc0-4775-868a-d6b873e85727}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e4ce35a7-d800-46eb-8271-60fb1347b0a4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}, !- Handle
  Thermal Zone 27,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {960ed478-7cd7-40b8-9899-91fb4c0cf681}, !- Zone Air Inlet Port List
  {1dfbf127-05a3-4c6c-ae67-f6de693f07b6}, !- Zone Air Exhaust Port List
  {4878872a-bddf-48ee-8bcc-875d090e38ef}, !- Zone Air Node Name
  {80635dd9-d4e0-4420-a5d4-9146f1203110}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {21c5387a-3b7b-4ae8-8385-e74d6ccdffb2}, !- Group Rendering Name
  {d8781e90-b898-4b37-bdf6-8579ce79e185}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2baafb20-8ceb-48a9-a2d4-77b78b391d31}, !- Handle
  Node 27,                                !- Name
  {4878872a-bddf-48ee-8bcc-875d090e38ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4878872a-bddf-48ee-8bcc-875d090e38ef}, !- Handle
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}, !- Source Object
  11,                                     !- Outlet Port
  {2baafb20-8ceb-48a9-a2d4-77b78b391d31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {960ed478-7cd7-40b8-9899-91fb4c0cf681}, !- Handle
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}, !- HVAC Component
  {936063bb-97ab-4d8e-bd6c-38a04d05158a}; !- Port 1

OS:PortList,
  {1dfbf127-05a3-4c6c-ae67-f6de693f07b6}, !- Handle
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}, !- HVAC Component
  {3ddfba01-ae1e-4573-ae60-d320e0af65ed}; !- Port 1

OS:PortList,
  {80635dd9-d4e0-4420-a5d4-9146f1203110}, !- Handle
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}; !- HVAC Component

OS:Sizing:Zone,
  {13b495b1-c8ea-4715-8e43-860a928a81e6}, !- Handle
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {844a67a2-4026-49f6-bd0d-58a6c82f6759}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {7a641706-5e8d-40aa-914d-b0481ac8a6a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ab46dab-80c6-4051-9c57-cd357144e40d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9616a58a-9c1e-4a7f-bf0e-3e60ca84db1a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {a2721da4-b774-4434-ae39-06b233c93b04}, !- Handle
  Thermal Zone 28,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b5f47f9-0e64-4b21-ac41-6398954f1ad3}, !- Zone Air Inlet Port List
  {a3b9ffa4-b7a6-431c-bb37-30a1502854d1}, !- Zone Air Exhaust Port List
  {b0c80fb0-4c77-4d6d-ba71-76fb1ebe1347}, !- Zone Air Node Name
  {271749be-c6a1-464c-baaf-137e9d319f0a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {9d91518f-3d06-48da-8313-a775c2ef3803}, !- Group Rendering Name
  {f032c3f0-9d0b-46ad-ae7c-1b7155313b90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ca64dd7f-d50b-4a9c-a685-62ea16f28936}, !- Handle
  Node 28,                                !- Name
  {b0c80fb0-4c77-4d6d-ba71-76fb1ebe1347}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b0c80fb0-4c77-4d6d-ba71-76fb1ebe1347}, !- Handle
  {a2721da4-b774-4434-ae39-06b233c93b04}, !- Source Object
  11,                                     !- Outlet Port
  {ca64dd7f-d50b-4a9c-a685-62ea16f28936}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b5f47f9-0e64-4b21-ac41-6398954f1ad3}, !- Handle
  {a2721da4-b774-4434-ae39-06b233c93b04}, !- HVAC Component
  {ea6b441b-5b8a-4894-a925-6ba13c8ef984}; !- Port 1

OS:PortList,
  {a3b9ffa4-b7a6-431c-bb37-30a1502854d1}, !- Handle
  {a2721da4-b774-4434-ae39-06b233c93b04}, !- HVAC Component
  {bdde666d-7c1f-420d-a3c7-dc55ef5b0e9f}; !- Port 1

OS:PortList,
  {271749be-c6a1-464c-baaf-137e9d319f0a}, !- Handle
  {a2721da4-b774-4434-ae39-06b233c93b04}; !- HVAC Component

OS:Sizing:Zone,
  {bfc40836-2964-49f9-bf21-a18a95ccbac7}, !- Handle
  {a2721da4-b774-4434-ae39-06b233c93b04}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {95f17224-cfd3-4c85-a1f7-f843ef4a1513}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {a2721da4-b774-4434-ae39-06b233c93b04}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {02c20e1c-b50a-4c7d-bb22-d9fd11f32488}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9d067d4-c1ba-4a88-a5ca-b2d644389a4a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}, !- Handle
  Thermal Zone 29,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3746edb3-7625-4ac8-9b5e-ad79462c6d42}, !- Zone Air Inlet Port List
  {0465742a-6659-4bf6-bc97-e7cd956b25c7}, !- Zone Air Exhaust Port List
  {8d01285c-af7f-4901-a5a0-4895aa15d5d6}, !- Zone Air Node Name
  {cc67d6fc-fb00-4f5c-8c43-3ef3d7261e0c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {884cc603-369c-45ff-81a0-b74d7fd0c4d8}, !- Group Rendering Name
  {0783fd5b-e483-4bed-953e-6f52a11b7d79}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1c303fdd-f3ec-4143-952a-adbbc2425e73}, !- Handle
  Node 29,                                !- Name
  {8d01285c-af7f-4901-a5a0-4895aa15d5d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d01285c-af7f-4901-a5a0-4895aa15d5d6}, !- Handle
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}, !- Source Object
  11,                                     !- Outlet Port
  {1c303fdd-f3ec-4143-952a-adbbc2425e73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3746edb3-7625-4ac8-9b5e-ad79462c6d42}, !- Handle
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}, !- HVAC Component
  {4f9d9915-e711-4571-9116-58f45084607e}; !- Port 1

OS:PortList,
  {0465742a-6659-4bf6-bc97-e7cd956b25c7}, !- Handle
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}, !- HVAC Component
  {ca21da13-1a32-48d2-8eca-a58bd85e0515}; !- Port 1

OS:PortList,
  {cc67d6fc-fb00-4f5c-8c43-3ef3d7261e0c}, !- Handle
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}; !- HVAC Component

OS:Sizing:Zone,
  {c4ae36c8-1244-4550-8595-a6ee2f1142ad}, !- Handle
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {fd766f4e-d748-4643-b8a4-1e1c3c4d772d}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {9bad9553-10dd-4f49-ae22-2d8512adeefc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {03c678fa-d9fe-4c47-8a17-4a2866ce1556}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd49d397-f20d-4d69-bc5d-3c6639892f59}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ea181fd7-2e80-4ded-9af4-093991f16587}, !- Handle
  Thermal Zone 30,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bc4e526e-a911-4de8-8dce-5949f496e07b}, !- Zone Air Inlet Port List
  {65cac585-2b12-45ce-96bb-f3782baf66db}, !- Zone Air Exhaust Port List
  {a52face4-7509-4201-bb14-eaca90e843e7}, !- Zone Air Node Name
  {4fd79ecf-8bfa-4126-a6bf-f79086f4c2d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0e60d3a-3d73-401a-8f5c-f80a6c40744b}, !- Group Rendering Name
  {0019407f-a806-4879-822c-9cfc07f908f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad9ce79-b1d6-476d-a0b6-874f69d42f42}, !- Handle
  Node 30,                                !- Name
  {a52face4-7509-4201-bb14-eaca90e843e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a52face4-7509-4201-bb14-eaca90e843e7}, !- Handle
  {ea181fd7-2e80-4ded-9af4-093991f16587}, !- Source Object
  11,                                     !- Outlet Port
  {bad9ce79-b1d6-476d-a0b6-874f69d42f42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bc4e526e-a911-4de8-8dce-5949f496e07b}, !- Handle
  {ea181fd7-2e80-4ded-9af4-093991f16587}, !- HVAC Component
  {744e7f8e-51d4-41b6-b6cd-1f03e4545d01}; !- Port 1

OS:PortList,
  {65cac585-2b12-45ce-96bb-f3782baf66db}, !- Handle
  {ea181fd7-2e80-4ded-9af4-093991f16587}, !- HVAC Component
  {70fd172d-23ce-4e18-af0a-76b64cfeccb6}; !- Port 1

OS:PortList,
  {4fd79ecf-8bfa-4126-a6bf-f79086f4c2d8}, !- Handle
  {ea181fd7-2e80-4ded-9af4-093991f16587}; !- HVAC Component

OS:Sizing:Zone,
  {8513ee0b-d013-429b-9b1c-532592297a81}, !- Handle
  {ea181fd7-2e80-4ded-9af4-093991f16587}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {34ec9396-60ad-4a57-91df-2297c1e0da02}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {ea181fd7-2e80-4ded-9af4-093991f16587}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bbede004-dd83-4996-881e-17c2d4cdf4bf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c4647d81-b264-44f5-89ee-78ca9acb0f00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}, !- Handle
  Thermal Zone 31,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f5bdaad-9129-4949-9afc-64825b725573}, !- Zone Air Inlet Port List
  {7bf3f2ca-88e9-402c-b46c-ef7c706ecb12}, !- Zone Air Exhaust Port List
  {1e9a6eea-7473-4281-a0d0-4d54dba77a88}, !- Zone Air Node Name
  {b0da1553-979b-4081-96fd-c826420e448a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {90a5c1a4-de3d-466c-b0b1-6fb64fb9cb23}, !- Group Rendering Name
  {10bb0c81-674c-4943-be6d-9e9377c8c2e9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ecc67e5-e857-4427-bd52-0dbb6725c8b3}, !- Handle
  Node 31,                                !- Name
  {1e9a6eea-7473-4281-a0d0-4d54dba77a88}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e9a6eea-7473-4281-a0d0-4d54dba77a88}, !- Handle
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}, !- Source Object
  11,                                     !- Outlet Port
  {1ecc67e5-e857-4427-bd52-0dbb6725c8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f5bdaad-9129-4949-9afc-64825b725573}, !- Handle
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}, !- HVAC Component
  {bf9f0b57-b5bb-4407-9082-92911b6d6ecf}; !- Port 1

OS:PortList,
  {7bf3f2ca-88e9-402c-b46c-ef7c706ecb12}, !- Handle
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}, !- HVAC Component
  {deec16b5-7426-45a7-9413-aa1d678d1852}; !- Port 1

OS:PortList,
  {b0da1553-979b-4081-96fd-c826420e448a}, !- Handle
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}; !- HVAC Component

OS:Sizing:Zone,
  {bb736770-5e0d-411a-b78d-8feb4c4c5047}, !- Handle
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {aa19ce74-20b4-446a-b37e-85ecb8b3d85a}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {ddc6de92-d3aa-4dea-add2-ec3549def61a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c3dc7e4b-4154-4843-9244-c76427253004}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {85146a36-8c6a-4cc5-9cec-4d480b7a1e97}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {67e6a281-da3b-4f0b-adbe-195328fc059b}, !- Handle
  Thermal Zone 32,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7df7b79b-051f-4b95-aadb-49d18c11a604}, !- Zone Air Inlet Port List
  {debad315-a9f2-4e44-ab66-e391139bb88b}, !- Zone Air Exhaust Port List
  {178abf79-04ea-4c6a-9ccc-5b9e6a0eb175}, !- Zone Air Node Name
  {b4c694e4-24e1-4b61-84a1-db9fc4663e81}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f14b4786-8eac-4d50-9bf1-db1f00fd2400}, !- Group Rendering Name
  {4d720257-7380-4cdb-a2cd-82741c539231}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b8bd48d3-1c25-4541-bdc3-95f97ba6e5e6}, !- Handle
  Node 32,                                !- Name
  {178abf79-04ea-4c6a-9ccc-5b9e6a0eb175}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {178abf79-04ea-4c6a-9ccc-5b9e6a0eb175}, !- Handle
  {67e6a281-da3b-4f0b-adbe-195328fc059b}, !- Source Object
  11,                                     !- Outlet Port
  {b8bd48d3-1c25-4541-bdc3-95f97ba6e5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7df7b79b-051f-4b95-aadb-49d18c11a604}, !- Handle
  {67e6a281-da3b-4f0b-adbe-195328fc059b}, !- HVAC Component
  {4ef6c119-de46-4058-b14f-f7c98efec9bc}; !- Port 1

OS:PortList,
  {debad315-a9f2-4e44-ab66-e391139bb88b}, !- Handle
  {67e6a281-da3b-4f0b-adbe-195328fc059b}, !- HVAC Component
  {7e7b3962-1846-4d34-9c77-3d28bca365e4}; !- Port 1

OS:PortList,
  {b4c694e4-24e1-4b61-84a1-db9fc4663e81}, !- Handle
  {67e6a281-da3b-4f0b-adbe-195328fc059b}; !- HVAC Component

OS:Sizing:Zone,
  {f7fffd53-24ea-44d1-a511-65f49547c604}, !- Handle
  {67e6a281-da3b-4f0b-adbe-195328fc059b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {0ccd41e0-6ab0-48e1-bd01-fbe61fd546a5}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {67e6a281-da3b-4f0b-adbe-195328fc059b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d1ddb36-2bfb-4bac-a31f-c97122a198dd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3116beab-a427-4b1f-9fcf-f8560ccd5442}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {42925b60-381a-4a19-935f-a9a015940317}, !- Handle
  Thermal Zone 33,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {faa1f765-d9bb-4d9c-a84a-1717a9a21671}, !- Zone Air Inlet Port List
  {c0b299f0-24c6-4772-8ffe-805fceff75cf}, !- Zone Air Exhaust Port List
  {bd2873d1-4b6c-4ec5-aea2-1f9519eb6cf3}, !- Zone Air Node Name
  {4d0d3344-9b88-47c8-9474-fbed4d95f6bb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e84cf3c3-b083-4c69-9cea-cc9382785b2c}, !- Group Rendering Name
  {63daae15-a808-4258-b9ce-b4a150d56177}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78282cc4-a067-40db-8201-4ad8d83b453d}, !- Handle
  Node 33,                                !- Name
  {bd2873d1-4b6c-4ec5-aea2-1f9519eb6cf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd2873d1-4b6c-4ec5-aea2-1f9519eb6cf3}, !- Handle
  {42925b60-381a-4a19-935f-a9a015940317}, !- Source Object
  11,                                     !- Outlet Port
  {78282cc4-a067-40db-8201-4ad8d83b453d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {faa1f765-d9bb-4d9c-a84a-1717a9a21671}, !- Handle
  {42925b60-381a-4a19-935f-a9a015940317}, !- HVAC Component
  {c108cafa-4184-44c9-baed-a51bb368f8a1}; !- Port 1

OS:PortList,
  {c0b299f0-24c6-4772-8ffe-805fceff75cf}, !- Handle
  {42925b60-381a-4a19-935f-a9a015940317}, !- HVAC Component
  {b9785827-6cb1-426f-9bc2-09ffe9c9978a}; !- Port 1

OS:PortList,
  {4d0d3344-9b88-47c8-9474-fbed4d95f6bb}, !- Handle
  {42925b60-381a-4a19-935f-a9a015940317}; !- HVAC Component

OS:Sizing:Zone,
  {46d4db79-cf9b-4762-8c2c-06c298705aba}, !- Handle
  {42925b60-381a-4a19-935f-a9a015940317}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {98fa28ea-d5c0-4701-bb6f-395e865799cd}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {42925b60-381a-4a19-935f-a9a015940317}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8b43fb0-2a70-4654-aaa9-2e20893f2e0b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ced3c89a-2a46-4f70-8c31-1bdadd70fb8c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}, !- Handle
  Thermal Zone 34,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {68822aa9-c867-45db-9e2b-9446e64784e9}, !- Zone Air Inlet Port List
  {82439323-1b9d-48d9-8a10-0e3a1e90dea4}, !- Zone Air Exhaust Port List
  {b285f35e-8f83-4c22-bd32-3bc5326673b4}, !- Zone Air Node Name
  {2dcf7c12-a1cf-49d3-b27f-ba8a3498a8e9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {23923e1d-ab04-4bec-9ec3-374cebb506d7}, !- Group Rendering Name
  {42bb4994-a80f-4b23-b9c5-2e9afaf3dde5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0a1f671d-9d27-4fa0-b66b-33a706f40416}, !- Handle
  Node 34,                                !- Name
  {b285f35e-8f83-4c22-bd32-3bc5326673b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b285f35e-8f83-4c22-bd32-3bc5326673b4}, !- Handle
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}, !- Source Object
  11,                                     !- Outlet Port
  {0a1f671d-9d27-4fa0-b66b-33a706f40416}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {68822aa9-c867-45db-9e2b-9446e64784e9}, !- Handle
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}, !- HVAC Component
  {02a34b8f-af73-4c97-a721-b7907a5c2db0}; !- Port 1

OS:PortList,
  {82439323-1b9d-48d9-8a10-0e3a1e90dea4}, !- Handle
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}, !- HVAC Component
  {5501f8fc-f770-458f-9b60-c7ef04453b5a}; !- Port 1

OS:PortList,
  {2dcf7c12-a1cf-49d3-b27f-ba8a3498a8e9}, !- Handle
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}; !- HVAC Component

OS:Sizing:Zone,
  {044d01a6-2870-4e90-bcae-48cebe4e09cd}, !- Handle
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {10b790ee-8948-4b93-b3e4-adc4e271a951}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {2bdab25f-ef6b-45a4-a9f8-4395faa30eb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {69d585cb-9d86-4af9-837b-396bc8f92054}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d0067001-38ff-4379-aea2-a739e0050447}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}, !- Handle
  Thermal Zone 35,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {59f58641-55d1-41ad-b433-1dbc8c9a1096}, !- Zone Air Inlet Port List
  {7f22938d-5951-4893-9c0b-1866ecfb0de5}, !- Zone Air Exhaust Port List
  {a6bf9fe6-93bf-493c-b461-dfc1d520c732}, !- Zone Air Node Name
  {f050e36a-b966-4d79-a538-8ce905884f52}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a959484a-a97b-4ac1-904c-58d0be13f8ff}, !- Group Rendering Name
  {8dec530a-a8ec-49d9-9bbc-fe24e981d5c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6e166e49-a217-4405-adb7-ce98adc23cfc}, !- Handle
  Node 35,                                !- Name
  {a6bf9fe6-93bf-493c-b461-dfc1d520c732}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6bf9fe6-93bf-493c-b461-dfc1d520c732}, !- Handle
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}, !- Source Object
  11,                                     !- Outlet Port
  {6e166e49-a217-4405-adb7-ce98adc23cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {59f58641-55d1-41ad-b433-1dbc8c9a1096}, !- Handle
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}, !- HVAC Component
  {a78f9bd9-8933-4c3b-a3ce-7a1f32394795}; !- Port 1

OS:PortList,
  {7f22938d-5951-4893-9c0b-1866ecfb0de5}, !- Handle
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}, !- HVAC Component
  {6cf9c36a-29a0-4d71-923f-3b345fca3e4f}; !- Port 1

OS:PortList,
  {f050e36a-b966-4d79-a538-8ce905884f52}, !- Handle
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}; !- HVAC Component

OS:Sizing:Zone,
  {624473a5-5752-4b55-aac8-b6118dbe8034}, !- Handle
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {34499d89-c355-42df-84dd-494b0cd89dfe}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {dc32aa7c-41e3-4389-a941-8b334832cfd1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc67299d-b49f-40a9-903b-dd73b077dcf4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c3986c6f-da12-4ba4-a125-492a6dab2e57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}, !- Handle
  Thermal Zone 36,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {81109947-cd01-40d9-9b02-28808b284349}, !- Zone Air Inlet Port List
  {932d8cf6-f150-4c54-bed5-03d08d1d1996}, !- Zone Air Exhaust Port List
  {66e7a587-13f3-49d3-8713-b800eaac1d59}, !- Zone Air Node Name
  {8f8f6d0e-4918-4168-bb3b-f2196e0c8068}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {072a863c-1690-4707-ac3b-909c348198ad}, !- Group Rendering Name
  {ac99fa1b-cace-4172-92d8-86e1be842a06}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1d6cdac-0842-4ee5-9cbd-9ff2709312b8}, !- Handle
  Node 36,                                !- Name
  {66e7a587-13f3-49d3-8713-b800eaac1d59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {66e7a587-13f3-49d3-8713-b800eaac1d59}, !- Handle
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}, !- Source Object
  11,                                     !- Outlet Port
  {b1d6cdac-0842-4ee5-9cbd-9ff2709312b8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {81109947-cd01-40d9-9b02-28808b284349}, !- Handle
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}, !- HVAC Component
  {257f4988-0da8-482e-9a6f-2c7aa2ca2d88}; !- Port 1

OS:PortList,
  {932d8cf6-f150-4c54-bed5-03d08d1d1996}, !- Handle
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}, !- HVAC Component
  {f406bc04-b979-4fc0-bca8-933dfe45b304}; !- Port 1

OS:PortList,
  {8f8f6d0e-4918-4168-bb3b-f2196e0c8068}, !- Handle
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}; !- HVAC Component

OS:Sizing:Zone,
  {13dc391e-7c23-4e05-9e11-1a0dad57b783}, !- Handle
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {81a6278b-b72e-44b1-b5bc-a9e13d04fffa}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {3ce3b8d7-f982-4885-bd75-182145b7ff7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d42bca28-ac4e-4039-8da8-a23c7e8ce704}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {259274a4-9521-40dc-b15f-d5a2354fa1c7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {000d6085-3fd6-4934-a4be-2821ee474ad9}, !- Handle
  Thermal Zone 37,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b66251f5-4dfc-474f-9596-30af2eb00cb8}, !- Zone Air Inlet Port List
  {7a6d5c76-900e-47bb-9770-86a2ebc54f99}, !- Zone Air Exhaust Port List
  {d22c1b2e-fd79-4c9c-ae1c-f5936cc205c6}, !- Zone Air Node Name
  {2d237951-d049-4e0c-91e3-e0d0bcf02c49}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b0286fe1-b4de-408a-96e7-096dc31d3a85}, !- Group Rendering Name
  {c7c21f64-eccb-48f7-bc2e-5e4645bbefc4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {98275dae-cc9e-4c22-96cd-0767542bf6fa}, !- Handle
  Node 37,                                !- Name
  {d22c1b2e-fd79-4c9c-ae1c-f5936cc205c6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d22c1b2e-fd79-4c9c-ae1c-f5936cc205c6}, !- Handle
  {000d6085-3fd6-4934-a4be-2821ee474ad9}, !- Source Object
  11,                                     !- Outlet Port
  {98275dae-cc9e-4c22-96cd-0767542bf6fa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b66251f5-4dfc-474f-9596-30af2eb00cb8}, !- Handle
  {000d6085-3fd6-4934-a4be-2821ee474ad9}, !- HVAC Component
  {f5353d81-8fdb-43c6-b774-fb79bfca0843}; !- Port 1

OS:PortList,
  {7a6d5c76-900e-47bb-9770-86a2ebc54f99}, !- Handle
  {000d6085-3fd6-4934-a4be-2821ee474ad9}, !- HVAC Component
  {fdc4c70d-0162-4209-b361-48238d7296cd}; !- Port 1

OS:PortList,
  {2d237951-d049-4e0c-91e3-e0d0bcf02c49}, !- Handle
  {000d6085-3fd6-4934-a4be-2821ee474ad9}; !- HVAC Component

OS:Sizing:Zone,
  {c473a2f1-2696-42ca-aae6-f26e4e1a6a85}, !- Handle
  {000d6085-3fd6-4934-a4be-2821ee474ad9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {463bb49f-a0cb-4a80-9575-759b3fa77107}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {000d6085-3fd6-4934-a4be-2821ee474ad9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cc4cbbcc-22f1-46e6-aed5-ffb71f9aef08}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18ea8684-e556-4c3a-bfaa-154aed36ec22}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}, !- Handle
  Thermal Zone 38,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {249435ef-80c9-4620-9ab2-2ef89328e217}, !- Zone Air Inlet Port List
  {e1c644ad-ca71-478c-9964-b75c865e8d29}, !- Zone Air Exhaust Port List
  {fd12f0ad-b723-493c-a2f9-76ad9ae4b4be}, !- Zone Air Node Name
  {85b99299-f314-4e37-956f-eeca132fd98c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e26cb1a-11d5-4096-ab7f-d1e953456fe7}, !- Group Rendering Name
  {9ff66e71-fd21-4fd6-ad01-65d027d3c479}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55d4b2dd-7310-405e-9c98-85532426889c}, !- Handle
  Node 38,                                !- Name
  {fd12f0ad-b723-493c-a2f9-76ad9ae4b4be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd12f0ad-b723-493c-a2f9-76ad9ae4b4be}, !- Handle
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}, !- Source Object
  11,                                     !- Outlet Port
  {55d4b2dd-7310-405e-9c98-85532426889c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {249435ef-80c9-4620-9ab2-2ef89328e217}, !- Handle
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}, !- HVAC Component
  {30cc7c8d-a678-426a-919d-e1e103e88a55}; !- Port 1

OS:PortList,
  {e1c644ad-ca71-478c-9964-b75c865e8d29}, !- Handle
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}, !- HVAC Component
  {d42ea427-b6e1-45f2-a7ca-f098f82cff8b}; !- Port 1

OS:PortList,
  {85b99299-f314-4e37-956f-eeca132fd98c}, !- Handle
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}; !- HVAC Component

OS:Sizing:Zone,
  {31c20bad-31ae-4969-9732-4748e2867439}, !- Handle
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c2267cb2-bc85-4e0f-8c0e-3a79e9fb871c}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {7454c374-b1e8-492c-93ad-ee9cec68b9b6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6af7d617-f67c-4d2d-90bd-a6fc665728a7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c4699a6-b67d-4fb4-84b4-d7ad720c8a0e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}, !- Handle
  Thermal Zone 39,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {79926971-0dae-4883-ac6d-3baa2183b4c0}, !- Zone Air Inlet Port List
  {7a21899a-5780-4151-b267-f0081c7cb809}, !- Zone Air Exhaust Port List
  {ed3b79c6-3b38-48a0-81e7-4f301937fe6d}, !- Zone Air Node Name
  {b5048feb-9efb-4f4e-8acc-00e78e66c6d2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f9fe35f0-997e-4dc5-a802-47916a0922bd}, !- Group Rendering Name
  {21e52737-36c8-4ef8-a616-652160a23a40}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {72b05b3a-bd07-49dc-b333-55244dab2ac4}, !- Handle
  Node 39,                                !- Name
  {ed3b79c6-3b38-48a0-81e7-4f301937fe6d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed3b79c6-3b38-48a0-81e7-4f301937fe6d}, !- Handle
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}, !- Source Object
  11,                                     !- Outlet Port
  {72b05b3a-bd07-49dc-b333-55244dab2ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {79926971-0dae-4883-ac6d-3baa2183b4c0}, !- Handle
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}, !- HVAC Component
  {c42093cb-50c3-46fa-a72c-8e638714aae9}; !- Port 1

OS:PortList,
  {7a21899a-5780-4151-b267-f0081c7cb809}, !- Handle
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}, !- HVAC Component
  {6ea1401d-d8c1-4a79-9bff-eaccae520929}; !- Port 1

OS:PortList,
  {b5048feb-9efb-4f4e-8acc-00e78e66c6d2}, !- Handle
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}; !- HVAC Component

OS:Sizing:Zone,
  {d601af64-7466-429a-abfb-1af05a34904f}, !- Handle
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4180fc60-6077-4bc5-984f-1662db483e39}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {c0e5d61d-c38f-4eed-ad14-cd80aa884969}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {aac46ad1-0d16-4ff1-b86d-f65859da8e2a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a2e9df7-33c0-4d61-9247-012902dd94cc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}, !- Handle
  Thermal Zone 40,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9bfea2dd-40b6-46c7-abc9-b13fbe187abf}, !- Zone Air Inlet Port List
  {373af1bf-b24c-4c8b-b433-e680f22d4179}, !- Zone Air Exhaust Port List
  {040d2692-eecb-41f0-9ce5-d80dbac17ac0}, !- Zone Air Node Name
  {f37fb19c-fa96-46b4-ab8e-1a63ac00f010}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c713e68-32b3-4d67-9817-c37dcccc1b8c}, !- Group Rendering Name
  {04b531ec-eedd-41ac-bb60-55836535eaff}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {01b70bd2-58a2-40ba-a462-c4069d5510ad}, !- Handle
  Node 40,                                !- Name
  {040d2692-eecb-41f0-9ce5-d80dbac17ac0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {040d2692-eecb-41f0-9ce5-d80dbac17ac0}, !- Handle
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}, !- Source Object
  11,                                     !- Outlet Port
  {01b70bd2-58a2-40ba-a462-c4069d5510ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9bfea2dd-40b6-46c7-abc9-b13fbe187abf}, !- Handle
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}, !- HVAC Component
  {a7f85305-353f-4aa6-91f0-694da65cfc64}; !- Port 1

OS:PortList,
  {373af1bf-b24c-4c8b-b433-e680f22d4179}, !- Handle
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}, !- HVAC Component
  {80758273-b2ec-411f-b94e-6a178ac18bd9}; !- Port 1

OS:PortList,
  {f37fb19c-fa96-46b4-ab8e-1a63ac00f010}, !- Handle
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}; !- HVAC Component

OS:Sizing:Zone,
  {ad684e53-8162-4e04-8c1a-e4acdd0b4b38}, !- Handle
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {42a06e46-cebe-4336-b1fc-8432828950cf}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {5e7e752d-b825-4962-984e-4c44fbe96eb5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c93e9d2a-1285-48f5-8282-0e57324fadff}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c9b4cedf-6472-417e-af81-47c2141162fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e17f512a-4c98-4789-ba21-f96d30004d43}, !- Handle
  Thermal Zone 41,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31488f36-da8c-4b19-8e83-1267f81b1cb8}, !- Zone Air Inlet Port List
  {25a55118-9820-4c36-96f0-41937a5c9db0}, !- Zone Air Exhaust Port List
  {670e3c57-b12a-4413-a436-8b69be53f048}, !- Zone Air Node Name
  {5f4c5d17-381d-4881-ba8f-95faa9bbeb3c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8be6b12-50a1-41ae-af75-7822d8bdeeba}, !- Group Rendering Name
  {148e35ca-c58f-45fd-a21a-dc078c8402c1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f428182d-b0f5-4062-a748-9c1e207a5ffa}, !- Handle
  Node 41,                                !- Name
  {670e3c57-b12a-4413-a436-8b69be53f048}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {670e3c57-b12a-4413-a436-8b69be53f048}, !- Handle
  {e17f512a-4c98-4789-ba21-f96d30004d43}, !- Source Object
  11,                                     !- Outlet Port
  {f428182d-b0f5-4062-a748-9c1e207a5ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31488f36-da8c-4b19-8e83-1267f81b1cb8}, !- Handle
  {e17f512a-4c98-4789-ba21-f96d30004d43}, !- HVAC Component
  {ddc2497b-d0d6-4eba-a242-babff0222185}; !- Port 1

OS:PortList,
  {25a55118-9820-4c36-96f0-41937a5c9db0}, !- Handle
  {e17f512a-4c98-4789-ba21-f96d30004d43}, !- HVAC Component
  {bcb717c7-a5da-496a-9250-bb995b1fbb7c}; !- Port 1

OS:PortList,
  {5f4c5d17-381d-4881-ba8f-95faa9bbeb3c}, !- Handle
  {e17f512a-4c98-4789-ba21-f96d30004d43}; !- HVAC Component

OS:Sizing:Zone,
  {52a56f12-6373-430a-984a-5637dc620b50}, !- Handle
  {e17f512a-4c98-4789-ba21-f96d30004d43}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {97be619b-3c15-466e-a5e0-21cc4376c71b}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {e17f512a-4c98-4789-ba21-f96d30004d43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5f2c4188-d5e2-44f6-813c-642dd4fb94e3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94ed0f36-fbcd-4000-ace4-f4ac658a4bc9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}, !- Handle
  Thermal Zone 42,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dff17615-276e-4774-9b52-d256819d4373}, !- Zone Air Inlet Port List
  {53216c39-7596-40dd-860d-477ea2b7cea5}, !- Zone Air Exhaust Port List
  {db51c5a2-030a-4fef-83ab-9c7bb4b367ff}, !- Zone Air Node Name
  {814b28fc-8e79-4c46-9569-66660954162d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3c37a457-b785-412f-a26d-ae6076c1b1a9}, !- Group Rendering Name
  {33ba516a-3487-457d-b320-025d59d53edc}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a96b4955-8151-4581-aec5-e5b273586e53}, !- Handle
  Node 42,                                !- Name
  {db51c5a2-030a-4fef-83ab-9c7bb4b367ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {db51c5a2-030a-4fef-83ab-9c7bb4b367ff}, !- Handle
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}, !- Source Object
  11,                                     !- Outlet Port
  {a96b4955-8151-4581-aec5-e5b273586e53}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dff17615-276e-4774-9b52-d256819d4373}, !- Handle
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}, !- HVAC Component
  {02723517-b8ef-457f-98b8-0c02ae30e50e}; !- Port 1

OS:PortList,
  {53216c39-7596-40dd-860d-477ea2b7cea5}, !- Handle
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}, !- HVAC Component
  {0ccf41c2-a93e-4a67-8de8-7167411f1d56}; !- Port 1

OS:PortList,
  {814b28fc-8e79-4c46-9569-66660954162d}, !- Handle
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}; !- HVAC Component

OS:Sizing:Zone,
  {a2e72bab-66ea-4858-94e9-518cfb9c953d}, !- Handle
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {61b71b11-3748-4454-abc0-dc123d6e30fa}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {804b435b-d45a-4c7a-b34f-0a5412026ad4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {398fd5ae-904c-4e21-9a46-6db5e4ea2f76}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {6476f285-9185-4970-a723-463bf935e9f8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4d5e2a76-fac0-42e1-b025-515897265833}, !- Handle
  Thermal Zone 43,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {22464836-5401-4d55-b881-ed243964519d}, !- Zone Air Inlet Port List
  {83d12f18-3277-4ad3-80cf-65393a99495d}, !- Zone Air Exhaust Port List
  {7bb4a04b-1bdb-4884-bfa7-0d12862a6306}, !- Zone Air Node Name
  {59cec727-58fb-4e5c-a33f-c3f62eb3f411}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {665961b2-ef59-4392-9b96-c4692dbe5ec3}, !- Group Rendering Name
  {5431ee1c-ba0d-47e5-9d9f-984816e60bdf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {fe1af778-1cdb-4f5e-85ca-1d48afd2fbd6}, !- Handle
  Node 43,                                !- Name
  {7bb4a04b-1bdb-4884-bfa7-0d12862a6306}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bb4a04b-1bdb-4884-bfa7-0d12862a6306}, !- Handle
  {4d5e2a76-fac0-42e1-b025-515897265833}, !- Source Object
  11,                                     !- Outlet Port
  {fe1af778-1cdb-4f5e-85ca-1d48afd2fbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {22464836-5401-4d55-b881-ed243964519d}, !- Handle
  {4d5e2a76-fac0-42e1-b025-515897265833}, !- HVAC Component
  {cdc99b58-3f41-4319-8bea-39943078e14b}; !- Port 1

OS:PortList,
  {83d12f18-3277-4ad3-80cf-65393a99495d}, !- Handle
  {4d5e2a76-fac0-42e1-b025-515897265833}, !- HVAC Component
  {f6df5080-a31d-4051-a48a-3d90151dd24c}; !- Port 1

OS:PortList,
  {59cec727-58fb-4e5c-a33f-c3f62eb3f411}, !- Handle
  {4d5e2a76-fac0-42e1-b025-515897265833}; !- HVAC Component

OS:Sizing:Zone,
  {c5b7280e-2262-4afe-9067-c099db7a34a7}, !- Handle
  {4d5e2a76-fac0-42e1-b025-515897265833}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {54666d7c-4f81-49de-b3a5-bdb29a409c4f}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {4d5e2a76-fac0-42e1-b025-515897265833}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {61c697f9-1877-4201-a0bd-8010153fc53c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {949c9d91-3291-46a1-b5c4-4369efec4e48}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {30c2b451-c431-444c-84f1-2d7802b98dad}, !- Handle
  Thermal Zone 44,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {318d98c9-160b-4b8b-865d-289f6f8bee3a}, !- Zone Air Inlet Port List
  {f163904c-c691-4688-8ce2-323d98603251}, !- Zone Air Exhaust Port List
  {ecd08412-3b06-4677-a90b-64205f87d648}, !- Zone Air Node Name
  {0f9598ec-87dd-404e-97ab-274dfc7e8549}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e03c79e-5133-4a1f-8c65-56e015019a68}, !- Group Rendering Name
  {73dd5c16-6b78-4e15-b766-f5c6a89c04a9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f3d0ccdf-71d2-4bc4-b077-1df6f176f3cc}, !- Handle
  Node 44,                                !- Name
  {ecd08412-3b06-4677-a90b-64205f87d648}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ecd08412-3b06-4677-a90b-64205f87d648}, !- Handle
  {30c2b451-c431-444c-84f1-2d7802b98dad}, !- Source Object
  11,                                     !- Outlet Port
  {f3d0ccdf-71d2-4bc4-b077-1df6f176f3cc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {318d98c9-160b-4b8b-865d-289f6f8bee3a}, !- Handle
  {30c2b451-c431-444c-84f1-2d7802b98dad}, !- HVAC Component
  {7819611f-4621-4c6c-a14a-8b0ed33c391c}; !- Port 1

OS:PortList,
  {f163904c-c691-4688-8ce2-323d98603251}, !- Handle
  {30c2b451-c431-444c-84f1-2d7802b98dad}, !- HVAC Component
  {333635ed-450b-41e9-ba7d-e01786869fed}; !- Port 1

OS:PortList,
  {0f9598ec-87dd-404e-97ab-274dfc7e8549}, !- Handle
  {30c2b451-c431-444c-84f1-2d7802b98dad}; !- HVAC Component

OS:Sizing:Zone,
  {74d772ed-9d51-443d-a88d-368a5cf91e35}, !- Handle
  {30c2b451-c431-444c-84f1-2d7802b98dad}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {4a6a5908-a062-44d8-807e-8aca613c4b3f}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {30c2b451-c431-444c-84f1-2d7802b98dad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1dc120d3-9bf1-4c3c-a9e0-12bd8fc5861c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {48da1550-c514-4530-8f0d-bafb786bacbe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}, !- Handle
  Thermal Zone 45,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7f397c8e-310d-49ce-9d5c-18ed33b4bd1d}, !- Zone Air Inlet Port List
  {c497d18c-e555-4139-896b-37f53407d830}, !- Zone Air Exhaust Port List
  {6344e6a1-fa4f-4b2b-8741-376c5d0573b4}, !- Zone Air Node Name
  {2797729a-c4fe-48bc-a0ca-419fd919c211}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0255ca08-4f11-42e1-b514-db31d788d0c6}, !- Group Rendering Name
  {d9bba725-b0cf-4af3-b091-ff2443de4f54}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26ef135e-83e5-4730-bc85-93c9214c9568}, !- Handle
  Node 45,                                !- Name
  {6344e6a1-fa4f-4b2b-8741-376c5d0573b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6344e6a1-fa4f-4b2b-8741-376c5d0573b4}, !- Handle
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}, !- Source Object
  11,                                     !- Outlet Port
  {26ef135e-83e5-4730-bc85-93c9214c9568}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7f397c8e-310d-49ce-9d5c-18ed33b4bd1d}, !- Handle
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}, !- HVAC Component
  {d86031ed-c451-46c5-aafa-63655c7c0041}; !- Port 1

OS:PortList,
  {c497d18c-e555-4139-896b-37f53407d830}, !- Handle
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}, !- HVAC Component
  {e022e989-d49c-4da9-b67d-6871fa1fcac6}; !- Port 1

OS:PortList,
  {2797729a-c4fe-48bc-a0ca-419fd919c211}, !- Handle
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}; !- HVAC Component

OS:Sizing:Zone,
  {67d1ef91-94eb-4a81-a39a-5c0ef2edcca5}, !- Handle
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {67e3865b-6a03-483c-8ee9-836a6e97e214}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {1ad2bfe8-e1f2-40d4-a16b-d1eacd478249}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {060cc163-6a25-497b-94a8-ad2ee631af6c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a209b171-b9b6-4824-90b2-0fc7ab92763f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}, !- Handle
  Thermal Zone 46,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {15a609d2-1230-48cf-9a91-bb08f30b380c}, !- Zone Air Inlet Port List
  {e64920d7-c12e-4165-8ac8-07a95705df5c}, !- Zone Air Exhaust Port List
  {120e4c03-a290-4341-88f0-5e30772a5bd7}, !- Zone Air Node Name
  {10b92355-d7f1-4f78-84e0-303b2e7526d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f046297a-7a89-421d-8bba-585f666b6ed3}, !- Group Rendering Name
  {86a30d5a-6a39-4616-bae6-450ce250700a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {737151f5-b034-47e8-9f0c-e6bbb9329424}, !- Handle
  Node 46,                                !- Name
  {120e4c03-a290-4341-88f0-5e30772a5bd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {120e4c03-a290-4341-88f0-5e30772a5bd7}, !- Handle
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}, !- Source Object
  11,                                     !- Outlet Port
  {737151f5-b034-47e8-9f0c-e6bbb9329424}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {15a609d2-1230-48cf-9a91-bb08f30b380c}, !- Handle
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}, !- HVAC Component
  {7eaff0e4-8835-4c19-9ea3-21cf9fd1c2c7}; !- Port 1

OS:PortList,
  {e64920d7-c12e-4165-8ac8-07a95705df5c}, !- Handle
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}, !- HVAC Component
  {bc4ea362-ed33-497d-b4ee-c1c4bfaf1511}; !- Port 1

OS:PortList,
  {10b92355-d7f1-4f78-84e0-303b2e7526d6}, !- Handle
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}; !- HVAC Component

OS:Sizing:Zone,
  {e653e167-b72f-4b88-99c5-75384224ecf0}, !- Handle
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {691dfb12-ca80-41a2-8076-e6b1499fe6a4}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {3374a53c-17ce-4f3c-8d7e-2d10c8d28da0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d82c2583-a003-4a3f-b548-b1e23e4632b2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c3d6ba2-79f3-482e-9342-b5c061611667}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}, !- Handle
  Thermal Zone 47,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {66bb33c3-8bbc-4da6-872e-992e7095ba68}, !- Zone Air Inlet Port List
  {8e452ce5-d671-4beb-b3f3-7ffb5072dfe4}, !- Zone Air Exhaust Port List
  {d0fab682-c5eb-4f55-ad18-adb47572e3f7}, !- Zone Air Node Name
  {81ef97d8-8e34-4c92-8b7e-fd7e1cf9591a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d9131fba-70fa-4e48-9f36-d75b88cd0a0c}, !- Group Rendering Name
  {df1e3375-8dcf-49fa-a6f3-0da7b3d92a29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8e7cda7-b4f0-4aa3-b345-418990a09683}, !- Handle
  Node 47,                                !- Name
  {d0fab682-c5eb-4f55-ad18-adb47572e3f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d0fab682-c5eb-4f55-ad18-adb47572e3f7}, !- Handle
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}, !- Source Object
  11,                                     !- Outlet Port
  {c8e7cda7-b4f0-4aa3-b345-418990a09683}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {66bb33c3-8bbc-4da6-872e-992e7095ba68}, !- Handle
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}, !- HVAC Component
  {62de28c5-2ec9-40bf-a91a-c81823ed745a}; !- Port 1

OS:PortList,
  {8e452ce5-d671-4beb-b3f3-7ffb5072dfe4}, !- Handle
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}, !- HVAC Component
  {366561c4-d0e7-41ee-a6a7-4070330d0f52}; !- Port 1

OS:PortList,
  {81ef97d8-8e34-4c92-8b7e-fd7e1cf9591a}, !- Handle
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}; !- HVAC Component

OS:Sizing:Zone,
  {912632eb-935a-47bb-a49d-e4d64c5edc75}, !- Handle
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {ea85487c-3ac4-4506-a0c5-59e823ba69ad}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {2375a7b8-974e-43d7-b2ac-29215bd4075b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a595e9bb-13c7-43a8-98f4-f0c2704547e0}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {922c3343-602f-4429-adf9-081291e1d43f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}, !- Handle
  Thermal Zone 48,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3a21e9a9-0087-4e5e-ad7b-2b1e7e33c229}, !- Zone Air Inlet Port List
  {76e6fb1a-07d2-4ae7-8d65-947b040e5dd9}, !- Zone Air Exhaust Port List
  {a2bb0406-6c92-4701-9df0-f7916fb3767f}, !- Zone Air Node Name
  {e6c316ac-2e17-4de2-8dfc-bdc32519e0e5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0c52844-2907-4ea1-aec0-73ad7da0263d}, !- Group Rendering Name
  {74b24600-85ee-4778-aa40-487e3dfb62fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {468b34ee-9a33-4c0e-a23f-0029c55eb304}, !- Handle
  Node 48,                                !- Name
  {a2bb0406-6c92-4701-9df0-f7916fb3767f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a2bb0406-6c92-4701-9df0-f7916fb3767f}, !- Handle
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}, !- Source Object
  11,                                     !- Outlet Port
  {468b34ee-9a33-4c0e-a23f-0029c55eb304}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3a21e9a9-0087-4e5e-ad7b-2b1e7e33c229}, !- Handle
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}, !- HVAC Component
  {53706906-6be4-4e7f-b64f-fadd39e10d07}; !- Port 1

OS:PortList,
  {76e6fb1a-07d2-4ae7-8d65-947b040e5dd9}, !- Handle
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}, !- HVAC Component
  {ee5d28bb-7f4a-4bfb-89c4-753684dfef5e}; !- Port 1

OS:PortList,
  {e6c316ac-2e17-4de2-8dfc-bdc32519e0e5}, !- Handle
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}; !- HVAC Component

OS:Sizing:Zone,
  {f69edb5a-9984-4557-b723-642341686f92}, !- Handle
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {8c6b5ba2-807a-4efe-8270-d5f7e295a051}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {4d11b986-7fb2-427d-b98c-ce806c01af7f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4f537ad9-8236-4283-8f9c-732f88abf979}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba3eb767-1994-484d-8620-b846eba355eb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {47817b2a-db60-4e97-9562-f9f15f595906}, !- Handle
  Thermal Zone 49,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1228ed21-084d-4586-9ff8-ce5fa5bd8468}, !- Zone Air Inlet Port List
  {3e076973-efe8-410f-8f6a-722b954ccc14}, !- Zone Air Exhaust Port List
  {2f374f60-59c3-4394-ab55-f78ce98ac0e0}, !- Zone Air Node Name
  {87acea1c-5bd1-45a7-9c4f-78377a4a6523}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {884ea89d-7d0a-4f35-8d73-5a079c27c30c}, !- Group Rendering Name
  {3a517b1e-e876-4a04-87f3-bb592e0f1f9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad4749c6-cb32-4225-8109-31c5832c0bfa}, !- Handle
  Node 49,                                !- Name
  {2f374f60-59c3-4394-ab55-f78ce98ac0e0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f374f60-59c3-4394-ab55-f78ce98ac0e0}, !- Handle
  {47817b2a-db60-4e97-9562-f9f15f595906}, !- Source Object
  11,                                     !- Outlet Port
  {ad4749c6-cb32-4225-8109-31c5832c0bfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1228ed21-084d-4586-9ff8-ce5fa5bd8468}, !- Handle
  {47817b2a-db60-4e97-9562-f9f15f595906}, !- HVAC Component
  {10343ae4-5d69-4a89-903d-b408472f5230}; !- Port 1

OS:PortList,
  {3e076973-efe8-410f-8f6a-722b954ccc14}, !- Handle
  {47817b2a-db60-4e97-9562-f9f15f595906}, !- HVAC Component
  {15c500a0-4bf9-4fa2-b7cb-50ee0fd196aa}; !- Port 1

OS:PortList,
  {87acea1c-5bd1-45a7-9c4f-78377a4a6523}, !- Handle
  {47817b2a-db60-4e97-9562-f9f15f595906}; !- HVAC Component

OS:Sizing:Zone,
  {50ec1041-59b6-4cea-8fbd-4ee7e4505085}, !- Handle
  {47817b2a-db60-4e97-9562-f9f15f595906}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f1c4c0c4-7024-4013-9d8f-d80caee4698b}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {47817b2a-db60-4e97-9562-f9f15f595906}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {935080fc-b255-4107-bb1a-7e918660e25a}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7873a24f-c347-4c15-8f17-552c224712df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}, !- Handle
  Thermal Zone 50,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65457dc3-f6e5-41e7-a47b-29178f4df5e1}, !- Zone Air Inlet Port List
  {ecd3a747-b5ce-4fe5-82b1-54ee8ac52258}, !- Zone Air Exhaust Port List
  {e0cdfd44-a67a-4a6b-9212-0a47a3b78cb9}, !- Zone Air Node Name
  {f2fbc156-c03e-48e4-8c94-972fda0f3d50}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f269e59a-ed73-4b06-8565-c7c9f6532b87}, !- Group Rendering Name
  {e5e98a6e-44ef-41a0-9d32-a0cad7feffac}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8a253c4e-fa49-4de9-8791-473b90b97ba9}, !- Handle
  Node 50,                                !- Name
  {e0cdfd44-a67a-4a6b-9212-0a47a3b78cb9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0cdfd44-a67a-4a6b-9212-0a47a3b78cb9}, !- Handle
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}, !- Source Object
  11,                                     !- Outlet Port
  {8a253c4e-fa49-4de9-8791-473b90b97ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65457dc3-f6e5-41e7-a47b-29178f4df5e1}, !- Handle
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}, !- HVAC Component
  {b27c2d92-0d97-489f-ae65-806b372d5acd}; !- Port 1

OS:PortList,
  {ecd3a747-b5ce-4fe5-82b1-54ee8ac52258}, !- Handle
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}, !- HVAC Component
  {0ad96f83-471d-4b01-918b-7430c2e65c1f}; !- Port 1

OS:PortList,
  {f2fbc156-c03e-48e4-8c94-972fda0f3d50}, !- Handle
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}; !- HVAC Component

OS:Sizing:Zone,
  {a83ee603-7b9b-49c5-b2c6-7e76b598d0ab}, !- Handle
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {21927ef9-9ce5-470c-ac81-8ee5747b64db}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {8dbc3bef-5cef-4655-b977-7ba45c855ff9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {957d6bc8-1d80-4854-b672-428afade6d90}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {38bc4a96-be26-43a3-893b-ec96562b8d6d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}, !- Handle
  Thermal Zone 51,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4611c68a-22e8-47e7-98f1-2378c1d5dffb}, !- Zone Air Inlet Port List
  {bc6bddec-d0b5-461a-8af6-362425843432}, !- Zone Air Exhaust Port List
  {208fb4e2-53fc-43b4-ad3f-5ac1f505c71d}, !- Zone Air Node Name
  {ac7b1060-4ca2-4e82-88a7-140ad8de8e39}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {41dc7704-f699-43e2-95bb-9c9c8f023727}, !- Group Rendering Name
  {974a1d7c-5d64-4cdb-888f-db3cc316cd8c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebb3d8c7-1402-4b51-84bc-0c7a2033041b}, !- Handle
  Node 51,                                !- Name
  {208fb4e2-53fc-43b4-ad3f-5ac1f505c71d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {208fb4e2-53fc-43b4-ad3f-5ac1f505c71d}, !- Handle
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}, !- Source Object
  11,                                     !- Outlet Port
  {ebb3d8c7-1402-4b51-84bc-0c7a2033041b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4611c68a-22e8-47e7-98f1-2378c1d5dffb}, !- Handle
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}, !- HVAC Component
  {ae81bbed-7f68-40e4-bf36-945d5108228b}; !- Port 1

OS:PortList,
  {bc6bddec-d0b5-461a-8af6-362425843432}, !- Handle
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}, !- HVAC Component
  {43d13bf1-e785-467b-aa02-5150e08cbe38}; !- Port 1

OS:PortList,
  {ac7b1060-4ca2-4e82-88a7-140ad8de8e39}, !- Handle
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}; !- HVAC Component

OS:Sizing:Zone,
  {a35b717c-87ee-4977-8626-5fcbbbde97a6}, !- Handle
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {557a0f37-ec47-4bd7-b0c6-2ccab59b9f14}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {e92807e3-9203-4afc-b3b4-dde30a223cbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a6cc91c-4026-4217-8aee-d7c40e63099d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d3361141-da07-4e63-ba5c-c8cb961a8b0a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}, !- Handle
  Thermal Zone 52,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a469b24d-45c0-4a96-9154-7de377087438}, !- Zone Air Inlet Port List
  {1cecf044-82c8-4f67-ad1f-3345ff1d512c}, !- Zone Air Exhaust Port List
  {fe295db9-c72e-4fff-bc65-a6c73e79b455}, !- Zone Air Node Name
  {1b297046-6cc8-4464-a33a-aaa5a31198ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24fba0e2-2c33-4ac9-b9b7-51ed4e65bdb0}, !- Group Rendering Name
  {9beed575-29fe-40f2-9f42-adf2b0965e44}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ebf62745-68f2-4e57-9503-4420046bbf0f}, !- Handle
  Node 52,                                !- Name
  {fe295db9-c72e-4fff-bc65-a6c73e79b455}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fe295db9-c72e-4fff-bc65-a6c73e79b455}, !- Handle
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}, !- Source Object
  11,                                     !- Outlet Port
  {ebf62745-68f2-4e57-9503-4420046bbf0f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a469b24d-45c0-4a96-9154-7de377087438}, !- Handle
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}, !- HVAC Component
  {773e3cf6-1ea0-44f7-9342-30b1f0252134}; !- Port 1

OS:PortList,
  {1cecf044-82c8-4f67-ad1f-3345ff1d512c}, !- Handle
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}, !- HVAC Component
  {17a5c671-71f7-47ac-b229-f420a85f5a4d}; !- Port 1

OS:PortList,
  {1b297046-6cc8-4464-a33a-aaa5a31198ee}, !- Handle
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}; !- HVAC Component

OS:Sizing:Zone,
  {97fef895-4c09-483c-9c8e-de98a69fbf1e}, !- Handle
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {c3591b4a-c3f4-4843-8b0b-5388e377aa70}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {94f58ab0-1607-4bd5-b95a-2e0765dd6673}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9e8e1653-5150-494d-a7bf-a0685119110e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67b25900-8e4f-48c6-a386-63c98e874eaf}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}, !- Handle
  Thermal Zone 53,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efa6f62f-3b1d-4ffb-989d-6c1fc2e15147}, !- Zone Air Inlet Port List
  {62bcde24-f92d-49b6-b5f6-248f2a01fd25}, !- Zone Air Exhaust Port List
  {0ad4cd12-20a1-450a-940d-7d462c9d97bd}, !- Zone Air Node Name
  {ccd4f298-33df-4e25-b843-b25e3391f45b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7bad01ba-f5c4-413c-b38d-d58ab77f7275}, !- Group Rendering Name
  {10beab46-ac18-4b69-8298-976d8e64f87c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {826704e4-854c-420b-b565-6be9344db67b}, !- Handle
  Node 53,                                !- Name
  {0ad4cd12-20a1-450a-940d-7d462c9d97bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ad4cd12-20a1-450a-940d-7d462c9d97bd}, !- Handle
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}, !- Source Object
  11,                                     !- Outlet Port
  {826704e4-854c-420b-b565-6be9344db67b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efa6f62f-3b1d-4ffb-989d-6c1fc2e15147}, !- Handle
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}, !- HVAC Component
  {ab3cdc62-d8a8-4eb3-bff0-becdd3ec7174}; !- Port 1

OS:PortList,
  {62bcde24-f92d-49b6-b5f6-248f2a01fd25}, !- Handle
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}, !- HVAC Component
  {d4d16eb3-040d-49ab-b1d4-2fc5cc9530b4}; !- Port 1

OS:PortList,
  {ccd4f298-33df-4e25-b843-b25e3391f45b}, !- Handle
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}; !- HVAC Component

OS:Sizing:Zone,
  {9f68fc05-d37d-49a8-bb63-68cef33ade50}, !- Handle
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {d6b68d9c-4c0a-493c-aaba-c764823305e4}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {d37c7557-612c-41e4-a6fc-f8ca0ec48872}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bae7f93c-cba0-4b52-8fb2-bf235b1de369}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0d19e266-d4ac-43c8-942f-57ddfcaecad8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}, !- Handle
  Thermal Zone 54,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {efe3dcdc-7992-497d-99d5-4b935e239fe8}, !- Zone Air Inlet Port List
  {f5cd5e92-674a-4304-9287-f847982b6c88}, !- Zone Air Exhaust Port List
  {d689e18b-e703-4447-a562-059ae3ccf661}, !- Zone Air Node Name
  {ffa1c061-737f-4572-bb8a-a751bd4a5de6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {67d5872c-41b4-4fb9-8bd8-7d899180e8e6}, !- Group Rendering Name
  {04dd426c-3611-487f-8c87-cb2bee32105e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bad69949-4394-4679-b34d-4f217777f552}, !- Handle
  Node 54,                                !- Name
  {d689e18b-e703-4447-a562-059ae3ccf661}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d689e18b-e703-4447-a562-059ae3ccf661}, !- Handle
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}, !- Source Object
  11,                                     !- Outlet Port
  {bad69949-4394-4679-b34d-4f217777f552}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {efe3dcdc-7992-497d-99d5-4b935e239fe8}, !- Handle
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}, !- HVAC Component
  {abe6b9ba-1c22-41cc-a52b-2d03e9237eb2}; !- Port 1

OS:PortList,
  {f5cd5e92-674a-4304-9287-f847982b6c88}, !- Handle
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}, !- HVAC Component
  {b518ba9f-830b-4386-9b80-b60e61e2a8ff}; !- Port 1

OS:PortList,
  {ffa1c061-737f-4572-bb8a-a751bd4a5de6}, !- Handle
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}; !- HVAC Component

OS:Sizing:Zone,
  {06590574-51d8-41c9-b4b3-a39b37fbc9c8}, !- Handle
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {2f6fa3e9-8757-4741-915b-e633f2609992}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {72ea4c6a-12ae-486c-8b48-2670d48e84c3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fb03b547-907e-4bdc-ab5a-29247622c59f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4c5e65e7-b495-44cd-ac4a-d5502d6fc840}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}, !- Handle
  Thermal Zone 55,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e96fca73-647b-4f0c-bd15-d4589112677d}, !- Zone Air Inlet Port List
  {adb29b02-76b4-44f6-942e-dfbfb146b871}, !- Zone Air Exhaust Port List
  {dcb0931b-1642-44d7-8b25-64878ddf62c8}, !- Zone Air Node Name
  {b4153c9e-60bc-4441-9d05-8dfe5e20ff1d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {03207aea-c254-4c65-879a-184154d6f723}, !- Group Rendering Name
  {f3fdc7e3-0735-4fa3-b0ce-b27636123cab}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43483f0a-4b6a-43d6-b95d-129ef48e8322}, !- Handle
  Node 55,                                !- Name
  {dcb0931b-1642-44d7-8b25-64878ddf62c8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dcb0931b-1642-44d7-8b25-64878ddf62c8}, !- Handle
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}, !- Source Object
  11,                                     !- Outlet Port
  {43483f0a-4b6a-43d6-b95d-129ef48e8322}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e96fca73-647b-4f0c-bd15-d4589112677d}, !- Handle
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}, !- HVAC Component
  {69c9b656-b464-4d8c-9536-0013a9fa1069}; !- Port 1

OS:PortList,
  {adb29b02-76b4-44f6-942e-dfbfb146b871}, !- Handle
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}, !- HVAC Component
  {48939230-b328-4e67-b49d-11d11741dc38}; !- Port 1

OS:PortList,
  {b4153c9e-60bc-4441-9d05-8dfe5e20ff1d}, !- Handle
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}; !- HVAC Component

OS:Sizing:Zone,
  {c8bf5f63-7e1d-4bef-b8f7-54e20d79715f}, !- Handle
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {5a7b221a-883c-4fe0-be93-a8b3a28672af}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {3473593d-623f-4cb0-ab05-3ec229e7e38f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {23ecd94d-561b-45e5-89de-601d52cf3e81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7e667358-17c1-4420-91d2-7302e9990a00}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}, !- Handle
  Thermal Zone 56,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c17126f2-dd65-47dd-ac9c-0aa99a23f5df}, !- Zone Air Inlet Port List
  {039ddb36-f13b-490e-b4c5-aac7ce4359e7}, !- Zone Air Exhaust Port List
  {8d0a9475-01b3-4c36-b764-72718f1c0f4e}, !- Zone Air Node Name
  {4e5b98fb-d4e0-48e2-b7f6-42068477198f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {69746935-5605-48a0-a790-eff3e30db391}, !- Group Rendering Name
  {26576308-ba67-4011-a671-f471a7fc722b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aae1d3b5-b89b-4d82-8cb6-16e4fc60aeed}, !- Handle
  Node 56,                                !- Name
  {8d0a9475-01b3-4c36-b764-72718f1c0f4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8d0a9475-01b3-4c36-b764-72718f1c0f4e}, !- Handle
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}, !- Source Object
  11,                                     !- Outlet Port
  {aae1d3b5-b89b-4d82-8cb6-16e4fc60aeed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c17126f2-dd65-47dd-ac9c-0aa99a23f5df}, !- Handle
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}, !- HVAC Component
  {0d189378-e0e2-48b5-9fc1-3bbd264384ba}; !- Port 1

OS:PortList,
  {039ddb36-f13b-490e-b4c5-aac7ce4359e7}, !- Handle
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}, !- HVAC Component
  {f61d0616-2b1d-465f-9a2a-88176c0ae803}; !- Port 1

OS:PortList,
  {4e5b98fb-d4e0-48e2-b7f6-42068477198f}, !- Handle
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}; !- HVAC Component

OS:Sizing:Zone,
  {faacc870-4741-4bda-9077-5a55aad3db02}, !- Handle
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {336216e2-a668-418b-99fd-cef8c9ce30e0}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {e65bb53e-eaac-4fc3-a67d-6286d07b57df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07bfef03-8ea0-4c77-b126-00be815f8634}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2932ffe2-324b-400f-858c-43459d08795a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}, !- Handle
  Thermal Zone 57,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f8cb86f-55ed-44b5-ba5a-67f93006fc03}, !- Zone Air Inlet Port List
  {93e856d9-0e13-49ee-a681-cd262feca043}, !- Zone Air Exhaust Port List
  {8ce38cf4-0cfe-453a-b11d-10752909b5d1}, !- Zone Air Node Name
  {8e69ecf3-2901-4410-841b-df882735e47c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cf36f610-557b-446a-b5f2-7d38f480fe6b}, !- Group Rendering Name
  {424af248-8b82-4ac9-9436-4f63d8ec7046}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de5be83c-5c3e-4bdc-b5be-b02ae05e7423}, !- Handle
  Node 57,                                !- Name
  {8ce38cf4-0cfe-453a-b11d-10752909b5d1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ce38cf4-0cfe-453a-b11d-10752909b5d1}, !- Handle
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}, !- Source Object
  11,                                     !- Outlet Port
  {de5be83c-5c3e-4bdc-b5be-b02ae05e7423}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f8cb86f-55ed-44b5-ba5a-67f93006fc03}, !- Handle
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}, !- HVAC Component
  {dd0b6376-1086-42d6-ac92-1f738a0dbc20}; !- Port 1

OS:PortList,
  {93e856d9-0e13-49ee-a681-cd262feca043}, !- Handle
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}, !- HVAC Component
  {99f32094-eddb-44e4-afbb-bb5402fd8868}; !- Port 1

OS:PortList,
  {8e69ecf3-2901-4410-841b-df882735e47c}, !- Handle
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}; !- HVAC Component

OS:Sizing:Zone,
  {d10356f9-462a-46d7-ab41-5b249ddc06bb}, !- Handle
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {381f4dee-4ba1-4a81-bd40-0fbdbf2ef9f5}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {d7d2e669-bf3d-44da-bd70-c97f4dfdfa32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35eb4642-7b2c-47b0-9aa7-35cc7895cf0e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {caf6b7fc-7aa5-4031-b85a-102202f3e8ab}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}, !- Handle
  Thermal Zone 58,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1695d7e8-a3ea-4728-8256-489398e77f56}, !- Zone Air Inlet Port List
  {7d290292-95f5-4be8-ba19-8871e3014c6d}, !- Zone Air Exhaust Port List
  {28e19e5c-0215-4595-b3fa-f36ca9ec6dcf}, !- Zone Air Node Name
  {c431bd2d-c93e-4e3c-931f-86e794a037c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {6ff023c5-d9b1-4b2a-8160-cf940e98b51f}, !- Group Rendering Name
  {f9384c54-ae16-48ba-8376-6a9ffb853e0e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c8ce968b-222c-4a66-8b56-e7d87d2c7103}, !- Handle
  Node 58,                                !- Name
  {28e19e5c-0215-4595-b3fa-f36ca9ec6dcf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28e19e5c-0215-4595-b3fa-f36ca9ec6dcf}, !- Handle
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}, !- Source Object
  11,                                     !- Outlet Port
  {c8ce968b-222c-4a66-8b56-e7d87d2c7103}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1695d7e8-a3ea-4728-8256-489398e77f56}, !- Handle
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}, !- HVAC Component
  {75a6662e-e0b8-443f-b1ac-301199eae4e0}; !- Port 1

OS:PortList,
  {7d290292-95f5-4be8-ba19-8871e3014c6d}, !- Handle
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}, !- HVAC Component
  {eb58b390-b95d-4bf7-b480-9c53381e4cd6}; !- Port 1

OS:PortList,
  {c431bd2d-c93e-4e3c-931f-86e794a037c6}, !- Handle
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}; !- HVAC Component

OS:Sizing:Zone,
  {2f36b5b4-95fc-4e04-ac11-55d6efd713b3}, !- Handle
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {6df4dca6-2486-4b3d-a020-2e6a791006b0}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {c589cb43-dc4d-4cf7-93ec-effa8ef38f8c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {82c0e00f-cca1-420e-8ef2-cfef5280ee31}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {98f0604c-eecc-428a-a41a-39cca0d5fa51}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- Handle
  Thermal Zone 59,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb9d066e-5e71-43b5-b638-7615b997a8cf}, !- Zone Air Inlet Port List
  {0a5b0ef0-1af4-451d-8be0-40671c46642f}, !- Zone Air Exhaust Port List
  {e0730245-8825-42b0-b26d-aafd88a3516f}, !- Zone Air Node Name
  {8a35d18f-86b2-4d7c-8212-612c1f7d7b91}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {825c5736-bc5f-45c4-a875-c33766ceba32}, !- Group Rendering Name
  {4db75c20-6c96-431f-a4e0-9df9fc207091}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05cb16ab-41fd-4bad-b35b-5b4f2f606d42}, !- Handle
  Node 59,                                !- Name
  {e0730245-8825-42b0-b26d-aafd88a3516f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e0730245-8825-42b0-b26d-aafd88a3516f}, !- Handle
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- Source Object
  11,                                     !- Outlet Port
  {05cb16ab-41fd-4bad-b35b-5b4f2f606d42}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb9d066e-5e71-43b5-b638-7615b997a8cf}, !- Handle
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- HVAC Component
  {9ea6870d-179b-43b2-a0d8-ed63686d09f5}; !- Port 1

OS:PortList,
  {0a5b0ef0-1af4-451d-8be0-40671c46642f}, !- Handle
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- HVAC Component
  {bdd30ba4-3578-48be-b780-75ad14a216d9}; !- Port 1

OS:PortList,
  {8a35d18f-86b2-4d7c-8212-612c1f7d7b91}, !- Handle
  {5e27a338-72fa-4c9b-b680-aa507246be9f}; !- HVAC Component

OS:Sizing:Zone,
  {2a5a56f4-89c2-4c7e-890c-8bf476b574d9}, !- Handle
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {60d3da7e-51f0-4326-9177-4daf59fea9e9}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {5e27a338-72fa-4c9b-b680-aa507246be9f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f8b222a0-b62e-4785-ba5c-1a381f29331c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a949396c-96a3-4752-b630-ba1a928f420b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Handle
  Thermal Zone 60,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {77a3f254-625b-4998-8253-8261b5cf2b64}, !- Zone Air Inlet Port List
  {53dd069a-88ca-4f54-b237-74d04e473eab}, !- Zone Air Exhaust Port List
  {941314d6-8fc4-42ca-8d9f-ef47f4137812}, !- Zone Air Node Name
  {a07d929a-9c3a-4205-86b3-e59d4ea49d6f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ac35a472-c09a-40fa-9a7c-b468aff3c920}, !- Group Rendering Name
  {47c7d97a-3745-4409-8081-585d000ff2e7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1d43263c-8674-4709-b9dd-9350eb77efe4}, !- Handle
  Node 60,                                !- Name
  {941314d6-8fc4-42ca-8d9f-ef47f4137812}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {941314d6-8fc4-42ca-8d9f-ef47f4137812}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Source Object
  11,                                     !- Outlet Port
  {1d43263c-8674-4709-b9dd-9350eb77efe4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {77a3f254-625b-4998-8253-8261b5cf2b64}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- HVAC Component
  {a5cc5346-488a-4aca-8b9c-b494b5d8a3a4}; !- Port 1

OS:PortList,
  {53dd069a-88ca-4f54-b237-74d04e473eab}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- HVAC Component
  {17534a8d-5031-4405-b579-b206f7898f09}; !- Port 1

OS:PortList,
  {a07d929a-9c3a-4205-86b3-e59d4ea49d6f}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}; !- HVAC Component

OS:Sizing:Zone,
  {b02dab57-f46d-4e46-baa2-ab81e025e1c4}, !- Handle
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {f5375cab-c00b-47bd-bb67-0eb52988d8c4}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {549654ab-24e7-4632-89cb-f9b7c11f38df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {411cd7fb-9d9b-48a6-8d03-5bfb65de3529}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e616925-71dc-4df3-81c7-6854ed83cdb0}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Handle
  Thermal Zone 61,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12d14bf3-33a3-44e2-aa9a-50d814ce6c88}, !- Zone Air Inlet Port List
  {843b0a8d-9bae-4ea4-ba2e-af049a437171}, !- Zone Air Exhaust Port List
  {c35d265a-be59-4b76-b3fb-08a421467c40}, !- Zone Air Node Name
  {8a3a9fed-a088-4ebe-b89a-bfde8ac98cb6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4194a15b-1a86-4535-9950-dfcb7005e6bd}, !- Group Rendering Name
  {02784aee-8cae-44d9-b55d-e2e1a7ba4703}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c17248cd-f8f5-4f93-9617-85741f5a3ace}, !- Handle
  Node 61,                                !- Name
  {c35d265a-be59-4b76-b3fb-08a421467c40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c35d265a-be59-4b76-b3fb-08a421467c40}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Source Object
  11,                                     !- Outlet Port
  {c17248cd-f8f5-4f93-9617-85741f5a3ace}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12d14bf3-33a3-44e2-aa9a-50d814ce6c88}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- HVAC Component
  {8da891aa-e9e1-4632-a035-91225f5fa0be}; !- Port 1

OS:PortList,
  {843b0a8d-9bae-4ea4-ba2e-af049a437171}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- HVAC Component
  {dbd6b706-5b8e-4752-9ce7-69ee376ef4c8}; !- Port 1

OS:PortList,
  {8a3a9fed-a088-4ebe-b89a-bfde8ac98cb6}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}; !- HVAC Component

OS:Sizing:Zone,
  {119ca09e-6230-4ae1-b6bf-014d78c2e1ff}, !- Handle
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  ,                                       !- Zone Humidistat Dehumidification Set Point Schedule Name
  ,                                       !- Zone Humidistat Humidification Set Point Schedule Name
  ,                                       !- Design Zone Air Distribution Effectiveness in Cooling Mode
  ,                                       !- Design Zone Air Distribution Effectiveness in Heating Mode
  ,                                       !- Design Zone Secondary Recirculation Fraction {dimensionless}
  ,                                       !- Design Minimum Zone Ventilation Efficiency {dimensionless}
  Coincident;                             !- Sizing Option

OS:ZoneHVAC:EquipmentList,
  {461ee77f-a79e-41b4-b500-f3eb6c03a0cb}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {91f45a5d-76b5-475b-8ad8-0f8006b8171d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ab46ebec-fd35-4aad-88e9-b7f564fdda26}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8b598b3-c4a4-4c80-86dc-8fd9c3e0e156}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermalZone,
  {81cf0f78-5fb3-4bea-b245-348acb487a6c}, !- Handle
  Thermal Zone 62,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {daae7853-a83e-4464-af98-7aa5397b6d19}, !- Zone Air Inlet Port List
  {76420232-780e-4852-a4c8-6e780ccdbcb5}, !- Zone Air Exhaust Port List
  {363d168e-f400-4dd5-9b6b-a1f75bf9043d}, !- Zone Air Node Name
