  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {da34b4f5-4b09-4c59-9554-ed099b68fbfd}, !- Handle
  PTHP 1 Spd DX Htg Coil 48,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {cedb2f45-4701-4a12-8094-33e7d62085cc}, !- Handle
  PTHP 1 Spd DX Clg Coil 48,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {b75dffaf-b4dd-4432-a620-c4d60029c17f}, ! Handle
  PTHP Elec Htg Backup Coil 48,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {d6ecf240-91c3-4400-9202-72f753c55060}, !- Handle
  Node 205,                               !- Name
  {02411c13-9059-4c0d-885d-ba4b12288e70}, !- Inlet Port
  {431748b7-db07-49ce-93b6-b05983dee51d}; !- Outlet Port

OS:Connection,
  {02411c13-9059-4c0d-885d-ba4b12288e70}, !- Handle
  {8ec1da9d-e42a-4112-a576-15e7713d3fed}, !- Source Object
  2,                                      !- Outlet Port
  {d6ecf240-91c3-4400-9202-72f753c55060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {431748b7-db07-49ce-93b6-b05983dee51d}, !- Handle
  {d6ecf240-91c3-4400-9202-72f753c55060}, !- Source Object
  3,                                      !- Outlet Port
  {b8a0f3e1-e10b-47e1-acd5-966aab6a92fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1d68479e-6eee-4528-b86f-d3bf1689f7d3}, !- Handle
  Node 206,                               !- Name
  {42b748cf-c324-441a-9324-aed73eb55324}, !- Inlet Port
  {19c1f804-8edc-499a-bc7e-b4671e226b1d}; !- Outlet Port

OS:Connection,
  {19c1f804-8edc-499a-bc7e-b4671e226b1d}, !- Handle
  {1d68479e-6eee-4528-b86f-d3bf1689f7d3}, !- Source Object
  3,                                      !- Outlet Port
  {7aad0fa5-ec5a-4093-9868-07d1ce45a415}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42b748cf-c324-441a-9324-aed73eb55324}, !- Handle
  {b8a0f3e1-e10b-47e1-acd5-966aab6a92fd}, !- Source Object
  4,                                      !- Outlet Port
  {1d68479e-6eee-4528-b86f-d3bf1689f7d3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {49e4f37a-e35e-4703-935a-e19b1dc8eff8}, !- Handle
  PTHP 49,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {83942b71-378c-445c-9bdb-4ff73eec2224}, !- Air Inlet Node Name
  {81f32aa7-2cfa-49d8-a9c5-a4497f7aacd1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b0d057c2-81a3-4c43-802f-f70f68c302ad}, !- Supply Air Fan Name
  {f69fa484-3b2d-4d36-92ff-548bf5930e0f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {47b66711-c8a6-4231-a73e-193e12fc4c43}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {fbac86c3-94e9-4ace-ab75-daf66baadf08}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b0d057c2-81a3-4c43-802f-f70f68c302ad}, ! Handle
  PTHP CV Fan 49,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {f69fa484-3b2d-4d36-92ff-548bf5930e0f}, !- Handle
  PTHP 1 Spd DX Htg Coil 49,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {47b66711-c8a6-4231-a73e-193e12fc4c43}, !- Handle
  PTHP 1 Spd DX Clg Coil 49,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {fbac86c3-94e9-4ace-ab75-daf66baadf08}, ! Handle
  PTHP Elec Htg Backup Coil 49,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {199307e3-9ee9-4093-bd4b-f31a9f8a89c4}, !- Handle
  Node 207,                               !- Name
  {dd3b7c8e-f21f-43c2-a51e-13570aec6471}, !- Inlet Port
  {83942b71-378c-445c-9bdb-4ff73eec2224}; !- Outlet Port

OS:Connection,
  {dd3b7c8e-f21f-43c2-a51e-13570aec6471}, !- Handle
  {4d37f5ea-50cf-46d0-8dc7-36ffed28434f}, !- Source Object
  2,                                      !- Outlet Port
  {199307e3-9ee9-4093-bd4b-f31a9f8a89c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83942b71-378c-445c-9bdb-4ff73eec2224}, !- Handle
  {199307e3-9ee9-4093-bd4b-f31a9f8a89c4}, !- Source Object
  3,                                      !- Outlet Port
  {49e4f37a-e35e-4703-935a-e19b1dc8eff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5b1bc61c-0e07-47a2-9ac9-0d8172b89344}, !- Handle
  Node 208,                               !- Name
  {81f32aa7-2cfa-49d8-a9c5-a4497f7aacd1}, !- Inlet Port
  {40fc8a4e-3389-4f39-8cf1-01242cc1625a}; !- Outlet Port

OS:Connection,
  {40fc8a4e-3389-4f39-8cf1-01242cc1625a}, !- Handle
  {5b1bc61c-0e07-47a2-9ac9-0d8172b89344}, !- Source Object
  3,                                      !- Outlet Port
  {c5c26966-2710-4927-b725-e17d29d0cad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f32aa7-2cfa-49d8-a9c5-a4497f7aacd1}, !- Handle
  {49e4f37a-e35e-4703-935a-e19b1dc8eff8}, !- Source Object
  4,                                      !- Outlet Port
  {5b1bc61c-0e07-47a2-9ac9-0d8172b89344}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d160d19d-5151-4a41-b108-22b2ec3604e1}, !- Handle
  PTHP 50,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {2ce48927-6e98-4851-9b34-60b008f98af9}, !- Air Inlet Node Name
  {1582b66e-ded7-46ef-b486-aad6734643b9}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d9ae418e-1dc2-4a39-ae9e-853c824e3193}, !- Supply Air Fan Name
  {c639c48e-a509-4b50-875b-6dcf97053a82}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {021c8943-351c-455a-8fa8-58803733d284}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {3da099c9-f24d-4999-b56c-8c41e1709cf4}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d9ae418e-1dc2-4a39-ae9e-853c824e3193}, ! Handle
  PTHP CV Fan 50,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c639c48e-a509-4b50-875b-6dcf97053a82}, !- Handle
  PTHP 1 Spd DX Htg Coil 50,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {021c8943-351c-455a-8fa8-58803733d284}, !- Handle
  PTHP 1 Spd DX Clg Coil 50,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {3da099c9-f24d-4999-b56c-8c41e1709cf4}, ! Handle
  PTHP Elec Htg Backup Coil 50,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b45333cd-39a0-4e2e-b41f-dd6a4752f177}, !- Handle
  Node 209,                               !- Name
  {5ff55c48-e852-4d86-ad08-9e2c49206550}, !- Inlet Port
  {2ce48927-6e98-4851-9b34-60b008f98af9}; !- Outlet Port

OS:Connection,
  {5ff55c48-e852-4d86-ad08-9e2c49206550}, !- Handle
  {be24e3c2-d598-433e-928e-ab4415063b50}, !- Source Object
  2,                                      !- Outlet Port
  {b45333cd-39a0-4e2e-b41f-dd6a4752f177}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ce48927-6e98-4851-9b34-60b008f98af9}, !- Handle
  {b45333cd-39a0-4e2e-b41f-dd6a4752f177}, !- Source Object
  3,                                      !- Outlet Port
  {d160d19d-5151-4a41-b108-22b2ec3604e1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8d60c8e0-629b-4440-a1fa-063dbe860a03}, !- Handle
  Node 210,                               !- Name
  {1582b66e-ded7-46ef-b486-aad6734643b9}, !- Inlet Port
  {f3ca2e4f-0eff-4633-a252-cc64fa987d34}; !- Outlet Port

OS:Connection,
  {f3ca2e4f-0eff-4633-a252-cc64fa987d34}, !- Handle
  {8d60c8e0-629b-4440-a1fa-063dbe860a03}, !- Source Object
  3,                                      !- Outlet Port
  {dec963fa-f5c8-413f-a504-8f46a1eb4bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1582b66e-ded7-46ef-b486-aad6734643b9}, !- Handle
  {d160d19d-5151-4a41-b108-22b2ec3604e1}, !- Source Object
  4,                                      !- Outlet Port
  {8d60c8e0-629b-4440-a1fa-063dbe860a03}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {9fb68826-7c9d-45ee-bce9-267a552525b2}, !- Handle
  PTHP 52,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {2fd4001a-52a9-4a19-8bd4-887e9cd4baef}, !- Air Inlet Node Name
  {279978b4-052b-4fca-a78d-c9adac9c1950}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {09b43d82-2a95-4353-8ff6-d82a30521b7f}, !- Supply Air Fan Name
  {96af0c8c-625b-405e-b423-f8407884bd44}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e644df7d-513f-4361-bd04-30239f2f717e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e70f18b3-a9c7-4eee-9bcb-fc57d2d61186}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {09b43d82-2a95-4353-8ff6-d82a30521b7f}, ! Handle
  PTHP CV Fan 52,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {96af0c8c-625b-405e-b423-f8407884bd44}, !- Handle
  PTHP 1 Spd DX Htg Coil 52,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e644df7d-513f-4361-bd04-30239f2f717e}, !- Handle
  PTHP 1 Spd DX Clg Coil 52,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e70f18b3-a9c7-4eee-9bcb-fc57d2d61186}, ! Handle
  PTHP Elec Htg Backup Coil 52,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {c4855311-64f2-4258-82fd-7877350efd77}, !- Handle
  Node 213,                               !- Name
  {7f2f563d-3b76-4561-b393-731bdb5da498}, !- Inlet Port
  {2fd4001a-52a9-4a19-8bd4-887e9cd4baef}; !- Outlet Port

OS:Connection,
  {7f2f563d-3b76-4561-b393-731bdb5da498}, !- Handle
  {d4deb16c-c164-4458-a040-761be3d4c726}, !- Source Object
  2,                                      !- Outlet Port
  {c4855311-64f2-4258-82fd-7877350efd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fd4001a-52a9-4a19-8bd4-887e9cd4baef}, !- Handle
  {c4855311-64f2-4258-82fd-7877350efd77}, !- Source Object
  3,                                      !- Outlet Port
  {9fb68826-7c9d-45ee-bce9-267a552525b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a135b99d-65cd-4539-9ab3-4a0553101d4f}, !- Handle
  Node 214,                               !- Name
  {279978b4-052b-4fca-a78d-c9adac9c1950}, !- Inlet Port
  {4ec6203c-acb2-4527-8641-7bff9a0520ee}; !- Outlet Port

OS:Connection,
  {4ec6203c-acb2-4527-8641-7bff9a0520ee}, !- Handle
  {a135b99d-65cd-4539-9ab3-4a0553101d4f}, !- Source Object
  3,                                      !- Outlet Port
  {794d0f2d-7219-435f-bb73-cea3dcec3afd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {279978b4-052b-4fca-a78d-c9adac9c1950}, !- Handle
  {9fb68826-7c9d-45ee-bce9-267a552525b2}, !- Source Object
  4,                                      !- Outlet Port
  {a135b99d-65cd-4539-9ab3-4a0553101d4f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {f01066fd-0422-4c68-9b80-bb1e5fef8d69}, !- Handle
  PTHP 53,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {6865d0ad-f644-4786-8e06-2d001aec0658}, !- Air Inlet Node Name
  {3a3c9c4a-aec3-462b-b4e9-b64360bc8470}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {1df64e35-6a0a-4dd8-a1f1-a077c6bfdbc6}, !- Supply Air Fan Name
  {e0c95e02-a06a-4dde-91fc-585fb24053a9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {97bc9792-1a64-44f1-af11-4145e9a3d34f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0305efd4-46ee-4b51-a89e-0401b5e25afe}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {1df64e35-6a0a-4dd8-a1f1-a077c6bfdbc6}, ! Handle
  PTHP CV Fan 53,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {e0c95e02-a06a-4dde-91fc-585fb24053a9}, !- Handle
  PTHP 1 Spd DX Htg Coil 53,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {97bc9792-1a64-44f1-af11-4145e9a3d34f}, !- Handle
  PTHP 1 Spd DX Clg Coil 53,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0305efd4-46ee-4b51-a89e-0401b5e25afe}, ! Handle
  PTHP Elec Htg Backup Coil 53,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7823f7a9-9ba6-4da1-a13b-62f6ba45f00d}, !- Handle
  Node 215,                               !- Name
  {03f3fc63-d8d6-4a9c-9458-e539db74e68d}, !- Inlet Port
  {6865d0ad-f644-4786-8e06-2d001aec0658}; !- Outlet Port

OS:Connection,
  {03f3fc63-d8d6-4a9c-9458-e539db74e68d}, !- Handle
  {2916f83c-ff02-4fb0-9aab-3aef879a9dfe}, !- Source Object
  2,                                      !- Outlet Port
  {7823f7a9-9ba6-4da1-a13b-62f6ba45f00d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6865d0ad-f644-4786-8e06-2d001aec0658}, !- Handle
  {7823f7a9-9ba6-4da1-a13b-62f6ba45f00d}, !- Source Object
  3,                                      !- Outlet Port
  {f01066fd-0422-4c68-9b80-bb1e5fef8d69}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1b3191f6-d3cf-48e2-bea8-41f9edff6d9f}, !- Handle
  Node 216,                               !- Name
  {3a3c9c4a-aec3-462b-b4e9-b64360bc8470}, !- Inlet Port
  {de9ca85d-b71d-45ae-8607-317a57ddd6db}; !- Outlet Port

OS:Connection,
  {de9ca85d-b71d-45ae-8607-317a57ddd6db}, !- Handle
  {1b3191f6-d3cf-48e2-bea8-41f9edff6d9f}, !- Source Object
  3,                                      !- Outlet Port
  {83a7bf79-c272-47fa-8db5-d8e9b2c8e38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3c9c4a-aec3-462b-b4e9-b64360bc8470}, !- Handle
  {f01066fd-0422-4c68-9b80-bb1e5fef8d69}, !- Source Object
  4,                                      !- Outlet Port
  {1b3191f6-d3cf-48e2-bea8-41f9edff6d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {d0067001-38ff-4379-aea2-a739e0050447}, !- Handle
  PTHP 57,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {f6dec635-3423-403c-b6cc-7db76bb49017}, !- Air Inlet Node Name
  {9e97dc1f-e3c6-40fa-9e74-4210a00cf518}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {93748599-d409-4fcd-b3fc-f0865e23ee3e}, !- Supply Air Fan Name
  {20f0a7a1-d468-4519-83fc-a040f87d067d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {0a990067-f2aa-4e3a-8652-14aa530663a4}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f722c89e-d01f-4b8b-843e-47fd4ad58f79}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {93748599-d409-4fcd-b3fc-f0865e23ee3e}, ! Handle
  PTHP CV Fan 57,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {20f0a7a1-d468-4519-83fc-a040f87d067d}, !- Handle
  PTHP 1 Spd DX Htg Coil 57,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0a990067-f2aa-4e3a-8652-14aa530663a4}, !- Handle
  PTHP 1 Spd DX Clg Coil 57,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f722c89e-d01f-4b8b-843e-47fd4ad58f79}, ! Handle
  PTHP Elec Htg Backup Coil 57,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {658638b6-49bd-460b-979b-371d091cd673}, !- Handle
  Node 223,                               !- Name
  {5501f8fc-f770-458f-9b60-c7ef04453b5a}, !- Inlet Port
  {f6dec635-3423-403c-b6cc-7db76bb49017}; !- Outlet Port

OS:Connection,
  {5501f8fc-f770-458f-9b60-c7ef04453b5a}, !- Handle
  {82439323-1b9d-48d9-8a10-0e3a1e90dea4}, !- Source Object
  2,                                      !- Outlet Port
  {658638b6-49bd-460b-979b-371d091cd673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6dec635-3423-403c-b6cc-7db76bb49017}, !- Handle
  {658638b6-49bd-460b-979b-371d091cd673}, !- Source Object
  3,                                      !- Outlet Port
  {d0067001-38ff-4379-aea2-a739e0050447}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc1ae033-9c72-435d-b428-0fa90dad6d95}, !- Handle
  Node 224,                               !- Name
  {9e97dc1f-e3c6-40fa-9e74-4210a00cf518}, !- Inlet Port
  {02a34b8f-af73-4c97-a721-b7907a5c2db0}; !- Outlet Port

OS:Connection,
  {02a34b8f-af73-4c97-a721-b7907a5c2db0}, !- Handle
  {dc1ae033-9c72-435d-b428-0fa90dad6d95}, !- Source Object
  3,                                      !- Outlet Port
  {68822aa9-c867-45db-9e2b-9446e64784e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e97dc1f-e3c6-40fa-9e74-4210a00cf518}, !- Handle
  {d0067001-38ff-4379-aea2-a739e0050447}, !- Source Object
  4,                                      !- Outlet Port
  {dc1ae033-9c72-435d-b428-0fa90dad6d95}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c3986c6f-da12-4ba4-a125-492a6dab2e57}, !- Handle
  PTHP 58,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {425a3984-761f-4086-b4c8-7d2f09aa9e27}, !- Air Inlet Node Name
  {4d2c501f-e791-4b90-8d3c-4ba192b12ae7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {d7b4f24c-97a4-4ec2-b04f-409f001265c4}, !- Supply Air Fan Name
  {ab8ca5aa-10b9-44a0-b84e-ad9d826f1de7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ac6dc067-652b-48eb-8909-f7558b230fb8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {73a24d51-2e16-4cea-bd8f-1ec21112000b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {d7b4f24c-97a4-4ec2-b04f-409f001265c4}, ! Handle
  PTHP CV Fan 58,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {ab8ca5aa-10b9-44a0-b84e-ad9d826f1de7}, !- Handle
  PTHP 1 Spd DX Htg Coil 58,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ac6dc067-652b-48eb-8909-f7558b230fb8}, !- Handle
  PTHP 1 Spd DX Clg Coil 58,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {73a24d51-2e16-4cea-bd8f-1ec21112000b}, ! Handle
  PTHP Elec Htg Backup Coil 58,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {59659725-2864-4ca1-85dd-b4e10980240e}, !- Handle
  Node 225,                               !- Name
  {6cf9c36a-29a0-4d71-923f-3b345fca3e4f}, !- Inlet Port
  {425a3984-761f-4086-b4c8-7d2f09aa9e27}; !- Outlet Port

OS:Connection,
  {6cf9c36a-29a0-4d71-923f-3b345fca3e4f}, !- Handle
  {7f22938d-5951-4893-9c0b-1866ecfb0de5}, !- Source Object
  2,                                      !- Outlet Port
  {59659725-2864-4ca1-85dd-b4e10980240e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425a3984-761f-4086-b4c8-7d2f09aa9e27}, !- Handle
  {59659725-2864-4ca1-85dd-b4e10980240e}, !- Source Object
  3,                                      !- Outlet Port
  {c3986c6f-da12-4ba4-a125-492a6dab2e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cf93e9ea-2f2a-4f04-a6af-68f4729085a8}, !- Handle
  Node 226,                               !- Name
  {4d2c501f-e791-4b90-8d3c-4ba192b12ae7}, !- Inlet Port
  {a78f9bd9-8933-4c3b-a3ce-7a1f32394795}; !- Outlet Port

OS:Connection,
  {a78f9bd9-8933-4c3b-a3ce-7a1f32394795}, !- Handle
  {cf93e9ea-2f2a-4f04-a6af-68f4729085a8}, !- Source Object
  3,                                      !- Outlet Port
  {59f58641-55d1-41ad-b433-1dbc8c9a1096}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d2c501f-e791-4b90-8d3c-4ba192b12ae7}, !- Handle
  {c3986c6f-da12-4ba4-a125-492a6dab2e57}, !- Source Object
  4,                                      !- Outlet Port
  {cf93e9ea-2f2a-4f04-a6af-68f4729085a8}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ff1c1661-b50f-48b8-97f1-dc2bf9e77f67}, !- Handle
  PTHP 59,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4e29700a-182e-4990-8f1f-815ea6719e1f}, !- Air Inlet Node Name
  {6312225a-f5b8-4bb1-a39a-3e6430fa9e10}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bdfd1461-9d44-4ab2-acca-1114b7887ff1}, !- Supply Air Fan Name
  {8a637a26-9ee5-4546-82da-5556d8c2865f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c4693406-db8e-4776-a031-43a9fef440ed}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {db66c9b3-7b58-4e34-87bb-ba915b524916}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bdfd1461-9d44-4ab2-acca-1114b7887ff1}, ! Handle
  PTHP CV Fan 59,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8a637a26-9ee5-4546-82da-5556d8c2865f}, !- Handle
  PTHP 1 Spd DX Htg Coil 59,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c4693406-db8e-4776-a031-43a9fef440ed}, !- Handle
  PTHP 1 Spd DX Clg Coil 59,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {db66c9b3-7b58-4e34-87bb-ba915b524916}, ! Handle
  PTHP Elec Htg Backup Coil 59,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {20f48816-6470-4cfd-8abc-cee9720afdc6}, !- Handle
  Node 227,                               !- Name
  {12e3556d-52ab-43c6-9dcd-407b40bdbc7d}, !- Inlet Port
  {4e29700a-182e-4990-8f1f-815ea6719e1f}; !- Outlet Port

OS:Connection,
  {12e3556d-52ab-43c6-9dcd-407b40bdbc7d}, !- Handle
  {d0a66e41-50ae-444a-aada-1e19aad65992}, !- Source Object
  2,                                      !- Outlet Port
  {20f48816-6470-4cfd-8abc-cee9720afdc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e29700a-182e-4990-8f1f-815ea6719e1f}, !- Handle
  {20f48816-6470-4cfd-8abc-cee9720afdc6}, !- Source Object
  3,                                      !- Outlet Port
  {ff1c1661-b50f-48b8-97f1-dc2bf9e77f67}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d578e2f1-5758-4a31-8801-702793193617}, !- Handle
  Node 228,                               !- Name
  {6312225a-f5b8-4bb1-a39a-3e6430fa9e10}, !- Inlet Port
  {f4acb71b-e098-452a-b9b8-f74ea644c565}; !- Outlet Port

OS:Connection,
  {f4acb71b-e098-452a-b9b8-f74ea644c565}, !- Handle
  {d578e2f1-5758-4a31-8801-702793193617}, !- Source Object
  3,                                      !- Outlet Port
  {5af5e1d5-8106-41ff-8915-8a380fa0ba3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6312225a-f5b8-4bb1-a39a-3e6430fa9e10}, !- Handle
  {ff1c1661-b50f-48b8-97f1-dc2bf9e77f67}, !- Source Object
  4,                                      !- Outlet Port
  {d578e2f1-5758-4a31-8801-702793193617}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {18ea8684-e556-4c3a-bfaa-154aed36ec22}, !- Handle
  PTHP 60,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {8f4719a9-07fa-43a4-9fae-fbe903e80138}, !- Air Inlet Node Name
  {ca636a11-b39a-4ffe-b72c-18f89b44e972}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {df7c7775-e909-409b-be86-1057225fc262}, !- Supply Air Fan Name
  {8e848c3f-085c-41b5-b66b-9ac579d2e277}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f9e1cb48-3a6f-452a-9a27-410895c59a8e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {1a90d9d5-3b5a-4dfb-a759-229e46be961c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {df7c7775-e909-409b-be86-1057225fc262}, ! Handle
  PTHP CV Fan 60,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {8e848c3f-085c-41b5-b66b-9ac579d2e277}, !- Handle
  PTHP 1 Spd DX Htg Coil 60,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f9e1cb48-3a6f-452a-9a27-410895c59a8e}, !- Handle
  PTHP 1 Spd DX Clg Coil 60,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {1a90d9d5-3b5a-4dfb-a759-229e46be961c}, ! Handle
  PTHP Elec Htg Backup Coil 60,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {20275c32-83f7-4dc4-aaea-2f629bc81de6}, !- Handle
  Node 229,                               !- Name
  {fdc4c70d-0162-4209-b361-48238d7296cd}, !- Inlet Port
  {8f4719a9-07fa-43a4-9fae-fbe903e80138}; !- Outlet Port

OS:Connection,
  {fdc4c70d-0162-4209-b361-48238d7296cd}, !- Handle
  {7a6d5c76-900e-47bb-9770-86a2ebc54f99}, !- Source Object
  2,                                      !- Outlet Port
  {20275c32-83f7-4dc4-aaea-2f629bc81de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f4719a9-07fa-43a4-9fae-fbe903e80138}, !- Handle
  {20275c32-83f7-4dc4-aaea-2f629bc81de6}, !- Source Object
  3,                                      !- Outlet Port
  {18ea8684-e556-4c3a-bfaa-154aed36ec22}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b45ba0b3-3260-4032-91cb-6b121e0cbe9c}, !- Handle
  Node 230,                               !- Name
  {ca636a11-b39a-4ffe-b72c-18f89b44e972}, !- Inlet Port
  {f5353d81-8fdb-43c6-b774-fb79bfca0843}; !- Outlet Port

OS:Connection,
  {f5353d81-8fdb-43c6-b774-fb79bfca0843}, !- Handle
  {b45ba0b3-3260-4032-91cb-6b121e0cbe9c}, !- Source Object
  3,                                      !- Outlet Port
  {b66251f5-4dfc-474f-9596-30af2eb00cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca636a11-b39a-4ffe-b72c-18f89b44e972}, !- Handle
  {18ea8684-e556-4c3a-bfaa-154aed36ec22}, !- Source Object
  4,                                      !- Outlet Port
  {b45ba0b3-3260-4032-91cb-6b121e0cbe9c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7c4699a6-b67d-4fb4-84b4-d7ad720c8a0e}, !- Handle
  PTHP 61,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {f96d4a12-bff5-4dc6-a659-2f96fb12e2de}, !- Air Inlet Node Name
  {47757eef-5b16-4766-b2a0-64bed44965fd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fec81793-3b86-41bf-997b-0f02ae824df0}, !- Supply Air Fan Name
  {0d15f979-b92c-48af-bef4-07ad6b3bbea7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {928bd32f-c184-42fa-bddb-174f41a899cc}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f7f5f639-5736-4028-84b2-84e538d891d1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fec81793-3b86-41bf-997b-0f02ae824df0}, ! Handle
  PTHP CV Fan 61,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0d15f979-b92c-48af-bef4-07ad6b3bbea7}, !- Handle
  PTHP 1 Spd DX Htg Coil 61,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {928bd32f-c184-42fa-bddb-174f41a899cc}, !- Handle
  PTHP 1 Spd DX Clg Coil 61,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f7f5f639-5736-4028-84b2-84e538d891d1}, ! Handle
  PTHP Elec Htg Backup Coil 61,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {29a57473-10d2-4633-8b37-ae8fba4368f1}, !- Handle
  Node 231,                               !- Name
  {d42ea427-b6e1-45f2-a7ca-f098f82cff8b}, !- Inlet Port
  {f96d4a12-bff5-4dc6-a659-2f96fb12e2de}; !- Outlet Port

OS:Connection,
  {d42ea427-b6e1-45f2-a7ca-f098f82cff8b}, !- Handle
  {e1c644ad-ca71-478c-9964-b75c865e8d29}, !- Source Object
  2,                                      !- Outlet Port
  {29a57473-10d2-4633-8b37-ae8fba4368f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f96d4a12-bff5-4dc6-a659-2f96fb12e2de}, !- Handle
  {29a57473-10d2-4633-8b37-ae8fba4368f1}, !- Source Object
  3,                                      !- Outlet Port
  {7c4699a6-b67d-4fb4-84b4-d7ad720c8a0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {10baf7ba-6429-437c-8b4b-85531f1eb68c}, !- Handle
  Node 232,                               !- Name
  {47757eef-5b16-4766-b2a0-64bed44965fd}, !- Inlet Port
  {30cc7c8d-a678-426a-919d-e1e103e88a55}; !- Outlet Port

OS:Connection,
  {30cc7c8d-a678-426a-919d-e1e103e88a55}, !- Handle
  {10baf7ba-6429-437c-8b4b-85531f1eb68c}, !- Source Object
  3,                                      !- Outlet Port
  {249435ef-80c9-4620-9ab2-2ef89328e217}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47757eef-5b16-4766-b2a0-64bed44965fd}, !- Handle
  {7c4699a6-b67d-4fb4-84b4-d7ad720c8a0e}, !- Source Object
  4,                                      !- Outlet Port
  {10baf7ba-6429-437c-8b4b-85531f1eb68c}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {fd49d397-f20d-4d69-bc5d-3c6639892f59}, !- Handle
  PTHP 62,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {5dcba5ba-de7a-4e95-ada9-e762d7d2917e}, !- Air Inlet Node Name
  {524f8f8a-76af-4013-998c-546d67d8488c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fc2e9b43-18b9-4e8a-bd9f-14aa0708dcec}, !- Supply Air Fan Name
  {c215bb2e-c214-4ac4-923e-d02860d26f0e}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5f540783-11f2-4591-89e8-af4e0a7dd000}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {58091fd0-48be-49b0-85e0-ba0440d44bec}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fc2e9b43-18b9-4e8a-bd9f-14aa0708dcec}, ! Handle
  PTHP CV Fan 62,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {c215bb2e-c214-4ac4-923e-d02860d26f0e}, !- Handle
  PTHP 1 Spd DX Htg Coil 62,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5f540783-11f2-4591-89e8-af4e0a7dd000}, !- Handle
  PTHP 1 Spd DX Clg Coil 62,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {58091fd0-48be-49b0-85e0-ba0440d44bec}, ! Handle
  PTHP Elec Htg Backup Coil 62,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {ad621d97-9676-4af0-9a31-8bcc2ac3c78a}, !- Handle
  Node 233,                               !- Name
  {ca21da13-1a32-48d2-8eca-a58bd85e0515}, !- Inlet Port
  {5dcba5ba-de7a-4e95-ada9-e762d7d2917e}; !- Outlet Port

OS:Connection,
  {ca21da13-1a32-48d2-8eca-a58bd85e0515}, !- Handle
  {0465742a-6659-4bf6-bc97-e7cd956b25c7}, !- Source Object
  2,                                      !- Outlet Port
  {ad621d97-9676-4af0-9a31-8bcc2ac3c78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dcba5ba-de7a-4e95-ada9-e762d7d2917e}, !- Handle
  {ad621d97-9676-4af0-9a31-8bcc2ac3c78a}, !- Source Object
  3,                                      !- Outlet Port
  {fd49d397-f20d-4d69-bc5d-3c6639892f59}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {be1fe64d-c87a-4136-b0e0-b3e0dcea7fdc}, !- Handle
  Node 234,                               !- Name
  {524f8f8a-76af-4013-998c-546d67d8488c}, !- Inlet Port
  {4f9d9915-e711-4571-9116-58f45084607e}; !- Outlet Port

OS:Connection,
  {4f9d9915-e711-4571-9116-58f45084607e}, !- Handle
  {be1fe64d-c87a-4136-b0e0-b3e0dcea7fdc}, !- Source Object
  3,                                      !- Outlet Port
  {3746edb3-7625-4ac8-9b5e-ad79462c6d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524f8f8a-76af-4013-998c-546d67d8488c}, !- Handle
  {fd49d397-f20d-4d69-bc5d-3c6639892f59}, !- Source Object
  4,                                      !- Outlet Port
  {be1fe64d-c87a-4136-b0e0-b3e0dcea7fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {1691a215-84ce-44d6-bce5-c3a907c1565c}, !- Handle
  PTHP 63,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {ac11f2f1-0cfb-4482-b80d-dbe05f5afd43}, !- Air Inlet Node Name
  {3d2db0ce-874e-4444-a17c-e1f0249757b7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {228e3e14-9593-4aa9-a4aa-d51e64b1a900}, !- Supply Air Fan Name
  {429cd040-922d-489f-823a-3daa9e399c73}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ec75541c-7213-4254-b85a-7e0030f55c5e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0bbd6322-0440-4d79-9039-8888bafba7e6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {228e3e14-9593-4aa9-a4aa-d51e64b1a900}, ! Handle
  PTHP CV Fan 63,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {429cd040-922d-489f-823a-3daa9e399c73}, !- Handle
  PTHP 1 Spd DX Htg Coil 63,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ec75541c-7213-4254-b85a-7e0030f55c5e}, !- Handle
  PTHP 1 Spd DX Clg Coil 63,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0bbd6322-0440-4d79-9039-8888bafba7e6}, ! Handle
  PTHP Elec Htg Backup Coil 63,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {45816cd2-2ee1-496f-b8f1-1ff4daff72b2}, !- Handle
  Node 235,                               !- Name
  {c432ee84-c6b9-4749-a747-8897aa87a766}, !- Inlet Port
  {ac11f2f1-0cfb-4482-b80d-dbe05f5afd43}; !- Outlet Port

OS:Connection,
  {c432ee84-c6b9-4749-a747-8897aa87a766}, !- Handle
  {b7c23dac-38a3-4235-83b8-6920ffceb3d6}, !- Source Object
  2,                                      !- Outlet Port
  {45816cd2-2ee1-496f-b8f1-1ff4daff72b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac11f2f1-0cfb-4482-b80d-dbe05f5afd43}, !- Handle
  {45816cd2-2ee1-496f-b8f1-1ff4daff72b2}, !- Source Object
  3,                                      !- Outlet Port
  {1691a215-84ce-44d6-bce5-c3a907c1565c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {28940d24-b157-4f3d-ae28-8f41a32c2182}, !- Handle
  Node 236,                               !- Name
  {3d2db0ce-874e-4444-a17c-e1f0249757b7}, !- Inlet Port
  {395f872c-066d-478c-86bf-2a95f3bd2f85}; !- Outlet Port

OS:Connection,
  {395f872c-066d-478c-86bf-2a95f3bd2f85}, !- Handle
  {28940d24-b157-4f3d-ae28-8f41a32c2182}, !- Source Object
  3,                                      !- Outlet Port
  {9550ed76-9248-4c81-ae53-5f5a964f3a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d2db0ce-874e-4444-a17c-e1f0249757b7}, !- Handle
  {1691a215-84ce-44d6-bce5-c3a907c1565c}, !- Source Object
  4,                                      !- Outlet Port
  {28940d24-b157-4f3d-ae28-8f41a32c2182}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {7a2e9df7-33c0-4d61-9247-012902dd94cc}, !- Handle
  PTHP 64,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {4dfcc9f1-f64a-496b-a786-a5c9f2f9091f}, !- Air Inlet Node Name
  {9048fab9-2dce-41eb-bbac-107814676aa7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {0c7f212e-9125-4a19-8bc2-df1ee2f563e4}, !- Supply Air Fan Name
  {5d006c44-bdf7-4475-9fcb-45072a3fd800}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {06b788d2-13fe-488f-a8f6-52e8c3a68583}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0138f9ee-082d-483a-a500-edfc5c05eeb3}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {0c7f212e-9125-4a19-8bc2-df1ee2f563e4}, ! Handle
  PTHP CV Fan 64,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5d006c44-bdf7-4475-9fcb-45072a3fd800}, !- Handle
  PTHP 1 Spd DX Htg Coil 64,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {06b788d2-13fe-488f-a8f6-52e8c3a68583}, !- Handle
  PTHP 1 Spd DX Clg Coil 64,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0138f9ee-082d-483a-a500-edfc5c05eeb3}, ! Handle
  PTHP Elec Htg Backup Coil 64,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5074d374-1b77-42d2-85a8-25c339b4421f}, !- Handle
  Node 237,                               !- Name
  {6ea1401d-d8c1-4a79-9bff-eaccae520929}, !- Inlet Port
  {4dfcc9f1-f64a-496b-a786-a5c9f2f9091f}; !- Outlet Port

OS:Connection,
  {6ea1401d-d8c1-4a79-9bff-eaccae520929}, !- Handle
  {7a21899a-5780-4151-b267-f0081c7cb809}, !- Source Object
  2,                                      !- Outlet Port
  {5074d374-1b77-42d2-85a8-25c339b4421f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4dfcc9f1-f64a-496b-a786-a5c9f2f9091f}, !- Handle
  {5074d374-1b77-42d2-85a8-25c339b4421f}, !- Source Object
  3,                                      !- Outlet Port
  {7a2e9df7-33c0-4d61-9247-012902dd94cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {974b9b09-d074-44cc-a65a-5df790dcdd13}, !- Handle
  Node 238,                               !- Name
  {9048fab9-2dce-41eb-bbac-107814676aa7}, !- Inlet Port
  {c42093cb-50c3-46fa-a72c-8e638714aae9}; !- Outlet Port

OS:Connection,
  {c42093cb-50c3-46fa-a72c-8e638714aae9}, !- Handle
  {974b9b09-d074-44cc-a65a-5df790dcdd13}, !- Source Object
  3,                                      !- Outlet Port
  {79926971-0dae-4883-ac6d-3baa2183b4c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9048fab9-2dce-41eb-bbac-107814676aa7}, !- Handle
  {7a2e9df7-33c0-4d61-9247-012902dd94cc}, !- Source Object
  4,                                      !- Outlet Port
  {974b9b09-d074-44cc-a65a-5df790dcdd13}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c9b4cedf-6472-417e-af81-47c2141162fb}, !- Handle
  PTHP 65,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7bab3d16-a7d1-4b46-9d32-320c797f8c7a}, !- Air Inlet Node Name
  {47104228-69a8-46ad-96dc-1b20d954e858}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {90371194-a1a5-436b-aaf0-f19bd27c1605}, !- Supply Air Fan Name
  {7604e3cb-a380-4287-bf4b-1b081836337f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {bef2412f-017e-47ad-9792-98946106b4cb}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {40dd2829-e7eb-44da-b6c7-c542d8c4baba}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {90371194-a1a5-436b-aaf0-f19bd27c1605}, ! Handle
  PTHP CV Fan 65,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {7604e3cb-a380-4287-bf4b-1b081836337f}, !- Handle
  PTHP 1 Spd DX Htg Coil 65,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bef2412f-017e-47ad-9792-98946106b4cb}, !- Handle
  PTHP 1 Spd DX Clg Coil 65,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {40dd2829-e7eb-44da-b6c7-c542d8c4baba}, ! Handle
  PTHP Elec Htg Backup Coil 65,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f7739179-fff2-4071-8f4c-7f8f60d8b5d7}, !- Handle
  Node 239,                               !- Name
  {80758273-b2ec-411f-b94e-6a178ac18bd9}, !- Inlet Port
  {7bab3d16-a7d1-4b46-9d32-320c797f8c7a}; !- Outlet Port

OS:Connection,
  {80758273-b2ec-411f-b94e-6a178ac18bd9}, !- Handle
  {373af1bf-b24c-4c8b-b433-e680f22d4179}, !- Source Object
  2,                                      !- Outlet Port
  {f7739179-fff2-4071-8f4c-7f8f60d8b5d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bab3d16-a7d1-4b46-9d32-320c797f8c7a}, !- Handle
  {f7739179-fff2-4071-8f4c-7f8f60d8b5d7}, !- Source Object
  3,                                      !- Outlet Port
  {c9b4cedf-6472-417e-af81-47c2141162fb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8b0b3500-6ebb-4977-831e-ec09165c21ed}, !- Handle
  Node 240,                               !- Name
  {47104228-69a8-46ad-96dc-1b20d954e858}, !- Inlet Port
  {a7f85305-353f-4aa6-91f0-694da65cfc64}; !- Outlet Port

OS:Connection,
  {a7f85305-353f-4aa6-91f0-694da65cfc64}, !- Handle
  {8b0b3500-6ebb-4977-831e-ec09165c21ed}, !- Source Object
  3,                                      !- Outlet Port
  {9bfea2dd-40b6-46c7-abc9-b13fbe187abf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47104228-69a8-46ad-96dc-1b20d954e858}, !- Handle
  {c9b4cedf-6472-417e-af81-47c2141162fb}, !- Source Object
  4,                                      !- Outlet Port
  {8b0b3500-6ebb-4977-831e-ec09165c21ed}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {94ed0f36-fbcd-4000-ace4-f4ac658a4bc9}, !- Handle
  PTHP 66,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {b8b29c7b-aa91-40ea-8afc-d4a94dc6e568}, !- Air Inlet Node Name
  {06a20e4c-6b61-45dd-a039-a074b7498166}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cd0d57fd-835f-4fc9-9994-05634de6495f}, !- Supply Air Fan Name
  {42c5deb3-700e-43ff-9aa0-9c4ae549b7f2}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5c64122d-5403-49c6-825a-c7eb7e7a26b8}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {e277a948-16b8-482b-b6f8-f41d269a4eb5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {cd0d57fd-835f-4fc9-9994-05634de6495f}, ! Handle
  PTHP CV Fan 66,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {42c5deb3-700e-43ff-9aa0-9c4ae549b7f2}, !- Handle
  PTHP 1 Spd DX Htg Coil 66,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5c64122d-5403-49c6-825a-c7eb7e7a26b8}, !- Handle
  PTHP 1 Spd DX Clg Coil 66,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {e277a948-16b8-482b-b6f8-f41d269a4eb5}, ! Handle
  PTHP Elec Htg Backup Coil 66,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {43f2a92a-338f-4ff5-8cc8-4d6cbddb02a3}, !- Handle
  Node 241,                               !- Name
  {bcb717c7-a5da-496a-9250-bb995b1fbb7c}, !- Inlet Port
  {b8b29c7b-aa91-40ea-8afc-d4a94dc6e568}; !- Outlet Port

OS:Connection,
  {bcb717c7-a5da-496a-9250-bb995b1fbb7c}, !- Handle
  {25a55118-9820-4c36-96f0-41937a5c9db0}, !- Source Object
  2,                                      !- Outlet Port
  {43f2a92a-338f-4ff5-8cc8-4d6cbddb02a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b29c7b-aa91-40ea-8afc-d4a94dc6e568}, !- Handle
  {43f2a92a-338f-4ff5-8cc8-4d6cbddb02a3}, !- Source Object
  3,                                      !- Outlet Port
  {94ed0f36-fbcd-4000-ace4-f4ac658a4bc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {57949f7c-291c-43b3-9c17-920b138da9b0}, !- Handle
  Node 242,                               !- Name
  {06a20e4c-6b61-45dd-a039-a074b7498166}, !- Inlet Port
  {ddc2497b-d0d6-4eba-a242-babff0222185}; !- Outlet Port

OS:Connection,
  {ddc2497b-d0d6-4eba-a242-babff0222185}, !- Handle
  {57949f7c-291c-43b3-9c17-920b138da9b0}, !- Source Object
  3,                                      !- Outlet Port
  {31488f36-da8c-4b19-8e83-1267f81b1cb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06a20e4c-6b61-45dd-a039-a074b7498166}, !- Handle
  {94ed0f36-fbcd-4000-ace4-f4ac658a4bc9}, !- Source Object
  4,                                      !- Outlet Port
  {57949f7c-291c-43b3-9c17-920b138da9b0}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c9d067d4-c1ba-4a88-a5ca-b2d644389a4a}, !- Handle
  PTHP 67,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7f51156a-c620-479a-bf04-9dc62b24139e}, !- Air Inlet Node Name
  {e6eae4d2-3447-47e4-a023-9401b68565d6}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {419411a4-3c8c-421b-9ccd-96ab78a3de9c}, !- Supply Air Fan Name
  {56fee3a6-4a43-4156-a237-ad637b63720a}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {712bc6ce-a100-4e83-9f93-41b1e57dd3c4}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d7a409b8-0679-4525-9b2d-133047533f1d}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {419411a4-3c8c-421b-9ccd-96ab78a3de9c}, ! Handle
  PTHP CV Fan 67,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {56fee3a6-4a43-4156-a237-ad637b63720a}, !- Handle
  PTHP 1 Spd DX Htg Coil 67,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {712bc6ce-a100-4e83-9f93-41b1e57dd3c4}, !- Handle
  PTHP 1 Spd DX Clg Coil 67,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d7a409b8-0679-4525-9b2d-133047533f1d}, ! Handle
  PTHP Elec Htg Backup Coil 67,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8282648c-585d-48c6-a156-a548449f61d9}, !- Handle
  Node 243,                               !- Name
  {bdde666d-7c1f-420d-a3c7-dc55ef5b0e9f}, !- Inlet Port
  {7f51156a-c620-479a-bf04-9dc62b24139e}; !- Outlet Port

OS:Connection,
  {bdde666d-7c1f-420d-a3c7-dc55ef5b0e9f}, !- Handle
  {a3b9ffa4-b7a6-431c-bb37-30a1502854d1}, !- Source Object
  2,                                      !- Outlet Port
  {8282648c-585d-48c6-a156-a548449f61d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f51156a-c620-479a-bf04-9dc62b24139e}, !- Handle
  {8282648c-585d-48c6-a156-a548449f61d9}, !- Source Object
  3,                                      !- Outlet Port
  {c9d067d4-c1ba-4a88-a5ca-b2d644389a4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f2255a80-d241-4a70-b4c4-da476a7677df}, !- Handle
  Node 244,                               !- Name
  {e6eae4d2-3447-47e4-a023-9401b68565d6}, !- Inlet Port
  {ea6b441b-5b8a-4894-a925-6ba13c8ef984}; !- Outlet Port

OS:Connection,
  {ea6b441b-5b8a-4894-a925-6ba13c8ef984}, !- Handle
  {f2255a80-d241-4a70-b4c4-da476a7677df}, !- Source Object
  3,                                      !- Outlet Port
  {4b5f47f9-0e64-4b21-ac41-6398954f1ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6eae4d2-3447-47e4-a023-9401b68565d6}, !- Handle
  {c9d067d4-c1ba-4a88-a5ca-b2d644389a4a}, !- Source Object
  4,                                      !- Outlet Port
  {f2255a80-d241-4a70-b4c4-da476a7677df}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6476f285-9185-4970-a723-463bf935e9f8}, !- Handle
  PTHP 69,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {cd505bc4-cc29-4511-a6a5-ec204a5e5a66}, !- Air Inlet Node Name
  {429d5942-ce0c-4797-ad87-92a847ea0f30}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {b82e225b-81dd-48c8-bb75-691c930485e0}, !- Supply Air Fan Name
  {3849726e-a98b-415b-9378-df796353e770}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {98c438dc-f869-44a8-aa08-8a5cc46f0ca0}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4662c070-915c-4eea-86d9-70ff25252f13}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {b82e225b-81dd-48c8-bb75-691c930485e0}, ! Handle
  PTHP CV Fan 69,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3849726e-a98b-415b-9378-df796353e770}, !- Handle
  PTHP 1 Spd DX Htg Coil 69,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {98c438dc-f869-44a8-aa08-8a5cc46f0ca0}, !- Handle
  PTHP 1 Spd DX Clg Coil 69,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4662c070-915c-4eea-86d9-70ff25252f13}, ! Handle
  PTHP Elec Htg Backup Coil 69,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {895ffaf3-125c-490a-a102-2e7c40901155}, !- Handle
  Node 247,                               !- Name
  {0ccf41c2-a93e-4a67-8de8-7167411f1d56}, !- Inlet Port
  {cd505bc4-cc29-4511-a6a5-ec204a5e5a66}; !- Outlet Port

OS:Connection,
  {0ccf41c2-a93e-4a67-8de8-7167411f1d56}, !- Handle
  {53216c39-7596-40dd-860d-477ea2b7cea5}, !- Source Object
  2,                                      !- Outlet Port
  {895ffaf3-125c-490a-a102-2e7c40901155}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd505bc4-cc29-4511-a6a5-ec204a5e5a66}, !- Handle
  {895ffaf3-125c-490a-a102-2e7c40901155}, !- Source Object
  3,                                      !- Outlet Port
  {6476f285-9185-4970-a723-463bf935e9f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {94230287-0607-4e8d-8394-d0207f066346}, !- Handle
  Node 248,                               !- Name
  {429d5942-ce0c-4797-ad87-92a847ea0f30}, !- Inlet Port
  {02723517-b8ef-457f-98b8-0c02ae30e50e}; !- Outlet Port

OS:Connection,
  {02723517-b8ef-457f-98b8-0c02ae30e50e}, !- Handle
  {94230287-0607-4e8d-8394-d0207f066346}, !- Source Object
  3,                                      !- Outlet Port
  {dff17615-276e-4774-9b52-d256819d4373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {429d5942-ce0c-4797-ad87-92a847ea0f30}, !- Handle
  {6476f285-9185-4970-a723-463bf935e9f8}, !- Source Object
  4,                                      !- Outlet Port
  {94230287-0607-4e8d-8394-d0207f066346}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {c4647d81-b264-44f5-89ee-78ca9acb0f00}, !- Handle
  PTHP 70,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7c0ee770-59b7-4689-ab89-3f58ac6f6e2c}, !- Air Inlet Node Name
  {bfda0670-f2e5-4429-a6f1-6b7b8915a86d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {010426be-a83e-4f59-bf84-0f26c50f9fdd}, !- Supply Air Fan Name
  {eeb6728d-7158-4951-87bb-197037685479}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {443a8b8d-84e0-453f-bc9e-892306ad58c7}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {514d4279-6fb5-4f73-8fc3-3d1a7260ede7}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {010426be-a83e-4f59-bf84-0f26c50f9fdd}, ! Handle
  PTHP CV Fan 70,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {eeb6728d-7158-4951-87bb-197037685479}, !- Handle
  PTHP 1 Spd DX Htg Coil 70,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {443a8b8d-84e0-453f-bc9e-892306ad58c7}, !- Handle
  PTHP 1 Spd DX Clg Coil 70,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {514d4279-6fb5-4f73-8fc3-3d1a7260ede7}, ! Handle
  PTHP Elec Htg Backup Coil 70,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {49d6736f-fcbb-460f-b3ec-b31862898a98}, !- Handle
  Node 249,                               !- Name
  {70fd172d-23ce-4e18-af0a-76b64cfeccb6}, !- Inlet Port
  {7c0ee770-59b7-4689-ab89-3f58ac6f6e2c}; !- Outlet Port

OS:Connection,
  {70fd172d-23ce-4e18-af0a-76b64cfeccb6}, !- Handle
  {65cac585-2b12-45ce-96bb-f3782baf66db}, !- Source Object
  2,                                      !- Outlet Port
  {49d6736f-fcbb-460f-b3ec-b31862898a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0ee770-59b7-4689-ab89-3f58ac6f6e2c}, !- Handle
  {49d6736f-fcbb-460f-b3ec-b31862898a98}, !- Source Object
  3,                                      !- Outlet Port
  {c4647d81-b264-44f5-89ee-78ca9acb0f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {217ae798-ba84-4d11-88e6-f77fd7d0ee6d}, !- Handle
  Node 250,                               !- Name
  {bfda0670-f2e5-4429-a6f1-6b7b8915a86d}, !- Inlet Port
  {744e7f8e-51d4-41b6-b6cd-1f03e4545d01}; !- Outlet Port

OS:Connection,
  {744e7f8e-51d4-41b6-b6cd-1f03e4545d01}, !- Handle
  {217ae798-ba84-4d11-88e6-f77fd7d0ee6d}, !- Source Object
  3,                                      !- Outlet Port
  {bc4e526e-a911-4de8-8dce-5949f496e07b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfda0670-f2e5-4429-a6f1-6b7b8915a86d}, !- Handle
  {c4647d81-b264-44f5-89ee-78ca9acb0f00}, !- Source Object
  4,                                      !- Outlet Port
  {217ae798-ba84-4d11-88e6-f77fd7d0ee6d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {949c9d91-3291-46a1-b5c4-4369efec4e48}, !- Handle
  PTHP 71,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {12cd2518-53e9-4ff2-be4e-0a82668130ec}, !- Air Inlet Node Name
  {5c916c8e-12f9-4e5a-a67b-eb0ecdad823a}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ea36bed7-f074-4878-98db-51c8d2636d3d}, !- Supply Air Fan Name
  {b94fac54-a0f0-4855-bf84-c32a39412ca8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d0aec5b8-0e84-4754-ac0f-52d83cb98b6e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {8b89fb98-e5f5-4f0a-90f2-eac900180b1f}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ea36bed7-f074-4878-98db-51c8d2636d3d}, ! Handle
  PTHP CV Fan 71,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b94fac54-a0f0-4855-bf84-c32a39412ca8}, !- Handle
  PTHP 1 Spd DX Htg Coil 71,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d0aec5b8-0e84-4754-ac0f-52d83cb98b6e}, !- Handle
  PTHP 1 Spd DX Clg Coil 71,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {8b89fb98-e5f5-4f0a-90f2-eac900180b1f}, ! Handle
  PTHP Elec Htg Backup Coil 71,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {02f6f59f-5f0f-4b40-a6ab-2528b4d32e65}, !- Handle
  Node 251,                               !- Name
  {f6df5080-a31d-4051-a48a-3d90151dd24c}, !- Inlet Port
  {12cd2518-53e9-4ff2-be4e-0a82668130ec}; !- Outlet Port

OS:Connection,
  {f6df5080-a31d-4051-a48a-3d90151dd24c}, !- Handle
  {83d12f18-3277-4ad3-80cf-65393a99495d}, !- Source Object
  2,                                      !- Outlet Port
  {02f6f59f-5f0f-4b40-a6ab-2528b4d32e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12cd2518-53e9-4ff2-be4e-0a82668130ec}, !- Handle
  {02f6f59f-5f0f-4b40-a6ab-2528b4d32e65}, !- Source Object
  3,                                      !- Outlet Port
  {949c9d91-3291-46a1-b5c4-4369efec4e48}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {977bdbd4-15d1-4f06-8571-4465338decff}, !- Handle
  Node 252,                               !- Name
  {5c916c8e-12f9-4e5a-a67b-eb0ecdad823a}, !- Inlet Port
  {cdc99b58-3f41-4319-8bea-39943078e14b}; !- Outlet Port

OS:Connection,
  {cdc99b58-3f41-4319-8bea-39943078e14b}, !- Handle
  {977bdbd4-15d1-4f06-8571-4465338decff}, !- Source Object
  3,                                      !- Outlet Port
  {22464836-5401-4d55-b881-ed243964519d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c916c8e-12f9-4e5a-a67b-eb0ecdad823a}, !- Handle
  {949c9d91-3291-46a1-b5c4-4369efec4e48}, !- Source Object
  4,                                      !- Outlet Port
  {977bdbd4-15d1-4f06-8571-4465338decff}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {48da1550-c514-4530-8f0d-bafb786bacbe}, !- Handle
  PTHP 73,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {16e0a95f-3ecb-4a26-998f-8a77d4a6f404}, !- Air Inlet Node Name
  {833c7e27-61dc-4a25-b726-c56676a9092d}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {982ec449-8c46-4449-820f-161b5cfd8bc2}, !- Supply Air Fan Name
  {185accc1-8d4c-4917-97b7-25f7e62e3ab9}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {855c08a7-daeb-4cde-bd6f-edc10b7b6c27}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4c9e3bc3-02d3-4b69-9569-febccbdf1a41}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {982ec449-8c46-4449-820f-161b5cfd8bc2}, ! Handle
  PTHP CV Fan 73,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {185accc1-8d4c-4917-97b7-25f7e62e3ab9}, !- Handle
  PTHP 1 Spd DX Htg Coil 73,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {855c08a7-daeb-4cde-bd6f-edc10b7b6c27}, !- Handle
  PTHP 1 Spd DX Clg Coil 73,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4c9e3bc3-02d3-4b69-9569-febccbdf1a41}, ! Handle
  PTHP Elec Htg Backup Coil 73,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4b5d8450-fc29-4507-a9a3-5f75031ad62b}, !- Handle
  Node 255,                               !- Name
  {333635ed-450b-41e9-ba7d-e01786869fed}, !- Inlet Port
  {16e0a95f-3ecb-4a26-998f-8a77d4a6f404}; !- Outlet Port

OS:Connection,
  {333635ed-450b-41e9-ba7d-e01786869fed}, !- Handle
  {f163904c-c691-4688-8ce2-323d98603251}, !- Source Object
  2,                                      !- Outlet Port
  {4b5d8450-fc29-4507-a9a3-5f75031ad62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16e0a95f-3ecb-4a26-998f-8a77d4a6f404}, !- Handle
  {4b5d8450-fc29-4507-a9a3-5f75031ad62b}, !- Source Object
  3,                                      !- Outlet Port
  {48da1550-c514-4530-8f0d-bafb786bacbe}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {55e972a9-51bb-4ecf-86ce-678d31de775f}, !- Handle
  Node 256,                               !- Name
  {833c7e27-61dc-4a25-b726-c56676a9092d}, !- Inlet Port
  {7819611f-4621-4c6c-a14a-8b0ed33c391c}; !- Outlet Port

OS:Connection,
  {7819611f-4621-4c6c-a14a-8b0ed33c391c}, !- Handle
  {55e972a9-51bb-4ecf-86ce-678d31de775f}, !- Source Object
  3,                                      !- Outlet Port
  {318d98c9-160b-4b8b-865d-289f6f8bee3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833c7e27-61dc-4a25-b726-c56676a9092d}, !- Handle
  {48da1550-c514-4530-8f0d-bafb786bacbe}, !- Source Object
  4,                                      !- Outlet Port
  {55e972a9-51bb-4ecf-86ce-678d31de775f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {09af64d3-fbba-4047-bb55-883c99726d9d}, !- Handle
  PTHP 74,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {29574578-8cfc-4e2d-9932-19479f608c3d}, !- Air Inlet Node Name
  {ef37b000-eac8-490e-845b-8dfbda3597dd}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {17f9f02f-ab0b-49d7-b14a-7f5effbff168}, !- Supply Air Fan Name
  {3536dce4-1a2a-46b7-8fc2-21bb5d38f02f}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f1941a5c-f747-436a-af9e-6aaf923f7147}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {f968253e-d8af-4fa0-b656-da1a4c582774}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {17f9f02f-ab0b-49d7-b14a-7f5effbff168}, ! Handle
  PTHP CV Fan 74,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3536dce4-1a2a-46b7-8fc2-21bb5d38f02f}, !- Handle
  PTHP 1 Spd DX Htg Coil 74,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f1941a5c-f747-436a-af9e-6aaf923f7147}, !- Handle
  PTHP 1 Spd DX Clg Coil 74,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {f968253e-d8af-4fa0-b656-da1a4c582774}, ! Handle
  PTHP Elec Htg Backup Coil 74,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {deefd098-2d9a-4b12-8fd4-6ea58c669da3}, !- Handle
  Node 257,                               !- Name
  {9823b207-6042-4d3f-9573-1edb83c4021b}, !- Inlet Port
  {29574578-8cfc-4e2d-9932-19479f608c3d}; !- Outlet Port

OS:Connection,
  {9823b207-6042-4d3f-9573-1edb83c4021b}, !- Handle
  {75efced9-9a66-4fae-bcf5-a84200311922}, !- Source Object
  2,                                      !- Outlet Port
  {deefd098-2d9a-4b12-8fd4-6ea58c669da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29574578-8cfc-4e2d-9932-19479f608c3d}, !- Handle
  {deefd098-2d9a-4b12-8fd4-6ea58c669da3}, !- Source Object
  3,                                      !- Outlet Port
  {09af64d3-fbba-4047-bb55-883c99726d9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f84bef7e-6423-4e26-8966-ccade5661d3d}, !- Handle
  Node 258,                               !- Name
  {ef37b000-eac8-490e-845b-8dfbda3597dd}, !- Inlet Port
  {39c78b08-c825-41e3-bcdc-5b224329f960}; !- Outlet Port

OS:Connection,
  {39c78b08-c825-41e3-bcdc-5b224329f960}, !- Handle
  {f84bef7e-6423-4e26-8966-ccade5661d3d}, !- Source Object
  3,                                      !- Outlet Port
  {c2b9a917-7f10-4bc5-9153-7b3512830a58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef37b000-eac8-490e-845b-8dfbda3597dd}, !- Handle
  {09af64d3-fbba-4047-bb55-883c99726d9d}, !- Source Object
  4,                                      !- Outlet Port
  {f84bef7e-6423-4e26-8966-ccade5661d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {e4ce35a7-d800-46eb-8271-60fb1347b0a4}, !- Handle
  PTHP 77,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {029a5d90-b4b1-4a96-a0d9-137215cf15ea}, !- Air Inlet Node Name
  {ca8b174d-acf9-4643-bf35-a380d27b1e69}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {5d073683-3030-41fd-8184-409c1daefd6a}, !- Supply Air Fan Name
  {0ec23b56-d3cb-45ab-9763-6857b04df611}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e93105b6-168e-4514-bb54-64bcefe0e096}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {eb12150c-8967-4b64-ad64-6c0ddd237bfb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {5d073683-3030-41fd-8184-409c1daefd6a}, ! Handle
  PTHP CV Fan 77,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0ec23b56-d3cb-45ab-9763-6857b04df611}, !- Handle
  PTHP 1 Spd DX Htg Coil 77,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e93105b6-168e-4514-bb54-64bcefe0e096}, !- Handle
  PTHP 1 Spd DX Clg Coil 77,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {eb12150c-8967-4b64-ad64-6c0ddd237bfb}, ! Handle
  PTHP Elec Htg Backup Coil 77,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {36b5fca5-0e31-43be-8f2b-823ce94ba3b6}, !- Handle
  Node 263,                               !- Name
  {a86c503b-bcc5-4c2b-bb22-09103ac52a7a}, !- Inlet Port
  {029a5d90-b4b1-4a96-a0d9-137215cf15ea}; !- Outlet Port

OS:Connection,
  {a86c503b-bcc5-4c2b-bb22-09103ac52a7a}, !- Handle
  {336b568e-164c-440f-b53f-9b0405001ad7}, !- Source Object
  2,                                      !- Outlet Port
  {36b5fca5-0e31-43be-8f2b-823ce94ba3b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {029a5d90-b4b1-4a96-a0d9-137215cf15ea}, !- Handle
  {36b5fca5-0e31-43be-8f2b-823ce94ba3b6}, !- Source Object
  3,                                      !- Outlet Port
  {e4ce35a7-d800-46eb-8271-60fb1347b0a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ef03f3ff-9646-4197-ad8d-ef7bc4304c06}, !- Handle
  Node 264,                               !- Name
  {ca8b174d-acf9-4643-bf35-a380d27b1e69}, !- Inlet Port
  {30ee6a02-a018-46c9-9374-d96bbe5c514f}; !- Outlet Port

OS:Connection,
  {30ee6a02-a018-46c9-9374-d96bbe5c514f}, !- Handle
  {ef03f3ff-9646-4197-ad8d-ef7bc4304c06}, !- Source Object
  3,                                      !- Outlet Port
  {bf7c2c17-c770-48ee-a715-70b60467b0de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca8b174d-acf9-4643-bf35-a380d27b1e69}, !- Handle
  {e4ce35a7-d800-46eb-8271-60fb1347b0a4}, !- Source Object
  4,                                      !- Outlet Port
  {ef03f3ff-9646-4197-ad8d-ef7bc4304c06}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {85146a36-8c6a-4cc5-9cec-4d480b7a1e97}, !- Handle
  PTHP 78,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {5dad1346-da37-4932-96c2-2432b67384f5}, !- Air Inlet Node Name
  {f2ca1f59-9e80-4743-b66c-f31422037813}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9f0cf19a-175b-400c-ac3c-a3c29ab1182e}, !- Supply Air Fan Name
  {4abbc379-8bd6-41ee-8b56-76d79b88b8f8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {fe7481fa-fb1b-41fb-a8dd-7c1f1564a65f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ef19197e-8cc9-4289-9bc5-820143e9d3b1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9f0cf19a-175b-400c-ac3c-a3c29ab1182e}, ! Handle
  PTHP CV Fan 78,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4abbc379-8bd6-41ee-8b56-76d79b88b8f8}, !- Handle
  PTHP 1 Spd DX Htg Coil 78,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {fe7481fa-fb1b-41fb-a8dd-7c1f1564a65f}, !- Handle
  PTHP 1 Spd DX Clg Coil 78,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ef19197e-8cc9-4289-9bc5-820143e9d3b1}, ! Handle
  PTHP Elec Htg Backup Coil 78,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {f0b53242-bfb6-4c89-b0c0-70aa23f2032b}, !- Handle
  Node 265,                               !- Name
  {deec16b5-7426-45a7-9413-aa1d678d1852}, !- Inlet Port
  {5dad1346-da37-4932-96c2-2432b67384f5}; !- Outlet Port

OS:Connection,
  {deec16b5-7426-45a7-9413-aa1d678d1852}, !- Handle
  {7bf3f2ca-88e9-402c-b46c-ef7c706ecb12}, !- Source Object
  2,                                      !- Outlet Port
  {f0b53242-bfb6-4c89-b0c0-70aa23f2032b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dad1346-da37-4932-96c2-2432b67384f5}, !- Handle
  {f0b53242-bfb6-4c89-b0c0-70aa23f2032b}, !- Source Object
  3,                                      !- Outlet Port
  {85146a36-8c6a-4cc5-9cec-4d480b7a1e97}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4585254-f9c1-48b0-a4b2-bf4e29589e16}, !- Handle
  Node 266,                               !- Name
  {f2ca1f59-9e80-4743-b66c-f31422037813}, !- Inlet Port
  {bf9f0b57-b5bb-4407-9082-92911b6d6ecf}; !- Outlet Port

OS:Connection,
  {bf9f0b57-b5bb-4407-9082-92911b6d6ecf}, !- Handle
  {f4585254-f9c1-48b0-a4b2-bf4e29589e16}, !- Source Object
  3,                                      !- Outlet Port
  {5f5bdaad-9129-4949-9afc-64825b725573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ca1f59-9e80-4743-b66c-f31422037813}, !- Handle
  {85146a36-8c6a-4cc5-9cec-4d480b7a1e97}, !- Source Object
  4,                                      !- Outlet Port
  {f4585254-f9c1-48b0-a4b2-bf4e29589e16}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {259274a4-9521-40dc-b15f-d5a2354fa1c7}, !- Handle
  PTHP 79,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {d52119f2-7c4a-4e23-acf4-86d79a9fcb8f}, !- Air Inlet Node Name
  {09df5485-f256-4db0-8880-8f76c22586a1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {c9211992-c2ce-46f3-8ec2-86e0805d47f6}, !- Supply Air Fan Name
  {5f975c73-9445-4450-be88-6b56a03818d8}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {887f51f3-516f-46f9-977d-439927a1893e}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {a0bedfff-af70-452b-8709-3269d83814e5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {c9211992-c2ce-46f3-8ec2-86e0805d47f6}, ! Handle
  PTHP CV Fan 79,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5f975c73-9445-4450-be88-6b56a03818d8}, !- Handle
  PTHP 1 Spd DX Htg Coil 79,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {887f51f3-516f-46f9-977d-439927a1893e}, !- Handle
  PTHP 1 Spd DX Clg Coil 79,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {a0bedfff-af70-452b-8709-3269d83814e5}, ! Handle
  PTHP Elec Htg Backup Coil 79,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {1ba6d028-3bc6-408b-b5a4-5be2f2e34a4a}, !- Handle
  Node 267,                               !- Name
  {f406bc04-b979-4fc0-bca8-933dfe45b304}, !- Inlet Port
  {d52119f2-7c4a-4e23-acf4-86d79a9fcb8f}; !- Outlet Port

OS:Connection,
  {f406bc04-b979-4fc0-bca8-933dfe45b304}, !- Handle
  {932d8cf6-f150-4c54-bed5-03d08d1d1996}, !- Source Object
  2,                                      !- Outlet Port
  {1ba6d028-3bc6-408b-b5a4-5be2f2e34a4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d52119f2-7c4a-4e23-acf4-86d79a9fcb8f}, !- Handle
  {1ba6d028-3bc6-408b-b5a4-5be2f2e34a4a}, !- Source Object
  3,                                      !- Outlet Port
  {259274a4-9521-40dc-b15f-d5a2354fa1c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0c6de2e4-ceb6-47bf-b89a-6c9459ad5a64}, !- Handle
  Node 268,                               !- Name
  {09df5485-f256-4db0-8880-8f76c22586a1}, !- Inlet Port
  {257f4988-0da8-482e-9a6f-2c7aa2ca2d88}; !- Outlet Port

OS:Connection,
  {257f4988-0da8-482e-9a6f-2c7aa2ca2d88}, !- Handle
  {0c6de2e4-ceb6-47bf-b89a-6c9459ad5a64}, !- Source Object
  3,                                      !- Outlet Port
  {81109947-cd01-40d9-9b02-28808b284349}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09df5485-f256-4db0-8880-8f76c22586a1}, !- Handle
  {259274a4-9521-40dc-b15f-d5a2354fa1c7}, !- Source Object
  4,                                      !- Outlet Port
  {0c6de2e4-ceb6-47bf-b89a-6c9459ad5a64}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5b822626-1ba2-4a65-9bdb-83785a41e2d6}, !- Handle
  PTHP 81,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {3668aea0-b1ae-4d73-be26-7da85fc62649}, !- Air Inlet Node Name
  {f4a524be-5768-4e9d-bda8-685494965155}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f6cb0e5e-0d76-4159-ae24-a0f95a455acd}, !- Supply Air Fan Name
  {5cf52701-446d-40a2-bfdf-207dcbbcf7fd}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {d2d87c5b-3ca6-451b-b428-2c9b53fed9a7}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {81df2cb7-f2f1-4335-b02d-46f60f7066b0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f6cb0e5e-0d76-4159-ae24-a0f95a455acd}, ! Handle
  PTHP CV Fan 81,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5cf52701-446d-40a2-bfdf-207dcbbcf7fd}, !- Handle
  PTHP 1 Spd DX Htg Coil 81,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d2d87c5b-3ca6-451b-b428-2c9b53fed9a7}, !- Handle
  PTHP 1 Spd DX Clg Coil 81,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {81df2cb7-f2f1-4335-b02d-46f60f7066b0}, ! Handle
  PTHP Elec Htg Backup Coil 81,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {381de0dd-e3d6-4eb3-8df9-5f1311aed339}, !- Handle
  Node 271,                               !- Name
  {78266b9b-b93a-48af-a2fc-f1036263cdc2}, !- Inlet Port
  {3668aea0-b1ae-4d73-be26-7da85fc62649}; !- Outlet Port

OS:Connection,
  {78266b9b-b93a-48af-a2fc-f1036263cdc2}, !- Handle
  {12cadd9d-2ce2-442a-8555-cd082a49afdb}, !- Source Object
  2,                                      !- Outlet Port
  {381de0dd-e3d6-4eb3-8df9-5f1311aed339}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3668aea0-b1ae-4d73-be26-7da85fc62649}, !- Handle
  {381de0dd-e3d6-4eb3-8df9-5f1311aed339}, !- Source Object
  3,                                      !- Outlet Port
  {5b822626-1ba2-4a65-9bdb-83785a41e2d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {249bc364-c588-4544-a72b-d4fdc25d625d}, !- Handle
  Node 272,                               !- Name
  {f4a524be-5768-4e9d-bda8-685494965155}, !- Inlet Port
  {f297f1db-d17a-4394-8424-96ded93ff17f}; !- Outlet Port

OS:Connection,
  {f297f1db-d17a-4394-8424-96ded93ff17f}, !- Handle
  {249bc364-c588-4544-a72b-d4fdc25d625d}, !- Source Object
  3,                                      !- Outlet Port
  {822b9cc5-fa34-4765-82ac-fcb1c6e48aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4a524be-5768-4e9d-bda8-685494965155}, !- Handle
  {5b822626-1ba2-4a65-9bdb-83785a41e2d6}, !- Source Object
  4,                                      !- Outlet Port
  {249bc364-c588-4544-a72b-d4fdc25d625d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {30c4f054-5dc3-4888-96c8-d86d980254ad}, !- Handle
  PTHP 82,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {1f1627f1-08b5-4645-97ce-ca3f32f41c9d}, !- Air Inlet Node Name
  {20755bd7-c6b6-4035-8765-bfeb1f44d37c}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {9593cb8e-bfd7-48a3-98af-a5c52ea47767}, !- Supply Air Fan Name
  {32e911d2-e061-496d-b5d0-7922f1089eaa}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ad53d3a3-4e36-4f09-b451-657c397cf69a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4fee806b-cbae-4bf4-8ca0-70f7bfc4dbd1}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {9593cb8e-bfd7-48a3-98af-a5c52ea47767}, ! Handle
  PTHP CV Fan 82,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {32e911d2-e061-496d-b5d0-7922f1089eaa}, !- Handle
  PTHP 1 Spd DX Htg Coil 82,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ad53d3a3-4e36-4f09-b451-657c397cf69a}, !- Handle
  PTHP 1 Spd DX Clg Coil 82,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4fee806b-cbae-4bf4-8ca0-70f7bfc4dbd1}, ! Handle
  PTHP Elec Htg Backup Coil 82,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {83d0b1fd-ed69-46fc-b017-3daa6abc7c81}, !- Handle
  Node 273,                               !- Name
  {a061ad4d-6269-4084-85de-1e209b889780}, !- Inlet Port
  {1f1627f1-08b5-4645-97ce-ca3f32f41c9d}; !- Outlet Port

OS:Connection,
  {a061ad4d-6269-4084-85de-1e209b889780}, !- Handle
  {d9dbcced-63eb-41ca-8b1c-f703c9c1b21d}, !- Source Object
  2,                                      !- Outlet Port
  {83d0b1fd-ed69-46fc-b017-3daa6abc7c81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f1627f1-08b5-4645-97ce-ca3f32f41c9d}, !- Handle
  {83d0b1fd-ed69-46fc-b017-3daa6abc7c81}, !- Source Object
  3,                                      !- Outlet Port
  {30c4f054-5dc3-4888-96c8-d86d980254ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5a454fec-43be-496b-b9dc-645ed4226e7d}, !- Handle
  Node 274,                               !- Name
  {20755bd7-c6b6-4035-8765-bfeb1f44d37c}, !- Inlet Port
  {192efbf3-4007-4314-871c-4bda40b4a1de}; !- Outlet Port

OS:Connection,
  {192efbf3-4007-4314-871c-4bda40b4a1de}, !- Handle
  {5a454fec-43be-496b-b9dc-645ed4226e7d}, !- Source Object
  3,                                      !- Outlet Port
  {e9afce11-9572-484c-bc28-404503d311c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20755bd7-c6b6-4035-8765-bfeb1f44d37c}, !- Handle
  {30c4f054-5dc3-4888-96c8-d86d980254ad}, !- Source Object
  4,                                      !- Outlet Port
  {5a454fec-43be-496b-b9dc-645ed4226e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {98018334-1bc7-4a4f-88fc-d7eb4aa551d7}, !- Handle
  PTHP 83,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {3541ca77-86d3-478c-ad9f-7057641ea68f}, !- Air Inlet Node Name
  {242c2c44-ac23-46e8-95e7-2a9e2eb36fd7}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44281b88-ed74-40c6-9276-347be5399050}, !- Supply Air Fan Name
  {28d97a70-71b8-4a85-9178-51c1352c9d1d}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {f561bccd-4616-45b9-9835-9894b024c12b}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {0af6a9ff-176b-47a8-95ae-9af2357c68f2}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {44281b88-ed74-40c6-9276-347be5399050}, ! Handle
  PTHP CV Fan 83,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {28d97a70-71b8-4a85-9178-51c1352c9d1d}, !- Handle
  PTHP 1 Spd DX Htg Coil 83,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f561bccd-4616-45b9-9835-9894b024c12b}, !- Handle
  PTHP 1 Spd DX Clg Coil 83,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {0af6a9ff-176b-47a8-95ae-9af2357c68f2}, ! Handle
  PTHP Elec Htg Backup Coil 83,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0de43987-77f9-4d54-a9aa-6aa1cfa6774a}, !- Handle
  Node 275,                               !- Name
  {5e6ce516-4fbb-4527-925b-e14a8904c39c}, !- Inlet Port
  {3541ca77-86d3-478c-ad9f-7057641ea68f}; !- Outlet Port

OS:Connection,
  {5e6ce516-4fbb-4527-925b-e14a8904c39c}, !- Handle
  {fff78684-03ed-436d-b46b-131af00fd04d}, !- Source Object
  2,                                      !- Outlet Port
  {0de43987-77f9-4d54-a9aa-6aa1cfa6774a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3541ca77-86d3-478c-ad9f-7057641ea68f}, !- Handle
  {0de43987-77f9-4d54-a9aa-6aa1cfa6774a}, !- Source Object
  3,                                      !- Outlet Port
  {98018334-1bc7-4a4f-88fc-d7eb4aa551d7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f96d18ca-c8ec-4edb-8ca2-d9a9861b190f}, !- Handle
  Node 276,                               !- Name
  {242c2c44-ac23-46e8-95e7-2a9e2eb36fd7}, !- Inlet Port
  {4d612942-d77e-4e4d-9a31-7b81c3f187d2}; !- Outlet Port

OS:Connection,
  {4d612942-d77e-4e4d-9a31-7b81c3f187d2}, !- Handle
  {f96d18ca-c8ec-4edb-8ca2-d9a9861b190f}, !- Source Object
  3,                                      !- Outlet Port
  {bb89b5a1-999e-47c1-adf9-47c43edb4f11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242c2c44-ac23-46e8-95e7-2a9e2eb36fd7}, !- Handle
  {98018334-1bc7-4a4f-88fc-d7eb4aa551d7}, !- Source Object
  4,                                      !- Outlet Port
  {f96d18ca-c8ec-4edb-8ca2-d9a9861b190f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ced3c89a-2a46-4f70-8c31-1bdadd70fb8c}, !- Handle
  PTHP 84,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7d091a76-c9dd-4d10-b292-572acbee61df}, !- Air Inlet Node Name
  {c67b8ba6-85e8-4324-b4d4-19275884e167}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {44b974ae-875f-4057-bc47-1ff7b4c8e53a}, !- Supply Air Fan Name
  {70d4a65b-afa6-4298-bda1-19d5d8782995}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {4852cb3d-8e4d-4bab-a70d-e10df7b8aaae}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {13d80451-b358-4dcb-b561-8f4c5c4c85a5}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {44b974ae-875f-4057-bc47-1ff7b4c8e53a}, ! Handle
  PTHP CV Fan 84,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {70d4a65b-afa6-4298-bda1-19d5d8782995}, !- Handle
  PTHP 1 Spd DX Htg Coil 84,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4852cb3d-8e4d-4bab-a70d-e10df7b8aaae}, !- Handle
  PTHP 1 Spd DX Clg Coil 84,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {13d80451-b358-4dcb-b561-8f4c5c4c85a5}, ! Handle
  PTHP Elec Htg Backup Coil 84,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {199d6b07-6d88-48b4-b11f-2f2d1e3f113b}, !- Handle
  Node 277,                               !- Name
  {b9785827-6cb1-426f-9bc2-09ffe9c9978a}, !- Inlet Port
  {7d091a76-c9dd-4d10-b292-572acbee61df}; !- Outlet Port

OS:Connection,
  {b9785827-6cb1-426f-9bc2-09ffe9c9978a}, !- Handle
  {c0b299f0-24c6-4772-8ffe-805fceff75cf}, !- Source Object
  2,                                      !- Outlet Port
  {199d6b07-6d88-48b4-b11f-2f2d1e3f113b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d091a76-c9dd-4d10-b292-572acbee61df}, !- Handle
  {199d6b07-6d88-48b4-b11f-2f2d1e3f113b}, !- Source Object
  3,                                      !- Outlet Port
  {ced3c89a-2a46-4f70-8c31-1bdadd70fb8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {61e21a10-9c2a-42fe-88d6-8a4d1c5b75db}, !- Handle
  Node 278,                               !- Name
  {c67b8ba6-85e8-4324-b4d4-19275884e167}, !- Inlet Port
  {c108cafa-4184-44c9-baed-a51bb368f8a1}; !- Outlet Port

OS:Connection,
  {c108cafa-4184-44c9-baed-a51bb368f8a1}, !- Handle
  {61e21a10-9c2a-42fe-88d6-8a4d1c5b75db}, !- Source Object
  3,                                      !- Outlet Port
  {faa1f765-d9bb-4d9c-a84a-1717a9a21671}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c67b8ba6-85e8-4324-b4d4-19275884e167}, !- Handle
  {ced3c89a-2a46-4f70-8c31-1bdadd70fb8c}, !- Source Object
  4,                                      !- Outlet Port
  {61e21a10-9c2a-42fe-88d6-8a4d1c5b75db}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {3116beab-a427-4b1f-9fcf-f8560ccd5442}, !- Handle
  PTHP 85,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {79431845-468b-422d-be50-c33757de9507}, !- Air Inlet Node Name
  {d4083503-010f-4a20-89f3-0e69efa5b77b}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {ddc7ca7c-5187-4f7e-9561-b7c665c8fbc7}, !- Supply Air Fan Name
  {3109c4de-5c47-444c-8f33-bee41b323680}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {edca0824-6425-4744-9603-094048312801}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {6f6bf4a6-9aa4-41d6-85dd-bb6ce42db53a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {ddc7ca7c-5187-4f7e-9561-b7c665c8fbc7}, ! Handle
  PTHP CV Fan 85,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {3109c4de-5c47-444c-8f33-bee41b323680}, !- Handle
  PTHP 1 Spd DX Htg Coil 85,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {edca0824-6425-4744-9603-094048312801}, !- Handle
  PTHP 1 Spd DX Clg Coil 85,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {6f6bf4a6-9aa4-41d6-85dd-bb6ce42db53a}, ! Handle
  PTHP Elec Htg Backup Coil 85,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {7c742b5f-ed55-460a-bd94-354503a99571}, !- Handle
  Node 279,                               !- Name
  {7e7b3962-1846-4d34-9c77-3d28bca365e4}, !- Inlet Port
  {79431845-468b-422d-be50-c33757de9507}; !- Outlet Port

OS:Connection,
  {7e7b3962-1846-4d34-9c77-3d28bca365e4}, !- Handle
  {debad315-a9f2-4e44-ab66-e391139bb88b}, !- Source Object
  2,                                      !- Outlet Port
  {7c742b5f-ed55-460a-bd94-354503a99571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79431845-468b-422d-be50-c33757de9507}, !- Handle
  {7c742b5f-ed55-460a-bd94-354503a99571}, !- Source Object
  3,                                      !- Outlet Port
  {3116beab-a427-4b1f-9fcf-f8560ccd5442}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {667d0761-d904-4c12-8bf0-89c178ef5ec3}, !- Handle
  Node 280,                               !- Name
  {d4083503-010f-4a20-89f3-0e69efa5b77b}, !- Inlet Port
  {4ef6c119-de46-4058-b14f-f7c98efec9bc}; !- Outlet Port

OS:Connection,
  {4ef6c119-de46-4058-b14f-f7c98efec9bc}, !- Handle
  {667d0761-d904-4c12-8bf0-89c178ef5ec3}, !- Source Object
  3,                                      !- Outlet Port
  {7df7b79b-051f-4b95-aadb-49d18c11a604}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4083503-010f-4a20-89f3-0e69efa5b77b}, !- Handle
  {3116beab-a427-4b1f-9fcf-f8560ccd5442}, !- Source Object
  4,                                      !- Outlet Port
  {667d0761-d904-4c12-8bf0-89c178ef5ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {9616a58a-9c1e-4a7f-bf0e-3e60ca84db1a}, !- Handle
  PTHP 87,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {0f645d61-f552-4afd-b39d-cf5b8227a6bf}, !- Air Inlet Node Name
  {d2a28e51-d230-413f-9d66-8e0b8eedbd77}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {83ae2fbe-bc8e-4c63-83eb-f9a32d3d1d28}, !- Supply Air Fan Name
  {4f4aae36-edf4-46ee-aafc-de98ddd71e39}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {aa09a4d6-23d1-4ac8-a684-5cf338103946}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {627faa45-9a27-45e6-9fee-f99bcfcbbdab}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {83ae2fbe-bc8e-4c63-83eb-f9a32d3d1d28}, ! Handle
  PTHP CV Fan 87,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4f4aae36-edf4-46ee-aafc-de98ddd71e39}, !- Handle
  PTHP 1 Spd DX Htg Coil 87,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {aa09a4d6-23d1-4ac8-a684-5cf338103946}, !- Handle
  PTHP 1 Spd DX Clg Coil 87,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {627faa45-9a27-45e6-9fee-f99bcfcbbdab}, ! Handle
  PTHP Elec Htg Backup Coil 87,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5bd1429d-d462-4b3d-a580-b2e4d151b463}, !- Handle
  Node 283,                               !- Name
  {3ddfba01-ae1e-4573-ae60-d320e0af65ed}, !- Inlet Port
  {0f645d61-f552-4afd-b39d-cf5b8227a6bf}; !- Outlet Port

OS:Connection,
  {3ddfba01-ae1e-4573-ae60-d320e0af65ed}, !- Handle
  {1dfbf127-05a3-4c6c-ae67-f6de693f07b6}, !- Source Object
  2,                                      !- Outlet Port
  {5bd1429d-d462-4b3d-a580-b2e4d151b463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f645d61-f552-4afd-b39d-cf5b8227a6bf}, !- Handle
  {5bd1429d-d462-4b3d-a580-b2e4d151b463}, !- Source Object
  3,                                      !- Outlet Port
  {9616a58a-9c1e-4a7f-bf0e-3e60ca84db1a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {aa564e1d-cbcd-4e5d-8110-a2c29d9256cd}, !- Handle
  Node 284,                               !- Name
  {d2a28e51-d230-413f-9d66-8e0b8eedbd77}, !- Inlet Port
  {936063bb-97ab-4d8e-bd6c-38a04d05158a}; !- Outlet Port

OS:Connection,
  {936063bb-97ab-4d8e-bd6c-38a04d05158a}, !- Handle
  {aa564e1d-cbcd-4e5d-8110-a2c29d9256cd}, !- Source Object
  3,                                      !- Outlet Port
  {960ed478-7cd7-40b8-9899-91fb4c0cf681}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2a28e51-d230-413f-9d66-8e0b8eedbd77}, !- Handle
  {9616a58a-9c1e-4a7f-bf0e-3e60ca84db1a}, !- Source Object
  4,                                      !- Outlet Port
  {aa564e1d-cbcd-4e5d-8110-a2c29d9256cd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {ba3eb767-1994-484d-8620-b846eba355eb}, !- Handle
  PTHP 88,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {682eb0be-27a0-4c51-995c-cc2926a14219}, !- Air Inlet Node Name
  {e2915185-f729-469b-ae8e-9c63bdc1af7f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {34d3d07c-c0a5-40a0-9878-f4b11250ab4f}, !- Supply Air Fan Name
  {4034989d-b984-4eb6-a2ee-2bbf982a1814}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {de600bbb-2375-4be4-9907-d907665ae61a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {ec1affe8-f69c-4c73-abe2-8a61ada9079b}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {34d3d07c-c0a5-40a0-9878-f4b11250ab4f}, ! Handle
  PTHP CV Fan 88,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4034989d-b984-4eb6-a2ee-2bbf982a1814}, !- Handle
  PTHP 1 Spd DX Htg Coil 88,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {de600bbb-2375-4be4-9907-d907665ae61a}, !- Handle
  PTHP 1 Spd DX Clg Coil 88,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {ec1affe8-f69c-4c73-abe2-8a61ada9079b}, ! Handle
  PTHP Elec Htg Backup Coil 88,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {6cc0ed4e-52fd-4ae7-b1b9-5339ed21437f}, !- Handle
  Node 285,                               !- Name
  {ee5d28bb-7f4a-4bfb-89c4-753684dfef5e}, !- Inlet Port
  {682eb0be-27a0-4c51-995c-cc2926a14219}; !- Outlet Port

OS:Connection,
  {ee5d28bb-7f4a-4bfb-89c4-753684dfef5e}, !- Handle
  {76e6fb1a-07d2-4ae7-8d65-947b040e5dd9}, !- Source Object
  2,                                      !- Outlet Port
  {6cc0ed4e-52fd-4ae7-b1b9-5339ed21437f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {682eb0be-27a0-4c51-995c-cc2926a14219}, !- Handle
  {6cc0ed4e-52fd-4ae7-b1b9-5339ed21437f}, !- Source Object
  3,                                      !- Outlet Port
  {ba3eb767-1994-484d-8620-b846eba355eb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {afcc841c-3d9d-42e6-a343-2e423d8cd9de}, !- Handle
  Node 286,                               !- Name
  {e2915185-f729-469b-ae8e-9c63bdc1af7f}, !- Inlet Port
  {53706906-6be4-4e7f-b64f-fadd39e10d07}; !- Outlet Port

OS:Connection,
  {53706906-6be4-4e7f-b64f-fadd39e10d07}, !- Handle
  {afcc841c-3d9d-42e6-a343-2e423d8cd9de}, !- Source Object
  3,                                      !- Outlet Port
  {3a21e9a9-0087-4e5e-ad7b-2b1e7e33c229}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2915185-f729-469b-ae8e-9c63bdc1af7f}, !- Handle
  {ba3eb767-1994-484d-8620-b846eba355eb}, !- Source Object
  4,                                      !- Outlet Port
  {afcc841c-3d9d-42e6-a343-2e423d8cd9de}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {38bc4a96-be26-43a3-893b-ec96562b8d6d}, !- Handle
  PTHP 89,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {7c012d04-defe-4486-80d4-e3d1f3e9f064}, !- Air Inlet Node Name
  {7c438687-c86a-4b02-a04c-1a2646d66c69}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {fecb2740-6bd7-4a87-a2a1-110abb3e0d57}, !- Supply Air Fan Name
  {5c3ce41d-49ee-4c3c-9e26-4abe8d7fa170}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {32060b67-59eb-4133-bc60-b0ab82decb0a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {4abc5839-8f0d-43c6-b05a-2f7871ed8c3e}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {fecb2740-6bd7-4a87-a2a1-110abb3e0d57}, ! Handle
  PTHP CV Fan 89,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {5c3ce41d-49ee-4c3c-9e26-4abe8d7fa170}, !- Handle
  PTHP 1 Spd DX Htg Coil 89,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {32060b67-59eb-4133-bc60-b0ab82decb0a}, !- Handle
  PTHP 1 Spd DX Clg Coil 89,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {4abc5839-8f0d-43c6-b05a-2f7871ed8c3e}, ! Handle
  PTHP Elec Htg Backup Coil 89,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b11e5772-e662-4239-9fe1-c594dead4a23}, !- Handle
  Node 287,                               !- Name
  {0ad96f83-471d-4b01-918b-7430c2e65c1f}, !- Inlet Port
  {7c012d04-defe-4486-80d4-e3d1f3e9f064}; !- Outlet Port

OS:Connection,
  {0ad96f83-471d-4b01-918b-7430c2e65c1f}, !- Handle
  {ecd3a747-b5ce-4fe5-82b1-54ee8ac52258}, !- Source Object
  2,                                      !- Outlet Port
  {b11e5772-e662-4239-9fe1-c594dead4a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c012d04-defe-4486-80d4-e3d1f3e9f064}, !- Handle
  {b11e5772-e662-4239-9fe1-c594dead4a23}, !- Source Object
  3,                                      !- Outlet Port
  {38bc4a96-be26-43a3-893b-ec96562b8d6d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {78c8c568-7b73-48d5-b732-8b7690b218bf}, !- Handle
  Node 288,                               !- Name
  {7c438687-c86a-4b02-a04c-1a2646d66c69}, !- Inlet Port
  {b27c2d92-0d97-489f-ae65-806b372d5acd}; !- Outlet Port

OS:Connection,
  {b27c2d92-0d97-489f-ae65-806b372d5acd}, !- Handle
  {78c8c568-7b73-48d5-b732-8b7690b218bf}, !- Source Object
  3,                                      !- Outlet Port
  {65457dc3-f6e5-41e7-a47b-29178f4df5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c438687-c86a-4b02-a04c-1a2646d66c69}, !- Handle
  {38bc4a96-be26-43a3-893b-ec96562b8d6d}, !- Source Object
  4,                                      !- Outlet Port
  {78c8c568-7b73-48d5-b732-8b7690b218bf}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {b8b598b3-c4a4-4c80-86dc-8fd9c3e0e156}, !- Handle
  PTHP 90,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {9d08aa0b-037f-4925-9dfc-be7c211a3154}, !- Air Inlet Node Name
  {9c1e6b41-8f87-4937-8a6b-8f88f22aa9b2}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {f225f9cb-fa19-493b-b147-882b2f8ff530}, !- Supply Air Fan Name
  {0cd0cafc-2b7c-4715-83f2-74b56fb66a5b}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {be676d2a-9402-41d1-998b-333144f57218}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {5a1dbdf0-96ce-475e-83a1-4feee8d632a0}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {f225f9cb-fa19-493b-b147-882b2f8ff530}, ! Handle
  PTHP CV Fan 90,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {0cd0cafc-2b7c-4715-83f2-74b56fb66a5b}, !- Handle
  PTHP 1 Spd DX Htg Coil 90,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {be676d2a-9402-41d1-998b-333144f57218}, !- Handle
  PTHP 1 Spd DX Clg Coil 90,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {5a1dbdf0-96ce-475e-83a1-4feee8d632a0}, ! Handle
  PTHP Elec Htg Backup Coil 90,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3428322f-4f54-4ba2-9b16-9a8bf384e1e5}, !- Handle
  Node 289,                               !- Name
  {dbd6b706-5b8e-4752-9ce7-69ee376ef4c8}, !- Inlet Port
  {9d08aa0b-037f-4925-9dfc-be7c211a3154}; !- Outlet Port

OS:Connection,
  {dbd6b706-5b8e-4752-9ce7-69ee376ef4c8}, !- Handle
  {843b0a8d-9bae-4ea4-ba2e-af049a437171}, !- Source Object
  2,                                      !- Outlet Port
  {3428322f-4f54-4ba2-9b16-9a8bf384e1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d08aa0b-037f-4925-9dfc-be7c211a3154}, !- Handle
  {3428322f-4f54-4ba2-9b16-9a8bf384e1e5}, !- Source Object
  3,                                      !- Outlet Port
  {b8b598b3-c4a4-4c80-86dc-8fd9c3e0e156}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9751a58-2e1f-416c-8ba3-619e66c43ebe}, !- Handle
  Node 290,                               !- Name
  {9c1e6b41-8f87-4937-8a6b-8f88f22aa9b2}, !- Inlet Port
  {8da891aa-e9e1-4632-a035-91225f5fa0be}; !- Outlet Port

OS:Connection,
  {8da891aa-e9e1-4632-a035-91225f5fa0be}, !- Handle
  {b9751a58-2e1f-416c-8ba3-619e66c43ebe}, !- Source Object
  3,                                      !- Outlet Port
  {12d14bf3-33a3-44e2-aa9a-50d814ce6c88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1e6b41-8f87-4937-8a6b-8f88f22aa9b2}, !- Handle
  {b8b598b3-c4a4-4c80-86dc-8fd9c3e0e156}, !- Source Object
  4,                                      !- Outlet Port
  {b9751a58-2e1f-416c-8ba3-619e66c43ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {5e616925-71dc-4df3-81c7-6854ed83cdb0}, !- Handle
  PTHP 91,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {524c36d5-5a02-4af0-a1ef-69f6fec94a7f}, !- Air Inlet Node Name
  {fdddab7f-f292-4d1d-9211-c1d42db366e8}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {e73ca67b-ec45-4300-9fbf-77fbc1093bd4}, !- Supply Air Fan Name
  {fd10ec76-7c81-4ce9-9836-9a6966926eb1}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {ceadb89d-02e6-4c86-a4ff-82fb530c051c}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {76c206a8-f70f-4e7c-9be6-9c885ef65fba}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {e73ca67b-ec45-4300-9fbf-77fbc1093bd4}, ! Handle
  PTHP CV Fan 91,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {fd10ec76-7c81-4ce9-9836-9a6966926eb1}, !- Handle
  PTHP 1 Spd DX Htg Coil 91,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ceadb89d-02e6-4c86-a4ff-82fb530c051c}, !- Handle
  PTHP 1 Spd DX Clg Coil 91,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {76c206a8-f70f-4e7c-9be6-9c885ef65fba}, ! Handle
  PTHP Elec Htg Backup Coil 91,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {0e2a92f6-79ae-44d3-97e9-8b2a470390f5}, !- Handle
  Node 291,                               !- Name
  {17534a8d-5031-4405-b579-b206f7898f09}, !- Inlet Port
  {524c36d5-5a02-4af0-a1ef-69f6fec94a7f}; !- Outlet Port

OS:Connection,
  {17534a8d-5031-4405-b579-b206f7898f09}, !- Handle
  {53dd069a-88ca-4f54-b237-74d04e473eab}, !- Source Object
  2,                                      !- Outlet Port
  {0e2a92f6-79ae-44d3-97e9-8b2a470390f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {524c36d5-5a02-4af0-a1ef-69f6fec94a7f}, !- Handle
  {0e2a92f6-79ae-44d3-97e9-8b2a470390f5}, !- Source Object
  3,                                      !- Outlet Port
  {5e616925-71dc-4df3-81c7-6854ed83cdb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c0ceab68-2a03-4bfd-9f7b-9e7354f6528d}, !- Handle
  Node 292,                               !- Name
  {fdddab7f-f292-4d1d-9211-c1d42db366e8}, !- Inlet Port
  {a5cc5346-488a-4aca-8b9c-b494b5d8a3a4}; !- Outlet Port

OS:Connection,
  {a5cc5346-488a-4aca-8b9c-b494b5d8a3a4}, !- Handle
  {c0ceab68-2a03-4bfd-9f7b-9e7354f6528d}, !- Source Object
  3,                                      !- Outlet Port
  {77a3f254-625b-4998-8253-8261b5cf2b64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdddab7f-f292-4d1d-9211-c1d42db366e8}, !- Handle
  {5e616925-71dc-4df3-81c7-6854ed83cdb0}, !- Source Object
  4,                                      !- Outlet Port
  {c0ceab68-2a03-4bfd-9f7b-9e7354f6528d}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {caf6b7fc-7aa5-4031-b85a-102202f3e8ab}, !- Handle
  PTHP 92,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {f286e1fb-5100-47dd-ad03-cebfabbe0933}, !- Air Inlet Node Name
  {0b9599c5-18e9-4e29-9132-03a671f3d054}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {bb144620-0f86-410d-b45b-8adb54eab966}, !- Supply Air Fan Name
  {b76cd5ff-d855-4707-85aa-dd9aea742ea7}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {e3c11eca-1659-4daa-a6ae-37a0eee84ae7}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d5ed8692-bea0-45dc-a950-2b8116280b1a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {bb144620-0f86-410d-b45b-8adb54eab966}, ! Handle
  PTHP CV Fan 92,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {b76cd5ff-d855-4707-85aa-dd9aea742ea7}, !- Handle
  PTHP 1 Spd DX Htg Coil 92,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e3c11eca-1659-4daa-a6ae-37a0eee84ae7}, !- Handle
  PTHP 1 Spd DX Clg Coil 92,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d5ed8692-bea0-45dc-a950-2b8116280b1a}, ! Handle
  PTHP Elec Htg Backup Coil 92,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {427132ab-a50c-4449-baee-edf8ba803c45}, !- Handle
  Node 293,                               !- Name
  {99f32094-eddb-44e4-afbb-bb5402fd8868}, !- Inlet Port
  {f286e1fb-5100-47dd-ad03-cebfabbe0933}; !- Outlet Port

OS:Connection,
  {99f32094-eddb-44e4-afbb-bb5402fd8868}, !- Handle
  {93e856d9-0e13-49ee-a681-cd262feca043}, !- Source Object
  2,                                      !- Outlet Port
  {427132ab-a50c-4449-baee-edf8ba803c45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f286e1fb-5100-47dd-ad03-cebfabbe0933}, !- Handle
  {427132ab-a50c-4449-baee-edf8ba803c45}, !- Source Object
  3,                                      !- Outlet Port
  {caf6b7fc-7aa5-4031-b85a-102202f3e8ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b697e56-3258-4293-9559-b787ecca7e18}, !- Handle
  Node 294,                               !- Name
  {0b9599c5-18e9-4e29-9132-03a671f3d054}, !- Inlet Port
  {dd0b6376-1086-42d6-ac92-1f738a0dbc20}; !- Outlet Port

OS:Connection,
  {dd0b6376-1086-42d6-ac92-1f738a0dbc20}, !- Handle
  {7b697e56-3258-4293-9559-b787ecca7e18}, !- Source Object
  3,                                      !- Outlet Port
  {5f8cb86f-55ed-44b5-ba5a-67f93006fc03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b9599c5-18e9-4e29-9132-03a671f3d054}, !- Handle
  {caf6b7fc-7aa5-4031-b85a-102202f3e8ab}, !- Source Object
  4,                                      !- Outlet Port
  {7b697e56-3258-4293-9559-b787ecca7e18}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {a949396c-96a3-4752-b630-ba1a928f420b}, !- Handle
  PTHP 93,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {22434991-73fe-48f4-9605-8173e2b31f0a}, !- Air Inlet Node Name
  {93aae10d-73df-4e78-a649-537975800070}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {cc305c84-15e1-4955-82a2-36b2e03a1769}, !- Supply Air Fan Name
  {6e3a0c32-59c5-4824-a78b-ce441106d792}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {c44ad291-dc86-446b-a3bf-93124067f73a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {edc29c89-f40f-4a42-ae70-fd4f102da8e6}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {cc305c84-15e1-4955-82a2-36b2e03a1769}, ! Handle
  PTHP CV Fan 93,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6e3a0c32-59c5-4824-a78b-ce441106d792}, !- Handle
  PTHP 1 Spd DX Htg Coil 93,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c44ad291-dc86-446b-a3bf-93124067f73a}, !- Handle
  PTHP 1 Spd DX Clg Coil 93,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {edc29c89-f40f-4a42-ae70-fd4f102da8e6}, ! Handle
  PTHP Elec Htg Backup Coil 93,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {3278a681-ee3e-4d93-9cde-ccf4a18b75bb}, !- Handle
  Node 295,                               !- Name
  {bdd30ba4-3578-48be-b780-75ad14a216d9}, !- Inlet Port
  {22434991-73fe-48f4-9605-8173e2b31f0a}; !- Outlet Port

OS:Connection,
  {bdd30ba4-3578-48be-b780-75ad14a216d9}, !- Handle
  {0a5b0ef0-1af4-451d-8be0-40671c46642f}, !- Source Object
  2,                                      !- Outlet Port
  {3278a681-ee3e-4d93-9cde-ccf4a18b75bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22434991-73fe-48f4-9605-8173e2b31f0a}, !- Handle
  {3278a681-ee3e-4d93-9cde-ccf4a18b75bb}, !- Source Object
  3,                                      !- Outlet Port
  {a949396c-96a3-4752-b630-ba1a928f420b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {daadc625-580b-49ba-bab7-5f25e111dcd9}, !- Handle
  Node 296,                               !- Name
  {93aae10d-73df-4e78-a649-537975800070}, !- Inlet Port
  {9ea6870d-179b-43b2-a0d8-ed63686d09f5}; !- Outlet Port

OS:Connection,
  {9ea6870d-179b-43b2-a0d8-ed63686d09f5}, !- Handle
  {daadc625-580b-49ba-bab7-5f25e111dcd9}, !- Source Object
  3,                                      !- Outlet Port
  {cb9d066e-5e71-43b5-b638-7615b997a8cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93aae10d-73df-4e78-a649-537975800070}, !- Handle
  {a949396c-96a3-4752-b630-ba1a928f420b}, !- Source Object
  4,                                      !- Outlet Port
  {daadc625-580b-49ba-bab7-5f25e111dcd9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4c3d6ba2-79f3-482e-9342-b5c061611667}, !- Handle
  PTHP 94,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {aed3095b-9f7e-4439-a00e-5c44ee509197}, !- Air Inlet Node Name
  {9a962dfb-9cbf-4609-aaf7-8d425073187f}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {3cae65be-cd4d-4728-9109-59e9c97adfe7}, !- Supply Air Fan Name
  {6df7b81a-dac9-47a4-b373-b9d7e8647cf4}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {34996818-8e7c-4248-94d8-759f39477ef9}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d0df66a4-9299-4b39-a6f3-8b74aa80141c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {3cae65be-cd4d-4728-9109-59e9c97adfe7}, ! Handle
  PTHP CV Fan 94,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6df7b81a-dac9-47a4-b373-b9d7e8647cf4}, !- Handle
  PTHP 1 Spd DX Htg Coil 94,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {34996818-8e7c-4248-94d8-759f39477ef9}, !- Handle
  PTHP 1 Spd DX Clg Coil 94,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d0df66a4-9299-4b39-a6f3-8b74aa80141c}, ! Handle
  PTHP Elec Htg Backup Coil 94,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {8f3aae65-0fdf-45f2-a84f-e618ce7ea082}, !- Handle
  Node 297,                               !- Name
  {bc4ea362-ed33-497d-b4ee-c1c4bfaf1511}, !- Inlet Port
  {aed3095b-9f7e-4439-a00e-5c44ee509197}; !- Outlet Port

OS:Connection,
  {bc4ea362-ed33-497d-b4ee-c1c4bfaf1511}, !- Handle
  {e64920d7-c12e-4165-8ac8-07a95705df5c}, !- Source Object
  2,                                      !- Outlet Port
  {8f3aae65-0fdf-45f2-a84f-e618ce7ea082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed3095b-9f7e-4439-a00e-5c44ee509197}, !- Handle
  {8f3aae65-0fdf-45f2-a84f-e618ce7ea082}, !- Source Object
  3,                                      !- Outlet Port
  {4c3d6ba2-79f3-482e-9342-b5c061611667}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8dfcab62-2f8b-4fd3-b25e-68d2f09554f1}, !- Handle
  Node 298,                               !- Name
  {9a962dfb-9cbf-4609-aaf7-8d425073187f}, !- Inlet Port
  {7eaff0e4-8835-4c19-9ea3-21cf9fd1c2c7}; !- Outlet Port

OS:Connection,
  {7eaff0e4-8835-4c19-9ea3-21cf9fd1c2c7}, !- Handle
  {8dfcab62-2f8b-4fd3-b25e-68d2f09554f1}, !- Source Object
  3,                                      !- Outlet Port
  {15a609d2-1230-48cf-9a91-bb08f30b380c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a962dfb-9cbf-4609-aaf7-8d425073187f}, !- Handle
  {4c3d6ba2-79f3-482e-9342-b5c061611667}, !- Source Object
  4,                                      !- Outlet Port
  {8dfcab62-2f8b-4fd3-b25e-68d2f09554f1}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {2932ffe2-324b-400f-858c-43459d08795a}, !- Handle
  PTHP 95,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {408e32fb-1ecf-4e8b-8a74-e30ff2b0c5d9}, !- Air Inlet Node Name
  {c622685d-e243-407d-b599-e28965317c48}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {dd942d5c-8bec-4a19-b419-0c0e8df650a0}, !- Supply Air Fan Name
  {132ade26-5b2b-4c02-9b78-a546afd2480c}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {5bbcdd6d-8eda-45a3-adc6-cefe2565e76f}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {47992c69-b196-4008-b4c2-91ddabd2bafb}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {dd942d5c-8bec-4a19-b419-0c0e8df650a0}, ! Handle
  PTHP CV Fan 95,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {132ade26-5b2b-4c02-9b78-a546afd2480c}, !- Handle
  PTHP 1 Spd DX Htg Coil 95,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5bbcdd6d-8eda-45a3-adc6-cefe2565e76f}, !- Handle
  PTHP 1 Spd DX Clg Coil 95,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {47992c69-b196-4008-b4c2-91ddabd2bafb}, ! Handle
  PTHP Elec Htg Backup Coil 95,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {4962889d-a4b4-49d6-8b15-70965976a127}, !- Handle
  Node 299,                               !- Name
  {f61d0616-2b1d-465f-9a2a-88176c0ae803}, !- Inlet Port
  {408e32fb-1ecf-4e8b-8a74-e30ff2b0c5d9}; !- Outlet Port

OS:Connection,
  {f61d0616-2b1d-465f-9a2a-88176c0ae803}, !- Handle
  {039ddb36-f13b-490e-b4c5-aac7ce4359e7}, !- Source Object
  2,                                      !- Outlet Port
  {4962889d-a4b4-49d6-8b15-70965976a127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408e32fb-1ecf-4e8b-8a74-e30ff2b0c5d9}, !- Handle
  {4962889d-a4b4-49d6-8b15-70965976a127}, !- Source Object
  3,                                      !- Outlet Port
  {2932ffe2-324b-400f-858c-43459d08795a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a61a7d2f-d605-40e5-8484-f8fabca4ff17}, !- Handle
  Node 300,                               !- Name
  {c622685d-e243-407d-b599-e28965317c48}, !- Inlet Port
  {0d189378-e0e2-48b5-9fc1-3bbd264384ba}; !- Outlet Port

OS:Connection,
  {0d189378-e0e2-48b5-9fc1-3bbd264384ba}, !- Handle
  {a61a7d2f-d605-40e5-8484-f8fabca4ff17}, !- Source Object
  3,                                      !- Outlet Port
  {c17126f2-dd65-47dd-ac9c-0aa99a23f5df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c622685d-e243-407d-b599-e28965317c48}, !- Handle
  {2932ffe2-324b-400f-858c-43459d08795a}, !- Source Object
  4,                                      !- Outlet Port
  {a61a7d2f-d605-40e5-8484-f8fabca4ff17}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {6dbcdeae-bab1-492e-80e1-375937371f51}, !- Handle
  PTHP 96,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {0363244b-e335-46b3-b0ae-d92296f8019b}, !- Air Inlet Node Name
  {b0d59449-a89d-4129-991d-6b4596ea82c3}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {7ad0f039-60a7-496c-a9c8-5a2ec6663054}, !- Supply Air Fan Name
  {6ba50788-30fd-49eb-a081-9aec6d412d61}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {6fe8cd12-6f3f-48e0-b046-09a41566fbcd}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {d09803a7-0a31-4ec7-afde-827fdd54c53a}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {7ad0f039-60a7-496c-a9c8-5a2ec6663054}, ! Handle
  PTHP CV Fan 96,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {6ba50788-30fd-49eb-a081-9aec6d412d61}, !- Handle
  PTHP 1 Spd DX Htg Coil 96,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6fe8cd12-6f3f-48e0-b046-09a41566fbcd}, !- Handle
  PTHP 1 Spd DX Clg Coil 96,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {d09803a7-0a31-4ec7-afde-827fdd54c53a}, ! Handle
  PTHP Elec Htg Backup Coil 96,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {b1e9282c-246d-490e-b2c5-0827df25f584}, !- Handle
  Node 301,                               !- Name
  {db75c691-dba6-4263-988d-ff7c7b03e631}, !- Inlet Port
  {0363244b-e335-46b3-b0ae-d92296f8019b}; !- Outlet Port

OS:Connection,
  {db75c691-dba6-4263-988d-ff7c7b03e631}, !- Handle
  {51076b8f-8e90-4e62-a0c1-ae2e9c4f94f5}, !- Source Object
  2,                                      !- Outlet Port
  {b1e9282c-246d-490e-b2c5-0827df25f584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0363244b-e335-46b3-b0ae-d92296f8019b}, !- Handle
  {b1e9282c-246d-490e-b2c5-0827df25f584}, !- Source Object
  3,                                      !- Outlet Port
  {6dbcdeae-bab1-492e-80e1-375937371f51}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {82962662-d0fc-4083-9d12-e5c8a3c1a772}, !- Handle
  Node 302,                               !- Name
  {b0d59449-a89d-4129-991d-6b4596ea82c3}, !- Inlet Port
  {073363b7-34c1-457c-8c27-bcfea6328d38}; !- Outlet Port

OS:Connection,
  {073363b7-34c1-457c-8c27-bcfea6328d38}, !- Handle
  {82962662-d0fc-4083-9d12-e5c8a3c1a772}, !- Source Object
  3,                                      !- Outlet Port
  {6838ba96-d42e-4362-b3bb-123ced73bcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0d59449-a89d-4129-991d-6b4596ea82c3}, !- Handle
  {6dbcdeae-bab1-492e-80e1-375937371f51}, !- Source Object
  4,                                      !- Outlet Port
  {82962662-d0fc-4083-9d12-e5c8a3c1a772}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {4c5e65e7-b495-44cd-ac4a-d5502d6fc840}, !- Handle
  PTHP 97,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {1ae59069-45dd-4c10-8648-06238d2dc54f}, !- Air Inlet Node Name
  {aaff6a97-87de-45c4-bf6a-7f6cffdc64d1}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  Autosize,                               !- Outdoor Air Flow Rate During Cooling Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate During Heating Operation {m3/s}
  Autosize,                               !- Outdoor Air Flow Rate When No Cooling or Heating is Needed {m3/s}
  {8227c072-593b-4d9c-a459-c757f4459e87}, !- Supply Air Fan Name
  {4b8b2108-8a06-4fd5-98d1-487f4796ccf3}, !- Heating Coil Name
  ,                                       !- Heating Convergence Tolerance {dimensionless}
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  {72e39e4f-563a-4d18-861d-c437589aac4a}, !- Cooling Coil Name
  ,                                       !- Cooling Convergence Tolerance {dimensionless}
  {acc4d82f-6662-4efa-9a07-8001fc75193c}, !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Fan Placement
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}; !- Supply Air Fan Operating Mode Schedule Name

OS:Fan:ConstantVolume,
  {8227c072-593b-4d9c-a459-c757f4459e87}, ! Handle
  PTHP CV Fan 97,                         ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Fan Efficiency
  ,                                       ! Pressure Rise {Pa}
  AutoSize,                               ! Maximum Flow Rate {m3/s}
  ,                                       ! Motor Efficiency
  ,                                       ! Motor In Airstream Fraction
  ,                                       ! Air Inlet Node Name
  ,                                       ! Air Outlet Node Name
  ;                                       ! End-Use Subcategory

OS:Coil:Heating:DX:SingleSpeed,
  {4b8b2108-8a06-4fd5-98d1-487f4796ccf3}, !- Handle
  PTHP 1 Spd DX Htg Coil 97,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  2.2204460492503e-16,                    !- Rated Total Heating Capacity {W}
  5,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Supply Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab6bd03d-28f5-4b91-b2ac-bd429ffd47db}, !- Total Heating Capacity Function of Temperature Curve Name
  {4bf403c6-6f94-4977-a454-45909818a732}, !- Total Heating Capacity Function of Flow Fraction Curve Name
  {77a39569-9ab9-4383-be8b-d8bacda8bd8a}, !- Energy Input Ratio Function of Temperature Curve Name
  {79c474f1-d9a4-49a9-ad34-10b744e74e1d}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {ac4ccaae-e223-4a73-8f7b-f748509e905d}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Defrost Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Defrost Operation {C}
  ,                                       !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  ,                                       !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  Resistive,                              !- Defrost Strategy
  Timed,                                  !- Defrost Control
  0.16666700000000001,                    !- Defrost Time Period Fraction
  2000;                                   !- Resistive Defrost Heater Capacity {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {72e39e4f-563a-4d18-861d-c437589aac4a}, !- Handle
  PTHP 1 Spd DX Clg Coil 97,              !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  Autosize,                               !- Rated Total Cooling Capacity {W}
  Autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  773.29999999999995,                     !- Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {240f0c92-d76c-41a6-9c17-0603b6b8efcc}, !- Total Cooling Capacity Function of Temperature Curve Name
  {65391e1c-0749-4ede-854e-f3ad0398a34e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {3e1bb6a8-1cf8-4cd3-ab0d-6ce795021fcb}, !- Energy Input Ratio Function of Temperature Curve Name
  {4f57316f-2d1e-44a9-a9ed-41c029389e07}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {77efb5b4-bc51-4674-b89f-1a95ee8c24c6}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0,                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  0,                                      !- Maximum Cycling Rate {cycles/hr}
  0,                                      !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  ,                                       !- Crankcase Heater Capacity Function of Temperature Curve Name
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Coil:Heating:Electric,
  {acc4d82f-6662-4efa-9a07-8001fc75193c}, ! Handle
  PTHP Elec Htg Backup Coil 97,           ! Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, ! Availability Schedule Name
  ,                                       ! Efficiency
  ,                                       ! Nominal Capacity {W}
  ,                                       ! Air Inlet Node Name
  ;                                       ! Air Outlet Node Name

OS:Node,
  {5eac988f-fe32-4aae-af25-af294aff4b07}, !- Handle
  Node 303,                               !- Name
  {b518ba9f-830b-4386-9b80-b60e61e2a8ff}, !- Inlet Port
  {1ae59069-45dd-4c10-8648-06238d2dc54f}; !- Outlet Port

OS:Connection,
  {b518ba9f-830b-4386-9b80-b60e61e2a8ff}, !- Handle
  {f5cd5e92-674a-4304-9287-f847982b6c88}, !- Source Object
  2,                                      !- Outlet Port
  {5eac988f-fe32-4aae-af25-af294aff4b07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ae59069-45dd-4c10-8648-06238d2dc54f}, !- Handle
  {5eac988f-fe32-4aae-af25-af294aff4b07}, !- Source Object
  3,                                      !- Outlet Port
  {4c5e65e7-b495-44cd-ac4a-d5502d6fc840}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8c196398-a7d0-4a4f-9055-c87d72e03fba}, !- Handle
  Node 304,                               !- Name
  {aaff6a97-87de-45c4-bf6a-7f6cffdc64d1}, !- Inlet Port
  {abe6b9ba-1c22-41cc-a52b-2d03e9237eb2}; !- Outlet Port

OS:Connection,
  {abe6b9ba-1c22-41cc-a52b-2d03e9237eb2}, !- Handle
  {8c196398-a7d0-4a4f-9055-c87d72e03fba}, !- Source Object
  3,                                      !- Outlet Port
  {efe3dcdc-7992-497d-99d5-4b935e239fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaff6a97-87de-45c4-bf6a-7f6cffdc64d1}, !- Handle
  {4c5e65e7-b495-44cd-ac4a-d5502d6fc840}, !- Source Object
  4,                                      !- Outlet Port
  {8c196398-a7d0-4a4f-9055-c87d72e03fba}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:PackagedTerminalHeatPump,
  {922c3343-602f-4429-adf9-081291e1d43f}, !- Handle
  PTHP 98,                                !- Name
  {23c394a7-d2dc-4a7e-a6f7-56c7e32c75f1}, !- Availability Schedule Name
  {81873e65-a6ee-49c4-a66a-63189c544848}, !- Air Inlet Node Name
  {2a181261-4480-449b-bf34-c8e8c2d7f490}, !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  ,                                       !- Outdoor Air Mixer Name
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
