  0.281838922,                            !- Value 5496
  0.233658014,                            !- Value 5497
  0.190538195,                            !- Value 5498
  0.163627901,                            !- Value 5499
  0.155033882,                            !- Value 5500
  0.167283271,                            !- Value 5501
  0.196134622,                            !- Value 5502
  0.288595358,                            !- Value 5503
  0.349294488,                            !- Value 5504
  0.331110634,                            !- Value 5505
  0.307076991,                            !- Value 5506
  0.285138785,                            !- Value 5507
  0.292731001,                            !- Value 5508
  0.318696219,                            !- Value 5509
  0.30976832,                             !- Value 5510
  0.270734736,                            !- Value 5511
  0.278875432,                            !- Value 5512
  0.310489147,                            !- Value 5513
  0.374011693,                            !- Value 5514
  0.424605281,                            !- Value 5515
  0.420557641,                            !- Value 5516
  0.449593982,                            !- Value 5517
  0.423251465,                            !- Value 5518
  0.360158952,                            !- Value 5519
  0.288264307,                            !- Value 5520
  0.223403249,                            !- Value 5521
  0.19305252,                             !- Value 5522
  0.170443727,                            !- Value 5523
  0.161232023,                            !- Value 5524
  0.163774462,                            !- Value 5525
  0.193102759,                            !- Value 5526
  0.27869926,                             !- Value 5527
  0.326322205,                            !- Value 5528
  0.342766627,                            !- Value 5529
  0.32297626,                             !- Value 5530
  0.315688146,                            !- Value 5531
  0.323355721,                            !- Value 5532
  0.347460399,                            !- Value 5533
  0.317668796,                            !- Value 5534
  0.313606683,                            !- Value 5535
  0.307917928,                            !- Value 5536
  0.348346085,                            !- Value 5537
  0.397283087,                            !- Value 5538
  0.407519053,                            !- Value 5539
  0.391662205,                            !- Value 5540
  0.399405474,                            !- Value 5541
  0.392092073,                            !- Value 5542
  0.340091601,                            !- Value 5543
  0.308261123,                            !- Value 5544
  0.254945763,                            !- Value 5545
  0.210386121,                            !- Value 5546
  0.19101747,                             !- Value 5547
  0.17917549,                             !- Value 5548
  0.168377902,                            !- Value 5549
  0.179881345,                            !- Value 5550
  0.205468931,                            !- Value 5551
  0.265743518,                            !- Value 5552
  0.326006292,                            !- Value 5553
  0.393986051,                            !- Value 5554
  0.397595173,                            !- Value 5555
  0.423087936,                            !- Value 5556
  0.436195063,                            !- Value 5557
  0.394468487,                            !- Value 5558
  0.355503609,                            !- Value 5559
  0.358503364,                            !- Value 5560
  0.370565601,                            !- Value 5561
  0.391675348,                            !- Value 5562
  0.408114945,                            !- Value 5563
  0.389467952,                            !- Value 5564
  0.399420612,                            !- Value 5565
  0.409022757,                            !- Value 5566
  0.358430832,                            !- Value 5567
  0.30213019,                             !- Value 5568
  0.248025131,                            !- Value 5569
  0.216393617,                            !- Value 5570
  0.191501237,                            !- Value 5571
  0.180142858,                            !- Value 5572
  0.174260131,                            !- Value 5573
  0.179384934,                            !- Value 5574
  0.184914818,                            !- Value 5575
  0.238433966,                            !- Value 5576
  0.307159006,                            !- Value 5577
  0.371637774,                            !- Value 5578
  0.423694309,                            !- Value 5579
  0.441689846,                            !- Value 5580
  0.444989876,                            !- Value 5581
  0.420848933,                            !- Value 5582
  0.401439525,                            !- Value 5583
  0.390242013,                            !- Value 5584
  0.416798631,                            !- Value 5585
  0.473729102,                            !- Value 5586
  0.527097863,                            !- Value 5587
  0.516156708,                            !- Value 5588
  0.487844521,                            !- Value 5589
  0.444099865,                            !- Value 5590
  0.37978213,                             !- Value 5591
  0.28881628,                             !- Value 5592
  0.236064705,                            !- Value 5593
  0.195068937,                            !- Value 5594
  0.179385932,                            !- Value 5595
  0.175522949,                            !- Value 5596
  0.175899748,                            !- Value 5597
  0.19418325,                             !- Value 5598
  0.274312417,                            !- Value 5599
  0.35120793,                             !- Value 5600
  0.342804889,                            !- Value 5601
  0.320915426,                            !- Value 5602
  0.31104112,                             !- Value 5603
  0.321380727,                            !- Value 5604
  0.331318914,                            !- Value 5605
  0.316737361,                            !- Value 5606
  0.299613536,                            !- Value 5607
  0.299005833,                            !- Value 5608
  0.358883657,                            !- Value 5609
  0.441104601,                            !- Value 5610
  0.493771999,                            !- Value 5611
  0.486759705,                            !- Value 5612
  0.445209967,                            !- Value 5613
  0.416268617,                            !- Value 5614
  0.361929826,                            !- Value 5615
  0.275979317,                            !- Value 5616
  0.221958269,                            !- Value 5617
  0.185184483,                            !- Value 5618
  0.175163784,                            !- Value 5619
  0.165156226,                            !- Value 5620
  0.171968226,                            !- Value 5621
  0.202192025,                            !- Value 5622
  0.284231972,                            !- Value 5623
  0.361015194,                            !- Value 5624
  0.336337082,                            !- Value 5625
  0.320009111,                            !- Value 5626
  0.310126488,                            !- Value 5627
  0.324898852,                            !- Value 5628
  0.344755096,                            !- Value 5629
  0.318615036,                            !- Value 5630
  0.295956004,                            !- Value 5631
  0.308265282,                            !- Value 5632
  0.361324618,                            !- Value 5633
  0.443909718,                            !- Value 5634
  0.5064634,                              !- Value 5635
  0.495235944,                            !- Value 5636
  0.471758433,                            !- Value 5637
  0.429263619,                            !- Value 5638
  0.370069357,                            !- Value 5639
  0.305991676,                            !- Value 5640
  0.233554207,                            !- Value 5641
  0.204923612,                            !- Value 5642
  0.185229733,                            !- Value 5643
  0.176663162,                            !- Value 5644
  0.180542948,                            !- Value 5645
  0.214618418,                            !- Value 5646
  0.302817079,                            !- Value 5647
  0.358497708,                            !- Value 5648
  0.347721247,                            !- Value 5649
  0.32253874,                             !- Value 5650
  0.302849353,                            !- Value 5651
  0.298238926,                            !- Value 5652
  0.316578656,                            !- Value 5653
  0.293076193,                            !- Value 5654
  0.273046271,                            !- Value 5655
  0.282116738,                            !- Value 5656
  0.329424935,                            !- Value 5657
  0.399616248,                            !- Value 5658
  0.449060307,                            !- Value 5659
  0.443703269,                            !- Value 5660
  0.452572942,                            !- Value 5661
  0.433177841,                            !- Value 5662
  0.358696006,                            !- Value 5663
  0.281838922,                            !- Value 5664
  0.233658014,                            !- Value 5665
  0.190538195,                            !- Value 5666
  0.163627901,                            !- Value 5667
  0.155033882,                            !- Value 5668
  0.167283271,                            !- Value 5669
  0.196134622,                            !- Value 5670
  0.288595358,                            !- Value 5671
  0.349294488,                            !- Value 5672
  0.331110634,                            !- Value 5673
  0.307076991,                            !- Value 5674
  0.285138785,                            !- Value 5675
  0.292731001,                            !- Value 5676
  0.318696219,                            !- Value 5677
  0.30976832,                             !- Value 5678
  0.270734736,                            !- Value 5679
  0.278875432,                            !- Value 5680
  0.310489147,                            !- Value 5681
  0.374011693,                            !- Value 5682
  0.424605281,                            !- Value 5683
  0.420557641,                            !- Value 5684
  0.449593982,                            !- Value 5685
  0.423251465,                            !- Value 5686
  0.360158952,                            !- Value 5687
  0.288264307,                            !- Value 5688
  0.223403249,                            !- Value 5689
  0.19305252,                             !- Value 5690
  0.170443727,                            !- Value 5691
  0.161232023,                            !- Value 5692
  0.163774462,                            !- Value 5693
  0.193102759,                            !- Value 5694
  0.27869926,                             !- Value 5695
  0.326322205,                            !- Value 5696
  0.342766627,                            !- Value 5697
  0.32297626,                             !- Value 5698
  0.315688146,                            !- Value 5699
  0.323355721,                            !- Value 5700
  0.347460399,                            !- Value 5701
  0.317668796,                            !- Value 5702
  0.313606683,                            !- Value 5703
  0.307917928,                            !- Value 5704
  0.348346085,                            !- Value 5705
  0.397283087,                            !- Value 5706
  0.407519053,                            !- Value 5707
  0.391662205,                            !- Value 5708
  0.399405474,                            !- Value 5709
  0.392092073,                            !- Value 5710
  0.340091601,                            !- Value 5711
  0.308261123,                            !- Value 5712
  0.254945763,                            !- Value 5713
  0.210386121,                            !- Value 5714
  0.19101747,                             !- Value 5715
  0.17917549,                             !- Value 5716
  0.168377902,                            !- Value 5717
  0.179881345,                            !- Value 5718
  0.205468931,                            !- Value 5719
  0.265743518,                            !- Value 5720
  0.326006292,                            !- Value 5721
  0.393986051,                            !- Value 5722
  0.397595173,                            !- Value 5723
  0.423087936,                            !- Value 5724
  0.436195063,                            !- Value 5725
  0.394468487,                            !- Value 5726
  0.355503609,                            !- Value 5727
  0.358503364,                            !- Value 5728
  0.370565601,                            !- Value 5729
  0.391675348,                            !- Value 5730
  0.408114945,                            !- Value 5731
  0.389467952,                            !- Value 5732
  0.399420612,                            !- Value 5733
  0.409022757,                            !- Value 5734
  0.358430832,                            !- Value 5735
  0.30213019,                             !- Value 5736
  0.248025131,                            !- Value 5737
  0.216393617,                            !- Value 5738
  0.191501237,                            !- Value 5739
  0.180142858,                            !- Value 5740
  0.174260131,                            !- Value 5741
  0.179384934,                            !- Value 5742
  0.184914818,                            !- Value 5743
  0.238433966,                            !- Value 5744
  0.307159006,                            !- Value 5745
  0.371637774,                            !- Value 5746
  0.423694309,                            !- Value 5747
  0.441689846,                            !- Value 5748
  0.444989876,                            !- Value 5749
  0.420848933,                            !- Value 5750
  0.401439525,                            !- Value 5751
  0.390242013,                            !- Value 5752
  0.416798631,                            !- Value 5753
  0.473729102,                            !- Value 5754
  0.527097863,                            !- Value 5755
  0.516156708,                            !- Value 5756
  0.487844521,                            !- Value 5757
  0.444099865,                            !- Value 5758
  0.37978213,                             !- Value 5759
  0.28881628,                             !- Value 5760
  0.236064705,                            !- Value 5761
  0.195068937,                            !- Value 5762
  0.179385932,                            !- Value 5763
  0.175522949,                            !- Value 5764
  0.175899748,                            !- Value 5765
  0.19418325,                             !- Value 5766
  0.274312417,                            !- Value 5767
  0.35120793,                             !- Value 5768
  0.342804889,                            !- Value 5769
  0.320915426,                            !- Value 5770
  0.31104112,                             !- Value 5771
  0.321380727,                            !- Value 5772
  0.331318914,                            !- Value 5773
  0.316737361,                            !- Value 5774
  0.299613536,                            !- Value 5775
  0.299005833,                            !- Value 5776
  0.358883657,                            !- Value 5777
  0.441104601,                            !- Value 5778
  0.493771999,                            !- Value 5779
  0.486759705,                            !- Value 5780
  0.445209967,                            !- Value 5781
  0.416268617,                            !- Value 5782
  0.361929826,                            !- Value 5783
  0.275979317,                            !- Value 5784
  0.221958269,                            !- Value 5785
  0.185184483,                            !- Value 5786
  0.175163784,                            !- Value 5787
  0.165156226,                            !- Value 5788
  0.171968226,                            !- Value 5789
  0.202192025,                            !- Value 5790
  0.284231972,                            !- Value 5791
  0.361015194,                            !- Value 5792
  0.336337082,                            !- Value 5793
  0.320009111,                            !- Value 5794
  0.310126488,                            !- Value 5795
  0.324898852,                            !- Value 5796
  0.344755096,                            !- Value 5797
  0.318615036,                            !- Value 5798
  0.295956004,                            !- Value 5799
  0.308265282,                            !- Value 5800
  0.361324618,                            !- Value 5801
  0.443909718,                            !- Value 5802
  0.5064634,                              !- Value 5803
  0.495235944,                            !- Value 5804
  0.471758433,                            !- Value 5805
  0.429263619,                            !- Value 5806
  0.370069357,                            !- Value 5807
  0.305991676,                            !- Value 5808
  0.233554207,                            !- Value 5809
  0.204923612,                            !- Value 5810
  0.185229733,                            !- Value 5811
  0.176663162,                            !- Value 5812
  0.180542948,                            !- Value 5813
  0.214618418,                            !- Value 5814
  0.302817079,                            !- Value 5815
  0.358497708,                            !- Value 5816
  0.347721247,                            !- Value 5817
  0.32253874,                             !- Value 5818
  0.302849353,                            !- Value 5819
  0.298238926,                            !- Value 5820
  0.316578656,                            !- Value 5821
  0.293076193,                            !- Value 5822
  0.273046271,                            !- Value 5823
  0.282116738,                            !- Value 5824
  0.329424935,                            !- Value 5825
  0.399616248,                            !- Value 5826
  0.449060307,                            !- Value 5827
  0.443703269,                            !- Value 5828
  0.452572942,                            !- Value 5829
  0.433177841,                            !- Value 5830
  0.358696006,                            !- Value 5831
  0.281838922,                            !- Value 5832
  0.233000499,                            !- Value 5833
  0.19000202,                             !- Value 5834
  0.163167452,                            !- Value 5835
  0.154597616,                            !- Value 5836
  0.166812535,                            !- Value 5837
  0.195582698,                            !- Value 5838
  0.287783249,                            !- Value 5839
  0.348311572,                            !- Value 5840
  0.330178887,                            !- Value 5841
  0.306212875,                            !- Value 5842
  0.284336404,                            !- Value 5843
  0.291907255,                            !- Value 5844
  0.317799406,                            !- Value 5845
  0.308896631,                            !- Value 5846
  0.269972888,                            !- Value 5847
  0.278090675,                            !- Value 5848
  0.309615429,                            !- Value 5849
  0.372959223,                            !- Value 5850
  0.42341044,                             !- Value 5851
  0.41937419,                             !- Value 5852
  0.448328822,                            !- Value 5853
  0.422060434,                            !- Value 5854
  0.359145463,                            !- Value 5855
  0.28745313,                             !- Value 5856
  0.222774591,                            !- Value 5857
  0.192509269,                            !- Value 5858
  0.169964098,                            !- Value 5859
  0.160778315,                            !- Value 5860
  0.1633136,                              !- Value 5861
  0.192559367,                            !- Value 5862
  0.277914999,                            !- Value 5863
  0.325403933,                            !- Value 5864
  0.34180208,                             !- Value 5865
  0.322067403,                            !- Value 5866
  0.314799798,                            !- Value 5867
  0.322445797,                            !- Value 5868
  0.346482644,                            !- Value 5869
  0.316774875,                            !- Value 5870
  0.312724192,                            !- Value 5871
  0.307051445,                            !- Value 5872
  0.347365838,                            !- Value 5873
  0.39616513,                             !- Value 5874
  0.406372293,                            !- Value 5875
  0.390560066,                            !- Value 5876
  0.398281545,                            !- Value 5877
  0.390988724,                            !- Value 5878
  0.339134582,                            !- Value 5879
  0.307393675,                            !- Value 5880
  0.254228344,                            !- Value 5881
  0.209794094,                            !- Value 5882
  0.190479946,                            !- Value 5883
  0.17867129,                             !- Value 5884
  0.167904086,                            !- Value 5885
  0.179375158,                            !- Value 5886
  0.204890741,                            !- Value 5887
  0.264995714,                            !- Value 5888
  0.325088909,                            !- Value 5889
  0.392877373,                            !- Value 5890
  0.396476339,                            !- Value 5891
  0.421897365,                            !- Value 5892
  0.434967609,                            !- Value 5893
  0.393358451,                            !- Value 5894
  0.35450322,                             !- Value 5895
  0.357494534,                            !- Value 5896
  0.369522828,                            !- Value 5897
  0.390573172,                            !- Value 5898
  0.406966508,                            !- Value 5899
  0.388371988,                            !- Value 5900
  0.398296641,                            !- Value 5901
  0.407871765,                            !- Value 5902
  0.357422207,                            !- Value 5903
  0.301279994,                            !- Value 5904
  0.247327188,                            !- Value 5905
  0.215784684,                            !- Value 5906
  0.190962352,                            !- Value 5907
  0.179635936,                            !- Value 5908
  0.173769762,                            !- Value 5909
  0.178880144,                            !- Value 5910
  0.184394467,                            !- Value 5911
  0.237763012,                            !- Value 5912
  0.306294659,                            !- Value 5913
  0.370591984,                            !- Value 5914
  0.422502031,                            !- Value 5915
  0.440446929,                            !- Value 5916
  0.443737673,                            !- Value 5917
  0.419664662,                            !- Value 5918
  0.400309872,                            !- Value 5919
  0.38914387,                             !- Value 5920
  0.415625758,                            !- Value 5921
  0.472396027,                            !- Value 5922
  0.525614608,                            !- Value 5923
  0.514704241,                            !- Value 5924
  0.486471725,                            !- Value 5925
  0.442850166,                            !- Value 5926
  0.378713421,                            !- Value 5927
  0.28800355,                             !- Value 5928
  0.235400418,                            !- Value 5929
  0.194520012,                            !- Value 5930
  0.17888114,                             !- Value 5931
  0.175029027,                            !- Value 5932
  0.175404766,                            !- Value 5933
  0.193636818,                            !- Value 5934
  0.273540501,                            !- Value 5935
  0.350219629,                            !- Value 5936
  0.341840234,                            !- Value 5937
  0.320012368,                            !- Value 5938
  0.310165849,                            !- Value 5939
  0.32047636,                             !- Value 5940
  0.330386581,                            !- Value 5941
  0.315846061,                            !- Value 5942
  0.298770423,                            !- Value 5943
  0.298164429,                            !- Value 5944
  0.357873757,                            !- Value 5945
  0.439863331,                            !- Value 5946
  0.492382523,                            !- Value 5947
  0.485389961,                            !- Value 5948
  0.443957144,                            !- Value 5949
  0.415097235,                            !- Value 5950
  0.360911354,                            !- Value 5951
  0.27520271,                             !- Value 5952
  0.221333678,                            !- Value 5953
  0.184663373,                            !- Value 5954
  0.174670872,                            !- Value 5955
  0.164691476,                            !- Value 5956
  0.171484306,                            !- Value 5957
  0.201623055,                            !- Value 5958
  0.283432142,                            !- Value 5959
  0.359999295,                            !- Value 5960
  0.335390628,                            !- Value 5961
  0.319108604,                            !- Value 5962
  0.30925379,                             !- Value 5963
  0.323984585,                            !- Value 5964
  0.343784953,                            !- Value 5965
  0.317718452,                            !- Value 5966
  0.295123183,                            !- Value 5967
  0.307397822,                            !- Value 5968
  0.360307849,                            !- Value 5969
  0.442660554,                            !- Value 5970
  0.50503821,                             !- Value 5971
  0.493842348,                            !- Value 5972
  0.470430903,                            !- Value 5973
  0.428055669,                            !- Value 5974
  0.369027981,                            !- Value 5975
  0.305130614,                            !- Value 5976
  0.232896984,                            !- Value 5977
  0.204346956,                            !- Value 5978
  0.184708495,                            !- Value 5979
  0.176166031,                            !- Value 5980
  0.180034899,                            !- Value 5981
  0.214014481,                            !- Value 5982
  0.301964951,                            !- Value 5983
  0.357488894,                            !- Value 5984
  0.346742758,                            !- Value 5985
  0.321631115,                            !- Value 5986
  0.301997133,                            !- Value 5987
  0.29739968,                             !- Value 5988
  0.315687803,                            !- Value 5989
  0.292251475,                            !- Value 5990
  0.272277918,                            !- Value 5991
  0.281322861,                            !- Value 5992
  0.328497932,                            !- Value 5993
  0.398491726,                            !- Value 5994
  0.44779665,                             !- Value 5995
  0.442454686,                            !- Value 5996
  0.4512994,                              !- Value 5997
  0.431958876,                            !- Value 5998
  0.357686634,                            !- Value 5999
  0.281045826,                            !- Value 6000
  0.233000499,                            !- Value 6001
  0.19000202,                             !- Value 6002
  0.163167452,                            !- Value 6003
  0.154597616,                            !- Value 6004
  0.166812535,                            !- Value 6005
  0.195582698,                            !- Value 6006
  0.287783249,                            !- Value 6007
  0.348311572,                            !- Value 6008
  0.330178887,                            !- Value 6009
  0.306212875,                            !- Value 6010
  0.284336404,                            !- Value 6011
  0.291907255,                            !- Value 6012
  0.317799406,                            !- Value 6013
  0.308896631,                            !- Value 6014
  0.269972888,                            !- Value 6015
  0.278090675,                            !- Value 6016
  0.309615429,                            !- Value 6017
  0.372959223,                            !- Value 6018
  0.42341044,                             !- Value 6019
  0.41937419,                             !- Value 6020
  0.448328822,                            !- Value 6021
  0.422060434,                            !- Value 6022
  0.359145463,                            !- Value 6023
  0.28745313,                             !- Value 6024
  0.222774591,                            !- Value 6025
  0.192509269,                            !- Value 6026
  0.169964098,                            !- Value 6027
  0.160778315,                            !- Value 6028
  0.1633136,                              !- Value 6029
  0.192559367,                            !- Value 6030
  0.277914999,                            !- Value 6031
  0.325403933,                            !- Value 6032
  0.34180208,                             !- Value 6033
  0.322067403,                            !- Value 6034
  0.314799798,                            !- Value 6035
  0.322445797,                            !- Value 6036
  0.346482644,                            !- Value 6037
  0.316774875,                            !- Value 6038
  0.312724192,                            !- Value 6039
  0.307051445,                            !- Value 6040
  0.347365838,                            !- Value 6041
  0.39616513,                             !- Value 6042
  0.406372293,                            !- Value 6043
  0.390560066,                            !- Value 6044
  0.398281545,                            !- Value 6045
  0.390988724,                            !- Value 6046
  0.339134582,                            !- Value 6047
  0.307393675,                            !- Value 6048
  0.254228344,                            !- Value 6049
  0.209794094,                            !- Value 6050
  0.190479946,                            !- Value 6051
  0.17867129,                             !- Value 6052
  0.167904086,                            !- Value 6053
  0.179375158,                            !- Value 6054
  0.204890741,                            !- Value 6055
  0.264995714,                            !- Value 6056
  0.325088909,                            !- Value 6057
  0.392877373,                            !- Value 6058
  0.396476339,                            !- Value 6059
  0.421897365,                            !- Value 6060
  0.434967609,                            !- Value 6061
  0.393358451,                            !- Value 6062
  0.35450322,                             !- Value 6063
  0.357494534,                            !- Value 6064
  0.369522828,                            !- Value 6065
  0.390573172,                            !- Value 6066
  0.406966508,                            !- Value 6067
  0.388371988,                            !- Value 6068
  0.398296641,                            !- Value 6069
  0.407871765,                            !- Value 6070
  0.357422207,                            !- Value 6071
  0.301279994,                            !- Value 6072
  0.247327188,                            !- Value 6073
  0.215784684,                            !- Value 6074
  0.190962352,                            !- Value 6075
  0.179635936,                            !- Value 6076
  0.173769762,                            !- Value 6077
  0.178880144,                            !- Value 6078
  0.184394467,                            !- Value 6079
  0.237763012,                            !- Value 6080
  0.306294659,                            !- Value 6081
  0.370591984,                            !- Value 6082
  0.422502031,                            !- Value 6083
  0.440446929,                            !- Value 6084
  0.443737673,                            !- Value 6085
  0.419664662,                            !- Value 6086
  0.400309872,                            !- Value 6087
  0.38914387,                             !- Value 6088
  0.415625758,                            !- Value 6089
  0.472396027,                            !- Value 6090
  0.525614608,                            !- Value 6091
  0.514704241,                            !- Value 6092
  0.486471725,                            !- Value 6093
  0.442850166,                            !- Value 6094
  0.378713421,                            !- Value 6095
  0.28800355,                             !- Value 6096
  0.235400418,                            !- Value 6097
  0.194520012,                            !- Value 6098
  0.17888114,                             !- Value 6099
  0.175029027,                            !- Value 6100
  0.175404766,                            !- Value 6101
  0.193636818,                            !- Value 6102
  0.273540501,                            !- Value 6103
  0.350219629,                            !- Value 6104
  0.341840234,                            !- Value 6105
  0.320012368,                            !- Value 6106
  0.310165849,                            !- Value 6107
  0.32047636,                             !- Value 6108
  0.330386581,                            !- Value 6109
  0.315846061,                            !- Value 6110
  0.298770423,                            !- Value 6111
  0.298164429,                            !- Value 6112
  0.357873757,                            !- Value 6113
  0.439863331,                            !- Value 6114
  0.492382523,                            !- Value 6115
  0.485389961,                            !- Value 6116
  0.443957144,                            !- Value 6117
  0.415097235,                            !- Value 6118
  0.360911354,                            !- Value 6119
  0.27520271,                             !- Value 6120
  0.221333678,                            !- Value 6121
  0.184663373,                            !- Value 6122
  0.174670872,                            !- Value 6123
  0.164691476,                            !- Value 6124
  0.171484306,                            !- Value 6125
  0.201623055,                            !- Value 6126
  0.283432142,                            !- Value 6127
  0.359999295,                            !- Value 6128
  0.335390628,                            !- Value 6129
  0.319108604,                            !- Value 6130
  0.30925379,                             !- Value 6131
  0.323984585,                            !- Value 6132
  0.343784953,                            !- Value 6133
  0.317718452,                            !- Value 6134
  0.295123183,                            !- Value 6135
  0.307397822,                            !- Value 6136
  0.360307849,                            !- Value 6137
  0.442660554,                            !- Value 6138
  0.50503821,                             !- Value 6139
  0.493842348,                            !- Value 6140
  0.470430903,                            !- Value 6141
  0.428055669,                            !- Value 6142
  0.369027981,                            !- Value 6143
  0.305130614,                            !- Value 6144
  0.232896984,                            !- Value 6145
  0.204346956,                            !- Value 6146
  0.184708495,                            !- Value 6147
  0.176166031,                            !- Value 6148
  0.180034899,                            !- Value 6149
  0.214014481,                            !- Value 6150
  0.301964951,                            !- Value 6151
  0.357488894,                            !- Value 6152
  0.346742758,                            !- Value 6153
  0.321631115,                            !- Value 6154
  0.301997133,                            !- Value 6155
  0.29739968,                             !- Value 6156
  0.315687803,                            !- Value 6157
  0.292251475,                            !- Value 6158
  0.272277918,                            !- Value 6159
  0.281322861,                            !- Value 6160
  0.328497932,                            !- Value 6161
  0.398491726,                            !- Value 6162
  0.44779665,                             !- Value 6163
  0.442454686,                            !- Value 6164
  0.4512994,                              !- Value 6165
  0.431958876,                            !- Value 6166
  0.357686634,                            !- Value 6167
  0.281045826,                            !- Value 6168
  0.233000499,                            !- Value 6169
  0.19000202,                             !- Value 6170
  0.163167452,                            !- Value 6171
  0.154597616,                            !- Value 6172
  0.166812535,                            !- Value 6173
  0.195582698,                            !- Value 6174
  0.287783249,                            !- Value 6175
  0.348311572,                            !- Value 6176
  0.330178887,                            !- Value 6177
  0.306212875,                            !- Value 6178
  0.284336404,                            !- Value 6179
  0.291907255,                            !- Value 6180
  0.317799406,                            !- Value 6181
  0.308896631,                            !- Value 6182
  0.269972888,                            !- Value 6183
  0.278090675,                            !- Value 6184
  0.309615429,                            !- Value 6185
  0.372959223,                            !- Value 6186
  0.42341044,                             !- Value 6187
  0.41937419,                             !- Value 6188
  0.448328822,                            !- Value 6189
  0.422060434,                            !- Value 6190
  0.359145463,                            !- Value 6191
  0.28745313,                             !- Value 6192
  0.222774591,                            !- Value 6193
  0.192509269,                            !- Value 6194
  0.169964098,                            !- Value 6195
  0.160778315,                            !- Value 6196
  0.1633136,                              !- Value 6197
  0.192559367,                            !- Value 6198
  0.277914999,                            !- Value 6199
  0.325403933,                            !- Value 6200
  0.34180208,                             !- Value 6201
  0.322067403,                            !- Value 6202
  0.314799798,                            !- Value 6203
  0.322445797,                            !- Value 6204
  0.346482644,                            !- Value 6205
  0.316774875,                            !- Value 6206
  0.312724192,                            !- Value 6207
  0.307051445,                            !- Value 6208
  0.347365838,                            !- Value 6209
  0.39616513,                             !- Value 6210
  0.406372293,                            !- Value 6211
  0.390560066,                            !- Value 6212
  0.398281545,                            !- Value 6213
  0.390988724,                            !- Value 6214
  0.339134582,                            !- Value 6215
  0.307393675,                            !- Value 6216
  0.254228344,                            !- Value 6217
  0.209794094,                            !- Value 6218
  0.190479946,                            !- Value 6219
  0.17867129,                             !- Value 6220
  0.167904086,                            !- Value 6221
  0.179375158,                            !- Value 6222
  0.204890741,                            !- Value 6223
  0.264995714,                            !- Value 6224
  0.325088909,                            !- Value 6225
  0.392877373,                            !- Value 6226
  0.396476339,                            !- Value 6227
  0.421897365,                            !- Value 6228
  0.434967609,                            !- Value 6229
  0.393358451,                            !- Value 6230
  0.35450322,                             !- Value 6231
  0.357494534,                            !- Value 6232
  0.369522828,                            !- Value 6233
  0.390573172,                            !- Value 6234
  0.406966508,                            !- Value 6235
  0.388371988,                            !- Value 6236
  0.398296641,                            !- Value 6237
  0.407871765,                            !- Value 6238
  0.357422207,                            !- Value 6239
  0.301279994,                            !- Value 6240
  0.247327188,                            !- Value 6241
  0.215784684,                            !- Value 6242
  0.190962352,                            !- Value 6243
  0.179635936,                            !- Value 6244
  0.173769762,                            !- Value 6245
  0.178880144,                            !- Value 6246
  0.184394467,                            !- Value 6247
  0.237763012,                            !- Value 6248
  0.306294659,                            !- Value 6249
  0.370591984,                            !- Value 6250
  0.422502031,                            !- Value 6251
  0.440446929,                            !- Value 6252
  0.443737673,                            !- Value 6253
  0.419664662,                            !- Value 6254
  0.400309872,                            !- Value 6255
  0.38914387,                             !- Value 6256
  0.415625758,                            !- Value 6257
  0.472396027,                            !- Value 6258
  0.525614608,                            !- Value 6259
  0.514704241,                            !- Value 6260
  0.486471725,                            !- Value 6261
  0.442850166,                            !- Value 6262
  0.378713421,                            !- Value 6263
  0.28800355,                             !- Value 6264
  0.235400418,                            !- Value 6265
  0.194520012,                            !- Value 6266
  0.17888114,                             !- Value 6267
  0.175029027,                            !- Value 6268
  0.175404766,                            !- Value 6269
  0.193636818,                            !- Value 6270
  0.273540501,                            !- Value 6271
  0.350219629,                            !- Value 6272
  0.341840234,                            !- Value 6273
  0.320012368,                            !- Value 6274
  0.310165849,                            !- Value 6275
  0.32047636,                             !- Value 6276
  0.330386581,                            !- Value 6277
  0.315846061,                            !- Value 6278
  0.298770423,                            !- Value 6279
  0.298164429,                            !- Value 6280
  0.357873757,                            !- Value 6281
  0.439863331,                            !- Value 6282
  0.492382523,                            !- Value 6283
  0.485389961,                            !- Value 6284
  0.443957144,                            !- Value 6285
  0.415097235,                            !- Value 6286
  0.360911354,                            !- Value 6287
  0.27520271,                             !- Value 6288
  0.221333678,                            !- Value 6289
  0.184663373,                            !- Value 6290
  0.174670872,                            !- Value 6291
  0.164691476,                            !- Value 6292
  0.171484306,                            !- Value 6293
  0.201623055,                            !- Value 6294
  0.283432142,                            !- Value 6295
  0.359999295,                            !- Value 6296
  0.335390628,                            !- Value 6297
  0.319108604,                            !- Value 6298
  0.30925379,                             !- Value 6299
  0.323984585,                            !- Value 6300
  0.343784953,                            !- Value 6301
  0.317718452,                            !- Value 6302
  0.295123183,                            !- Value 6303
  0.307397822,                            !- Value 6304
  0.360307849,                            !- Value 6305
  0.442660554,                            !- Value 6306
  0.50503821,                             !- Value 6307
  0.493842348,                            !- Value 6308
  0.470430903,                            !- Value 6309
  0.428055669,                            !- Value 6310
  0.369027981,                            !- Value 6311
  0.305130614,                            !- Value 6312
  0.232896984,                            !- Value 6313
  0.204346956,                            !- Value 6314
  0.184708495,                            !- Value 6315
  0.176166031,                            !- Value 6316
  0.180034899,                            !- Value 6317
  0.214014481,                            !- Value 6318
  0.301964951,                            !- Value 6319
  0.357488894,                            !- Value 6320
  0.346742758,                            !- Value 6321
  0.321631115,                            !- Value 6322
  0.301997133,                            !- Value 6323
  0.29739968,                             !- Value 6324
  0.315687803,                            !- Value 6325
  0.292251475,                            !- Value 6326
  0.272277918,                            !- Value 6327
  0.281322861,                            !- Value 6328
  0.328497932,                            !- Value 6329
  0.398491726,                            !- Value 6330
  0.44779665,                             !- Value 6331
  0.442454686,                            !- Value 6332
  0.4512994,                              !- Value 6333
  0.431958876,                            !- Value 6334
  0.357686634,                            !- Value 6335
  0.281045826,                            !- Value 6336
  0.233000499,                            !- Value 6337
  0.19000202,                             !- Value 6338
  0.163167452,                            !- Value 6339
  0.154597616,                            !- Value 6340
  0.166812535,                            !- Value 6341
  0.195582698,                            !- Value 6342
  0.287783249,                            !- Value 6343
  0.348311572,                            !- Value 6344
  0.330178887,                            !- Value 6345
  0.306212875,                            !- Value 6346
  0.284336404,                            !- Value 6347
  0.291907255,                            !- Value 6348
  0.317799406,                            !- Value 6349
  0.308896631,                            !- Value 6350
  0.269972888,                            !- Value 6351
  0.278090675,                            !- Value 6352
  0.309615429,                            !- Value 6353
  0.372959223,                            !- Value 6354
  0.42341044,                             !- Value 6355
  0.41937419,                             !- Value 6356
  0.448328822,                            !- Value 6357
  0.422060434,                            !- Value 6358
  0.359145463,                            !- Value 6359
  0.28745313,                             !- Value 6360
  0.222774591,                            !- Value 6361
  0.192509269,                            !- Value 6362
  0.169964098,                            !- Value 6363
  0.160778315,                            !- Value 6364
  0.1633136,                              !- Value 6365
  0.192559367,                            !- Value 6366
  0.277914999,                            !- Value 6367
  0.325403933,                            !- Value 6368
  0.34180208,                             !- Value 6369
  0.322067403,                            !- Value 6370
  0.314799798,                            !- Value 6371
  0.322445797,                            !- Value 6372
  0.346482644,                            !- Value 6373
  0.316774875,                            !- Value 6374
  0.312724192,                            !- Value 6375
  0.307051445,                            !- Value 6376
  0.347365838,                            !- Value 6377
  0.39616513,                             !- Value 6378
  0.406372293,                            !- Value 6379
  0.390560066,                            !- Value 6380
  0.398281545,                            !- Value 6381
  0.390988724,                            !- Value 6382
  0.339134582,                            !- Value 6383
  0.307393675,                            !- Value 6384
  0.254228344,                            !- Value 6385
  0.209794094,                            !- Value 6386
  0.190479946,                            !- Value 6387
  0.17867129,                             !- Value 6388
  0.167904086,                            !- Value 6389
  0.179375158,                            !- Value 6390
  0.204890741,                            !- Value 6391
  0.264995714,                            !- Value 6392
  0.325088909,                            !- Value 6393
  0.392877373,                            !- Value 6394
  0.396476339,                            !- Value 6395
  0.421897365,                            !- Value 6396
  0.434967609,                            !- Value 6397
  0.393358451,                            !- Value 6398
  0.35450322,                             !- Value 6399
  0.357494534,                            !- Value 6400
  0.369522828,                            !- Value 6401
  0.390573172,                            !- Value 6402
  0.406966508,                            !- Value 6403
  0.388371988,                            !- Value 6404
  0.398296641,                            !- Value 6405
  0.407871765,                            !- Value 6406
  0.357422207,                            !- Value 6407
  0.301279994,                            !- Value 6408
  0.247327188,                            !- Value 6409
  0.215784684,                            !- Value 6410
  0.190962352,                            !- Value 6411
  0.179635936,                            !- Value 6412
  0.173769762,                            !- Value 6413
  0.178880144,                            !- Value 6414
  0.184394467,                            !- Value 6415
  0.237763012,                            !- Value 6416
  0.306294659,                            !- Value 6417
  0.370591984,                            !- Value 6418
  0.422502031,                            !- Value 6419
  0.440446929,                            !- Value 6420
  0.443737673,                            !- Value 6421
  0.419664662,                            !- Value 6422
  0.400309872,                            !- Value 6423
  0.38914387,                             !- Value 6424
  0.415625758,                            !- Value 6425
  0.472396027,                            !- Value 6426
  0.525614608,                            !- Value 6427
  0.514704241,                            !- Value 6428
  0.486471725,                            !- Value 6429
  0.442850166,                            !- Value 6430
  0.378713421,                            !- Value 6431
  0.28800355,                             !- Value 6432
  0.235400418,                            !- Value 6433
  0.194520012,                            !- Value 6434
  0.17888114,                             !- Value 6435
  0.175029027,                            !- Value 6436
  0.175404766,                            !- Value 6437
  0.193636818,                            !- Value 6438
  0.273540501,                            !- Value 6439
  0.350219629,                            !- Value 6440
  0.341840234,                            !- Value 6441
  0.320012368,                            !- Value 6442
  0.310165849,                            !- Value 6443
  0.32047636,                             !- Value 6444
  0.330386581,                            !- Value 6445
  0.315846061,                            !- Value 6446
  0.298770423,                            !- Value 6447
  0.298164429,                            !- Value 6448
  0.357873757,                            !- Value 6449
  0.439863331,                            !- Value 6450
  0.492382523,                            !- Value 6451
  0.485389961,                            !- Value 6452
  0.443957144,                            !- Value 6453
  0.415097235,                            !- Value 6454
  0.360911354,                            !- Value 6455
  0.27520271,                             !- Value 6456
  0.221333678,                            !- Value 6457
  0.184663373,                            !- Value 6458
  0.174670872,                            !- Value 6459
  0.164691476,                            !- Value 6460
  0.171484306,                            !- Value 6461
  0.201623055,                            !- Value 6462
  0.283432142,                            !- Value 6463
  0.359999295,                            !- Value 6464
  0.335390628,                            !- Value 6465
  0.319108604,                            !- Value 6466
  0.30925379,                             !- Value 6467
  0.323984585,                            !- Value 6468
  0.343784953,                            !- Value 6469
  0.317718452,                            !- Value 6470
  0.295123183,                            !- Value 6471
  0.307397822,                            !- Value 6472
  0.360307849,                            !- Value 6473
  0.442660554,                            !- Value 6474
  0.50503821,                             !- Value 6475
  0.493842348,                            !- Value 6476
  0.470430903,                            !- Value 6477
  0.428055669,                            !- Value 6478
  0.369027981,                            !- Value 6479
  0.305130614,                            !- Value 6480
  0.232896984,                            !- Value 6481
  0.204346956,                            !- Value 6482
  0.184708495,                            !- Value 6483
  0.176166031,                            !- Value 6484
  0.180034899,                            !- Value 6485
  0.214014481,                            !- Value 6486
  0.301964951,                            !- Value 6487
  0.357488894,                            !- Value 6488
  0.346742758,                            !- Value 6489
  0.321631115,                            !- Value 6490
  0.301997133,                            !- Value 6491
  0.29739968,                             !- Value 6492
  0.315687803,                            !- Value 6493
  0.292251475,                            !- Value 6494
  0.272277918,                            !- Value 6495
  0.281322861,                            !- Value 6496
  0.328497932,                            !- Value 6497
  0.398491726,                            !- Value 6498
  0.44779665,                             !- Value 6499
  0.442454686,                            !- Value 6500
  0.4512994,                              !- Value 6501
  0.431958876,                            !- Value 6502
  0.357686634,                            !- Value 6503
  0.281045826,                            !- Value 6504
  0.233000499,                            !- Value 6505
  0.19000202,                             !- Value 6506
  0.163167452,                            !- Value 6507
  0.154597616,                            !- Value 6508
  0.166812535,                            !- Value 6509
  0.195582698,                            !- Value 6510
  0.287783249,                            !- Value 6511
  0.348311572,                            !- Value 6512
  0.330178887,                            !- Value 6513
  0.306212875,                            !- Value 6514
  0.284336404,                            !- Value 6515
  0.291907255,                            !- Value 6516
  0.317799406,                            !- Value 6517
  0.308896631,                            !- Value 6518
  0.269972888,                            !- Value 6519
  0.278090675,                            !- Value 6520
  0.309615429,                            !- Value 6521
  0.372959223,                            !- Value 6522
  0.42341044,                             !- Value 6523
  0.41937419,                             !- Value 6524
  0.448328822,                            !- Value 6525
  0.422060434,                            !- Value 6526
  0.359145463,                            !- Value 6527
  0.28745313,                             !- Value 6528
  0.222774591,                            !- Value 6529
  0.192509269,                            !- Value 6530
  0.169964098,                            !- Value 6531
  0.160778315,                            !- Value 6532
  0.1633136,                              !- Value 6533
  0.192559367,                            !- Value 6534
  0.277914999,                            !- Value 6535
  0.325403933,                            !- Value 6536
  0.34180208,                             !- Value 6537
  0.322067403,                            !- Value 6538
  0.314799798,                            !- Value 6539
  0.322445797,                            !- Value 6540
  0.346482644,                            !- Value 6541
  0.316774875,                            !- Value 6542
  0.312724192,                            !- Value 6543
  0.307051445,                            !- Value 6544
  0.347365838,                            !- Value 6545
  0.39616513,                             !- Value 6546
  0.406372293,                            !- Value 6547
  0.390560066,                            !- Value 6548
  0.398281545,                            !- Value 6549
  0.390988724,                            !- Value 6550
  0.339134582,                            !- Value 6551
  0.307393675,                            !- Value 6552
  0.258282598,                            !- Value 6553
  0.213139741,                            !- Value 6554
  0.193517586,                            !- Value 6555
  0.181520613,                            !- Value 6556
  0.170581701,                            !- Value 6557
  0.182235706,                            !- Value 6558
  0.208158193,                            !- Value 6559
  0.269221678,                            !- Value 6560
  0.330273197,                            !- Value 6561
  0.399142703,                            !- Value 6562
  0.402799063,                            !- Value 6563
  0.428625485,                            !- Value 6564
  0.441904164,                            !- Value 6565
  0.399631453,                            !- Value 6566
  0.360156587,                            !- Value 6567
  0.363195604,                            !- Value 6568
  0.375415717,                            !- Value 6569
  0.396801756,                            !- Value 6570
  0.413456522,                            !- Value 6571
  0.394565469,                            !- Value 6572
  0.404648394,                            !- Value 6573
  0.414376215,                            !- Value 6574
  0.363122123,                            !- Value 6575
  0.306084594,                            !- Value 6576
  0.251271387,                            !- Value 6577
  0.219225866,                            !- Value 6578
  0.194007685,                            !- Value 6579
  0.182500642,                            !- Value 6580
  0.176540919,                            !- Value 6581
  0.181732798,                            !- Value 6582
  0.18733506,                             !- Value 6583
  0.241554688,                            !- Value 6584
  0.311179229,                            !- Value 6585
  0.376501923,                            !- Value 6586
  0.429239794,                            !- Value 6587
  0.447470865,                            !- Value 6588
  0.450814087,                            !- Value 6589
  0.426357177,                            !- Value 6590
  0.406693731,                            !- Value 6591
  0.395349661,                            !- Value 6592
  0.422253863,                            !- Value 6593
  0.479929464,                            !- Value 6594
  0.533996737,                            !- Value 6595
  0.52291238,                             !- Value 6596
  0.494229632,                            !- Value 6597
  0.449912427,                            !- Value 6598
  0.384752875,                            !- Value 6599
  0.292596427,                            !- Value 6600
  0.239154417,                            !- Value 6601
  0.197622079,                            !- Value 6602
  0.18173381,                             !- Value 6603
  0.177820266,                            !- Value 6604
  0.178201997,                            !- Value 6605
  0.196724801,                            !- Value 6606
  0.277902731,                            !- Value 6607
  0.355804684,                            !- Value 6608
  0.347291661,                            !- Value 6609
  0.325115699,                            !- Value 6610
  0.315112155,                            !- Value 6611
  0.32558709,                             !- Value 6612
  0.335655352,                            !- Value 6613
  0.32088295,                             !- Value 6614
  0.303535002,                            !- Value 6615
  0.302919345,                            !- Value 6616
  0.363580874,                            !- Value 6617
  0.44687796,                             !- Value 6618
  0.500234691,                            !- Value 6619
  0.493130617,                            !- Value 6620
  0.451037059,                            !- Value 6621
  0.421716912,                            !- Value 6622
  0.366666913,                            !- Value 6623
  0.279591448,                            !- Value 6624
  0.224863351,                            !- Value 6625
  0.187608254,                            !- Value 6626
  0.177456399,                            !- Value 6627
  0.167317859,                            !- Value 6628
  0.174219017,                            !- Value 6629
  0.204838397,                            !- Value 6630
  0.287952117,                            !- Value 6631
  0.365740309,                            !- Value 6632
  0.340739201,                            !- Value 6633
  0.324197522,                            !- Value 6634
  0.314185551,                            !- Value 6635
  0.329151262,                            !- Value 6636
  0.349267393,                            !- Value 6637
  0.322785201,                            !- Value 6638
  0.299829598,                            !- Value 6639
  0.312299985,                            !- Value 6640
  0.366053784,                            !- Value 6641
  0.449719791,                            !- Value 6642
  0.513092201,                            !- Value 6643
  0.501717796,                            !- Value 6644
  0.477933002,                            !- Value 6645
  0.434881998,                            !- Value 6646
  0.374912978,                            !- Value 6647
  0.309996621,                            !- Value 6648
  0.23661106,                             !- Value 6649
  0.207605737,                            !- Value 6650
  0.187654096,                            !- Value 6651
  0.178975402,                            !- Value 6652
  0.182905968,                            !- Value 6653
  0.217427432,                            !- Value 6654
  0.306780474,                            !- Value 6655
  0.363189874,                            !- Value 6656
  0.352272366,                            !- Value 6657
  0.32676026,                             !- Value 6658
  0.30681317,                             !- Value 6659
  0.3021424,                              !- Value 6660
  0.320722168,                            !- Value 6661
  0.296912095,                            !- Value 6662
  0.276620014,                            !- Value 6663
  0.285809198,                            !- Value 6664
  0.333736585,                            !- Value 6665
  0.40484659,                             !- Value 6666
  0.454937794,                            !- Value 6667
  0.44951064,                             !- Value 6668
  0.458496403,                            !- Value 6669
  0.438847451,                            !- Value 6670
  0.363390767,                            !- Value 6671
  0.285527745,                            !- Value 6672
  0.236716226,                            !- Value 6673
  0.193032037,                            !- Value 6674
  0.165769531,                            !- Value 6675
  0.157063029,                            !- Value 6676
  0.169472743,                            !- Value 6677
  0.198701712,                            !- Value 6678
  0.292372613,                            !- Value 6679
  0.353866198,                            !- Value 6680
  0.335444347,                            !- Value 6681
  0.311096142,                            !- Value 6682
  0.288870799,                            !- Value 6683
  0.296562385,                            !- Value 6684
  0.322867446,                            !- Value 6685
  0.313822696,                            !- Value 6686
  0.274278224,                            !- Value 6687
  0.282525469,                            !- Value 6688
  0.314552956,                            !- Value 6689
  0.378906912,                            !- Value 6690
  0.43016269,                             !- Value 6691
  0.426062073,                            !- Value 6692
  0.455478453,                            !- Value 6693
  0.428791155,                            !- Value 6694
  0.364872861,                            !- Value 6695
  0.292037229,                            !- Value 6696
  0.226327243,                            !- Value 6697
  0.19557927,                             !- Value 6698
  0.172674565,                            !- Value 6699
  0.163342294,                            !- Value 6700
  0.16591801,                             !- Value 6701
  0.195630168,                            !- Value 6702
  0.28234699,                             !- Value 6703
  0.330593245,                            !- Value 6704
  0.347252898,                            !- Value 6705
  0.327203507,                            !- Value 6706
  0.319820002,                            !- Value 6707
  0.327587934,                            !- Value 6708
  0.352008104,                            !- Value 6709
  0.321826576,                            !- Value 6710
  0.317711296,                            !- Value 6711
  0.311948084,                            !- Value 6712
  0.352905382,                            !- Value 6713
  0.402482892,                            !- Value 6714
  0.41285283,                             !- Value 6715
  0.396788442,                            !- Value 6716
  0.404633057,                            !- Value 6717
  0.397223935,                            !- Value 6718
  0.34454286,                             !- Value 6719
  0.312295771,                            !- Value 6720
  0.258282598,                            !- Value 6721
  0.213139741,                            !- Value 6722
  0.193517586,                            !- Value 6723
  0.181520613,                            !- Value 6724
  0.170581701,                            !- Value 6725
  0.182235706,                            !- Value 6726
  0.208158193,                            !- Value 6727
  0.269221678,                            !- Value 6728
  0.330273197,                            !- Value 6729
  0.399142703,                            !- Value 6730
  0.402799063,                            !- Value 6731
  0.428625485,                            !- Value 6732
  0.441904164,                            !- Value 6733
  0.399631453,                            !- Value 6734
  0.360156587,                            !- Value 6735
  0.363195604,                            !- Value 6736
  0.375415717,                            !- Value 6737
  0.396801756,                            !- Value 6738
  0.413456522,                            !- Value 6739
  0.394565469,                            !- Value 6740
  0.404648394,                            !- Value 6741
  0.414376215,                            !- Value 6742
  0.363122123,                            !- Value 6743
  0.306084594,                            !- Value 6744
  0.251271387,                            !- Value 6745
  0.219225866,                            !- Value 6746
  0.194007685,                            !- Value 6747
  0.182500642,                            !- Value 6748
  0.176540919,                            !- Value 6749
  0.181732798,                            !- Value 6750
  0.18733506,                             !- Value 6751
  0.241554688,                            !- Value 6752
  0.311179229,                            !- Value 6753
  0.376501923,                            !- Value 6754
  0.429239794,                            !- Value 6755
  0.447470865,                            !- Value 6756
  0.450814087,                            !- Value 6757
  0.426357177,                            !- Value 6758
  0.406693731,                            !- Value 6759
  0.395349661,                            !- Value 6760
  0.422253863,                            !- Value 6761
  0.479929464,                            !- Value 6762
  0.533996737,                            !- Value 6763
  0.52291238,                             !- Value 6764
  0.494229632,                            !- Value 6765
  0.449912427,                            !- Value 6766
  0.384752875,                            !- Value 6767
  0.292596427,                            !- Value 6768
  0.239154417,                            !- Value 6769
  0.197622079,                            !- Value 6770
  0.18173381,                             !- Value 6771
  0.177820266,                            !- Value 6772
  0.178201997,                            !- Value 6773
  0.196724801,                            !- Value 6774
  0.277902731,                            !- Value 6775
  0.355804684,                            !- Value 6776
  0.347291661,                            !- Value 6777
  0.325115699,                            !- Value 6778
  0.315112155,                            !- Value 6779
  0.32558709,                             !- Value 6780
  0.335655352,                            !- Value 6781
  0.32088295,                             !- Value 6782
  0.303535002,                            !- Value 6783
  0.302919345,                            !- Value 6784
  0.363580874,                            !- Value 6785
  0.44687796,                             !- Value 6786
  0.500234691,                            !- Value 6787
  0.493130617,                            !- Value 6788
  0.451037059,                            !- Value 6789
  0.421716912,                            !- Value 6790
  0.366666913,                            !- Value 6791
  0.279591448,                            !- Value 6792
  0.224863351,                            !- Value 6793
  0.187608254,                            !- Value 6794
  0.177456399,                            !- Value 6795
  0.167317859,                            !- Value 6796
  0.174219017,                            !- Value 6797
  0.204838397,                            !- Value 6798
  0.287952117,                            !- Value 6799
  0.365740309,                            !- Value 6800
  0.340739201,                            !- Value 6801
  0.324197522,                            !- Value 6802
  0.314185551,                            !- Value 6803
  0.329151262,                            !- Value 6804
  0.349267393,                            !- Value 6805
  0.322785201,                            !- Value 6806
  0.299829598,                            !- Value 6807
  0.312299985,                            !- Value 6808
  0.366053784,                            !- Value 6809
  0.449719791,                            !- Value 6810
  0.513092201,                            !- Value 6811
  0.501717796,                            !- Value 6812
  0.477933002,                            !- Value 6813
  0.434881998,                            !- Value 6814
  0.374912978,                            !- Value 6815
  0.309996621,                            !- Value 6816
  0.23661106,                             !- Value 6817
  0.207605737,                            !- Value 6818
  0.187654096,                            !- Value 6819
  0.178975402,                            !- Value 6820
  0.182905968,                            !- Value 6821
  0.217427432,                            !- Value 6822
  0.306780474,                            !- Value 6823
  0.363189874,                            !- Value 6824
  0.352272366,                            !- Value 6825
  0.32676026,                             !- Value 6826
  0.30681317,                             !- Value 6827
  0.3021424,                              !- Value 6828
  0.320722168,                            !- Value 6829
  0.296912095,                            !- Value 6830
  0.276620014,                            !- Value 6831
  0.285809198,                            !- Value 6832
  0.333736585,                            !- Value 6833
  0.40484659,                             !- Value 6834
  0.454937794,                            !- Value 6835
  0.44951064,                             !- Value 6836
  0.458496403,                            !- Value 6837
  0.438847451,                            !- Value 6838
  0.363390767,                            !- Value 6839
  0.285527745,                            !- Value 6840
  0.236716226,                            !- Value 6841
  0.193032037,                            !- Value 6842
  0.165769531,                            !- Value 6843
  0.157063029,                            !- Value 6844
  0.169472743,                            !- Value 6845
  0.198701712,                            !- Value 6846
  0.292372613,                            !- Value 6847
  0.353866198,                            !- Value 6848
  0.335444347,                            !- Value 6849
  0.311096142,                            !- Value 6850
  0.288870799,                            !- Value 6851
  0.296562385,                            !- Value 6852
  0.322867446,                            !- Value 6853
  0.313822696,                            !- Value 6854
  0.274278224,                            !- Value 6855
  0.282525469,                            !- Value 6856
  0.314552956,                            !- Value 6857
  0.378906912,                            !- Value 6858
  0.43016269,                             !- Value 6859
  0.426062073,                            !- Value 6860
  0.455478453,                            !- Value 6861
  0.428791155,                            !- Value 6862
  0.364872861,                            !- Value 6863
  0.292037229,                            !- Value 6864
  0.226327243,                            !- Value 6865
  0.19557927,                             !- Value 6866
  0.172674565,                            !- Value 6867
  0.163342294,                            !- Value 6868
  0.16591801,                             !- Value 6869
  0.195630168,                            !- Value 6870
  0.28234699,                             !- Value 6871
  0.330593245,                            !- Value 6872
  0.347252898,                            !- Value 6873
  0.327203507,                            !- Value 6874
  0.319820002,                            !- Value 6875
  0.327587934,                            !- Value 6876
  0.352008104,                            !- Value 6877
  0.321826576,                            !- Value 6878
  0.317711296,                            !- Value 6879
  0.311948084,                            !- Value 6880
  0.352905382,                            !- Value 6881
  0.402482892,                            !- Value 6882
  0.41285283,                             !- Value 6883
  0.396788442,                            !- Value 6884
  0.404633057,                            !- Value 6885
  0.397223935,                            !- Value 6886
  0.34454286,                             !- Value 6887
  0.312295771,                            !- Value 6888
  0.258282598,                            !- Value 6889
  0.213139741,                            !- Value 6890
  0.193517586,                            !- Value 6891
  0.181520613,                            !- Value 6892
  0.170581701,                            !- Value 6893
  0.182235706,                            !- Value 6894
  0.208158193,                            !- Value 6895
  0.269221678,                            !- Value 6896
  0.330273197,                            !- Value 6897
  0.399142703,                            !- Value 6898
  0.402799063,                            !- Value 6899
  0.428625485,                            !- Value 6900
  0.441904164,                            !- Value 6901
  0.399631453,                            !- Value 6902
  0.360156587,                            !- Value 6903
  0.363195604,                            !- Value 6904
  0.375415717,                            !- Value 6905
  0.396801756,                            !- Value 6906
  0.413456522,                            !- Value 6907
  0.394565469,                            !- Value 6908
  0.404648394,                            !- Value 6909
  0.414376215,                            !- Value 6910
  0.363122123,                            !- Value 6911
  0.306084594,                            !- Value 6912
  0.251271387,                            !- Value 6913
  0.219225866,                            !- Value 6914
  0.194007685,                            !- Value 6915
  0.182500642,                            !- Value 6916
  0.176540919,                            !- Value 6917
  0.181732798,                            !- Value 6918
  0.18733506,                             !- Value 6919
  0.241554688,                            !- Value 6920
  0.311179229,                            !- Value 6921
  0.376501923,                            !- Value 6922
  0.429239794,                            !- Value 6923
  0.447470865,                            !- Value 6924
  0.450814087,                            !- Value 6925
  0.426357177,                            !- Value 6926
  0.406693731,                            !- Value 6927
  0.395349661,                            !- Value 6928
  0.422253863,                            !- Value 6929
  0.479929464,                            !- Value 6930
  0.533996737,                            !- Value 6931
  0.52291238,                             !- Value 6932
  0.494229632,                            !- Value 6933
  0.449912427,                            !- Value 6934
  0.384752875,                            !- Value 6935
  0.292596427,                            !- Value 6936
  0.239154417,                            !- Value 6937
  0.197622079,                            !- Value 6938
  0.18173381,                             !- Value 6939
  0.177820266,                            !- Value 6940
  0.178201997,                            !- Value 6941
  0.196724801,                            !- Value 6942
  0.277902731,                            !- Value 6943
  0.355804684,                            !- Value 6944
  0.347291661,                            !- Value 6945
  0.325115699,                            !- Value 6946
  0.315112155,                            !- Value 6947
  0.32558709,                             !- Value 6948
  0.335655352,                            !- Value 6949
  0.32088295,                             !- Value 6950
  0.303535002,                            !- Value 6951
  0.302919345,                            !- Value 6952
  0.363580874,                            !- Value 6953
  0.44687796,                             !- Value 6954
  0.500234691,                            !- Value 6955
  0.493130617,                            !- Value 6956
  0.451037059,                            !- Value 6957
  0.421716912,                            !- Value 6958
  0.366666913,                            !- Value 6959
  0.279591448,                            !- Value 6960
  0.224863351,                            !- Value 6961
  0.187608254,                            !- Value 6962
  0.177456399,                            !- Value 6963
  0.167317859,                            !- Value 6964
  0.174219017,                            !- Value 6965
  0.204838397,                            !- Value 6966
  0.287952117,                            !- Value 6967
  0.365740309,                            !- Value 6968
  0.340739201,                            !- Value 6969
  0.324197522,                            !- Value 6970
  0.314185551,                            !- Value 6971
  0.329151262,                            !- Value 6972
  0.349267393,                            !- Value 6973
  0.322785201,                            !- Value 6974
  0.299829598,                            !- Value 6975
  0.312299985,                            !- Value 6976
  0.366053784,                            !- Value 6977
  0.449719791,                            !- Value 6978
  0.513092201,                            !- Value 6979
  0.501717796,                            !- Value 6980
  0.477933002,                            !- Value 6981
  0.434881998,                            !- Value 6982
  0.374912978,                            !- Value 6983
  0.309996621,                            !- Value 6984
  0.23661106,                             !- Value 6985
  0.207605737,                            !- Value 6986
  0.187654096,                            !- Value 6987
  0.178975402,                            !- Value 6988
  0.182905968,                            !- Value 6989
  0.217427432,                            !- Value 6990
  0.306780474,                            !- Value 6991
  0.363189874,                            !- Value 6992
  0.352272366,                            !- Value 6993
  0.32676026,                             !- Value 6994
  0.30681317,                             !- Value 6995
  0.3021424,                              !- Value 6996
  0.320722168,                            !- Value 6997
  0.296912095,                            !- Value 6998
  0.276620014,                            !- Value 6999
  0.285809198,                            !- Value 7000
  0.333736585,                            !- Value 7001
  0.40484659,                             !- Value 7002
  0.454937794,                            !- Value 7003
  0.44951064,                             !- Value 7004
  0.458496403,                            !- Value 7005
  0.438847451,                            !- Value 7006
  0.363390767,                            !- Value 7007
  0.285527745,                            !- Value 7008
  0.236716226,                            !- Value 7009
  0.193032037,                            !- Value 7010
  0.165769531,                            !- Value 7011
  0.157063029,                            !- Value 7012
  0.169472743,                            !- Value 7013
  0.198701712,                            !- Value 7014
  0.292372613,                            !- Value 7015
  0.353866198,                            !- Value 7016
  0.335444347,                            !- Value 7017
  0.311096142,                            !- Value 7018
  0.288870799,                            !- Value 7019
  0.296562385,                            !- Value 7020
  0.322867446,                            !- Value 7021
  0.313822696,                            !- Value 7022
  0.274278224,                            !- Value 7023
  0.282525469,                            !- Value 7024
  0.314552956,                            !- Value 7025
  0.378906912,                            !- Value 7026
  0.43016269,                             !- Value 7027
  0.426062073,                            !- Value 7028
  0.455478453,                            !- Value 7029
  0.428791155,                            !- Value 7030
  0.364872861,                            !- Value 7031
  0.292037229,                            !- Value 7032
  0.226327243,                            !- Value 7033
  0.19557927,                             !- Value 7034
  0.172674565,                            !- Value 7035
  0.163342294,                            !- Value 7036
  0.16591801,                             !- Value 7037
  0.195630168,                            !- Value 7038
  0.28234699,                             !- Value 7039
  0.330593245,                            !- Value 7040
  0.347252898,                            !- Value 7041
  0.327203507,                            !- Value 7042
  0.319820002,                            !- Value 7043
  0.327587934,                            !- Value 7044
  0.352008104,                            !- Value 7045
  0.321826576,                            !- Value 7046
  0.317711296,                            !- Value 7047
  0.311948084,                            !- Value 7048
  0.352905382,                            !- Value 7049
  0.402482892,                            !- Value 7050
  0.41285283,                             !- Value 7051
  0.396788442,                            !- Value 7052
  0.404633057,                            !- Value 7053
  0.397223935,                            !- Value 7054
  0.34454286,                             !- Value 7055
  0.312295771,                            !- Value 7056
  0.258282598,                            !- Value 7057
  0.213139741,                            !- Value 7058
  0.193517586,                            !- Value 7059
  0.181520613,                            !- Value 7060
  0.170581701,                            !- Value 7061
  0.182235706,                            !- Value 7062
  0.208158193,                            !- Value 7063
  0.269221678,                            !- Value 7064
  0.330273197,                            !- Value 7065
  0.399142703,                            !- Value 7066
  0.402799063,                            !- Value 7067
  0.428625485,                            !- Value 7068
  0.441904164,                            !- Value 7069
  0.399631453,                            !- Value 7070
  0.360156587,                            !- Value 7071
  0.363195604,                            !- Value 7072
  0.375415717,                            !- Value 7073
  0.396801756,                            !- Value 7074
  0.413456522,                            !- Value 7075
  0.394565469,                            !- Value 7076
  0.404648394,                            !- Value 7077
  0.414376215,                            !- Value 7078
  0.363122123,                            !- Value 7079
  0.306084594,                            !- Value 7080
  0.251271387,                            !- Value 7081
  0.219225866,                            !- Value 7082
  0.194007685,                            !- Value 7083
  0.182500642,                            !- Value 7084
  0.176540919,                            !- Value 7085
  0.181732798,                            !- Value 7086
  0.18733506,                             !- Value 7087
  0.241554688,                            !- Value 7088
  0.311179229,                            !- Value 7089
  0.376501923,                            !- Value 7090
  0.429239794,                            !- Value 7091
  0.447470865,                            !- Value 7092
  0.450814087,                            !- Value 7093
  0.426357177,                            !- Value 7094
  0.406693731,                            !- Value 7095
  0.395349661,                            !- Value 7096
  0.422253863,                            !- Value 7097
  0.479929464,                            !- Value 7098
  0.533996737,                            !- Value 7099
  0.52291238,                             !- Value 7100
  0.494229632,                            !- Value 7101
  0.449912427,                            !- Value 7102
  0.384752875,                            !- Value 7103
  0.292596427,                            !- Value 7104
  0.239154417,                            !- Value 7105
  0.197622079,                            !- Value 7106
  0.18173381,                             !- Value 7107
  0.177820266,                            !- Value 7108
  0.178201997,                            !- Value 7109
  0.196724801,                            !- Value 7110
  0.277902731,                            !- Value 7111
  0.355804684,                            !- Value 7112
  0.347291661,                            !- Value 7113
  0.325115699,                            !- Value 7114
  0.315112155,                            !- Value 7115
  0.32558709,                             !- Value 7116
  0.335655352,                            !- Value 7117
  0.32088295,                             !- Value 7118
  0.303535002,                            !- Value 7119
  0.302919345,                            !- Value 7120
  0.363580874,                            !- Value 7121
  0.44687796,                             !- Value 7122
  0.500234691,                            !- Value 7123
  0.493130617,                            !- Value 7124
  0.451037059,                            !- Value 7125
  0.421716912,                            !- Value 7126
  0.366666913,                            !- Value 7127
  0.279591448,                            !- Value 7128
  0.224863351,                            !- Value 7129
  0.187608254,                            !- Value 7130
  0.177456399,                            !- Value 7131
  0.167317859,                            !- Value 7132
  0.174219017,                            !- Value 7133
  0.204838397,                            !- Value 7134
  0.287952117,                            !- Value 7135
  0.365740309,                            !- Value 7136
  0.340739201,                            !- Value 7137
  0.324197522,                            !- Value 7138
  0.314185551,                            !- Value 7139
  0.329151262,                            !- Value 7140
  0.349267393,                            !- Value 7141
  0.322785201,                            !- Value 7142
  0.299829598,                            !- Value 7143
  0.312299985,                            !- Value 7144
  0.366053784,                            !- Value 7145
  0.449719791,                            !- Value 7146
  0.513092201,                            !- Value 7147
  0.501717796,                            !- Value 7148
  0.477933002,                            !- Value 7149
  0.434881998,                            !- Value 7150
  0.374912978,                            !- Value 7151
  0.309996621,                            !- Value 7152
  0.23661106,                             !- Value 7153
  0.207605737,                            !- Value 7154
  0.187654096,                            !- Value 7155
  0.178975402,                            !- Value 7156
  0.182905968,                            !- Value 7157
  0.217427432,                            !- Value 7158
  0.306780474,                            !- Value 7159
  0.363189874,                            !- Value 7160
  0.352272366,                            !- Value 7161
  0.32676026,                             !- Value 7162
  0.30681317,                             !- Value 7163
  0.3021424,                              !- Value 7164
  0.320722168,                            !- Value 7165
  0.296912095,                            !- Value 7166
  0.276620014,                            !- Value 7167
  0.285809198,                            !- Value 7168
  0.333736585,                            !- Value 7169
  0.40484659,                             !- Value 7170
  0.454937794,                            !- Value 7171
  0.44951064,                             !- Value 7172
  0.458496403,                            !- Value 7173
  0.438847451,                            !- Value 7174
  0.363390767,                            !- Value 7175
  0.285527745,                            !- Value 7176
  0.236716226,                            !- Value 7177
  0.193032037,                            !- Value 7178
  0.165769531,                            !- Value 7179
  0.157063029,                            !- Value 7180
  0.169472743,                            !- Value 7181
  0.198701712,                            !- Value 7182
  0.292372613,                            !- Value 7183
  0.353866198,                            !- Value 7184
  0.335444347,                            !- Value 7185
  0.311096142,                            !- Value 7186
  0.288870799,                            !- Value 7187
  0.296562385,                            !- Value 7188
  0.322867446,                            !- Value 7189
  0.313822696,                            !- Value 7190
  0.274278224,                            !- Value 7191
  0.282525469,                            !- Value 7192
  0.314552956,                            !- Value 7193
  0.378906912,                            !- Value 7194
  0.43016269,                             !- Value 7195
  0.426062073,                            !- Value 7196
  0.455478453,                            !- Value 7197
  0.428791155,                            !- Value 7198
  0.364872861,                            !- Value 7199
  0.292037229,                            !- Value 7200
  0.226327243,                            !- Value 7201
  0.19557927,                             !- Value 7202
  0.172674565,                            !- Value 7203
  0.163342294,                            !- Value 7204
  0.16591801,                             !- Value 7205
  0.195630168,                            !- Value 7206
  0.28234699,                             !- Value 7207
  0.330593245,                            !- Value 7208
  0.347252898,                            !- Value 7209
  0.327203507,                            !- Value 7210
  0.319820002,                            !- Value 7211
  0.327587934,                            !- Value 7212
  0.352008104,                            !- Value 7213
  0.321826576,                            !- Value 7214
  0.317711296,                            !- Value 7215
  0.311948084,                            !- Value 7216
  0.352905382,                            !- Value 7217
  0.402482892,                            !- Value 7218
  0.41285283,                             !- Value 7219
  0.396788442,                            !- Value 7220
  0.404633057,                            !- Value 7221
  0.397223935,                            !- Value 7222
  0.34454286,                             !- Value 7223
  0.312295771,                            !- Value 7224
  0.258282598,                            !- Value 7225
  0.213139741,                            !- Value 7226
  0.193517586,                            !- Value 7227
  0.181520613,                            !- Value 7228
  0.170581701,                            !- Value 7229
  0.182235706,                            !- Value 7230
  0.208158193,                            !- Value 7231
  0.269221678,                            !- Value 7232
  0.330273197,                            !- Value 7233
  0.399142703,                            !- Value 7234
  0.402799063,                            !- Value 7235
  0.428625485,                            !- Value 7236
  0.441904164,                            !- Value 7237
  0.399631453,                            !- Value 7238
  0.360156587,                            !- Value 7239
  0.363195604,                            !- Value 7240
  0.375415717,                            !- Value 7241
  0.396801756,                            !- Value 7242
  0.413456522,                            !- Value 7243
  0.394565469,                            !- Value 7244
  0.404648394,                            !- Value 7245
  0.414376215,                            !- Value 7246
  0.363122123,                            !- Value 7247
  0.306084594,                            !- Value 7248
  0.251271387,                            !- Value 7249
  0.219225866,                            !- Value 7250
  0.194007685,                            !- Value 7251
  0.182500642,                            !- Value 7252
  0.176540919,                            !- Value 7253
  0.181732798,                            !- Value 7254
  0.18733506,                             !- Value 7255
  0.241554688,                            !- Value 7256
  0.311179229,                            !- Value 7257
  0.376501923,                            !- Value 7258
  0.429239794,                            !- Value 7259
  0.447470865,                            !- Value 7260
  0.450814087,                            !- Value 7261
  0.426357177,                            !- Value 7262
  0.406693731,                            !- Value 7263
  0.395349661,                            !- Value 7264
  0.422253863,                            !- Value 7265
  0.479929464,                            !- Value 7266
  0.533996737,                            !- Value 7267
  0.52291238,                             !- Value 7268
  0.494229632,                            !- Value 7269
  0.449912427,                            !- Value 7270
  0.384752875,                            !- Value 7271
  0.292596427,                            !- Value 7272
  0.239154417,                            !- Value 7273
  0.197622079,                            !- Value 7274
  0.18173381,                             !- Value 7275
  0.177820266,                            !- Value 7276
  0.178201997,                            !- Value 7277
  0.196724801,                            !- Value 7278
  0.277902731,                            !- Value 7279
  0.355804684,                            !- Value 7280
  0.347291661,                            !- Value 7281
  0.325115699,                            !- Value 7282
  0.315112155,                            !- Value 7283
  0.32558709,                             !- Value 7284
  0.335655352,                            !- Value 7285
  0.32088295,                             !- Value 7286
  0.303535002,                            !- Value 7287
  0.302919345,                            !- Value 7288
  0.363580874,                            !- Value 7289
  0.44687796,                             !- Value 7290
  0.500234691,                            !- Value 7291
  0.493130617,                            !- Value 7292
  0.451037059,                            !- Value 7293
  0.421716912,                            !- Value 7294
  0.366666913,                            !- Value 7295
  0.279591448,                            !- Value 7296
  0.248995932,                            !- Value 7297
  0.207742578,                            !- Value 7298
  0.196501215,                            !- Value 7299
  0.185274595,                            !- Value 7300
  0.192916393,                            !- Value 7301
  0.226821879,                            !- Value 7302
  0.318855454,                            !- Value 7303
  0.40499196,                             !- Value 7304
  0.377307705,                            !- Value 7305
  0.358990756,                            !- Value 7306
  0.347904289,                            !- Value 7307
  0.364476136,                            !- Value 7308
  0.386751152,                            !- Value 7309
  0.357426863,                            !- Value 7310
  0.33200764,                             !- Value 7311
  0.345816362,                            !- Value 7312
  0.405339077,                            !- Value 7313
  0.497984213,                            !- Value 7314
  0.568157819,                            !- Value 7315
  0.5555627,                              !- Value 7316
  0.529225296,                            !- Value 7317
  0.481554011,                            !- Value 7318
  0.415149049,                            !- Value 7319
  0.343265799,                            !- Value 7320
  0.262004419,                            !- Value 7321
  0.229886212,                            !- Value 7322
  0.207793339,                            !- Value 7323
  0.198183239,                            !- Value 7324
  0.202535637,                            !- Value 7325
  0.240761983,                            !- Value 7326
  0.339704491,                            !- Value 7327
  0.402167809,                            !- Value 7328
  0.390078622,                            !- Value 7329
  0.36182853,                             !- Value 7330
  0.339740696,                            !- Value 7331
  0.334568653,                            !- Value 7332
  0.355142423,                            !- Value 7333
  0.328777026,                            !- Value 7334
  0.306307177,                            !- Value 7335
  0.316482555,                            !- Value 7336
  0.369553561,                            !- Value 7337
  0.448295171,                            !- Value 7338
  0.503762217,                            !- Value 7339
  0.497752615,                            !- Value 7340
  0.50770274,                             !- Value 7341
  0.48594504,                             !- Value 7342
  0.402390263,                            !- Value 7343
  0.316170896,                            !- Value 7344
  0.262120871,                            !- Value 7345
  0.213748447,                            !- Value 7346
  0.183560098,                            !- Value 7347
  0.173919206,                            !- Value 7348
  0.187660744,                            !- Value 7349
  0.220026598,                            !- Value 7350
  0.323750362,                            !- Value 7351
  0.391843507,                            !- Value 7352
  0.371444602,                            !- Value 7353
  0.344483321,                            !- Value 7354
  0.31987273,                             !- Value 7355
  0.328389785,                            !- Value 7356
  0.357517935,                            !- Value 7357
  0.347502491,                            !- Value 7358
  0.303714064,                            !- Value 7359
  0.312846412,                            !- Value 7360
  0.348311125,                            !- Value 7361
  0.419571618,                            !- Value 7362
  0.476328222,                            !- Value 7363
  0.471787522,                            !- Value 7364
  0.5043609,                              !- Value 7365
  0.474809492,                            !- Value 7366
  0.404031417,                            !- Value 7367
  0.323378985,                            !- Value 7368
  0.250616931,                            !- Value 7369
  0.216569052,                            !- Value 7370
  0.191206189,                            !- Value 7371
  0.180872368,                            !- Value 7372
  0.183724512,                            !- Value 7373
  0.216625412,                            !- Value 7374
  0.312648779,                            !- Value 7375
  0.366072874,                            !- Value 7376
  0.384520459,                            !- Value 7377
  0.362319346,                            !- Value 7378
  0.354143436,                            !- Value 7379
  0.36274503,                             !- Value 7380
  0.389785999,                            !- Value 7381
  0.356365357,                            !- Value 7382
  0.351808421,                            !- Value 7383
  0.345426695,                            !- Value 7384
  0.390779575,                            !- Value 7385
  0.445677797,                            !- Value 7386
  0.457160649,                            !- Value 7387
  0.439372213,                            !- Value 7388
  0.44805872,                             !- Value 7389
  0.439854444,                            !- Value 7390
  0.381519577,                            !- Value 7391
  0.345811696,                            !- Value 7392
  0.286001769,                            !- Value 7393
  0.236014132,                            !- Value 7394
  0.214286105,                            !- Value 7395
  0.201001604,                            !- Value 7396
  0.188888716,                            !- Value 7397
  0.201793442,                            !- Value 7398
  0.230497959,                            !- Value 7399
  0.298114844,                            !- Value 7400
  0.365718479,                            !- Value 7401
  0.441979135,                            !- Value 7402
  0.4460279,                              !- Value 7403
  0.474626043,                            !- Value 7404
  0.489329804,                            !- Value 7405
  0.442520339,                            !- Value 7406
  0.398808987,                            !- Value 7407
  0.402174155,                            !- Value 7408
  0.415705743,                            !- Value 7409
  0.439386956,                            !- Value 7410
  0.457829129,                            !- Value 7411
  0.436910668,                            !- Value 7412
  0.448075703,                            !- Value 7413
  0.458847525,                            !- Value 7414
  0.402092787,                            !- Value 7415
  0.338933929,                            !- Value 7416
  0.278238107,                            !- Value 7417
  0.242753426,                            !- Value 7418
  0.214828802,                            !- Value 7419
  0.202086811,                            !- Value 7420
  0.195487484,                            !- Value 7421
  0.201236561,                            !- Value 7422
  0.207440064,                            !- Value 7423
  0.267478602,                            !- Value 7424
  0.344575325,                            !- Value 7425
  0.416908522,                            !- Value 7426
  0.47530628,                             !- Value 7427
  0.495493929,                            !- Value 7428
  0.499195949,                            !- Value 7429
  0.472114297,                            !- Value 7430
  0.450340548,                            !- Value 7431
  0.43777902,                             !- Value 7432
  0.467570611,                            !- Value 7433
  0.53143602,                             !- Value 7434
  0.591305853,                            !- Value 7435
  0.57903191,                             !- Value 7436
  0.547270898,                            !- Value 7437
  0.498197522,                            !- Value 7438
  0.426044975,                            !- Value 7439
  0.323998196,                            !- Value 7440
  0.264820732,                            !- Value 7441
  0.218831098,                            !- Value 7442
  0.201237681,                            !- Value 7443
  0.196904132,                            !- Value 7444
  0.19732683,                             !- Value 7445
  0.217837522,                            !- Value 7446
  0.307727557,                            !- Value 7447
  0.393990033,                            !- Value 7448
  0.384563382,                            !- Value 7449
  0.360007472,                            !- Value 7450
  0.348930336,                            !- Value 7451
  0.360529454,                            !- Value 7452
  0.371678253,                            !- Value 7453
  0.355320461,                            !- Value 7454
  0.336110711,                            !- Value 7455
  0.335428981,                            !- Value 7456
  0.402600772,                            !- Value 7457
  0.494837392,                            !- Value 7458
  0.553920426,                            !- Value 7459
  0.546053936,                            !- Value 7460
  0.49944285,                             !- Value 7461
  0.466976033,                            !- Value 7462
  0.406018008,                            !- Value 7463
  0.309597509,                            !- Value 7464
  0.248995932,                            !- Value 7465
  0.207742578,                            !- Value 7466
  0.196501215,                            !- Value 7467
  0.185274595,                            !- Value 7468
  0.192916393,                            !- Value 7469
  0.226821879,                            !- Value 7470
  0.318855454,                            !- Value 7471
  0.40499196,                             !- Value 7472
  0.377307705,                            !- Value 7473
  0.358990756,                            !- Value 7474
  0.347904289,                            !- Value 7475
  0.364476136,                            !- Value 7476
  0.386751152,                            !- Value 7477
  0.357426863,                            !- Value 7478
  0.33200764,                             !- Value 7479
  0.345816362,                            !- Value 7480
  0.405339077,                            !- Value 7481
  0.497984213,                            !- Value 7482
  0.568157819,                            !- Value 7483
  0.5555627,                              !- Value 7484
  0.529225296,                            !- Value 7485
  0.481554011,                            !- Value 7486
  0.415149049,                            !- Value 7487
  0.343265799,                            !- Value 7488
  0.262004419,                            !- Value 7489
  0.229886212,                            !- Value 7490
  0.207793339,                            !- Value 7491
  0.198183239,                            !- Value 7492
  0.202535637,                            !- Value 7493
  0.240761983,                            !- Value 7494
  0.339704491,                            !- Value 7495
  0.402167809,                            !- Value 7496
  0.390078622,                            !- Value 7497
  0.36182853,                             !- Value 7498
  0.339740696,                            !- Value 7499
  0.334568653,                            !- Value 7500
  0.355142423,                            !- Value 7501
  0.328777026,                            !- Value 7502
  0.306307177,                            !- Value 7503
  0.316482555,                            !- Value 7504
  0.369553561,                            !- Value 7505
  0.448295171,                            !- Value 7506
  0.503762217,                            !- Value 7507
  0.497752615,                            !- Value 7508
  0.50770274,                             !- Value 7509
  0.48594504,                             !- Value 7510
  0.402390263,                            !- Value 7511
  0.316170896,                            !- Value 7512
  0.262120871,                            !- Value 7513
  0.213748447,                            !- Value 7514
  0.183560098,                            !- Value 7515
  0.173919206,                            !- Value 7516
  0.187660744,                            !- Value 7517
  0.220026598,                            !- Value 7518
  0.323750362,                            !- Value 7519
  0.391843507,                            !- Value 7520
  0.371444602,                            !- Value 7521
  0.344483321,                            !- Value 7522
  0.31987273,                             !- Value 7523
  0.328389785,                            !- Value 7524
  0.357517935,                            !- Value 7525
  0.347502491,                            !- Value 7526
  0.303714064,                            !- Value 7527
  0.312846412,                            !- Value 7528
  0.348311125,                            !- Value 7529
  0.419571618,                            !- Value 7530
  0.476328222,                            !- Value 7531
  0.471787522,                            !- Value 7532
  0.5043609,                              !- Value 7533
  0.474809492,                            !- Value 7534
  0.404031417,                            !- Value 7535
  0.323378985,                            !- Value 7536
  0.250616931,                            !- Value 7537
  0.216569052,                            !- Value 7538
  0.191206189,                            !- Value 7539
  0.180872368,                            !- Value 7540
  0.183724512,                            !- Value 7541
  0.216625412,                            !- Value 7542
  0.312648779,                            !- Value 7543
  0.366072874,                            !- Value 7544
  0.384520459,                            !- Value 7545
  0.362319346,                            !- Value 7546
  0.354143436,                            !- Value 7547
  0.36274503,                             !- Value 7548
  0.389785999,                            !- Value 7549
  0.356365357,                            !- Value 7550
  0.351808421,                            !- Value 7551
  0.345426695,                            !- Value 7552
  0.390779575,                            !- Value 7553
  0.445677797,                            !- Value 7554
  0.457160649,                            !- Value 7555
  0.439372213,                            !- Value 7556
  0.44805872,                             !- Value 7557
  0.439854444,                            !- Value 7558
  0.381519577,                            !- Value 7559
  0.345811696,                            !- Value 7560
  0.286001769,                            !- Value 7561
  0.236014132,                            !- Value 7562
  0.214286105,                            !- Value 7563
  0.201001604,                            !- Value 7564
  0.188888716,                            !- Value 7565
  0.201793442,                            !- Value 7566
  0.230497959,                            !- Value 7567
  0.298114844,                            !- Value 7568
  0.365718479,                            !- Value 7569
  0.441979135,                            !- Value 7570
  0.4460279,                              !- Value 7571
  0.474626043,                            !- Value 7572
  0.489329804,                            !- Value 7573
  0.442520339,                            !- Value 7574
  0.398808987,                            !- Value 7575
  0.402174155,                            !- Value 7576
  0.415705743,                            !- Value 7577
  0.439386956,                            !- Value 7578
  0.457829129,                            !- Value 7579
  0.436910668,                            !- Value 7580
  0.448075703,                            !- Value 7581
  0.458847525,                            !- Value 7582
  0.402092787,                            !- Value 7583
  0.338933929,                            !- Value 7584
  0.278238107,                            !- Value 7585
  0.242753426,                            !- Value 7586
  0.214828802,                            !- Value 7587
  0.202086811,                            !- Value 7588
  0.195487484,                            !- Value 7589
  0.201236561,                            !- Value 7590
  0.207440064,                            !- Value 7591
  0.267478602,                            !- Value 7592
  0.344575325,                            !- Value 7593
  0.416908522,                            !- Value 7594
  0.47530628,                             !- Value 7595
  0.495493929,                            !- Value 7596
  0.499195949,                            !- Value 7597
  0.472114297,                            !- Value 7598
  0.450340548,                            !- Value 7599
  0.43777902,                             !- Value 7600
  0.467570611,                            !- Value 7601
  0.53143602,                             !- Value 7602
  0.591305853,                            !- Value 7603
  0.57903191,                             !- Value 7604
  0.547270898,                            !- Value 7605
  0.498197522,                            !- Value 7606
  0.426044975,                            !- Value 7607
  0.323998196,                            !- Value 7608
  0.264820732,                            !- Value 7609
  0.218831098,                            !- Value 7610
  0.201237681,                            !- Value 7611
  0.196904132,                            !- Value 7612
  0.19732683,                             !- Value 7613
  0.217837522,                            !- Value 7614
  0.307727557,                            !- Value 7615
  0.393990033,                            !- Value 7616
  0.384563382,                            !- Value 7617
  0.360007472,                            !- Value 7618
  0.348930336,                            !- Value 7619
  0.360529454,                            !- Value 7620
  0.371678253,                            !- Value 7621
  0.355320461,                            !- Value 7622
  0.336110711,                            !- Value 7623
  0.335428981,                            !- Value 7624
  0.402600772,                            !- Value 7625
  0.494837392,                            !- Value 7626
  0.553920426,                            !- Value 7627
  0.546053936,                            !- Value 7628
  0.49944285,                             !- Value 7629
  0.466976033,                            !- Value 7630
  0.406018008,                            !- Value 7631
  0.309597509,                            !- Value 7632
  0.248995932,                            !- Value 7633
  0.207742578,                            !- Value 7634
  0.196501215,                            !- Value 7635
  0.185274595,                            !- Value 7636
  0.192916393,                            !- Value 7637
  0.226821879,                            !- Value 7638
  0.318855454,                            !- Value 7639
  0.40499196,                             !- Value 7640
  0.377307705,                            !- Value 7641
  0.358990756,                            !- Value 7642
  0.347904289,                            !- Value 7643
  0.364476136,                            !- Value 7644
  0.386751152,                            !- Value 7645
  0.357426863,                            !- Value 7646
  0.33200764,                             !- Value 7647
  0.345816362,                            !- Value 7648
  0.405339077,                            !- Value 7649
  0.497984213,                            !- Value 7650
  0.568157819,                            !- Value 7651
  0.5555627,                              !- Value 7652
  0.529225296,                            !- Value 7653
  0.481554011,                            !- Value 7654
  0.415149049,                            !- Value 7655
  0.343265799,                            !- Value 7656
  0.262004419,                            !- Value 7657
  0.229886212,                            !- Value 7658
  0.207793339,                            !- Value 7659
  0.198183239,                            !- Value 7660
  0.202535637,                            !- Value 7661
  0.240761983,                            !- Value 7662
  0.339704491,                            !- Value 7663
  0.402167809,                            !- Value 7664
  0.390078622,                            !- Value 7665
  0.36182853,                             !- Value 7666
  0.339740696,                            !- Value 7667
  0.334568653,                            !- Value 7668
  0.355142423,                            !- Value 7669
  0.328777026,                            !- Value 7670
  0.306307177,                            !- Value 7671
  0.316482555,                            !- Value 7672
  0.369553561,                            !- Value 7673
  0.448295171,                            !- Value 7674
  0.503762217,                            !- Value 7675
  0.497752615,                            !- Value 7676
  0.50770274,                             !- Value 7677
  0.48594504,                             !- Value 7678
  0.402390263,                            !- Value 7679
  0.316170896,                            !- Value 7680
  0.262120871,                            !- Value 7681
  0.213748447,                            !- Value 7682
  0.183560098,                            !- Value 7683
  0.173919206,                            !- Value 7684
  0.187660744,                            !- Value 7685
  0.220026598,                            !- Value 7686
  0.323750362,                            !- Value 7687
  0.391843507,                            !- Value 7688
  0.371444602,                            !- Value 7689
  0.344483321,                            !- Value 7690
  0.31987273,                             !- Value 7691
  0.328389785,                            !- Value 7692
  0.357517935,                            !- Value 7693
  0.347502491,                            !- Value 7694
  0.303714064,                            !- Value 7695
  0.312846412,                            !- Value 7696
  0.348311125,                            !- Value 7697
  0.419571618,                            !- Value 7698
  0.476328222,                            !- Value 7699
  0.471787522,                            !- Value 7700
  0.5043609,                              !- Value 7701
  0.474809492,                            !- Value 7702
  0.404031417,                            !- Value 7703
  0.323378985,                            !- Value 7704
  0.250616931,                            !- Value 7705
  0.216569052,                            !- Value 7706
  0.191206189,                            !- Value 7707
  0.180872368,                            !- Value 7708
  0.183724512,                            !- Value 7709
  0.216625412,                            !- Value 7710
  0.312648779,                            !- Value 7711
  0.366072874,                            !- Value 7712
  0.384520459,                            !- Value 7713
  0.362319346,                            !- Value 7714
  0.354143436,                            !- Value 7715
  0.36274503,                             !- Value 7716
  0.389785999,                            !- Value 7717
  0.356365357,                            !- Value 7718
  0.351808421,                            !- Value 7719
  0.345426695,                            !- Value 7720
  0.390779575,                            !- Value 7721
  0.445677797,                            !- Value 7722
  0.457160649,                            !- Value 7723
  0.439372213,                            !- Value 7724
  0.44805872,                             !- Value 7725
  0.439854444,                            !- Value 7726
  0.381519577,                            !- Value 7727
  0.345811696,                            !- Value 7728
  0.286001769,                            !- Value 7729
  0.236014132,                            !- Value 7730
  0.214286105,                            !- Value 7731
  0.201001604,                            !- Value 7732
  0.188888716,                            !- Value 7733
  0.201793442,                            !- Value 7734
  0.230497959,                            !- Value 7735
  0.298114844,                            !- Value 7736
  0.365718479,                            !- Value 7737
  0.441979135,                            !- Value 7738
  0.4460279,                              !- Value 7739
  0.474626043,                            !- Value 7740
  0.489329804,                            !- Value 7741
  0.442520339,                            !- Value 7742
  0.398808987,                            !- Value 7743
  0.402174155,                            !- Value 7744
  0.415705743,                            !- Value 7745
  0.439386956,                            !- Value 7746
  0.457829129,                            !- Value 7747
  0.436910668,                            !- Value 7748
  0.448075703,                            !- Value 7749
  0.458847525,                            !- Value 7750
  0.402092787,                            !- Value 7751
  0.338933929,                            !- Value 7752
  0.278238107,                            !- Value 7753
  0.242753426,                            !- Value 7754
  0.214828802,                            !- Value 7755
  0.202086811,                            !- Value 7756
  0.195487484,                            !- Value 7757
  0.201236561,                            !- Value 7758
  0.207440064,                            !- Value 7759
  0.267478602,                            !- Value 7760
  0.344575325,                            !- Value 7761
  0.416908522,                            !- Value 7762
  0.47530628,                             !- Value 7763
  0.495493929,                            !- Value 7764
  0.499195949,                            !- Value 7765
  0.472114297,                            !- Value 7766
  0.450340548,                            !- Value 7767
  0.43777902,                             !- Value 7768
  0.467570611,                            !- Value 7769
  0.53143602,                             !- Value 7770
  0.591305853,                            !- Value 7771
  0.57903191,                             !- Value 7772
  0.547270898,                            !- Value 7773
  0.498197522,                            !- Value 7774
  0.426044975,                            !- Value 7775
  0.323998196,                            !- Value 7776
  0.264820732,                            !- Value 7777
  0.218831098,                            !- Value 7778
  0.201237681,                            !- Value 7779
  0.196904132,                            !- Value 7780
  0.19732683,                             !- Value 7781
  0.217837522,                            !- Value 7782
  0.307727557,                            !- Value 7783
  0.393990033,                            !- Value 7784
  0.384563382,                            !- Value 7785
  0.360007472,                            !- Value 7786
  0.348930336,                            !- Value 7787
  0.360529454,                            !- Value 7788
  0.371678253,                            !- Value 7789
  0.355320461,                            !- Value 7790
  0.336110711,                            !- Value 7791
  0.335428981,                            !- Value 7792
  0.402600772,                            !- Value 7793
  0.494837392,                            !- Value 7794
  0.553920426,                            !- Value 7795
  0.546053936,                            !- Value 7796
  0.49944285,                             !- Value 7797
  0.466976033,                            !- Value 7798
  0.406018008,                            !- Value 7799
  0.309597509,                            !- Value 7800
  0.248995932,                            !- Value 7801
  0.207742578,                            !- Value 7802
  0.196501215,                            !- Value 7803
  0.185274595,                            !- Value 7804
  0.192916393,                            !- Value 7805
  0.226821879,                            !- Value 7806
  0.318855454,                            !- Value 7807
  0.40499196,                             !- Value 7808
  0.377307705,                            !- Value 7809
  0.358990756,                            !- Value 7810
  0.347904289,                            !- Value 7811
  0.364476136,                            !- Value 7812
  0.386751152,                            !- Value 7813
  0.357426863,                            !- Value 7814
  0.33200764,                             !- Value 7815
  0.345816362,                            !- Value 7816
  0.405339077,                            !- Value 7817
  0.497984213,                            !- Value 7818
  0.568157819,                            !- Value 7819
  0.5555627,                              !- Value 7820
  0.529225296,                            !- Value 7821
  0.481554011,                            !- Value 7822
  0.415149049,                            !- Value 7823
  0.343265799,                            !- Value 7824
  0.262004419,                            !- Value 7825
  0.229886212,                            !- Value 7826
  0.207793339,                            !- Value 7827
  0.198183239,                            !- Value 7828
  0.202535637,                            !- Value 7829
  0.240761983,                            !- Value 7830
  0.339704491,                            !- Value 7831
  0.402167809,                            !- Value 7832
  0.390078622,                            !- Value 7833
  0.36182853,                             !- Value 7834
  0.339740696,                            !- Value 7835
  0.334568653,                            !- Value 7836
  0.355142423,                            !- Value 7837
  0.328777026,                            !- Value 7838
  0.306307177,                            !- Value 7839
  0.316482555,                            !- Value 7840
  0.369553561,                            !- Value 7841
  0.448295171,                            !- Value 7842
  0.503762217,                            !- Value 7843
  0.497752615,                            !- Value 7844
  0.50770274,                             !- Value 7845
  0.48594504,                             !- Value 7846
  0.402390263,                            !- Value 7847
  0.316170896,                            !- Value 7848
  0.262120871,                            !- Value 7849
  0.213748447,                            !- Value 7850
  0.183560098,                            !- Value 7851
  0.173919206,                            !- Value 7852
  0.187660744,                            !- Value 7853
  0.220026598,                            !- Value 7854
  0.323750362,                            !- Value 7855
  0.391843507,                            !- Value 7856
  0.371444602,                            !- Value 7857
  0.344483321,                            !- Value 7858
  0.31987273,                             !- Value 7859
  0.328389785,                            !- Value 7860
  0.357517935,                            !- Value 7861
  0.347502491,                            !- Value 7862
  0.303714064,                            !- Value 7863
  0.312846412,                            !- Value 7864
  0.348311125,                            !- Value 7865
  0.419571618,                            !- Value 7866
  0.476328222,                            !- Value 7867
  0.471787522,                            !- Value 7868
  0.5043609,                              !- Value 7869
  0.474809492,                            !- Value 7870
  0.404031417,                            !- Value 7871
  0.323378985,                            !- Value 7872
  0.250616931,                            !- Value 7873
  0.216569052,                            !- Value 7874
  0.191206189,                            !- Value 7875
  0.180872368,                            !- Value 7876
  0.183724512,                            !- Value 7877
  0.216625412,                            !- Value 7878
  0.312648779,                            !- Value 7879
  0.366072874,                            !- Value 7880
  0.384520459,                            !- Value 7881
  0.362319346,                            !- Value 7882
  0.354143436,                            !- Value 7883
  0.36274503,                             !- Value 7884
  0.389785999,                            !- Value 7885
  0.356365357,                            !- Value 7886
  0.351808421,                            !- Value 7887
  0.345426695,                            !- Value 7888
  0.390779575,                            !- Value 7889
  0.445677797,                            !- Value 7890
  0.457160649,                            !- Value 7891
  0.439372213,                            !- Value 7892
  0.44805872,                             !- Value 7893
  0.439854444,                            !- Value 7894
  0.381519577,                            !- Value 7895
  0.345811696,                            !- Value 7896
  0.286001769,                            !- Value 7897
  0.236014132,                            !- Value 7898
  0.214286105,                            !- Value 7899
  0.201001604,                            !- Value 7900
  0.188888716,                            !- Value 7901
  0.201793442,                            !- Value 7902
  0.230497959,                            !- Value 7903
  0.298114844,                            !- Value 7904
  0.365718479,                            !- Value 7905
  0.441979135,                            !- Value 7906
  0.4460279,                              !- Value 7907
  0.474626043,                            !- Value 7908
  0.489329804,                            !- Value 7909
  0.442520339,                            !- Value 7910
  0.398808987,                            !- Value 7911
  0.402174155,                            !- Value 7912
  0.415705743,                            !- Value 7913
  0.439386956,                            !- Value 7914
  0.457829129,                            !- Value 7915
  0.436910668,                            !- Value 7916
  0.448075703,                            !- Value 7917
  0.458847525,                            !- Value 7918
  0.402092787,                            !- Value 7919
  0.338933929,                            !- Value 7920
  0.278238107,                            !- Value 7921
  0.242753426,                            !- Value 7922
  0.214828802,                            !- Value 7923
  0.202086811,                            !- Value 7924
  0.195487484,                            !- Value 7925
  0.201236561,                            !- Value 7926
  0.207440064,                            !- Value 7927
  0.267478602,                            !- Value 7928
  0.344575325,                            !- Value 7929
  0.416908522,                            !- Value 7930
  0.47530628,                             !- Value 7931
  0.495493929,                            !- Value 7932
  0.499195949,                            !- Value 7933
  0.472114297,                            !- Value 7934
  0.450340548,                            !- Value 7935
  0.43777902,                             !- Value 7936
  0.467570611,                            !- Value 7937
  0.53143602,                             !- Value 7938
  0.591305853,                            !- Value 7939
  0.57903191,                             !- Value 7940
  0.547270898,                            !- Value 7941
  0.498197522,                            !- Value 7942
  0.426044975,                            !- Value 7943
  0.323998196,                            !- Value 7944
  0.264820732,                            !- Value 7945
  0.218831098,                            !- Value 7946
  0.201237681,                            !- Value 7947
  0.196904132,                            !- Value 7948
  0.19732683,                             !- Value 7949
  0.217837522,                            !- Value 7950
  0.307727557,                            !- Value 7951
  0.393990033,                            !- Value 7952
  0.384563382,                            !- Value 7953
  0.360007472,                            !- Value 7954
  0.348930336,                            !- Value 7955
  0.360529454,                            !- Value 7956
  0.371678253,                            !- Value 7957
  0.355320461,                            !- Value 7958
  0.336110711,                            !- Value 7959
  0.335428981,                            !- Value 7960
  0.402600772,                            !- Value 7961
  0.494837392,                            !- Value 7962
  0.553920426,                            !- Value 7963
  0.546053936,                            !- Value 7964
  0.49944285,                             !- Value 7965
  0.466976033,                            !- Value 7966
  0.406018008,                            !- Value 7967
  0.309597509,                            !- Value 7968
  0.248995932,                            !- Value 7969
  0.207742578,                            !- Value 7970
  0.196501215,                            !- Value 7971
  0.185274595,                            !- Value 7972
  0.192916393,                            !- Value 7973
  0.226821879,                            !- Value 7974
  0.318855454,                            !- Value 7975
  0.40499196,                             !- Value 7976
  0.377307705,                            !- Value 7977
  0.358990756,                            !- Value 7978
  0.347904289,                            !- Value 7979
  0.364476136,                            !- Value 7980
  0.386751152,                            !- Value 7981
  0.357426863,                            !- Value 7982
  0.33200764,                             !- Value 7983
  0.345816362,                            !- Value 7984
  0.405339077,                            !- Value 7985
  0.497984213,                            !- Value 7986
  0.568157819,                            !- Value 7987
  0.5555627,                              !- Value 7988
  0.529225296,                            !- Value 7989
  0.481554011,                            !- Value 7990
  0.415149049,                            !- Value 7991
  0.343265799,                            !- Value 7992
  0.262004419,                            !- Value 7993
  0.229886212,                            !- Value 7994
  0.207793339,                            !- Value 7995
  0.198183239,                            !- Value 7996
  0.202535637,                            !- Value 7997
  0.240761983,                            !- Value 7998
  0.339704491,                            !- Value 7999
  0.402167809,                            !- Value 8000
  0.390078622,                            !- Value 8001
  0.36182853,                             !- Value 8002
  0.339740696,                            !- Value 8003
  0.334568653,                            !- Value 8004
  0.355142423,                            !- Value 8005
  0.328777026,                            !- Value 8006
  0.306307177,                            !- Value 8007
  0.316482555,                            !- Value 8008
  0.369553561,                            !- Value 8009
  0.448295171,                            !- Value 8010
  0.503762217,                            !- Value 8011
  0.497752615,                            !- Value 8012
  0.50770274,                             !- Value 8013
  0.48594504,                             !- Value 8014
  0.402390263,                            !- Value 8015
  0.316170896,                            !- Value 8016
  0.314755837,                            !- Value 8017
  0.256670029,                            !- Value 8018
  0.220419733,                            !- Value 8019
  0.208842909,                            !- Value 8020
  0.225343805,                            !- Value 8021
  0.264208858,                            !- Value 8022
  0.388760788,                            !- Value 8023
  0.47052732,                             !- Value 8024
  0.44603223,                             !- Value 8025
  0.413657011,                            !- Value 8026
  0.384104511,                            !- Value 8027
  0.394331827,                            !- Value 8028
  0.42930903,                             !- Value 8029
  0.417282444,                            !- Value 8030
  0.364701117,                            !- Value 8031
  0.375667279,                            !- Value 8032
  0.418253454,                            !- Value 8033
  0.503823352,                            !- Value 8034
  0.571976919,                            !- Value 8035
  0.566524428,                            !- Value 8036
  0.605638676,                            !- Value 8037
  0.570153222,                            !- Value 8038
  0.485162614,                            !- Value 8039
  0.388314836,                            !- Value 8040
  0.300941858,                            !- Value 8041
  0.260057023,                            !- Value 8042
  0.22960119,                             !- Value 8043
  0.217192296,                            !- Value 8044
  0.220617162,                            !- Value 8045
  0.2601247,                              !- Value 8046
  0.37542996,                             !- Value 8047
  0.439581837,                            !- Value 8048
  0.461733774,                            !- Value 8049
  0.435074584,                            !- Value 8050
  0.425256917,                            !- Value 8051
  0.435585748,                            !- Value 8052
  0.468056657,                            !- Value 8053
  0.42792501,                             !- Value 8054
  0.422453022,                            !- Value 8055
  0.414789819,                            !- Value 8056
  0.469249746,                            !- Value 8057
  0.535171761,                            !- Value 8058
  0.548960418,                            !- Value 8059
  0.527599989,                            !- Value 8060
  0.538030784,                            !- Value 8061
  0.528179054,                            !- Value 8062
  0.458130303,                            !- Value 8063
  0.41525213,                             !- Value 8064
  0.34343212,                             !- Value 8065
  0.283406756,                            !- Value 8066
  0.257315651,                            !- Value 8067
  0.241363567,                            !- Value 8068
  0.22681836,                             !- Value 8069
  0.242314408,                            !- Value 8070
  0.276782912,                            !- Value 8071
  0.35797755,                             !- Value 8072
  0.439156278,                            !- Value 8073
  0.530730393,                            !- Value 8074
  0.535592166,                            !- Value 8075
  0.569932935,                            !- Value 8076
  0.587589273,                            !- Value 8077
  0.531380273,                            !- Value 8078
  0.478891498,                            !- Value 8079
  0.482932405,                            !- Value 8080
  0.499181193,                            !- Value 8081
  0.527617693,                            !- Value 8082
  0.549763131,                            !- Value 8083
  0.524644156,                            !- Value 8084
  0.538051177,                            !- Value 8085
  0.550986026,                            !- Value 8086
  0.482834699,                            !- Value 8087
  0.406993278,                            !- Value 8088
  0.334109482,                            !- Value 8089
  0.291499328,                            !- Value 8090
  0.257967323,                            !- Value 8091
  0.242666688,                            !- Value 8092
  0.234742188,                            !- Value 8093
  0.241645704,                            !- Value 8094
  0.249094895,                            !- Value 8095
  0.321189423,                            !- Value 8096
  0.413767491,                            !- Value 8097
  0.500625495,                            !- Value 8098
  0.570749767,                            !- Value 8099
  0.59499118,                             !- Value 8100
  0.599436582,                            !- Value 8101
  0.566916821,                            !- Value 8102
  0.540770812,                            !- Value 8103
  0.525686877,                            !- Value 8104
  0.561460744,                            !- Value 8105
  0.638150594,                            !- Value 8106
  0.710042539,                            !- Value 8107
  0.695303937,                            !- Value 8108
  0.657165181,                            !- Value 8109
  0.598237666,                            !- Value 8110
  0.511596587,                            !- Value 8111
  0.389058388,                            !- Value 8112
  0.317997841,                            !- Value 8113
  0.262773296,                            !- Value 8114
  0.241647049,                            !- Value 8115
  0.236443304,                            !- Value 8116
  0.236950883,                            !- Value 8117
  0.261580207,                            !- Value 8118
  0.369520536,                            !- Value 8119
  0.473104878,                            !- Value 8120
  0.461785317,                            !- Value 8121
  0.432298477,                            !- Value 8122
  0.418997006,                            !- Value 8123
  0.432925275,                            !- Value 8124
  0.446312799,                            !- Value 8125
  0.426670294,                            !- Value 8126
  0.403603146,                            !- Value 8127
  0.402784522,                            !- Value 8128
  0.48344469,                             !- Value 8129
  0.594202809,                            !- Value 8130
  0.665149963,                            !- Value 8131
  0.655703848,                            !- Value 8132
  0.599733062,                            !- Value 8133
  0.560746772,                            !- Value 8134
  0.487548121,                            !- Value 8135
  0.371765983,                            !- Value 8136
  0.298995356,                            !- Value 8137
  0.249458156,                            !- Value 8138
  0.23595948,                             !- Value 8139
  0.222478508,                            !- Value 8140
  0.23165481,                             !- Value 8141
  0.27236866,                             !- Value 8142
  0.382882961,                            !- Value 8143
  0.486316038,                            !- Value 8144
  0.453072669,                            !- Value 8145
  0.431077599,                            !- Value 8146
  0.417764924,                            !- Value 8147
  0.437664467,                            !- Value 8148
  0.4644124,                              !- Value 8149
  0.429199671,                            !- Value 8150
  0.398676161,                            !- Value 8151
  0.415257732,                            !- Value 8152
  0.486732858,                            !- Value 8153
  0.597981524,                            !- Value 8154
  0.682246284,                            !- Value 8155
  0.667122012,                            !- Value 8156
  0.635495947,                            !- Value 8157
  0.578252069,                            !- Value 8158
  0.498512713,                            !- Value 8159
  0.412195006,                            !- Value 8160
  0.314616001,                            !- Value 8161
  0.276048324,                            !- Value 8162
  0.24951911,                             !- Value 8163
  0.237979261,                            !- Value 8164
  0.24320564,                             !- Value 8165
  0.289107995,                            !- Value 8166
  0.407918572,                            !- Value 8167
  0.482924786,                            !- Value 8168
  0.46840804,                             !- Value 8169
  0.434485211,                            !- Value 8170
  0.407962047,                            !- Value 8171
  0.401751437,                            !- Value 8172
  0.426456506,                            !- Value 8173
  0.394796827,                            !- Value 8174
  0.367814938,                            !- Value 8175
  0.380033575,                            !- Value 8176
  0.44376146,                             !- Value 8177
  0.538314714,                            !- Value 8178
  0.604919775,                            !- Value 8179
  0.59770342,                             !- Value 8180
  0.609651572,                            !- Value 8181
  0.583524835,                            !- Value 8182
  0.483191909,                            !- Value 8183
  0.379659333,                            !- Value 8184
  0.314755837,                            !- Value 8185
  0.256670029,                            !- Value 8186
  0.220419733,                            !- Value 8187
  0.208842909,                            !- Value 8188
  0.225343805,                            !- Value 8189
  0.264208858,                            !- Value 8190
  0.388760788,                            !- Value 8191
  0.47052732,                             !- Value 8192
  0.44603223,                             !- Value 8193
  0.413657011,                            !- Value 8194
  0.384104511,                            !- Value 8195
  0.394331827,                            !- Value 8196
  0.42930903,                             !- Value 8197
  0.417282444,                            !- Value 8198
  0.364701117,                            !- Value 8199
  0.375667279,                            !- Value 8200
  0.418253454,                            !- Value 8201
  0.503823352,                            !- Value 8202
  0.571976919,                            !- Value 8203
  0.566524428,                            !- Value 8204
  0.605638676,                            !- Value 8205
  0.570153222,                            !- Value 8206
  0.485162614,                            !- Value 8207
  0.388314836,                            !- Value 8208
  0.300941858,                            !- Value 8209
  0.260057023,                            !- Value 8210
  0.22960119,                             !- Value 8211
  0.217192296,                            !- Value 8212
  0.220617162,                            !- Value 8213
  0.2601247,                              !- Value 8214
  0.37542996,                             !- Value 8215
  0.439581837,                            !- Value 8216
  0.461733774,                            !- Value 8217
  0.435074584,                            !- Value 8218
  0.425256917,                            !- Value 8219
  0.435585748,                            !- Value 8220
  0.468056657,                            !- Value 8221
  0.42792501,                             !- Value 8222
  0.422453022,                            !- Value 8223
  0.414789819,                            !- Value 8224
  0.469249746,                            !- Value 8225
  0.535171761,                            !- Value 8226
  0.548960418,                            !- Value 8227
  0.527599989,                            !- Value 8228
  0.538030784,                            !- Value 8229
  0.528179054,                            !- Value 8230
  0.458130303,                            !- Value 8231
  0.41525213,                             !- Value 8232
  0.34343212,                             !- Value 8233
  0.283406756,                            !- Value 8234
  0.257315651,                            !- Value 8235
  0.241363567,                            !- Value 8236
  0.22681836,                             !- Value 8237
  0.242314408,                            !- Value 8238
  0.276782912,                            !- Value 8239
  0.35797755,                             !- Value 8240
  0.439156278,                            !- Value 8241
  0.530730393,                            !- Value 8242
  0.535592166,                            !- Value 8243
  0.569932935,                            !- Value 8244
  0.587589273,                            !- Value 8245
  0.531380273,                            !- Value 8246
  0.478891498,                            !- Value 8247
  0.482932405,                            !- Value 8248
  0.499181193,                            !- Value 8249
  0.527617693,                            !- Value 8250
  0.549763131,                            !- Value 8251
  0.524644156,                            !- Value 8252
  0.538051177,                            !- Value 8253
  0.550986026,                            !- Value 8254
  0.482834699,                            !- Value 8255
  0.406993278,                            !- Value 8256
  0.334109482,                            !- Value 8257
  0.291499328,                            !- Value 8258
  0.257967323,                            !- Value 8259
  0.242666688,                            !- Value 8260
  0.234742188,                            !- Value 8261
  0.241645704,                            !- Value 8262
  0.249094895,                            !- Value 8263
  0.321189423,                            !- Value 8264
  0.413767491,                            !- Value 8265
  0.500625495,                            !- Value 8266
  0.570749767,                            !- Value 8267
  0.59499118,                             !- Value 8268
  0.599436582,                            !- Value 8269
  0.566916821,                            !- Value 8270
  0.540770812,                            !- Value 8271
  0.525686877,                            !- Value 8272
  0.561460744,                            !- Value 8273
  0.638150594,                            !- Value 8274
  0.710042539,                            !- Value 8275
  0.695303937,                            !- Value 8276
  0.657165181,                            !- Value 8277
  0.598237666,                            !- Value 8278
  0.511596587,                            !- Value 8279
  0.389058388,                            !- Value 8280
  0.317997841,                            !- Value 8281
  0.262773296,                            !- Value 8282
  0.241647049,                            !- Value 8283
  0.236443304,                            !- Value 8284
  0.236950883,                            !- Value 8285
  0.261580207,                            !- Value 8286
  0.369520536,                            !- Value 8287
  0.473104878,                            !- Value 8288
  0.461785317,                            !- Value 8289
  0.432298477,                            !- Value 8290
  0.418997006,                            !- Value 8291
  0.432925275,                            !- Value 8292
  0.446312799,                            !- Value 8293
  0.426670294,                            !- Value 8294
  0.403603146,                            !- Value 8295
  0.402784522,                            !- Value 8296
  0.48344469,                             !- Value 8297
  0.594202809,                            !- Value 8298
  0.665149963,                            !- Value 8299
  0.655703848,                            !- Value 8300
  0.599733062,                            !- Value 8301
  0.560746772,                            !- Value 8302
  0.487548121,                            !- Value 8303
  0.371765983,                            !- Value 8304
  0.298995356,                            !- Value 8305
  0.249458156,                            !- Value 8306
  0.23595948,                             !- Value 8307
  0.222478508,                            !- Value 8308
  0.23165481,                             !- Value 8309
  0.27236866,                             !- Value 8310
  0.382882961,                            !- Value 8311
  0.486316038,                            !- Value 8312
  0.453072669,                            !- Value 8313
  0.431077599,                            !- Value 8314
  0.417764924,                            !- Value 8315
  0.437664467,                            !- Value 8316
  0.4644124,                              !- Value 8317
  0.429199671,                            !- Value 8318
  0.398676161,                            !- Value 8319
  0.415257732,                            !- Value 8320
  0.486732858,                            !- Value 8321
  0.597981524,                            !- Value 8322
  0.682246284,                            !- Value 8323
  0.667122012,                            !- Value 8324
  0.635495947,                            !- Value 8325
  0.578252069,                            !- Value 8326
  0.498512713,                            !- Value 8327
  0.412195006,                            !- Value 8328
  0.314616001,                            !- Value 8329
  0.276048324,                            !- Value 8330
  0.24951911,                             !- Value 8331
  0.237979261,                            !- Value 8332
  0.24320564,                             !- Value 8333
  0.289107995,                            !- Value 8334
  0.407918572,                            !- Value 8335
  0.482924786,                            !- Value 8336
  0.46840804,                             !- Value 8337
  0.434485211,                            !- Value 8338
  0.407962047,                            !- Value 8339
  0.401751437,                            !- Value 8340
  0.426456506,                            !- Value 8341
  0.394796827,                            !- Value 8342
  0.367814938,                            !- Value 8343
  0.380033575,                            !- Value 8344
  0.44376146,                             !- Value 8345
  0.538314714,                            !- Value 8346
  0.604919775,                            !- Value 8347
  0.59770342,                             !- Value 8348
  0.609651572,                            !- Value 8349
  0.583524835,                            !- Value 8350
  0.483191909,                            !- Value 8351
  0.379659333,                            !- Value 8352
  0.314755837,                            !- Value 8353
  0.256670029,                            !- Value 8354
  0.220419733,                            !- Value 8355
  0.208842909,                            !- Value 8356
  0.225343805,                            !- Value 8357
  0.264208858,                            !- Value 8358
  0.388760788,                            !- Value 8359
  0.47052732,                             !- Value 8360
  0.44603223,                             !- Value 8361
  0.413657011,                            !- Value 8362
  0.384104511,                            !- Value 8363
  0.394331827,                            !- Value 8364
  0.42930903,                             !- Value 8365
  0.417282444,                            !- Value 8366
  0.364701117,                            !- Value 8367
  0.375667279,                            !- Value 8368
  0.418253454,                            !- Value 8369
  0.503823352,                            !- Value 8370
  0.571976919,                            !- Value 8371
  0.566524428,                            !- Value 8372
  0.605638676,                            !- Value 8373
  0.570153222,                            !- Value 8374
  0.485162614,                            !- Value 8375
  0.388314836,                            !- Value 8376
  0.300941858,                            !- Value 8377
  0.260057023,                            !- Value 8378
  0.22960119,                             !- Value 8379
  0.217192296,                            !- Value 8380
  0.220617162,                            !- Value 8381
  0.2601247,                              !- Value 8382
  0.37542996,                             !- Value 8383
  0.439581837,                            !- Value 8384
  0.461733774,                            !- Value 8385
  0.435074584,                            !- Value 8386
  0.425256917,                            !- Value 8387
  0.435585748,                            !- Value 8388
  0.468056657,                            !- Value 8389
  0.42792501,                             !- Value 8390
  0.422453022,                            !- Value 8391
  0.414789819,                            !- Value 8392
  0.469249746,                            !- Value 8393
  0.535171761,                            !- Value 8394
  0.548960418,                            !- Value 8395
  0.527599989,                            !- Value 8396
  0.538030784,                            !- Value 8397
  0.528179054,                            !- Value 8398
  0.458130303,                            !- Value 8399
  0.41525213,                             !- Value 8400
  0.34343212,                             !- Value 8401
  0.283406756,                            !- Value 8402
  0.257315651,                            !- Value 8403
  0.241363567,                            !- Value 8404
  0.22681836,                             !- Value 8405
  0.242314408,                            !- Value 8406
  0.276782912,                            !- Value 8407
  0.35797755,                             !- Value 8408
  0.439156278,                            !- Value 8409
  0.530730393,                            !- Value 8410
  0.535592166,                            !- Value 8411
  0.569932935,                            !- Value 8412
  0.587589273,                            !- Value 8413
  0.531380273,                            !- Value 8414
  0.478891498,                            !- Value 8415
  0.482932405,                            !- Value 8416
  0.499181193,                            !- Value 8417
  0.527617693,                            !- Value 8418
  0.549763131,                            !- Value 8419
  0.524644156,                            !- Value 8420
  0.538051177,                            !- Value 8421
  0.550986026,                            !- Value 8422
  0.482834699,                            !- Value 8423
  0.406993278,                            !- Value 8424
  0.334109482,                            !- Value 8425
  0.291499328,                            !- Value 8426
  0.257967323,                            !- Value 8427
  0.242666688,                            !- Value 8428
  0.234742188,                            !- Value 8429
  0.241645704,                            !- Value 8430
  0.249094895,                            !- Value 8431
  0.321189423,                            !- Value 8432
  0.413767491,                            !- Value 8433
  0.500625495,                            !- Value 8434
  0.570749767,                            !- Value 8435
  0.59499118,                             !- Value 8436
  0.599436582,                            !- Value 8437
  0.566916821,                            !- Value 8438
  0.540770812,                            !- Value 8439
  0.525686877,                            !- Value 8440
  0.561460744,                            !- Value 8441
  0.638150594,                            !- Value 8442
  0.710042539,                            !- Value 8443
  0.695303937,                            !- Value 8444
  0.657165181,                            !- Value 8445
  0.598237666,                            !- Value 8446
  0.511596587,                            !- Value 8447
  0.389058388,                            !- Value 8448
  0.317997841,                            !- Value 8449
  0.262773296,                            !- Value 8450
  0.241647049,                            !- Value 8451
  0.236443304,                            !- Value 8452
  0.236950883,                            !- Value 8453
  0.261580207,                            !- Value 8454
  0.369520536,                            !- Value 8455
  0.473104878,                            !- Value 8456
  0.461785317,                            !- Value 8457
  0.432298477,                            !- Value 8458
  0.418997006,                            !- Value 8459
  0.432925275,                            !- Value 8460
  0.446312799,                            !- Value 8461
  0.426670294,                            !- Value 8462
  0.403603146,                            !- Value 8463
  0.402784522,                            !- Value 8464
  0.48344469,                             !- Value 8465
  0.594202809,                            !- Value 8466
  0.665149963,                            !- Value 8467
  0.655703848,                            !- Value 8468
  0.599733062,                            !- Value 8469
  0.560746772,                            !- Value 8470
  0.487548121,                            !- Value 8471
  0.371765983,                            !- Value 8472
  0.298995356,                            !- Value 8473
  0.249458156,                            !- Value 8474
  0.23595948,                             !- Value 8475
  0.222478508,                            !- Value 8476
  0.23165481,                             !- Value 8477
  0.27236866,                             !- Value 8478
  0.382882961,                            !- Value 8479
  0.486316038,                            !- Value 8480
  0.453072669,                            !- Value 8481
  0.431077599,                            !- Value 8482
  0.417764924,                            !- Value 8483
  0.437664467,                            !- Value 8484
  0.4644124,                              !- Value 8485
  0.429199671,                            !- Value 8486
  0.398676161,                            !- Value 8487
  0.415257732,                            !- Value 8488
  0.486732858,                            !- Value 8489
  0.597981524,                            !- Value 8490
  0.682246284,                            !- Value 8491
  0.667122012,                            !- Value 8492
  0.635495947,                            !- Value 8493
  0.578252069,                            !- Value 8494
  0.498512713,                            !- Value 8495
  0.412195006,                            !- Value 8496
  0.314616001,                            !- Value 8497
  0.276048324,                            !- Value 8498
  0.24951911,                             !- Value 8499
  0.237979261,                            !- Value 8500
  0.24320564,                             !- Value 8501
  0.289107995,                            !- Value 8502
  0.407918572,                            !- Value 8503
  0.482924786,                            !- Value 8504
  0.46840804,                             !- Value 8505
  0.434485211,                            !- Value 8506
  0.407962047,                            !- Value 8507
  0.401751437,                            !- Value 8508
  0.426456506,                            !- Value 8509
  0.394796827,                            !- Value 8510
  0.367814938,                            !- Value 8511
  0.380033575,                            !- Value 8512
  0.44376146,                             !- Value 8513
  0.538314714,                            !- Value 8514
  0.604919775,                            !- Value 8515
  0.59770342,                             !- Value 8516
  0.609651572,                            !- Value 8517
  0.583524835,                            !- Value 8518
  0.483191909,                            !- Value 8519
  0.379659333,                            !- Value 8520
  0.314755837,                            !- Value 8521
  0.256670029,                            !- Value 8522
  0.220419733,                            !- Value 8523
  0.208842909,                            !- Value 8524
  0.225343805,                            !- Value 8525
  0.264208858,                            !- Value 8526
  0.388760788,                            !- Value 8527
  0.47052732,                             !- Value 8528
  0.44603223,                             !- Value 8529
  0.413657011,                            !- Value 8530
  0.384104511,                            !- Value 8531
  0.394331827,                            !- Value 8532
  0.42930903,                             !- Value 8533
  0.417282444,                            !- Value 8534
  0.364701117,                            !- Value 8535
  0.375667279,                            !- Value 8536
  0.418253454,                            !- Value 8537
  0.503823352,                            !- Value 8538
  0.571976919,                            !- Value 8539
  0.566524428,                            !- Value 8540
  0.605638676,                            !- Value 8541
  0.570153222,                            !- Value 8542
  0.485162614,                            !- Value 8543
  0.388314836,                            !- Value 8544
  0.300941858,                            !- Value 8545
  0.260057023,                            !- Value 8546
  0.22960119,                             !- Value 8547
  0.217192296,                            !- Value 8548
  0.220617162,                            !- Value 8549
  0.2601247,                              !- Value 8550
  0.37542996,                             !- Value 8551
  0.439581837,                            !- Value 8552
  0.461733774,                            !- Value 8553
  0.435074584,                            !- Value 8554
  0.425256917,                            !- Value 8555
  0.435585748,                            !- Value 8556
  0.468056657,                            !- Value 8557
  0.42792501,                             !- Value 8558
  0.422453022,                            !- Value 8559
  0.414789819,                            !- Value 8560
  0.469249746,                            !- Value 8561
  0.535171761,                            !- Value 8562
  0.548960418,                            !- Value 8563
  0.527599989,                            !- Value 8564
  0.538030784,                            !- Value 8565
  0.528179054,                            !- Value 8566
  0.458130303,                            !- Value 8567
  0.41525213,                             !- Value 8568
  0.34343212,                             !- Value 8569
  0.283406756,                            !- Value 8570
  0.257315651,                            !- Value 8571
  0.241363567,                            !- Value 8572
  0.22681836,                             !- Value 8573
  0.242314408,                            !- Value 8574
  0.276782912,                            !- Value 8575
  0.35797755,                             !- Value 8576
  0.439156278,                            !- Value 8577
  0.530730393,                            !- Value 8578
  0.535592166,                            !- Value 8579
  0.569932935,                            !- Value 8580
  0.587589273,                            !- Value 8581
  0.531380273,                            !- Value 8582
  0.478891498,                            !- Value 8583
  0.482932405,                            !- Value 8584
  0.499181193,                            !- Value 8585
  0.527617693,                            !- Value 8586
  0.549763131,                            !- Value 8587
  0.524644156,                            !- Value 8588
  0.538051177,                            !- Value 8589
  0.550986026,                            !- Value 8590
  0.482834699,                            !- Value 8591
  0.406993278,                            !- Value 8592
  0.334109482,                            !- Value 8593
  0.291499328,                            !- Value 8594
  0.257967323,                            !- Value 8595
  0.242666688,                            !- Value 8596
  0.234742188,                            !- Value 8597
  0.241645704,                            !- Value 8598
  0.249094895,                            !- Value 8599
  0.321189423,                            !- Value 8600
  0.413767491,                            !- Value 8601
  0.500625495,                            !- Value 8602
  0.570749767,                            !- Value 8603
  0.59499118,                             !- Value 8604
  0.599436582,                            !- Value 8605
  0.566916821,                            !- Value 8606
  0.540770812,                            !- Value 8607
  0.525686877,                            !- Value 8608
  0.561460744,                            !- Value 8609
  0.638150594,                            !- Value 8610
  0.710042539,                            !- Value 8611
  0.695303937,                            !- Value 8612
  0.657165181,                            !- Value 8613
  0.598237666,                            !- Value 8614
  0.511596587,                            !- Value 8615
  0.389058388,                            !- Value 8616
  0.317997841,                            !- Value 8617
  0.262773296,                            !- Value 8618
  0.241647049,                            !- Value 8619
  0.236443304,                            !- Value 8620
  0.236950883,                            !- Value 8621
  0.261580207,                            !- Value 8622
  0.369520536,                            !- Value 8623
  0.473104878,                            !- Value 8624
  0.461785317,                            !- Value 8625
  0.432298477,                            !- Value 8626
  0.418997006,                            !- Value 8627
  0.432925275,                            !- Value 8628
  0.446312799,                            !- Value 8629
  0.426670294,                            !- Value 8630
  0.403603146,                            !- Value 8631
  0.402784522,                            !- Value 8632
  0.48344469,                             !- Value 8633
  0.594202809,                            !- Value 8634
  0.665149963,                            !- Value 8635
  0.655703848,                            !- Value 8636
  0.599733062,                            !- Value 8637
  0.560746772,                            !- Value 8638
  0.487548121,                            !- Value 8639
  0.371765983,                            !- Value 8640
  0.298995356,                            !- Value 8641
  0.249458156,                            !- Value 8642
  0.23595948,                             !- Value 8643
  0.222478508,                            !- Value 8644
  0.23165481,                             !- Value 8645
  0.27236866,                             !- Value 8646
  0.382882961,                            !- Value 8647
  0.486316038,                            !- Value 8648
  0.453072669,                            !- Value 8649
  0.431077599,                            !- Value 8650
  0.417764924,                            !- Value 8651
  0.437664467,                            !- Value 8652
  0.4644124,                              !- Value 8653
  0.429199671,                            !- Value 8654
  0.398676161,                            !- Value 8655
  0.415257732,                            !- Value 8656
  0.486732858,                            !- Value 8657
  0.597981524,                            !- Value 8658
  0.682246284,                            !- Value 8659
  0.667122012,                            !- Value 8660
  0.635495947,                            !- Value 8661
  0.578252069,                            !- Value 8662
  0.498512713,                            !- Value 8663
  0.412195006,                            !- Value 8664
  0.314616001,                            !- Value 8665
  0.276048324,                            !- Value 8666
  0.24951911,                             !- Value 8667
  0.237979261,                            !- Value 8668
  0.24320564,                             !- Value 8669
  0.289107995,                            !- Value 8670
  0.407918572,                            !- Value 8671
  0.482924786,                            !- Value 8672
  0.46840804,                             !- Value 8673
  0.434485211,                            !- Value 8674
  0.407962047,                            !- Value 8675
  0.401751437,                            !- Value 8676
  0.426456506,                            !- Value 8677
  0.394796827,                            !- Value 8678
  0.367814938,                            !- Value 8679
  0.380033575,                            !- Value 8680
  0.44376146,                             !- Value 8681
  0.538314714,                            !- Value 8682
  0.604919775,                            !- Value 8683
  0.59770342,                             !- Value 8684
  0.609651572,                            !- Value 8685
  0.583524835,                            !- Value 8686
  0.483191909,                            !- Value 8687
  0.379659333,                            !- Value 8688
  0.314755837,                            !- Value 8689
  0.256670029,                            !- Value 8690
  0.220419733,                            !- Value 8691
  0.208842909,                            !- Value 8692
  0.225343805,                            !- Value 8693
  0.264208858,                            !- Value 8694
  0.388760788,                            !- Value 8695
  0.47052732,                             !- Value 8696
  0.44603223,                             !- Value 8697
  0.413657011,                            !- Value 8698
  0.384104511,                            !- Value 8699
  0.394331827,                            !- Value 8700
  0.42930903,                             !- Value 8701
  0.417282444,                            !- Value 8702
  0.364701117,                            !- Value 8703
  0.375667279,                            !- Value 8704
  0.418253454,                            !- Value 8705
  0.503823352,                            !- Value 8706
  0.571976919,                            !- Value 8707
  0.566524428,                            !- Value 8708
  0.605638676,                            !- Value 8709
  0.570153222,                            !- Value 8710
  0.485162614,                            !- Value 8711
  0.388314836,                            !- Value 8712
  0.300941858,                            !- Value 8713
  0.260057023,                            !- Value 8714
  0.22960119,                             !- Value 8715
  0.217192296,                            !- Value 8716
  0.220617162,                            !- Value 8717
  0.2601247,                              !- Value 8718
  0.37542996,                             !- Value 8719
  0.439581837,                            !- Value 8720
  0.461733774,                            !- Value 8721
  0.435074584,                            !- Value 8722
  0.425256917,                            !- Value 8723
  0.435585748,                            !- Value 8724
  0.468056657,                            !- Value 8725
  0.42792501,                             !- Value 8726
  0.422453022,                            !- Value 8727
  0.414789819,                            !- Value 8728
  0.469249746,                            !- Value 8729
  0.535171761,                            !- Value 8730
  0.548960418,                            !- Value 8731
  0.527599989,                            !- Value 8732
  0.538030784,                            !- Value 8733
  0.528179054,                            !- Value 8734
  0.458130303,                            !- Value 8735
  0.41525213,                             !- Value 8736
  0.34343212,                             !- Value 8737
  0.283406756,                            !- Value 8738
  0.257315651,                            !- Value 8739
  0.241363567,                            !- Value 8740
  0.22681836,                             !- Value 8741
  0.242314408,                            !- Value 8742
  0.276782912,                            !- Value 8743
  0.35797755,                             !- Value 8744
  0.439156278,                            !- Value 8745
  0.530730393,                            !- Value 8746
  0.535592166,                            !- Value 8747
  0.569932935,                            !- Value 8748
  0.587589273,                            !- Value 8749
  0.531380273,                            !- Value 8750
  0.478891498,                            !- Value 8751
  0.482932405,                            !- Value 8752
  0.499181193,                            !- Value 8753
  0.527617693,                            !- Value 8754
  0.549763131,                            !- Value 8755
  0.524644156,                            !- Value 8756
  0.538051177,                            !- Value 8757
  0.550986026,                            !- Value 8758
  0.482834699,                            !- Value 8759
  0.406993278;                            !- Value 8760

OS:Schedule:FixedInterval,
  {fb200757-3a0f-42b9-890f-069edffd7199}, !- Handle
  Laveuse,                                !- Name
  {12e9a7c5-f0cc-44b9-bf5a-cbe7f995ce17}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.043732751,                            !- Value 1
  0.063575651,                            !- Value 2
  0.003581989,                            !- Value 3
  0.003585306,                            !- Value 4
  0.003612754,                            !- Value 5
  0.00365523,                             !- Value 6
  0.0037005,                              !- Value 7
  0.020572627,                            !- Value 8
  0.148048625,                            !- Value 9
  0.269851376,                            !- Value 10
  0.293848792,                            !- Value 11
  0.414890324,                            !- Value 12
  0.149377296,                            !- Value 13
  0.259825789,                            !- Value 14
  0.333379993,                            !- Value 15
  0.517498528,                            !- Value 16
  0.079292973,                            !- Value 17
  0.105569831,                            !- Value 18
  0.050247283,                            !- Value 19
  0.069537238,                            !- Value 20
  0.076066883,                            !- Value 21
  0.008952312,                            !- Value 22
  0.068122823,                            !- Value 23
  0.003981462,                            !- Value 24
  0.003616125,                            !- Value 25
  0.00361282,                             !- Value 26
  0.003532894,                            !- Value 27
  0.003525649,                            !- Value 28
  0.003520687,                            !- Value 29
  0.003505992,                            !- Value 30
  0.003578346,                            !- Value 31
  0.003773337,                            !- Value 32
  0.112851576,                            !- Value 33
  0.161763632,                            !- Value 34
  0.341219592,                            !- Value 35
  0.191754645,                            !- Value 36
  0.296117805,                            !- Value 37
  0.279079528,                            !- Value 38
  0.174979704,                            !- Value 39
  0.419362139,                            !- Value 40
  0.179356506,                            !- Value 41
  0.325863064,                            !- Value 42
  0.371658569,                            !- Value 43
  0.163609861,                            !- Value 44
  0.074609166,                            !- Value 45
  0.138734411,                            !- Value 46
  0.034652391,                            !- Value 47
  0.055531964,                            !- Value 48
  0.00350767,                             !- Value 49
  0.003514719,                            !- Value 50
  0.003501289,                            !- Value 51
  0.003623185,                            !- Value 52
  0.003494513,                            !- Value 53
  0.003548083,                            !- Value 54
  0.003466969,                            !- Value 55
  0.174879264,                            !- Value 56
  0.280170554,                            !- Value 57
  0.06618745,                             !- Value 58
  0.279597736,                            !- Value 59
  0.099496844,                            !- Value 60
  0.096514652,                            !- Value 61
  0.136637653,                            !- Value 62
  0.048912883,                            !- Value 63
  0.056776354,                            !- Value 64
  0.008593956,                            !- Value 65
  0.104132145,                            !- Value 66
  0.093799511,                            !- Value 67
  0.139558403,                            !- Value 68
  0.141732887,                            !- Value 69
  0.060491867,                            !- Value 70
  0.072190677,                            !- Value 71
  0.04985447,                             !- Value 72
  0.045519472,                            !- Value 73
  0.041404526,                            !- Value 74
  0.003676501,                            !- Value 75
  0.003486978,                            !- Value 76
  0.003488814,                            !- Value 77
  0.003514633,                            !- Value 78
  0.034329711,                            !- Value 79
  0.134968254,                            !- Value 80
  0.085702173,                            !- Value 81
  0.147628498,                            !- Value 82
  0.169585558,                            !- Value 83
  0.187286467,                            !- Value 84
  0.23724732,                             !- Value 85
  0.227023942,                            !- Value 86
  0.048770122,                            !- Value 87
  0.003599249,                            !- Value 88
  0.092080661,                            !- Value 89
  0.003528659,                            !- Value 90
  0.003755551,                            !- Value 91
  0.003460408,                            !- Value 92
  0.057538232,                            !- Value 93
  0.016517358,                            !- Value 94
  0.026621002,                            !- Value 95
  0.017959585,                            !- Value 96
  0.00367411,                             !- Value 97
  0.003598904,                            !- Value 98
  0.003482029,                            !- Value 99
  0.003472555,                            !- Value 100
  0.003601349,                            !- Value 101
  0.0035276,                              !- Value 102
  0.050382546,                            !- Value 103
  0.181563499,                            !- Value 104
  0.098353945,                            !- Value 105
  0.028583953,                            !- Value 106
  0.062458843,                            !- Value 107
  0.003675883,                            !- Value 108
  0.059899086,                            !- Value 109
  0.055397429,                            !- Value 110
  0.059483336,                            !- Value 111
  0.16115505,                             !- Value 112
  0.134571988,                            !- Value 113
  0.107997844,                            !- Value 114
  0.120292825,                            !- Value 115
  0.249845895,                            !- Value 116
  0.130859187,                            !- Value 117
  0.087689013,                            !- Value 118
  0.106097319,                            !- Value 119
  0.011608497,                            !- Value 120
  0.003593308,                            !- Value 121
  0.003592694,                            !- Value 122
  0.003597834,                            !- Value 123
  0.003494815,                            !- Value 124
  0.003569187,                            !- Value 125
  0.003638461,                            !- Value 126
  0.003820924,                            !- Value 127
  0.109870321,                            !- Value 128
  0.062558441,                            !- Value 129
  0.051140416,                            !- Value 130
  0.143383444,                            !- Value 131
  0.19787109,                             !- Value 132
  0.02522522,                             !- Value 133
  0.146194636,                            !- Value 134
  0.062946742,                            !- Value 135
  0.06235713,                             !- Value 136
  0.05958351,                             !- Value 137
  0.014962901,                            !- Value 138
  0.004293341,                            !- Value 139
  0.035989308,                            !- Value 140
  0.030753214,                            !- Value 141
  0.013887613,                            !- Value 142
  0.123505233,                            !- Value 143
  0.003670201,                            !- Value 144
  0.003872091,                            !- Value 145
  0.003641267,                            !- Value 146
  0.00348129,                             !- Value 147
  0.003783723,                            !- Value 148
  0.003622599,                            !- Value 149
  0.003558988,                            !- Value 150
  0.00346415,                             !- Value 151
  0.064890626,                            !- Value 152
  0.170481012,                            !- Value 153
  0.194129976,                            !- Value 154
  0.105082647,                            !- Value 155
  0.150604882,                            !- Value 156
  0.131863255,                            !- Value 157
  0.061234223,                            !- Value 158
  0.025499123,                            !- Value 159
  0.003654757,                            !- Value 160
  0.041859792,                            !- Value 161
  0.060761817,                            !- Value 162
  0.029436116,                            !- Value 163
  0.106355828,                            !- Value 164
  0.106862734,                            !- Value 165
  0.01359105,                             !- Value 166
  0.00462714,                             !- Value 167
  0.004166735,                            !- Value 168
  0.043732751,                            !- Value 169
  0.063575651,                            !- Value 170
  0.003581989,                            !- Value 171
  0.003585306,                            !- Value 172
  0.003612754,                            !- Value 173
  0.00365523,                             !- Value 174
  0.0037005,                              !- Value 175
  0.020572627,                            !- Value 176
  0.148048625,                            !- Value 177
  0.269851376,                            !- Value 178
  0.293848792,                            !- Value 179
  0.414890324,                            !- Value 180
  0.149377296,                            !- Value 181
  0.259825789,                            !- Value 182
  0.333379993,                            !- Value 183
  0.517498528,                            !- Value 184
  0.079292973,                            !- Value 185
  0.105569831,                            !- Value 186
  0.050247283,                            !- Value 187
  0.069537238,                            !- Value 188
  0.076066883,                            !- Value 189
  0.008952312,                            !- Value 190
  0.068122823,                            !- Value 191
  0.003981462,                            !- Value 192
  0.003616125,                            !- Value 193
  0.00361282,                             !- Value 194
  0.003532894,                            !- Value 195
  0.003525649,                            !- Value 196
  0.003520687,                            !- Value 197
  0.003505992,                            !- Value 198
  0.003578346,                            !- Value 199
  0.003773337,                            !- Value 200
  0.112851576,                            !- Value 201
  0.161763632,                            !- Value 202
  0.341219592,                            !- Value 203
  0.191754645,                            !- Value 204
  0.296117805,                            !- Value 205
  0.279079528,                            !- Value 206
  0.174979704,                            !- Value 207
  0.419362139,                            !- Value 208
  0.179356506,                            !- Value 209
  0.325863064,                            !- Value 210
  0.371658569,                            !- Value 211
  0.163609861,                            !- Value 212
  0.074609166,                            !- Value 213
  0.138734411,                            !- Value 214
  0.034652391,                            !- Value 215
  0.055531964,                            !- Value 216
  0.00350767,                             !- Value 217
  0.003514719,                            !- Value 218
  0.003501289,                            !- Value 219
  0.003623185,                            !- Value 220
  0.003494513,                            !- Value 221
  0.003548083,                            !- Value 222
  0.003466969,                            !- Value 223
  0.174879264,                            !- Value 224
  0.280170554,                            !- Value 225
  0.06618745,                             !- Value 226
  0.279597736,                            !- Value 227
  0.099496844,                            !- Value 228
  0.096514652,                            !- Value 229
  0.136637653,                            !- Value 230
  0.048912883,                            !- Value 231
  0.056776354,                            !- Value 232
  0.008593956,                            !- Value 233
  0.104132145,                            !- Value 234
  0.093799511,                            !- Value 235
  0.139558403,                            !- Value 236
  0.141732887,                            !- Value 237
  0.060491867,                            !- Value 238
  0.072190677,                            !- Value 239
  0.04985447,                             !- Value 240
  0.045519472,                            !- Value 241
  0.041404526,                            !- Value 242
  0.003676501,                            !- Value 243
  0.003486978,                            !- Value 244
  0.003488814,                            !- Value 245
  0.003514633,                            !- Value 246
  0.034329711,                            !- Value 247
  0.134968254,                            !- Value 248
  0.085702173,                            !- Value 249
  0.147628498,                            !- Value 250
  0.169585558,                            !- Value 251
  0.187286467,                            !- Value 252
  0.23724732,                             !- Value 253
  0.227023942,                            !- Value 254
  0.048770122,                            !- Value 255
  0.003599249,                            !- Value 256
  0.092080661,                            !- Value 257
  0.003528659,                            !- Value 258
  0.003755551,                            !- Value 259
  0.003460408,                            !- Value 260
  0.057538232,                            !- Value 261
  0.016517358,                            !- Value 262
  0.026621002,                            !- Value 263
  0.017959585,                            !- Value 264
  0.00367411,                             !- Value 265
  0.003598904,                            !- Value 266
  0.003482029,                            !- Value 267
  0.003472555,                            !- Value 268
  0.003601349,                            !- Value 269
  0.0035276,                              !- Value 270
  0.050382546,                            !- Value 271
  0.181563499,                            !- Value 272
  0.098353945,                            !- Value 273
  0.028583953,                            !- Value 274
  0.062458843,                            !- Value 275
  0.003675883,                            !- Value 276
  0.059899086,                            !- Value 277
  0.055397429,                            !- Value 278
  0.059483336,                            !- Value 279
  0.16115505,                             !- Value 280
  0.134571988,                            !- Value 281
  0.107997844,                            !- Value 282
  0.120292825,                            !- Value 283
  0.249845895,                            !- Value 284
  0.130859187,                            !- Value 285
  0.087689013,                            !- Value 286
  0.106097319,                            !- Value 287
  0.011608497,                            !- Value 288
  0.003593308,                            !- Value 289
  0.003592694,                            !- Value 290
  0.003597834,                            !- Value 291
  0.003494815,                            !- Value 292
  0.003569187,                            !- Value 293
  0.003638461,                            !- Value 294
  0.003820924,                            !- Value 295
  0.109870321,                            !- Value 296
  0.062558441,                            !- Value 297
  0.051140416,                            !- Value 298
  0.143383444,                            !- Value 299
  0.19787109,                             !- Value 300
  0.02522522,                             !- Value 301
  0.146194636,                            !- Value 302
  0.062946742,                            !- Value 303
  0.06235713,                             !- Value 304
  0.05958351,                             !- Value 305
  0.014962901,                            !- Value 306
  0.004293341,                            !- Value 307
  0.035989308,                            !- Value 308
  0.030753214,                            !- Value 309
  0.013887613,                            !- Value 310
  0.123505233,                            !- Value 311
  0.003670201,                            !- Value 312
  0.003872091,                            !- Value 313
  0.003641267,                            !- Value 314
  0.00348129,                             !- Value 315
  0.003783723,                            !- Value 316
  0.003622599,                            !- Value 317
  0.003558988,                            !- Value 318
  0.00346415,                             !- Value 319
  0.064890626,                            !- Value 320
  0.170481012,                            !- Value 321
  0.194129976,                            !- Value 322
  0.105082647,                            !- Value 323
  0.150604882,                            !- Value 324
  0.131863255,                            !- Value 325
  0.061234223,                            !- Value 326
  0.025499123,                            !- Value 327
  0.003654757,                            !- Value 328
  0.041859792,                            !- Value 329
  0.060761817,                            !- Value 330
  0.029436116,                            !- Value 331
  0.106355828,                            !- Value 332
  0.106862734,                            !- Value 333
  0.01359105,                             !- Value 334
  0.00462714,                             !- Value 335
  0.004166735,                            !- Value 336
  0.043732751,                            !- Value 337
  0.063575651,                            !- Value 338
  0.003581989,                            !- Value 339
  0.003585306,                            !- Value 340
  0.003612754,                            !- Value 341
  0.00365523,                             !- Value 342
  0.0037005,                              !- Value 343
  0.020572627,                            !- Value 344
  0.148048625,                            !- Value 345
  0.269851376,                            !- Value 346
  0.293848792,                            !- Value 347
  0.414890324,                            !- Value 348
  0.149377296,                            !- Value 349
  0.259825789,                            !- Value 350
  0.333379993,                            !- Value 351
  0.517498528,                            !- Value 352
  0.079292973,                            !- Value 353
  0.105569831,                            !- Value 354
  0.050247283,                            !- Value 355
  0.069537238,                            !- Value 356
  0.076066883,                            !- Value 357
  0.008952312,                            !- Value 358
  0.068122823,                            !- Value 359
  0.003981462,                            !- Value 360
  0.003616125,                            !- Value 361
  0.00361282,                             !- Value 362
  0.003532894,                            !- Value 363
  0.003525649,                            !- Value 364
  0.003520687,                            !- Value 365
  0.003505992,                            !- Value 366
  0.003578346,                            !- Value 367
  0.003773337,                            !- Value 368
  0.112851576,                            !- Value 369
  0.161763632,                            !- Value 370
  0.341219592,                            !- Value 371
  0.191754645,                            !- Value 372
  0.296117805,                            !- Value 373
  0.279079528,                            !- Value 374
  0.174979704,                            !- Value 375
  0.419362139,                            !- Value 376
  0.179356506,                            !- Value 377
  0.325863064,                            !- Value 378
  0.371658569,                            !- Value 379
  0.163609861,                            !- Value 380
  0.074609166,                            !- Value 381
  0.138734411,                            !- Value 382
  0.034652391,                            !- Value 383
  0.055531964,                            !- Value 384
  0.00350767,                             !- Value 385
  0.003514719,                            !- Value 386
  0.003501289,                            !- Value 387
  0.003623185,                            !- Value 388
  0.003494513,                            !- Value 389
  0.003548083,                            !- Value 390
  0.003466969,                            !- Value 391
  0.174879264,                            !- Value 392
  0.280170554,                            !- Value 393
  0.06618745,                             !- Value 394
  0.279597736,                            !- Value 395
  0.099496844,                            !- Value 396
  0.096514652,                            !- Value 397
  0.136637653,                            !- Value 398
  0.048912883,                            !- Value 399
  0.056776354,                            !- Value 400
  0.008593956,                            !- Value 401
  0.104132145,                            !- Value 402
  0.093799511,                            !- Value 403
  0.139558403,                            !- Value 404
  0.141732887,                            !- Value 405
  0.060491867,                            !- Value 406
  0.072190677,                            !- Value 407
  0.04985447,                             !- Value 408
  0.045519472,                            !- Value 409
  0.041404526,                            !- Value 410
  0.003676501,                            !- Value 411
  0.003486978,                            !- Value 412
  0.003488814,                            !- Value 413
  0.003514633,                            !- Value 414
  0.034329711,                            !- Value 415
  0.134968254,                            !- Value 416
  0.085702173,                            !- Value 417
  0.147628498,                            !- Value 418
  0.169585558,                            !- Value 419
  0.187286467,                            !- Value 420
  0.23724732,                             !- Value 421
  0.227023942,                            !- Value 422
  0.048770122,                            !- Value 423
  0.003599249,                            !- Value 424
  0.092080661,                            !- Value 425
  0.003528659,                            !- Value 426
  0.003755551,                            !- Value 427
  0.003460408,                            !- Value 428
  0.057538232,                            !- Value 429
  0.016517358,                            !- Value 430
  0.026621002,                            !- Value 431
  0.017959585,                            !- Value 432
  0.00367411,                             !- Value 433
  0.003598904,                            !- Value 434
  0.003482029,                            !- Value 435
  0.003472555,                            !- Value 436
  0.003601349,                            !- Value 437
  0.0035276,                              !- Value 438
  0.050382546,                            !- Value 439
  0.181563499,                            !- Value 440
  0.098353945,                            !- Value 441
  0.028583953,                            !- Value 442
  0.062458843,                            !- Value 443
  0.003675883,                            !- Value 444
  0.059899086,                            !- Value 445
  0.055397429,                            !- Value 446
  0.059483336,                            !- Value 447
  0.16115505,                             !- Value 448
  0.134571988,                            !- Value 449
  0.107997844,                            !- Value 450
  0.120292825,                            !- Value 451
  0.249845895,                            !- Value 452
  0.130859187,                            !- Value 453
  0.087689013,                            !- Value 454
  0.106097319,                            !- Value 455
  0.011608497,                            !- Value 456
  0.003593308,                            !- Value 457
  0.003592694,                            !- Value 458
  0.003597834,                            !- Value 459
  0.003494815,                            !- Value 460
  0.003569187,                            !- Value 461
  0.003638461,                            !- Value 462
  0.003820924,                            !- Value 463
  0.109870321,                            !- Value 464
  0.062558441,                            !- Value 465
  0.051140416,                            !- Value 466
  0.143383444,                            !- Value 467
  0.19787109,                             !- Value 468
  0.02522522,                             !- Value 469
  0.146194636,                            !- Value 470
  0.062946742,                            !- Value 471
  0.06235713,                             !- Value 472
  0.05958351,                             !- Value 473
  0.014962901,                            !- Value 474
  0.004293341,                            !- Value 475
  0.035989308,                            !- Value 476
  0.030753214,                            !- Value 477
  0.013887613,                            !- Value 478
  0.123505233,                            !- Value 479
  0.003670201,                            !- Value 480
  0.003872091,                            !- Value 481
  0.003641267,                            !- Value 482
  0.00348129,                             !- Value 483
  0.003783723,                            !- Value 484
  0.003622599,                            !- Value 485
  0.003558988,                            !- Value 486
  0.00346415,                             !- Value 487
  0.064890626,                            !- Value 488
  0.170481012,                            !- Value 489
  0.194129976,                            !- Value 490
  0.105082647,                            !- Value 491
  0.150604882,                            !- Value 492
  0.131863255,                            !- Value 493
  0.061234223,                            !- Value 494
  0.025499123,                            !- Value 495
  0.003654757,                            !- Value 496
  0.041859792,                            !- Value 497
  0.060761817,                            !- Value 498
  0.029436116,                            !- Value 499
  0.106355828,                            !- Value 500
  0.106862734,                            !- Value 501
  0.01359105,                             !- Value 502
  0.00462714,                             !- Value 503
  0.004166735,                            !- Value 504
  0.043732751,                            !- Value 505
  0.063575651,                            !- Value 506
  0.003581989,                            !- Value 507
  0.003585306,                            !- Value 508
  0.003612754,                            !- Value 509
  0.00365523,                             !- Value 510
  0.0037005,                              !- Value 511
  0.020572627,                            !- Value 512
  0.148048625,                            !- Value 513
  0.269851376,                            !- Value 514
  0.293848792,                            !- Value 515
  0.414890324,                            !- Value 516
  0.149377296,                            !- Value 517
  0.259825789,                            !- Value 518
  0.333379993,                            !- Value 519
  0.517498528,                            !- Value 520
  0.079292973,                            !- Value 521
  0.105569831,                            !- Value 522
  0.050247283,                            !- Value 523
  0.069537238,                            !- Value 524
  0.076066883,                            !- Value 525
  0.008952312,                            !- Value 526
  0.068122823,                            !- Value 527
  0.003981462,                            !- Value 528
  0.003616125,                            !- Value 529
  0.00361282,                             !- Value 530
  0.003532894,                            !- Value 531
  0.003525649,                            !- Value 532
  0.003520687,                            !- Value 533
  0.003505992,                            !- Value 534
  0.003578346,                            !- Value 535
  0.003773337,                            !- Value 536
  0.112851576,                            !- Value 537
  0.161763632,                            !- Value 538
  0.341219592,                            !- Value 539
  0.191754645,                            !- Value 540
  0.296117805,                            !- Value 541
  0.279079528,                            !- Value 542
  0.174979704,                            !- Value 543
  0.419362139,                            !- Value 544
  0.179356506,                            !- Value 545
  0.325863064,                            !- Value 546
  0.371658569,                            !- Value 547
  0.163609861,                            !- Value 548
  0.074609166,                            !- Value 549
  0.138734411,                            !- Value 550
  0.034652391,                            !- Value 551
  0.055531964,                            !- Value 552
  0.00350767,                             !- Value 553
  0.003514719,                            !- Value 554
  0.003501289,                            !- Value 555
  0.003623185,                            !- Value 556
  0.003494513,                            !- Value 557
  0.003548083,                            !- Value 558
  0.003466969,                            !- Value 559
  0.174879264,                            !- Value 560
  0.280170554,                            !- Value 561
  0.06618745,                             !- Value 562
  0.279597736,                            !- Value 563
  0.099496844,                            !- Value 564
  0.096514652,                            !- Value 565
  0.136637653,                            !- Value 566
  0.048912883,                            !- Value 567
  0.056776354,                            !- Value 568
  0.008593956,                            !- Value 569
  0.104132145,                            !- Value 570
  0.093799511,                            !- Value 571
  0.139558403,                            !- Value 572
  0.141732887,                            !- Value 573
  0.060491867,                            !- Value 574
  0.072190677,                            !- Value 575
  0.04985447,                             !- Value 576
  0.045519472,                            !- Value 577
  0.041404526,                            !- Value 578
  0.003676501,                            !- Value 579
  0.003486978,                            !- Value 580
  0.003488814,                            !- Value 581
  0.003514633,                            !- Value 582
  0.034329711,                            !- Value 583
  0.134968254,                            !- Value 584
  0.085702173,                            !- Value 585
  0.147628498,                            !- Value 586
  0.169585558,                            !- Value 587
  0.187286467,                            !- Value 588
  0.23724732,                             !- Value 589
  0.227023942,                            !- Value 590
  0.048770122,                            !- Value 591
  0.003599249,                            !- Value 592
  0.092080661,                            !- Value 593
  0.003528659,                            !- Value 594
  0.003755551,                            !- Value 595
  0.003460408,                            !- Value 596
  0.057538232,                            !- Value 597
  0.016517358,                            !- Value 598
  0.026621002,                            !- Value 599
  0.017959585,                            !- Value 600
  0.00367411,                             !- Value 601
  0.003598904,                            !- Value 602
  0.003482029,                            !- Value 603
  0.003472555,                            !- Value 604
  0.003601349,                            !- Value 605
  0.0035276,                              !- Value 606
  0.050382546,                            !- Value 607
  0.181563499,                            !- Value 608
  0.098353945,                            !- Value 609
  0.028583953,                            !- Value 610
  0.062458843,                            !- Value 611
  0.003675883,                            !- Value 612
  0.059899086,                            !- Value 613
  0.055397429,                            !- Value 614
  0.059483336,                            !- Value 615
  0.16115505,                             !- Value 616
  0.134571988,                            !- Value 617
  0.107997844,                            !- Value 618
  0.120292825,                            !- Value 619
  0.249845895,                            !- Value 620
  0.130859187,                            !- Value 621
  0.087689013,                            !- Value 622
  0.106097319,                            !- Value 623
  0.011608497,                            !- Value 624
  0.003593308,                            !- Value 625
  0.003592694,                            !- Value 626
  0.003597834,                            !- Value 627
  0.003494815,                            !- Value 628
  0.003569187,                            !- Value 629
  0.003638461,                            !- Value 630
  0.003820924,                            !- Value 631
  0.109870321,                            !- Value 632
  0.062558441,                            !- Value 633
  0.051140416,                            !- Value 634
  0.143383444,                            !- Value 635
  0.19787109,                             !- Value 636
  0.02522522,                             !- Value 637
  0.146194636,                            !- Value 638
  0.062946742,                            !- Value 639
  0.06235713,                             !- Value 640
  0.05958351,                             !- Value 641
  0.014962901,                            !- Value 642
  0.004293341,                            !- Value 643
  0.035989308,                            !- Value 644
  0.030753214,                            !- Value 645
  0.013887613,                            !- Value 646
  0.123505233,                            !- Value 647
  0.003670201,                            !- Value 648
  0.003872091,                            !- Value 649
  0.003641267,                            !- Value 650
  0.00348129,                             !- Value 651
  0.003783723,                            !- Value 652
  0.003622599,                            !- Value 653
  0.003558988,                            !- Value 654
  0.00346415,                             !- Value 655
  0.064890626,                            !- Value 656
  0.170481012,                            !- Value 657
  0.194129976,                            !- Value 658
  0.105082647,                            !- Value 659
  0.150604882,                            !- Value 660
  0.131863255,                            !- Value 661
  0.061234223,                            !- Value 662
  0.025499123,                            !- Value 663
  0.003654757,                            !- Value 664
  0.041859792,                            !- Value 665
  0.060761817,                            !- Value 666
  0.029436116,                            !- Value 667
  0.106355828,                            !- Value 668
  0.106862734,                            !- Value 669
  0.01359105,                             !- Value 670
  0.00462714,                             !- Value 671
  0.004166735,                            !- Value 672
  0.043732751,                            !- Value 673
  0.063575651,                            !- Value 674
  0.003581989,                            !- Value 675
  0.003585306,                            !- Value 676
  0.003612754,                            !- Value 677
  0.00365523,                             !- Value 678
  0.0037005,                              !- Value 679
  0.020572627,                            !- Value 680
  0.148048625,                            !- Value 681
  0.269851376,                            !- Value 682
  0.293848792,                            !- Value 683
  0.414890324,                            !- Value 684
  0.149377296,                            !- Value 685
  0.259825789,                            !- Value 686
  0.333379993,                            !- Value 687
  0.517498528,                            !- Value 688
  0.079292973,                            !- Value 689
  0.105569831,                            !- Value 690
  0.050247283,                            !- Value 691
  0.069537238,                            !- Value 692
  0.076066883,                            !- Value 693
  0.008952312,                            !- Value 694
  0.068122823,                            !- Value 695
  0.003981462,                            !- Value 696
  0.003616125,                            !- Value 697
  0.00361282,                             !- Value 698
  0.003532894,                            !- Value 699
  0.003525649,                            !- Value 700
  0.003520687,                            !- Value 701
  0.003505992,                            !- Value 702
  0.003578346,                            !- Value 703
  0.003773337,                            !- Value 704
  0.112851576,                            !- Value 705
  0.161763632,                            !- Value 706
  0.341219592,                            !- Value 707
  0.191754645,                            !- Value 708
  0.296117805,                            !- Value 709
  0.279079528,                            !- Value 710
  0.174979704,                            !- Value 711
  0.419362139,                            !- Value 712
  0.179356506,                            !- Value 713
  0.325863064,                            !- Value 714
  0.371658569,                            !- Value 715
  0.163609861,                            !- Value 716
  0.074609166,                            !- Value 717
  0.138734411,                            !- Value 718
  0.034652391,                            !- Value 719
  0.055531964,                            !- Value 720
  0.00350767,                             !- Value 721
  0.003514719,                            !- Value 722
  0.003501289,                            !- Value 723
  0.003623185,                            !- Value 724
  0.003494513,                            !- Value 725
  0.003548083,                            !- Value 726
  0.003466969,                            !- Value 727
  0.174879264,                            !- Value 728
  0.280170554,                            !- Value 729
  0.06618745,                             !- Value 730
  0.279597736,                            !- Value 731
  0.099496844,                            !- Value 732
  0.096514652,                            !- Value 733
  0.136637653,                            !- Value 734
  0.048912883,                            !- Value 735
  0.056776354,                            !- Value 736
  0.008593956,                            !- Value 737
  0.104132145,                            !- Value 738
  0.093799511,                            !- Value 739
  0.139558403,                            !- Value 740
  0.141732887,                            !- Value 741
  0.060491867,                            !- Value 742
  0.072190677,                            !- Value 743
  0.04985447,                             !- Value 744
  0.003494752,                            !- Value 745
  0.003498683,                            !- Value 746
  0.003498197,                            !- Value 747
  0.003497748,                            !- Value 748
  0.003483414,                            !- Value 749
  0.003499578,                            !- Value 750
  0.109229707,                            !- Value 751
  0.177396695,                            !- Value 752
  0.037531421,                            !- Value 753
  0.096529688,                            !- Value 754
  0.14971732,                             !- Value 755
  0.131489733,                            !- Value 756
  0.258038358,                            !- Value 757
  0.086926649,                            !- Value 758
  0.10242388,                             !- Value 759
  0.038489796,                            !- Value 760
  0.028234146,                            !- Value 761
  0.003449861,                            !- Value 762
  0.082747118,                            !- Value 763
  0.193048582,                            !- Value 764
  0.105309269,                            !- Value 765
  0.061993332,                            !- Value 766
  0.128756933,                            !- Value 767
  0.070495926,                            !- Value 768
  0.003547522,                            !- Value 769
  0.025534941,                            !- Value 770
  0.058813352,                            !- Value 771
  0.00355116,                             !- Value 772
  0.003559954,                            !- Value 773
  0.088322521,                            !- Value 774
  0.093001569,                            !- Value 775
  0.120954416,                            !- Value 776
  0.023739411,                            !- Value 777
  0.158571359,                            !- Value 778
  0.022312001,                            !- Value 779
  0.003510279,                            !- Value 780
  0.08874115,                             !- Value 781
  0.003503415,                            !- Value 782
  0.041406851,                            !- Value 783
  0.031567592,                            !- Value 784
  0.010115569,                            !- Value 785
  0.061564043,                            !- Value 786
  0.050452367,                            !- Value 787
  0.064037008,                            !- Value 788
  0.085158953,                            !- Value 789
  0.013821574,                            !- Value 790
  0.236097427,                            !- Value 791
  0.021924734,                            !- Value 792
  0.003405429,                            !- Value 793
  0.003377181,                            !- Value 794
  0.003365363,                            !- Value 795
  0.003362849,                            !- Value 796
  0.003368668,                            !- Value 797
  0.003454054,                            !- Value 798
  0.006272259,                            !- Value 799
  0.163818455,                            !- Value 800
  0.032080365,                            !- Value 801
  0.02582378,                             !- Value 802
  0.00354952,                             !- Value 803
  0.045534907,                            !- Value 804
  0.003611562,                            !- Value 805
  0.018012343,                            !- Value 806
  0.057931888,                            !- Value 807
  0.060405824,                            !- Value 808
  0.003574225,                            !- Value 809
  0.00321235,                             !- Value 810
  0.017367459,                            !- Value 811
  0.068486229,                            !- Value 812
  0.06101396,                             !- Value 813
  0.066345214,                            !- Value 814
  0.177755831,                            !- Value 815
  0.024744784,                            !- Value 816
  0.003704265,                            !- Value 817
  0.00370393,                             !- Value 818
  0.003687458,                            !- Value 819
  0.003690339,                            !- Value 820
  0.003700386,                            !- Value 821
  0.003678925,                            !- Value 822
  0.00364838,                             !- Value 823
  0.075021631,                            !- Value 824
  0.10710811,                             !- Value 825
  0.097448116,                            !- Value 826
  0.159106291,                            !- Value 827
  0.110492217,                            !- Value 828
  0.180060837,                            !- Value 829
  0.028552791,                            !- Value 830
  0.119251471,                            !- Value 831
  0.003657798,                            !- Value 832
  0.114891983,                            !- Value 833
  0.217242116,                            !- Value 834
  0.200603155,                            !- Value 835
  0.047594655,                            !- Value 836
  0.077354379,                            !- Value 837
  0.072717793,                            !- Value 838
  0.042004034,                            !- Value 839
  0.003624086,                            !- Value 840
  0.003627866,                            !- Value 841
  0.003626526,                            !- Value 842
  0.003615457,                            !- Value 843
  0.003625821,                            !- Value 844
  0.003630555,                            !- Value 845
  0.003613301,                            !- Value 846
  0.003603898,                            !- Value 847
  0.003638515,                            !- Value 848
  0.110667461,                            !- Value 849
  0.579200902,                            !- Value 850
  0.412134519,                            !- Value 851
  0.417493952,                            !- Value 852
  0.330308384,                            !- Value 853
  0.030124222,                            !- Value 854
  0.108725542,                            !- Value 855
  0.093438739,                            !- Value 856
  0.143428964,                            !- Value 857
  0.172907669,                            !- Value 858
  0.274318965,                            !- Value 859
  0.080719121,                            !- Value 860
  0.088757281,                            !- Value 861
  0.073654148,                            !- Value 862
  0.145256282,                            !- Value 863
  0.036285497,                            !- Value 864
  0.003539108,                            !- Value 865
  0.015803158,                            !- Value 866
  0.025662733,                            !- Value 867
  0.003513889,                            !- Value 868
  0.003511195,                            !- Value 869
  0.003506153,                            !- Value 870
  0.003493856,                            !- Value 871
  0.047893436,                            !- Value 872
  0.16573412,                             !- Value 873
  0.093006941,                            !- Value 874
  0.157351228,                            !- Value 875
  0.293883227,                            !- Value 876
  0.39816046,                             !- Value 877
  0.457065716,                            !- Value 878
  0.335953059,                            !- Value 879
  0.220280218,                            !- Value 880
  0.245964647,                            !- Value 881
  0.15617477,                             !- Value 882
  0.518230054,                            !- Value 883
  0.219505738,                            !- Value 884
  0.194081986,                            !- Value 885
  0.085840124,                            !- Value 886
  0.003517328,                            !- Value 887
  0.025558968,                            !- Value 888
  0.003524841,                            !- Value 889
  0.003526411,                            !- Value 890
  0.003519082,                            !- Value 891
  0.003516791,                            !- Value 892
  0.003516266,                            !- Value 893
  0.003511643,                            !- Value 894
  0.02996426,                             !- Value 895
  0.146703767,                            !- Value 896
  0.115878384,                            !- Value 897
  0.092065619,                            !- Value 898
  0.13202989,                             !- Value 899
  0.078381372,                            !- Value 900
  0.033722659,                            !- Value 901
  0.015367232,                            !- Value 902
  0.00356576,                             !- Value 903
  0.075181029,                            !- Value 904
  0.003788566,                            !- Value 905
  0.09618314,                             !- Value 906
  0.180180508,                            !- Value 907
  0.110454467,                            !- Value 908
  0.084761163,                            !- Value 909
  0.024604353,                            !- Value 910
  0.089807782,                            !- Value 911
  0.01227612,                             !- Value 912
  0.003494752,                            !- Value 913
  0.003498683,                            !- Value 914
  0.003498197,                            !- Value 915
  0.003497748,                            !- Value 916
  0.003483414,                            !- Value 917
  0.003499578,                            !- Value 918
  0.109229707,                            !- Value 919
  0.177396695,                            !- Value 920
  0.037531421,                            !- Value 921
  0.096529688,                            !- Value 922
  0.14971732,                             !- Value 923
  0.131489733,                            !- Value 924
  0.258038358,                            !- Value 925
  0.086926649,                            !- Value 926
  0.10242388,                             !- Value 927
  0.038489796,                            !- Value 928
  0.028234146,                            !- Value 929
  0.003449861,                            !- Value 930
  0.082747118,                            !- Value 931
  0.193048582,                            !- Value 932
  0.105309269,                            !- Value 933
  0.061993332,                            !- Value 934
  0.128756933,                            !- Value 935
  0.070495926,                            !- Value 936
  0.003547522,                            !- Value 937
  0.025534941,                            !- Value 938
  0.058813352,                            !- Value 939
  0.00355116,                             !- Value 940
  0.003559954,                            !- Value 941
  0.088322521,                            !- Value 942
  0.093001569,                            !- Value 943
  0.120954416,                            !- Value 944
  0.023739411,                            !- Value 945
  0.158571359,                            !- Value 946
  0.022312001,                            !- Value 947
  0.003510279,                            !- Value 948
  0.08874115,                             !- Value 949
  0.003503415,                            !- Value 950
  0.041406851,                            !- Value 951
  0.031567592,                            !- Value 952
  0.010115569,                            !- Value 953
  0.061564043,                            !- Value 954
  0.050452367,                            !- Value 955
  0.064037008,                            !- Value 956
  0.085158953,                            !- Value 957
  0.013821574,                            !- Value 958
  0.236097427,                            !- Value 959
  0.021924734,                            !- Value 960
  0.003405429,                            !- Value 961
  0.003377181,                            !- Value 962
  0.003365363,                            !- Value 963
  0.003362849,                            !- Value 964
  0.003368668,                            !- Value 965
  0.003454054,                            !- Value 966
  0.006272259,                            !- Value 967
  0.163818455,                            !- Value 968
  0.032080365,                            !- Value 969
  0.02582378,                             !- Value 970
  0.00354952,                             !- Value 971
  0.045534907,                            !- Value 972
  0.003611562,                            !- Value 973
  0.018012343,                            !- Value 974
  0.057931888,                            !- Value 975
  0.060405824,                            !- Value 976
  0.003574225,                            !- Value 977
  0.00321235,                             !- Value 978
  0.017367459,                            !- Value 979
  0.068486229,                            !- Value 980
  0.06101396,                             !- Value 981
  0.066345214,                            !- Value 982
  0.177755831,                            !- Value 983
  0.024744784,                            !- Value 984
  0.003704265,                            !- Value 985
  0.00370393,                             !- Value 986
  0.003687458,                            !- Value 987
  0.003690339,                            !- Value 988
  0.003700386,                            !- Value 989
  0.003678925,                            !- Value 990
  0.00364838,                             !- Value 991
  0.075021631,                            !- Value 992
  0.10710811,                             !- Value 993
  0.097448116,                            !- Value 994
  0.159106291,                            !- Value 995
  0.110492217,                            !- Value 996
  0.180060837,                            !- Value 997
  0.028552791,                            !- Value 998
  0.119251471,                            !- Value 999
  0.003657798,                            !- Value 1000
  0.114891983,                            !- Value 1001
  0.217242116,                            !- Value 1002
  0.200603155,                            !- Value 1003
  0.047594655,                            !- Value 1004
  0.077354379,                            !- Value 1005
  0.072717793,                            !- Value 1006
  0.042004034,                            !- Value 1007
  0.003624086,                            !- Value 1008
  0.003627866,                            !- Value 1009
  0.003626526,                            !- Value 1010
  0.003615457,                            !- Value 1011
  0.003625821,                            !- Value 1012
  0.003630555,                            !- Value 1013
  0.003613301,                            !- Value 1014
  0.003603898,                            !- Value 1015
  0.003638515,                            !- Value 1016
  0.110667461,                            !- Value 1017
  0.579200902,                            !- Value 1018
  0.412134519,                            !- Value 1019
  0.417493952,                            !- Value 1020
  0.330308384,                            !- Value 1021
  0.030124222,                            !- Value 1022
  0.108725542,                            !- Value 1023
  0.093438739,                            !- Value 1024
  0.143428964,                            !- Value 1025
  0.172907669,                            !- Value 1026
  0.274318965,                            !- Value 1027
  0.080719121,                            !- Value 1028
  0.088757281,                            !- Value 1029
  0.073654148,                            !- Value 1030
  0.145256282,                            !- Value 1031
  0.036285497,                            !- Value 1032
  0.003539108,                            !- Value 1033
  0.015803158,                            !- Value 1034
  0.025662733,                            !- Value 1035
  0.003513889,                            !- Value 1036
  0.003511195,                            !- Value 1037
  0.003506153,                            !- Value 1038
  0.003493856,                            !- Value 1039
  0.047893436,                            !- Value 1040
  0.16573412,                             !- Value 1041
  0.093006941,                            !- Value 1042
  0.157351228,                            !- Value 1043
  0.293883227,                            !- Value 1044
  0.39816046,                             !- Value 1045
  0.457065716,                            !- Value 1046
  0.335953059,                            !- Value 1047
  0.220280218,                            !- Value 1048
  0.245964647,                            !- Value 1049
  0.15617477,                             !- Value 1050
  0.518230054,                            !- Value 1051
  0.219505738,                            !- Value 1052
  0.194081986,                            !- Value 1053
  0.085840124,                            !- Value 1054
  0.003517328,                            !- Value 1055
  0.025558968,                            !- Value 1056
  0.003524841,                            !- Value 1057
  0.003526411,                            !- Value 1058
  0.003519082,                            !- Value 1059
  0.003516791,                            !- Value 1060
  0.003516266,                            !- Value 1061
  0.003511643,                            !- Value 1062
  0.02996426,                             !- Value 1063
  0.146703767,                            !- Value 1064
  0.115878384,                            !- Value 1065
  0.092065619,                            !- Value 1066
  0.13202989,                             !- Value 1067
  0.078381372,                            !- Value 1068
  0.033722659,                            !- Value 1069
  0.015367232,                            !- Value 1070
  0.00356576,                             !- Value 1071
  0.075181029,                            !- Value 1072
  0.003788566,                            !- Value 1073
  0.09618314,                             !- Value 1074
  0.180180508,                            !- Value 1075
  0.110454467,                            !- Value 1076
  0.084761163,                            !- Value 1077
  0.024604353,                            !- Value 1078
  0.089807782,                            !- Value 1079
  0.01227612,                             !- Value 1080
  0.003494752,                            !- Value 1081
  0.003498683,                            !- Value 1082
  0.003498197,                            !- Value 1083
  0.003497748,                            !- Value 1084
  0.003483414,                            !- Value 1085
  0.003499578,                            !- Value 1086
  0.109229707,                            !- Value 1087
  0.177396695,                            !- Value 1088
  0.037531421,                            !- Value 1089
  0.096529688,                            !- Value 1090
  0.14971732,                             !- Value 1091
  0.131489733,                            !- Value 1092
  0.258038358,                            !- Value 1093
  0.086926649,                            !- Value 1094
  0.10242388,                             !- Value 1095
  0.038489796,                            !- Value 1096
  0.028234146,                            !- Value 1097
  0.003449861,                            !- Value 1098
  0.082747118,                            !- Value 1099
  0.193048582,                            !- Value 1100
  0.105309269,                            !- Value 1101
  0.061993332,                            !- Value 1102
  0.128756933,                            !- Value 1103
  0.070495926,                            !- Value 1104
  0.003547522,                            !- Value 1105
  0.025534941,                            !- Value 1106
  0.058813352,                            !- Value 1107
  0.00355116,                             !- Value 1108
  0.003559954,                            !- Value 1109
  0.088322521,                            !- Value 1110
  0.093001569,                            !- Value 1111
  0.120954416,                            !- Value 1112
  0.023739411,                            !- Value 1113
  0.158571359,                            !- Value 1114
  0.022312001,                            !- Value 1115
  0.003510279,                            !- Value 1116
  0.08874115,                             !- Value 1117
  0.003503415,                            !- Value 1118
  0.041406851,                            !- Value 1119
  0.031567592,                            !- Value 1120
  0.010115569,                            !- Value 1121
  0.061564043,                            !- Value 1122
  0.050452367,                            !- Value 1123
  0.064037008,                            !- Value 1124
  0.085158953,                            !- Value 1125
  0.013821574,                            !- Value 1126
  0.236097427,                            !- Value 1127
  0.021924734,                            !- Value 1128
  0.003405429,                            !- Value 1129
  0.003377181,                            !- Value 1130
  0.003365363,                            !- Value 1131
  0.003362849,                            !- Value 1132
  0.003368668,                            !- Value 1133
  0.003454054,                            !- Value 1134
  0.006272259,                            !- Value 1135
  0.163818455,                            !- Value 1136
  0.032080365,                            !- Value 1137
  0.02582378,                             !- Value 1138
  0.00354952,                             !- Value 1139
  0.045534907,                            !- Value 1140
  0.003611562,                            !- Value 1141
  0.018012343,                            !- Value 1142
  0.057931888,                            !- Value 1143
  0.060405824,                            !- Value 1144
  0.003574225,                            !- Value 1145
  0.00321235,                             !- Value 1146
  0.017367459,                            !- Value 1147
  0.068486229,                            !- Value 1148
  0.06101396,                             !- Value 1149
  0.066345214,                            !- Value 1150
  0.177755831,                            !- Value 1151
  0.024744784,                            !- Value 1152
  0.003704265,                            !- Value 1153
  0.00370393,                             !- Value 1154
  0.003687458,                            !- Value 1155
  0.003690339,                            !- Value 1156
  0.003700386,                            !- Value 1157
  0.003678925,                            !- Value 1158
  0.00364838,                             !- Value 1159
  0.075021631,                            !- Value 1160
  0.10710811,                             !- Value 1161
  0.097448116,                            !- Value 1162
  0.159106291,                            !- Value 1163
  0.110492217,                            !- Value 1164
  0.180060837,                            !- Value 1165
  0.028552791,                            !- Value 1166
  0.119251471,                            !- Value 1167
  0.003657798,                            !- Value 1168
  0.114891983,                            !- Value 1169
  0.217242116,                            !- Value 1170
  0.200603155,                            !- Value 1171
  0.047594655,                            !- Value 1172
  0.077354379,                            !- Value 1173
  0.072717793,                            !- Value 1174
  0.042004034,                            !- Value 1175
  0.003624086,                            !- Value 1176
  0.003627866,                            !- Value 1177
  0.003626526,                            !- Value 1178
  0.003615457,                            !- Value 1179
  0.003625821,                            !- Value 1180
  0.003630555,                            !- Value 1181
  0.003613301,                            !- Value 1182
  0.003603898,                            !- Value 1183
  0.003638515,                            !- Value 1184
  0.110667461,                            !- Value 1185
  0.579200902,                            !- Value 1186
  0.412134519,                            !- Value 1187
  0.417493952,                            !- Value 1188
  0.330308384,                            !- Value 1189
  0.030124222,                            !- Value 1190
  0.108725542,                            !- Value 1191
  0.093438739,                            !- Value 1192
  0.143428964,                            !- Value 1193
  0.172907669,                            !- Value 1194
  0.274318965,                            !- Value 1195
  0.080719121,                            !- Value 1196
  0.088757281,                            !- Value 1197
  0.073654148,                            !- Value 1198
  0.145256282,                            !- Value 1199
  0.036285497,                            !- Value 1200
  0.003539108,                            !- Value 1201
  0.015803158,                            !- Value 1202
  0.025662733,                            !- Value 1203
  0.003513889,                            !- Value 1204
  0.003511195,                            !- Value 1205
  0.003506153,                            !- Value 1206
  0.003493856,                            !- Value 1207
  0.047893436,                            !- Value 1208
  0.16573412,                             !- Value 1209
  0.093006941,                            !- Value 1210
  0.157351228,                            !- Value 1211
  0.293883227,                            !- Value 1212
  0.39816046,                             !- Value 1213
  0.457065716,                            !- Value 1214
  0.335953059,                            !- Value 1215
  0.220280218,                            !- Value 1216
  0.245964647,                            !- Value 1217
  0.15617477,                             !- Value 1218
  0.518230054,                            !- Value 1219
  0.219505738,                            !- Value 1220
  0.194081986,                            !- Value 1221
  0.085840124,                            !- Value 1222
  0.003517328,                            !- Value 1223
  0.025558968,                            !- Value 1224
  0.003524841,                            !- Value 1225
  0.003526411,                            !- Value 1226
  0.003519082,                            !- Value 1227
  0.003516791,                            !- Value 1228
  0.003516266,                            !- Value 1229
  0.003511643,                            !- Value 1230
  0.02996426,                             !- Value 1231
  0.146703767,                            !- Value 1232
  0.115878384,                            !- Value 1233
  0.092065619,                            !- Value 1234
  0.13202989,                             !- Value 1235
  0.078381372,                            !- Value 1236
  0.033722659,                            !- Value 1237
  0.015367232,                            !- Value 1238
  0.00356576,                             !- Value 1239
  0.075181029,                            !- Value 1240
  0.003788566,                            !- Value 1241
  0.09618314,                             !- Value 1242
  0.180180508,                            !- Value 1243
  0.110454467,                            !- Value 1244
  0.084761163,                            !- Value 1245
  0.024604353,                            !- Value 1246
  0.089807782,                            !- Value 1247
  0.01227612,                             !- Value 1248
  0.003494752,                            !- Value 1249
  0.003498683,                            !- Value 1250
  0.003498197,                            !- Value 1251
  0.003497748,                            !- Value 1252
  0.003483414,                            !- Value 1253
  0.003499578,                            !- Value 1254
  0.109229707,                            !- Value 1255
  0.177396695,                            !- Value 1256
  0.037531421,                            !- Value 1257
  0.096529688,                            !- Value 1258
  0.14971732,                             !- Value 1259
  0.131489733,                            !- Value 1260
  0.258038358,                            !- Value 1261
  0.086926649,                            !- Value 1262
  0.10242388,                             !- Value 1263
  0.038489796,                            !- Value 1264
  0.028234146,                            !- Value 1265
  0.003449861,                            !- Value 1266
  0.082747118,                            !- Value 1267
  0.193048582,                            !- Value 1268
  0.105309269,                            !- Value 1269
  0.061993332,                            !- Value 1270
  0.128756933,                            !- Value 1271
  0.070495926,                            !- Value 1272
  0.003547522,                            !- Value 1273
  0.025534941,                            !- Value 1274
  0.058813352,                            !- Value 1275
  0.00355116,                             !- Value 1276
  0.003559954,                            !- Value 1277
  0.088322521,                            !- Value 1278
  0.093001569,                            !- Value 1279
  0.120954416,                            !- Value 1280
  0.023739411,                            !- Value 1281
  0.158571359,                            !- Value 1282
  0.022312001,                            !- Value 1283
  0.003510279,                            !- Value 1284
  0.08874115,                             !- Value 1285
  0.003503415,                            !- Value 1286
  0.041406851,                            !- Value 1287
  0.031567592,                            !- Value 1288
  0.010115569,                            !- Value 1289
  0.061564043,                            !- Value 1290
  0.050452367,                            !- Value 1291
  0.064037008,                            !- Value 1292
  0.085158953,                            !- Value 1293
  0.013821574,                            !- Value 1294
  0.236097427,                            !- Value 1295
  0.021924734,                            !- Value 1296
  0.003405429,                            !- Value 1297
  0.003377181,                            !- Value 1298
  0.003365363,                            !- Value 1299
  0.003362849,                            !- Value 1300
  0.003368668,                            !- Value 1301
  0.003454054,                            !- Value 1302
  0.006272259,                            !- Value 1303
  0.163818455,                            !- Value 1304
  0.032080365,                            !- Value 1305
  0.02582378,                             !- Value 1306
  0.00354952,                             !- Value 1307
  0.045534907,                            !- Value 1308
  0.003611562,                            !- Value 1309
  0.018012343,                            !- Value 1310
  0.057931888,                            !- Value 1311
  0.060405824,                            !- Value 1312
  0.003574225,                            !- Value 1313
  0.00321235,                             !- Value 1314
  0.017367459,                            !- Value 1315
  0.068486229,                            !- Value 1316
  0.06101396,                             !- Value 1317
  0.066345214,                            !- Value 1318
  0.177755831,                            !- Value 1319
  0.024744784,                            !- Value 1320
  0.003704265,                            !- Value 1321
  0.00370393,                             !- Value 1322
  0.003687458,                            !- Value 1323
  0.003690339,                            !- Value 1324
  0.003700386,                            !- Value 1325
  0.003678925,                            !- Value 1326
  0.00364838,                             !- Value 1327
  0.075021631,                            !- Value 1328
  0.10710811,                             !- Value 1329
  0.097448116,                            !- Value 1330
  0.159106291,                            !- Value 1331
  0.110492217,                            !- Value 1332
  0.180060837,                            !- Value 1333
  0.028552791,                            !- Value 1334
  0.119251471,                            !- Value 1335
  0.003657798,                            !- Value 1336
  0.114891983,                            !- Value 1337
  0.217242116,                            !- Value 1338
  0.200603155,                            !- Value 1339
  0.047594655,                            !- Value 1340
  0.077354379,                            !- Value 1341
  0.072717793,                            !- Value 1342
  0.042004034,                            !- Value 1343
  0.003624086,                            !- Value 1344
  0.003627866,                            !- Value 1345
  0.003626526,                            !- Value 1346
  0.003615457,                            !- Value 1347
  0.003625821,                            !- Value 1348
  0.003630555,                            !- Value 1349
  0.003613301,                            !- Value 1350
  0.003603898,                            !- Value 1351
  0.003638515,                            !- Value 1352
  0.110667461,                            !- Value 1353
  0.579200902,                            !- Value 1354
  0.412134519,                            !- Value 1355
  0.417493952,                            !- Value 1356
  0.330308384,                            !- Value 1357
  0.030124222,                            !- Value 1358
  0.108725542,                            !- Value 1359
  0.093438739,                            !- Value 1360
  0.143428964,                            !- Value 1361
  0.172907669,                            !- Value 1362
  0.274318965,                            !- Value 1363
  0.080719121,                            !- Value 1364
  0.088757281,                            !- Value 1365
  0.073654148,                            !- Value 1366
  0.145256282,                            !- Value 1367
  0.036285497,                            !- Value 1368
  0.003539108,                            !- Value 1369
  0.015803158,                            !- Value 1370
  0.025662733,                            !- Value 1371
  0.003513889,                            !- Value 1372
  0.003511195,                            !- Value 1373
  0.003506153,                            !- Value 1374
  0.003493856,                            !- Value 1375
  0.047893436,                            !- Value 1376
  0.16573412,                             !- Value 1377
  0.093006941,                            !- Value 1378
  0.157351228,                            !- Value 1379
  0.293883227,                            !- Value 1380
  0.39816046,                             !- Value 1381
  0.457065716,                            !- Value 1382
  0.335953059,                            !- Value 1383
  0.220280218,                            !- Value 1384
  0.245964647,                            !- Value 1385
  0.15617477,                             !- Value 1386
  0.518230054,                            !- Value 1387
  0.219505738,                            !- Value 1388
  0.194081986,                            !- Value 1389
  0.085840124,                            !- Value 1390
  0.003517328,                            !- Value 1391
  0.025558968,                            !- Value 1392
  0.003524841,                            !- Value 1393
  0.003526411,                            !- Value 1394
  0.003519082,                            !- Value 1395
  0.003516791,                            !- Value 1396
  0.003516266,                            !- Value 1397
  0.003511643,                            !- Value 1398
  0.02996426,                             !- Value 1399
  0.146703767,                            !- Value 1400
  0.115878384,                            !- Value 1401
  0.092065619,                            !- Value 1402
  0.13202989,                             !- Value 1403
  0.078381372,                            !- Value 1404
  0.033722659,                            !- Value 1405
  0.015367232,                            !- Value 1406
  0.00356576,                             !- Value 1407
  0.075181029,                            !- Value 1408
  0.003788566,                            !- Value 1409
  0.09618314,                             !- Value 1410
  0.180180508,                            !- Value 1411
  0.110454467,                            !- Value 1412
  0.084761163,                            !- Value 1413
  0.024604353,                            !- Value 1414
  0.089807782,                            !- Value 1415
  0.01227612,                             !- Value 1416
  0.003536587,                            !- Value 1417
  0.0035405,                              !- Value 1418
  0.003543681,                            !- Value 1419
  0.003528122,                            !- Value 1420
  0.003519209,                            !- Value 1421
  0.003511914,                            !- Value 1422
  0.003515137,                            !- Value 1423
  0.071257913,                            !- Value 1424
  0.204151285,                            !- Value 1425
  0.087060713,                            !- Value 1426
  0.055352783,                            !- Value 1427
  0.030863531,                            !- Value 1428
  0.17290295,                             !- Value 1429
  0.116209776,                            !- Value 1430
  0.03714903,                             !- Value 1431
  0.003544897,                            !- Value 1432
  0.059934359,                            !- Value 1433
  0.019325513,                            !- Value 1434
  0.14864697,                             !- Value 1435
  0.147672904,                            !- Value 1436
  0.192125192,                            !- Value 1437
  0.0091608,                              !- Value 1438
  0.136776286,                            !- Value 1439
  0.030199079,                            !- Value 1440
  0.00350012,                             !- Value 1441
  0.003511565,                            !- Value 1442
  0.003506582,                            !- Value 1443
  0.003493735,                            !- Value 1444
  0.003504848,                            !- Value 1445
  0.003499691,                            !- Value 1446
  0.003838655,                            !- Value 1447
  0.125269969,                            !- Value 1448
  0.057044505,                            !- Value 1449
  0.030486471,                            !- Value 1450
  0.05314252,                             !- Value 1451
  0.24569472,                             !- Value 1452
  0.059456245,                            !- Value 1453
  0.063533782,                            !- Value 1454
  0.116949714,                            !- Value 1455
  0.043469332,                            !- Value 1456
  0.0284294,                              !- Value 1457
  0.210735366,                            !- Value 1458
  0.128839885,                            !- Value 1459
  0.026179023,                            !- Value 1460
  0.003553994,                            !- Value 1461
  0.003555473,                            !- Value 1462
  0.003563153,                            !- Value 1463
  0.003575419,                            !- Value 1464
  0.003565027,                            !- Value 1465
  0.003573337,                            !- Value 1466
  0.003565981,                            !- Value 1467
  0.003550476,                            !- Value 1468
  0.003551294,                            !- Value 1469
  0.003550149,                            !- Value 1470
  0.003666924,                            !- Value 1471
  0.126322585,                            !- Value 1472
  0.048279382,                            !- Value 1473
  0.062723724,                            !- Value 1474
  0.022163571,                            !- Value 1475
  0.007500897,                            !- Value 1476
  0.025643158,                            !- Value 1477
  0.032239682,                            !- Value 1478
  0.009341951,                            !- Value 1479
  0.109888241,                            !- Value 1480
  0.03418249,                             !- Value 1481
  0.076980968,                            !- Value 1482
  0.044280624,                            !- Value 1483
  0.068083006,                            !- Value 1484
  0.073799657,                            !- Value 1485
  0.04828527,                             !- Value 1486
  0.017664754,                            !- Value 1487
  0.04761051,                             !- Value 1488
  0.00353026,                             !- Value 1489
  0.015988433,                            !- Value 1490
  0.015896951,                            !- Value 1491
  0.003543849,                            !- Value 1492
  0.003524022,                            !- Value 1493
  0.003529312,                            !- Value 1494
  0.00350563,                             !- Value 1495
  0.056491935,                            !- Value 1496
  0.097282338,                            !- Value 1497
  0.170305987,                            !- Value 1498
  0.273481809,                            !- Value 1499
  0.237174252,                            !- Value 1500
  0.363476682,                            !- Value 1501
  0.232174379,                            !- Value 1502
  0.162589739,                            !- Value 1503
  0.241357736,                            !- Value 1504
  0.119199465,                            !- Value 1505
  0.169664916,                            !- Value 1506
  0.11143226,                             !- Value 1507
  0.106703683,                            !- Value 1508
  0.015998623,                            !- Value 1509
  0.051784543,                            !- Value 1510
  0.13418352,                             !- Value 1511
  0.065946813,                            !- Value 1512
  0.024845089,                            !- Value 1513
  0.064376433,                            !- Value 1514
  0.003524371,                            !- Value 1515
  0.003510659,                            !- Value 1516
  0.00350623,                             !- Value 1517
  0.003494942,                            !- Value 1518
  0.042480185,                            !- Value 1519
  0.027100574,                            !- Value 1520
  0.189936187,                            !- Value 1521
  0.435855599,                            !- Value 1522
  0.50093037,                             !- Value 1523
  0.236664882,                            !- Value 1524
  0.406354979,                            !- Value 1525
  0.372717735,                            !- Value 1526
  0.183187421,                            !- Value 1527
  0.105032073,                            !- Value 1528
  0.127976154,                            !- Value 1529
  0.120428873,                            !- Value 1530
  0.111077844,                            !- Value 1531
  0.069767206,                            !- Value 1532
  0.135735682,                            !- Value 1533
  0.029528765,                            !- Value 1534
  0.077127805,                            !- Value 1535
  0.003506779,                            !- Value 1536
  0.003501501,                            !- Value 1537
  0.003488735,                            !- Value 1538
  0.00345782,                             !- Value 1539
  0.003467462,                            !- Value 1540
  0.003471107,                            !- Value 1541
  0.003483592,                            !- Value 1542
  0.003381558,                            !- Value 1543
  0.008043182,                            !- Value 1544
  0.086214146,                            !- Value 1545
  0.221104941,                            !- Value 1546
  0.053262046,                            !- Value 1547
  0.102205323,                            !- Value 1548
  0.091263665,                            !- Value 1549
  0.206908881,                            !- Value 1550
  0.161126883,                            !- Value 1551
  0.247292464,                            !- Value 1552
  0.184449154,                            !- Value 1553
  0.311358895,                            !- Value 1554
  0.304533804,                            !- Value 1555
  0.236089208,                            !- Value 1556
  0.121808069,                            !- Value 1557
  0.047125523,                            !- Value 1558
  0.051222193,                            !- Value 1559
  0.025932818,                            !- Value 1560
  0.003518853,                            !- Value 1561
  0.00348981,                             !- Value 1562
  0.003493157,                            !- Value 1563
  0.003468183,                            !- Value 1564
  0.003471627,                            !- Value 1565
  0.00348936,                             !- Value 1566
  0.073695594,                            !- Value 1567
  0.038634077,                            !- Value 1568
  0.260009064,                            !- Value 1569
  0.046369175,                            !- Value 1570
  0.00966941,                             !- Value 1571
  0.101723941,                            !- Value 1572
  0.012085435,                            !- Value 1573
  0.083980019,                            !- Value 1574
  0.074694488,                            !- Value 1575
  0.099727115,                            !- Value 1576
  0.096213365,                            !- Value 1577
  0.192833497,                            !- Value 1578
  0.145331066,                            !- Value 1579
  0.193336829,                            !- Value 1580
  0.068669005,                            !- Value 1581
  0.038431141,                            !- Value 1582
  0.091778341,                            !- Value 1583
  0.005430247,                            !- Value 1584
  0.003536587,                            !- Value 1585
  0.0035405,                              !- Value 1586
  0.003543681,                            !- Value 1587
  0.003528122,                            !- Value 1588
  0.003519209,                            !- Value 1589
  0.003511914,                            !- Value 1590
  0.003515137,                            !- Value 1591
  0.071257913,                            !- Value 1592
  0.204151285,                            !- Value 1593
  0.087060713,                            !- Value 1594
  0.055352783,                            !- Value 1595
  0.030863531,                            !- Value 1596
  0.17290295,                             !- Value 1597
  0.116209776,                            !- Value 1598
  0.03714903,                             !- Value 1599
  0.003544897,                            !- Value 1600
  0.059934359,                            !- Value 1601
  0.019325513,                            !- Value 1602
  0.14864697,                             !- Value 1603
  0.147672904,                            !- Value 1604
  0.192125192,                            !- Value 1605
  0.0091608,                              !- Value 1606
  0.136776286,                            !- Value 1607
  0.030199079,                            !- Value 1608
  0.00350012,                             !- Value 1609
  0.003511565,                            !- Value 1610
  0.003506582,                            !- Value 1611
  0.003493735,                            !- Value 1612
  0.003504848,                            !- Value 1613
  0.003499691,                            !- Value 1614
  0.003838655,                            !- Value 1615
  0.125269969,                            !- Value 1616
  0.057044505,                            !- Value 1617
  0.030486471,                            !- Value 1618
  0.05314252,                             !- Value 1619
  0.24569472,                             !- Value 1620
  0.059456245,                            !- Value 1621
  0.063533782,                            !- Value 1622
  0.116949714,                            !- Value 1623
  0.043469332,                            !- Value 1624
  0.0284294,                              !- Value 1625
  0.210735366,                            !- Value 1626
  0.128839885,                            !- Value 1627
  0.026179023,                            !- Value 1628
  0.003553994,                            !- Value 1629
  0.003555473,                            !- Value 1630
  0.003563153,                            !- Value 1631
  0.003575419,                            !- Value 1632
  0.003565027,                            !- Value 1633
  0.003573337,                            !- Value 1634
  0.003565981,                            !- Value 1635
  0.003550476,                            !- Value 1636
  0.003551294,                            !- Value 1637
  0.003550149,                            !- Value 1638
  0.003666924,                            !- Value 1639
  0.126322585,                            !- Value 1640
  0.048279382,                            !- Value 1641
  0.062723724,                            !- Value 1642
  0.022163571,                            !- Value 1643
  0.007500897,                            !- Value 1644
  0.025643158,                            !- Value 1645
  0.032239682,                            !- Value 1646
  0.009341951,                            !- Value 1647
  0.109888241,                            !- Value 1648
  0.03418249,                             !- Value 1649
  0.076980968,                            !- Value 1650
  0.044280624,                            !- Value 1651
  0.068083006,                            !- Value 1652
  0.073799657,                            !- Value 1653
  0.04828527,                             !- Value 1654
  0.017664754,                            !- Value 1655
  0.04761051,                             !- Value 1656
  0.00353026,                             !- Value 1657
  0.015988433,                            !- Value 1658
  0.015896951,                            !- Value 1659
  0.003543849,                            !- Value 1660
  0.003524022,                            !- Value 1661
  0.003529312,                            !- Value 1662
  0.00350563,                             !- Value 1663
  0.056491935,                            !- Value 1664
  0.097282338,                            !- Value 1665
  0.170305987,                            !- Value 1666
  0.273481809,                            !- Value 1667
  0.237174252,                            !- Value 1668
  0.363476682,                            !- Value 1669
  0.232174379,                            !- Value 1670
  0.162589739,                            !- Value 1671
  0.241357736,                            !- Value 1672
  0.119199465,                            !- Value 1673
  0.169664916,                            !- Value 1674
  0.11143226,                             !- Value 1675
  0.106703683,                            !- Value 1676
  0.015998623,                            !- Value 1677
  0.051784543,                            !- Value 1678
  0.13418352,                             !- Value 1679
  0.065946813,                            !- Value 1680
  0.024845089,                            !- Value 1681
  0.064376433,                            !- Value 1682
  0.003524371,                            !- Value 1683
  0.003510659,                            !- Value 1684
  0.00350623,                             !- Value 1685
  0.003494942,                            !- Value 1686
  0.042480185,                            !- Value 1687
  0.027100574,                            !- Value 1688
  0.189936187,                            !- Value 1689
  0.435855599,                            !- Value 1690
  0.50093037,                             !- Value 1691
  0.236664882,                            !- Value 1692
  0.406354979,                            !- Value 1693
  0.372717735,                            !- Value 1694
  0.183187421,                            !- Value 1695
  0.105032073,                            !- Value 1696
  0.127976154,                            !- Value 1697
  0.120428873,                            !- Value 1698
  0.111077844,                            !- Value 1699
  0.069767206,                            !- Value 1700
  0.135735682,                            !- Value 1701
  0.029528765,                            !- Value 1702
  0.077127805,                            !- Value 1703
  0.003506779,                            !- Value 1704
  0.003501501,                            !- Value 1705
  0.003488735,                            !- Value 1706
  0.00345782,                             !- Value 1707
  0.003467462,                            !- Value 1708
  0.003471107,                            !- Value 1709
  0.003483592,                            !- Value 1710
  0.003381558,                            !- Value 1711
  0.008043182,                            !- Value 1712
  0.086214146,                            !- Value 1713
  0.221104941,                            !- Value 1714
  0.053262046,                            !- Value 1715
  0.102205323,                            !- Value 1716
  0.091263665,                            !- Value 1717
  0.206908881,                            !- Value 1718
  0.161126883,                            !- Value 1719
  0.247292464,                            !- Value 1720
  0.184449154,                            !- Value 1721
  0.311358895,                            !- Value 1722
  0.304533804,                            !- Value 1723
  0.236089208,                            !- Value 1724
  0.121808069,                            !- Value 1725
  0.047125523,                            !- Value 1726
  0.051222193,                            !- Value 1727
  0.025932818,                            !- Value 1728
  0.003518853,                            !- Value 1729
  0.00348981,                             !- Value 1730
  0.003493157,                            !- Value 1731
  0.003468183,                            !- Value 1732
  0.003471627,                            !- Value 1733
  0.00348936,                             !- Value 1734
  0.073695594,                            !- Value 1735
  0.038634077,                            !- Value 1736
  0.260009064,                            !- Value 1737
  0.046369175,                            !- Value 1738
  0.00966941,                             !- Value 1739
  0.101723941,                            !- Value 1740
  0.012085435,                            !- Value 1741
  0.083980019,                            !- Value 1742
  0.074694488,                            !- Value 1743
  0.099727115,                            !- Value 1744
  0.096213365,                            !- Value 1745
  0.192833497,                            !- Value 1746
  0.145331066,                            !- Value 1747
  0.193336829,                            !- Value 1748
  0.068669005,                            !- Value 1749
  0.038431141,                            !- Value 1750
  0.091778341,                            !- Value 1751
  0.005430247,                            !- Value 1752
  0.003536587,                            !- Value 1753
  0.0035405,                              !- Value 1754
  0.003543681,                            !- Value 1755
  0.003528122,                            !- Value 1756
  0.003519209,                            !- Value 1757
  0.003511914,                            !- Value 1758
  0.003515137,                            !- Value 1759
  0.071257913,                            !- Value 1760
  0.204151285,                            !- Value 1761
  0.087060713,                            !- Value 1762
  0.055352783,                            !- Value 1763
  0.030863531,                            !- Value 1764
  0.17290295,                             !- Value 1765
  0.116209776,                            !- Value 1766
  0.03714903,                             !- Value 1767
  0.003544897,                            !- Value 1768
  0.059934359,                            !- Value 1769
  0.019325513,                            !- Value 1770
  0.14864697,                             !- Value 1771
  0.147672904,                            !- Value 1772
  0.192125192,                            !- Value 1773
  0.0091608,                              !- Value 1774
  0.136776286,                            !- Value 1775
  0.030199079,                            !- Value 1776
  0.00350012,                             !- Value 1777
  0.003511565,                            !- Value 1778
  0.003506582,                            !- Value 1779
  0.003493735,                            !- Value 1780
  0.003504848,                            !- Value 1781
  0.003499691,                            !- Value 1782
  0.003838655,                            !- Value 1783
  0.125269969,                            !- Value 1784
  0.057044505,                            !- Value 1785
  0.030486471,                            !- Value 1786
  0.05314252,                             !- Value 1787
  0.24569472,                             !- Value 1788
  0.059456245,                            !- Value 1789
  0.063533782,                            !- Value 1790
  0.116949714,                            !- Value 1791
  0.043469332,                            !- Value 1792
  0.0284294,                              !- Value 1793
  0.210735366,                            !- Value 1794
  0.128839885,                            !- Value 1795
  0.026179023,                            !- Value 1796
  0.003553994,                            !- Value 1797
  0.003555473,                            !- Value 1798
  0.003563153,                            !- Value 1799
  0.003575419,                            !- Value 1800
  0.003565027,                            !- Value 1801
  0.003573337,                            !- Value 1802
  0.003565981,                            !- Value 1803
  0.003550476,                            !- Value 1804
  0.003551294,                            !- Value 1805
  0.003550149,                            !- Value 1806
  0.003666924,                            !- Value 1807
  0.126322585,                            !- Value 1808
  0.048279382,                            !- Value 1809
  0.062723724,                            !- Value 1810
  0.022163571,                            !- Value 1811
  0.007500897,                            !- Value 1812
  0.025643158,                            !- Value 1813
  0.032239682,                            !- Value 1814
  0.009341951,                            !- Value 1815
  0.109888241,                            !- Value 1816
  0.03418249,                             !- Value 1817
  0.076980968,                            !- Value 1818
  0.044280624,                            !- Value 1819
  0.068083006,                            !- Value 1820
  0.073799657,                            !- Value 1821
  0.04828527,                             !- Value 1822
  0.017664754,                            !- Value 1823
  0.04761051,                             !- Value 1824
  0.00353026,                             !- Value 1825
  0.015988433,                            !- Value 1826
  0.015896951,                            !- Value 1827
  0.003543849,                            !- Value 1828
  0.003524022,                            !- Value 1829
  0.003529312,                            !- Value 1830
  0.00350563,                             !- Value 1831
  0.056491935,                            !- Value 1832
  0.097282338,                            !- Value 1833
  0.170305987,                            !- Value 1834
  0.273481809,                            !- Value 1835
  0.237174252,                            !- Value 1836
  0.363476682,                            !- Value 1837
  0.232174379,                            !- Value 1838
  0.162589739,                            !- Value 1839
  0.241357736,                            !- Value 1840
  0.119199465,                            !- Value 1841
  0.169664916,                            !- Value 1842
  0.11143226,                             !- Value 1843
  0.106703683,                            !- Value 1844
  0.015998623,                            !- Value 1845
  0.051784543,                            !- Value 1846
  0.13418352,                             !- Value 1847
  0.065946813,                            !- Value 1848
  0.024845089,                            !- Value 1849
  0.064376433,                            !- Value 1850
  0.003524371,                            !- Value 1851
  0.003510659,                            !- Value 1852
  0.00350623,                             !- Value 1853
  0.003494942,                            !- Value 1854
  0.042480185,                            !- Value 1855
  0.027100574,                            !- Value 1856
  0.189936187,                            !- Value 1857
  0.435855599,                            !- Value 1858
  0.50093037,                             !- Value 1859
  0.236664882,                            !- Value 1860
  0.406354979,                            !- Value 1861
  0.372717735,                            !- Value 1862
  0.183187421,                            !- Value 1863
  0.105032073,                            !- Value 1864
  0.127976154,                            !- Value 1865
  0.120428873,                            !- Value 1866
  0.111077844,                            !- Value 1867
  0.069767206,                            !- Value 1868
  0.135735682,                            !- Value 1869
  0.029528765,                            !- Value 1870
  0.077127805,                            !- Value 1871
  0.003506779,                            !- Value 1872
  0.003501501,                            !- Value 1873
  0.003488735,                            !- Value 1874
  0.00345782,                             !- Value 1875
  0.003467462,                            !- Value 1876
  0.003471107,                            !- Value 1877
  0.003483592,                            !- Value 1878
  0.003381558,                            !- Value 1879
  0.008043182,                            !- Value 1880
  0.086214146,                            !- Value 1881
  0.221104941,                            !- Value 1882
  0.053262046,                            !- Value 1883
  0.102205323,                            !- Value 1884
  0.091263665,                            !- Value 1885
  0.206908881,                            !- Value 1886
  0.161126883,                            !- Value 1887
  0.247292464,                            !- Value 1888
  0.184449154,                            !- Value 1889
  0.311358895,                            !- Value 1890
  0.304533804,                            !- Value 1891
  0.236089208,                            !- Value 1892
  0.121808069,                            !- Value 1893
  0.047125523,                            !- Value 1894
  0.051222193,                            !- Value 1895
  0.025932818,                            !- Value 1896
  0.003518853,                            !- Value 1897
  0.00348981,                             !- Value 1898
  0.003493157,                            !- Value 1899
  0.003468183,                            !- Value 1900
  0.003471627,                            !- Value 1901
  0.00348936,                             !- Value 1902
  0.073695594,                            !- Value 1903
  0.038634077,                            !- Value 1904
  0.260009064,                            !- Value 1905
  0.046369175,                            !- Value 1906
  0.00966941,                             !- Value 1907
  0.101723941,                            !- Value 1908
  0.012085435,                            !- Value 1909
  0.083980019,                            !- Value 1910
  0.074694488,                            !- Value 1911
  0.099727115,                            !- Value 1912
  0.096213365,                            !- Value 1913
  0.192833497,                            !- Value 1914
  0.145331066,                            !- Value 1915
  0.193336829,                            !- Value 1916
  0.068669005,                            !- Value 1917
  0.038431141,                            !- Value 1918
  0.091778341,                            !- Value 1919
  0.005430247,                            !- Value 1920
  0.003536587,                            !- Value 1921
  0.0035405,                              !- Value 1922
  0.003543681,                            !- Value 1923
  0.003528122,                            !- Value 1924
  0.003519209,                            !- Value 1925
  0.003511914,                            !- Value 1926
  0.003515137,                            !- Value 1927
  0.071257913,                            !- Value 1928
  0.204151285,                            !- Value 1929
  0.087060713,                            !- Value 1930
  0.055352783,                            !- Value 1931
  0.030863531,                            !- Value 1932
  0.17290295,                             !- Value 1933
  0.116209776,                            !- Value 1934
  0.03714903,                             !- Value 1935
  0.003544897,                            !- Value 1936
  0.059934359,                            !- Value 1937
  0.019325513,                            !- Value 1938
  0.14864697,                             !- Value 1939
  0.147672904,                            !- Value 1940
  0.192125192,                            !- Value 1941
  0.0091608,                              !- Value 1942
  0.136776286,                            !- Value 1943
  0.030199079,                            !- Value 1944
  0.00350012,                             !- Value 1945
  0.003511565,                            !- Value 1946
  0.003506582,                            !- Value 1947
  0.003493735,                            !- Value 1948
  0.003504848,                            !- Value 1949
  0.003499691,                            !- Value 1950
  0.003838655,                            !- Value 1951
  0.125269969,                            !- Value 1952
  0.057044505,                            !- Value 1953
  0.030486471,                            !- Value 1954
  0.05314252,                             !- Value 1955
  0.24569472,                             !- Value 1956
  0.059456245,                            !- Value 1957
  0.063533782,                            !- Value 1958
  0.116949714,                            !- Value 1959
  0.043469332,                            !- Value 1960
  0.0284294,                              !- Value 1961
  0.210735366,                            !- Value 1962
  0.128839885,                            !- Value 1963
  0.026179023,                            !- Value 1964
  0.003553994,                            !- Value 1965
  0.003555473,                            !- Value 1966
  0.003563153,                            !- Value 1967
  0.003575419,                            !- Value 1968
  0.003565027,                            !- Value 1969
  0.003573337,                            !- Value 1970
  0.003565981,                            !- Value 1971
  0.003550476,                            !- Value 1972
  0.003551294,                            !- Value 1973
  0.003550149,                            !- Value 1974
  0.003666924,                            !- Value 1975
  0.126322585,                            !- Value 1976
  0.048279382,                            !- Value 1977
  0.062723724,                            !- Value 1978
  0.022163571,                            !- Value 1979
  0.007500897,                            !- Value 1980
  0.025643158,                            !- Value 1981
  0.032239682,                            !- Value 1982
  0.009341951,                            !- Value 1983
  0.109888241,                            !- Value 1984
  0.03418249,                             !- Value 1985
  0.076980968,                            !- Value 1986
  0.044280624,                            !- Value 1987
  0.068083006,                            !- Value 1988
  0.073799657,                            !- Value 1989
  0.04828527,                             !- Value 1990
  0.017664754,                            !- Value 1991
  0.04761051,                             !- Value 1992
  0.00353026,                             !- Value 1993
  0.015988433,                            !- Value 1994
  0.015896951,                            !- Value 1995
  0.003543849,                            !- Value 1996
  0.003524022,                            !- Value 1997
  0.003529312,                            !- Value 1998
  0.00350563,                             !- Value 1999
  0.056491935,                            !- Value 2000
  0.097282338,                            !- Value 2001
  0.170305987,                            !- Value 2002
  0.273481809,                            !- Value 2003
  0.237174252,                            !- Value 2004
  0.363476682,                            !- Value 2005
  0.232174379,                            !- Value 2006
  0.162589739,                            !- Value 2007
  0.241357736,                            !- Value 2008
  0.119199465,                            !- Value 2009
  0.169664916,                            !- Value 2010
  0.11143226,                             !- Value 2011
  0.106703683,                            !- Value 2012
  0.015998623,                            !- Value 2013
  0.051784543,                            !- Value 2014
  0.13418352,                             !- Value 2015
  0.065946813,                            !- Value 2016
  0.024845089,                            !- Value 2017
  0.064376433,                            !- Value 2018
  0.003524371,                            !- Value 2019
  0.003510659,                            !- Value 2020
  0.00350623,                             !- Value 2021
  0.003494942,                            !- Value 2022
  0.042480185,                            !- Value 2023
  0.027100574,                            !- Value 2024
  0.189936187,                            !- Value 2025
  0.435855599,                            !- Value 2026
  0.50093037,                             !- Value 2027
  0.236664882,                            !- Value 2028
  0.406354979,                            !- Value 2029
  0.372717735,                            !- Value 2030
  0.183187421,                            !- Value 2031
  0.105032073,                            !- Value 2032
  0.127976154,                            !- Value 2033
  0.120428873,                            !- Value 2034
  0.111077844,                            !- Value 2035
  0.069767206,                            !- Value 2036
  0.135735682,                            !- Value 2037
  0.029528765,                            !- Value 2038
  0.077127805,                            !- Value 2039
  0.003506779,                            !- Value 2040
  0.003501501,                            !- Value 2041
  0.003488735,                            !- Value 2042
  0.00345782,                             !- Value 2043
  0.003467462,                            !- Value 2044
  0.003471107,                            !- Value 2045
  0.003483592,                            !- Value 2046
  0.003381558,                            !- Value 2047
  0.008043182,                            !- Value 2048
  0.086214146,                            !- Value 2049
  0.221104941,                            !- Value 2050
  0.053262046,                            !- Value 2051
  0.102205323,                            !- Value 2052
  0.091263665,                            !- Value 2053
  0.206908881,                            !- Value 2054
  0.161126883,                            !- Value 2055
  0.247292464,                            !- Value 2056
  0.184449154,                            !- Value 2057
  0.311358895,                            !- Value 2058
  0.304533804,                            !- Value 2059
  0.236089208,                            !- Value 2060
  0.121808069,                            !- Value 2061
  0.047125523,                            !- Value 2062
  0.051222193,                            !- Value 2063
  0.025932818,                            !- Value 2064
  0.003518853,                            !- Value 2065
  0.00348981,                             !- Value 2066
  0.003493157,                            !- Value 2067
  0.003468183,                            !- Value 2068
  0.003471627,                            !- Value 2069
  0.00348936,                             !- Value 2070
  0.073695594,                            !- Value 2071
  0.038634077,                            !- Value 2072
  0.260009064,                            !- Value 2073
  0.046369175,                            !- Value 2074
  0.00966941,                             !- Value 2075
  0.101723941,                            !- Value 2076
  0.012085435,                            !- Value 2077
  0.083980019,                            !- Value 2078
  0.074694488,                            !- Value 2079
  0.099727115,                            !- Value 2080
  0.096213365,                            !- Value 2081
  0.192833497,                            !- Value 2082
  0.145331066,                            !- Value 2083
  0.193336829,                            !- Value 2084
  0.068669005,                            !- Value 2085
  0.038431141,                            !- Value 2086
  0.091778341,                            !- Value 2087
  0.005430247,                            !- Value 2088
  0.003536587,                            !- Value 2089
  0.0035405,                              !- Value 2090
  0.003543681,                            !- Value 2091
  0.003528122,                            !- Value 2092
  0.003519209,                            !- Value 2093
  0.003511914,                            !- Value 2094
  0.003515137,                            !- Value 2095
  0.071257913,                            !- Value 2096
  0.204151285,                            !- Value 2097
  0.087060713,                            !- Value 2098
  0.055352783,                            !- Value 2099
  0.030863531,                            !- Value 2100
  0.17290295,                             !- Value 2101
  0.116209776,                            !- Value 2102
  0.03714903,                             !- Value 2103
  0.003544897,                            !- Value 2104
  0.059934359,                            !- Value 2105
  0.019325513,                            !- Value 2106
  0.14864697,                             !- Value 2107
  0.147672904,                            !- Value 2108
  0.192125192,                            !- Value 2109
  0.0091608,                              !- Value 2110
  0.136776286,                            !- Value 2111
  0.030199079,                            !- Value 2112
  0.00350012,                             !- Value 2113
  0.003511565,                            !- Value 2114
  0.003506582,                            !- Value 2115
  0.003493735,                            !- Value 2116
  0.003504848,                            !- Value 2117
  0.003499691,                            !- Value 2118
  0.003838655,                            !- Value 2119
  0.125269969,                            !- Value 2120
  0.057044505,                            !- Value 2121
  0.030486471,                            !- Value 2122
  0.05314252,                             !- Value 2123
  0.24569472,                             !- Value 2124
  0.059456245,                            !- Value 2125
  0.063533782,                            !- Value 2126
  0.116949714,                            !- Value 2127
  0.043469332,                            !- Value 2128
  0.0284294,                              !- Value 2129
  0.210735366,                            !- Value 2130
  0.128839885,                            !- Value 2131
  0.026179023,                            !- Value 2132
  0.003553994,                            !- Value 2133
  0.003555473,                            !- Value 2134
  0.003563153,                            !- Value 2135
  0.003575419,                            !- Value 2136
  0.003565027,                            !- Value 2137
  0.003573337,                            !- Value 2138
  0.003565981,                            !- Value 2139
  0.003550476,                            !- Value 2140
  0.003551294,                            !- Value 2141
  0.003550149,                            !- Value 2142
  0.003666924,                            !- Value 2143
  0.126322585,                            !- Value 2144
  0.048279382,                            !- Value 2145
  0.062723724,                            !- Value 2146
  0.022163571,                            !- Value 2147
  0.007500897,                            !- Value 2148
  0.025643158,                            !- Value 2149
  0.032239682,                            !- Value 2150
  0.009341951,                            !- Value 2151
  0.109888241,                            !- Value 2152
  0.03418249,                             !- Value 2153
  0.076980968,                            !- Value 2154
  0.044280624,                            !- Value 2155
  0.068083006,                            !- Value 2156
  0.073799657,                            !- Value 2157
  0.04828527,                             !- Value 2158
  0.017664754,                            !- Value 2159
  0.04761051,                             !- Value 2160
  0.00354261,                             !- Value 2161
  0.003534819,                            !- Value 2162
  0.003526894,                            !- Value 2163
  0.003528768,                            !- Value 2164
  0.00351989,                             !- Value 2165
  0.003495209,                            !- Value 2166
  0.00347436,                             !- Value 2167
  0.085816716,                            !- Value 2168
  0.133539998,                            !- Value 2169
  0.065700451,                            !- Value 2170
  0.088765821,                            !- Value 2171
  0.117106983,                            !- Value 2172
  0.07344853,                             !- Value 2173
  0.088922578,                            !- Value 2174
  0.079156536,                            !- Value 2175
  0.191723155,                            !- Value 2176
  0.153692107,                            !- Value 2177
  0.061107311,                            !- Value 2178
  0.168257395,                            !- Value 2179
  0.045012159,                            !- Value 2180
  0.106652434,                            !- Value 2181
  0.044081912,                            !- Value 2182
  0.003496854,                            !- Value 2183
  0.037306635,                            !- Value 2184
  0.014834602,                            !- Value 2185
  0.020548832,                            !- Value 2186
  0.011636741,                            !- Value 2187
  0.003499104,                            !- Value 2188
  0.003502913,                            !- Value 2189
  0.003491117,                            !- Value 2190
  0.017505581,                            !- Value 2191
  0.228044383,                            !- Value 2192
  0.125974658,                            !- Value 2193
  0.242721301,                            !- Value 2194
  0.451589394,                            !- Value 2195
  0.157187774,                            !- Value 2196
  0.031164957,                            !- Value 2197
  0.086330806,                            !- Value 2198
  0.129103167,                            !- Value 2199
  0.172634355,                            !- Value 2200
  0.113624833,                            !- Value 2201
  0.081490513,                            !- Value 2202
  0.14566151,                             !- Value 2203
  0.18431527,                             !- Value 2204
  0.143336928,                            !- Value 2205
  0.061734468,                            !- Value 2206
  0.00350936,                             !- Value 2207
  0.003489327,                            !- Value 2208
  0.003507772,                            !- Value 2209
  0.040808634,                            !- Value 2210
  0.003521001,                            !- Value 2211
  0.003503454,                            !- Value 2212
  0.003494049,                            !- Value 2213
  0.003497089,                            !- Value 2214
  0.003495112,                            !- Value 2215
  0.003508154,                            !- Value 2216
  0.146536161,                            !- Value 2217
  0.15803572,                             !- Value 2218
  0.205786524,                            !- Value 2219
  0.253646733,                            !- Value 2220
  0.112574205,                            !- Value 2221
  0.319668175,                            !- Value 2222
  0.393616799,                            !- Value 2223
  0.389384217,                            !- Value 2224
  0.283418229,                            !- Value 2225
  0.205585517,                            !- Value 2226
  0.442320765,                            !- Value 2227
  0.348215567,                            !- Value 2228
  0.407208456,                            !- Value 2229
  0.1974015,                              !- Value 2230
  0.021047493,                            !- Value 2231
  0.050546671,                            !- Value 2232
  0.003528954,                            !- Value 2233
  0.003524577,                            !- Value 2234
  0.003525213,                            !- Value 2235
  0.003518808,                            !- Value 2236
  0.003518686,                            !- Value 2237
  0.0035191,                              !- Value 2238
  0.003509269,                            !- Value 2239
  0.074763152,                            !- Value 2240
  0.032707804,                            !- Value 2241
  0.1849003,                              !- Value 2242
  0.089808619,                            !- Value 2243
  0.109818717,                            !- Value 2244
  0.136964426,                            !- Value 2245
  0.088105583,                            !- Value 2246
  0.101092711,                            !- Value 2247
  0.101638291,                            !- Value 2248
  0.012972658,                            !- Value 2249
  0.193182096,                            !- Value 2250
  0.114052127,                            !- Value 2251
  0.207762496,                            !- Value 2252
  0.217288018,                            !- Value 2253
  0.140799003,                            !- Value 2254
  0.093590414,                            !- Value 2255
  0.00361263,                             !- Value 2256
  0.003626754,                            !- Value 2257
  0.003602411,                            !- Value 2258
  0.003596775,                            !- Value 2259
  0.003593837,                            !- Value 2260
  0.003613553,                            !- Value 2261
  0.003582332,                            !- Value 2262
  0.019208118,                            !- Value 2263
  0.20511954,                             !- Value 2264
  0.205675816,                            !- Value 2265
  0.1373871,                              !- Value 2266
  0.130897219,                            !- Value 2267
  0.293059683,                            !- Value 2268
  0.333161192,                            !- Value 2269
  0.122544584,                            !- Value 2270
  0.127099928,                            !- Value 2271
  0.007067073,                            !- Value 2272
  0.03573287,                             !- Value 2273
  0.053367019,                            !- Value 2274
  0.124015623,                            !- Value 2275
  0.103870609,                            !- Value 2276
  0.185429454,                            !- Value 2277
  0.051575434,                            !- Value 2278
  0.091684494,                            !- Value 2279
  0.026162823,                            !- Value 2280
  0.003614343,                            !- Value 2281
  0.003601439,                            !- Value 2282
  0.003597146,                            !- Value 2283
  0.003590897,                            !- Value 2284
  0.003576593,                            !- Value 2285
  0.00358317,                             !- Value 2286
  0.003577108,                            !- Value 2287
  0.054678093,                            !- Value 2288
  0.282286728,                            !- Value 2289
  0.111168669,                            !- Value 2290
  0.057250643,                            !- Value 2291
  0.066234192,                            !- Value 2292
  0.101284993,                            !- Value 2293
  0.040077228,                            !- Value 2294
  0.015598424,                            !- Value 2295
  0.005239051,                            !- Value 2296
  0.084396883,                            !- Value 2297
  0.011490018,                            !- Value 2298
  0.090489702,                            !- Value 2299
  0.053626416,                            !- Value 2300
  0.078417318,                            !- Value 2301
  0.080226319,                            !- Value 2302
  0.04632692,                             !- Value 2303
  0.033516623,                            !- Value 2304
  0.003543256,                            !- Value 2305
  0.003547563,                            !- Value 2306
  0.003549997,                            !- Value 2307
  0.0035312,                              !- Value 2308
  0.003533737,                            !- Value 2309
  0.003514552,                            !- Value 2310
  0.003488654,                            !- Value 2311
  0.156521916,                            !- Value 2312
  0.09025846,                             !- Value 2313
  0.161218669,                            !- Value 2314
  0.003548809,                            !- Value 2315
  0.003693451,                            !- Value 2316
  0.101723087,                            !- Value 2317
  0.003537163,                            !- Value 2318
  0.01452909,                             !- Value 2319
  0.072138014,                            !- Value 2320
  0.077624065,                            !- Value 2321
  0.151007252,                            !- Value 2322
  0.11015656,                             !- Value 2323
  0.04223545,                             !- Value 2324
  0.154759702,                            !- Value 2325
  0.020181154,                            !- Value 2326
  0.013640826,                            !- Value 2327
  0.003992906,                            !- Value 2328
  0.00354261,                             !- Value 2329
  0.003534819,                            !- Value 2330
  0.003526894,                            !- Value 2331
  0.003528768,                            !- Value 2332
  0.00351989,                             !- Value 2333
  0.003495209,                            !- Value 2334
  0.00347436,                             !- Value 2335
  0.085816716,                            !- Value 2336
  0.133539998,                            !- Value 2337
  0.065700451,                            !- Value 2338
  0.088765821,                            !- Value 2339
  0.117106983,                            !- Value 2340
  0.07344853,                             !- Value 2341
  0.088922578,                            !- Value 2342
  0.079156536,                            !- Value 2343
  0.191723155,                            !- Value 2344
  0.153692107,                            !- Value 2345
  0.061107311,                            !- Value 2346
  0.168257395,                            !- Value 2347
  0.045012159,                            !- Value 2348
  0.106652434,                            !- Value 2349
  0.044081912,                            !- Value 2350
  0.003496854,                            !- Value 2351
  0.037306635,                            !- Value 2352
  0.014834602,                            !- Value 2353
  0.020548832,                            !- Value 2354
  0.011636741,                            !- Value 2355
  0.003499104,                            !- Value 2356
  0.003502913,                            !- Value 2357
  0.003491117,                            !- Value 2358
  0.017505581,                            !- Value 2359
  0.228044383,                            !- Value 2360
  0.125974658,                            !- Value 2361
  0.242721301,                            !- Value 2362
  0.451589394,                            !- Value 2363
  0.157187774,                            !- Value 2364
  0.031164957,                            !- Value 2365
  0.086330806,                            !- Value 2366
  0.129103167,                            !- Value 2367
  0.172634355,                            !- Value 2368
  0.113624833,                            !- Value 2369
  0.081490513,                            !- Value 2370
  0.14566151,                             !- Value 2371
  0.18431527,                             !- Value 2372
  0.143336928,                            !- Value 2373
  0.061734468,                            !- Value 2374
  0.00350936,                             !- Value 2375
  0.003489327,                            !- Value 2376
  0.003507772,                            !- Value 2377
  0.040808634,                            !- Value 2378
  0.003521001,                            !- Value 2379
  0.003503454,                            !- Value 2380
  0.003494049,                            !- Value 2381
  0.003497089,                            !- Value 2382
  0.003495112,                            !- Value 2383
  0.003508154,                            !- Value 2384
  0.146536161,                            !- Value 2385
  0.15803572,                             !- Value 2386
  0.205786524,                            !- Value 2387
  0.253646733,                            !- Value 2388
  0.112574205,                            !- Value 2389
  0.319668175,                            !- Value 2390
  0.393616799,                            !- Value 2391
  0.389384217,                            !- Value 2392
  0.283418229,                            !- Value 2393
  0.205585517,                            !- Value 2394
  0.442320765,                            !- Value 2395
  0.348215567,                            !- Value 2396
  0.407208456,                            !- Value 2397
  0.1974015,                              !- Value 2398
  0.021047493,                            !- Value 2399
  0.050546671,                            !- Value 2400
  0.003528954,                            !- Value 2401
  0.003524577,                            !- Value 2402
  0.003525213,                            !- Value 2403
  0.003518808,                            !- Value 2404
  0.003518686,                            !- Value 2405
  0.0035191,                              !- Value 2406
  0.003509269,                            !- Value 2407
  0.074763152,                            !- Value 2408
  0.032707804,                            !- Value 2409
  0.1849003,                              !- Value 2410
  0.089808619,                            !- Value 2411
  0.109818717,                            !- Value 2412
  0.136964426,                            !- Value 2413
  0.088105583,                            !- Value 2414
  0.101092711,                            !- Value 2415
  0.101638291,                            !- Value 2416
  0.012972658,                            !- Value 2417
  0.193182096,                            !- Value 2418
  0.114052127,                            !- Value 2419
  0.207762496,                            !- Value 2420
  0.217288018,                            !- Value 2421
  0.140799003,                            !- Value 2422
  0.093590414,                            !- Value 2423
  0.00361263,                             !- Value 2424
  0.003626754,                            !- Value 2425
  0.003602411,                            !- Value 2426
  0.003596775,                            !- Value 2427
  0.003593837,                            !- Value 2428
  0.003613553,                            !- Value 2429
  0.003582332,                            !- Value 2430
  0.019208118,                            !- Value 2431
  0.20511954,                             !- Value 2432
  0.205675816,                            !- Value 2433
  0.1373871,                              !- Value 2434
  0.130897219,                            !- Value 2435
  0.293059683,                            !- Value 2436
  0.333161192,                            !- Value 2437
  0.122544584,                            !- Value 2438
  0.127099928,                            !- Value 2439
  0.007067073,                            !- Value 2440
  0.03573287,                             !- Value 2441
  0.053367019,                            !- Value 2442
  0.124015623,                            !- Value 2443
  0.103870609,                            !- Value 2444
  0.185429454,                            !- Value 2445
  0.051575434,                            !- Value 2446
  0.091684494,                            !- Value 2447
  0.026162823,                            !- Value 2448
  0.003614343,                            !- Value 2449
  0.003601439,                            !- Value 2450
  0.003597146,                            !- Value 2451
  0.003590897,                            !- Value 2452
  0.003576593,                            !- Value 2453
  0.00358317,                             !- Value 2454
  0.003577108,                            !- Value 2455
  0.054678093,                            !- Value 2456
  0.282286728,                            !- Value 2457
  0.111168669,                            !- Value 2458
  0.057250643,                            !- Value 2459
  0.066234192,                            !- Value 2460
  0.101284993,                            !- Value 2461
  0.040077228,                            !- Value 2462
  0.015598424,                            !- Value 2463
  0.005239051,                            !- Value 2464
  0.084396883,                            !- Value 2465
  0.011490018,                            !- Value 2466
  0.090489702,                            !- Value 2467
  0.053626416,                            !- Value 2468
  0.078417318,                            !- Value 2469
  0.080226319,                            !- Value 2470
  0.04632692,                             !- Value 2471
  0.033516623,                            !- Value 2472
  0.003543256,                            !- Value 2473
  0.003547563,                            !- Value 2474
  0.003549997,                            !- Value 2475
  0.0035312,                              !- Value 2476
  0.003533737,                            !- Value 2477
  0.003514552,                            !- Value 2478
  0.003488654,                            !- Value 2479
  0.156521916,                            !- Value 2480
  0.09025846,                             !- Value 2481
  0.161218669,                            !- Value 2482
  0.003548809,                            !- Value 2483
  0.003693451,                            !- Value 2484
  0.101723087,                            !- Value 2485
  0.003537163,                            !- Value 2486
  0.01452909,                             !- Value 2487
  0.072138014,                            !- Value 2488
  0.077624065,                            !- Value 2489
  0.151007252,                            !- Value 2490
  0.11015656,                             !- Value 2491
  0.04223545,                             !- Value 2492
  0.154759702,                            !- Value 2493
  0.020181154,                            !- Value 2494
  0.013640826,                            !- Value 2495
  0.003992906,                            !- Value 2496
  0.00354261,                             !- Value 2497
  0.003534819,                            !- Value 2498
  0.003526894,                            !- Value 2499
  0.003528768,                            !- Value 2500
  0.00351989,                             !- Value 2501
  0.003495209,                            !- Value 2502
  0.00347436,                             !- Value 2503
  0.085816716,                            !- Value 2504
  0.133539998,                            !- Value 2505
  0.065700451,                            !- Value 2506
  0.088765821,                            !- Value 2507
  0.117106983,                            !- Value 2508
  0.07344853,                             !- Value 2509
  0.088922578,                            !- Value 2510
  0.079156536,                            !- Value 2511
  0.191723155,                            !- Value 2512
  0.153692107,                            !- Value 2513
  0.061107311,                            !- Value 2514
  0.168257395,                            !- Value 2515
  0.045012159,                            !- Value 2516
  0.106652434,                            !- Value 2517
  0.044081912,                            !- Value 2518
  0.003496854,                            !- Value 2519
  0.037306635,                            !- Value 2520
  0.014834602,                            !- Value 2521
  0.020548832,                            !- Value 2522
  0.011636741,                            !- Value 2523
  0.003499104,                            !- Value 2524
  0.003502913,                            !- Value 2525
  0.003491117,                            !- Value 2526
  0.017505581,                            !- Value 2527
  0.228044383,                            !- Value 2528
  0.125974658,                            !- Value 2529
  0.242721301,                            !- Value 2530
  0.451589394,                            !- Value 2531
  0.157187774,                            !- Value 2532
  0.031164957,                            !- Value 2533
  0.086330806,                            !- Value 2534
  0.129103167,                            !- Value 2535
  0.172634355,                            !- Value 2536
  0.113624833,                            !- Value 2537
  0.081490513,                            !- Value 2538
  0.14566151,                             !- Value 2539
  0.18431527,                             !- Value 2540
  0.143336928,                            !- Value 2541
  0.061734468,                            !- Value 2542
  0.00350936,                             !- Value 2543
  0.003489327,                            !- Value 2544
  0.003507772,                            !- Value 2545
  0.040808634,                            !- Value 2546
  0.003521001,                            !- Value 2547
  0.003503454,                            !- Value 2548
  0.003494049,                            !- Value 2549
  0.003497089,                            !- Value 2550
  0.003495112,                            !- Value 2551
  0.003508154,                            !- Value 2552
  0.146536161,                            !- Value 2553
  0.15803572,                             !- Value 2554
  0.205786524,                            !- Value 2555
  0.253646733,                            !- Value 2556
  0.112574205,                            !- Value 2557
  0.319668175,                            !- Value 2558
  0.393616799,                            !- Value 2559
  0.389384217,                            !- Value 2560
  0.283418229,                            !- Value 2561
  0.205585517,                            !- Value 2562
  0.442320765,                            !- Value 2563
  0.348215567,                            !- Value 2564
  0.407208456,                            !- Value 2565
  0.1974015,                              !- Value 2566
  0.021047493,                            !- Value 2567
  0.050546671,                            !- Value 2568
  0.003528954,                            !- Value 2569
  0.003524577,                            !- Value 2570
  0.003525213,                            !- Value 2571
  0.003518808,                            !- Value 2572
  0.003518686,                            !- Value 2573
  0.0035191,                              !- Value 2574
  0.003509269,                            !- Value 2575
  0.074763152,                            !- Value 2576
  0.032707804,                            !- Value 2577
  0.1849003,                              !- Value 2578
  0.089808619,                            !- Value 2579
  0.109818717,                            !- Value 2580
  0.136964426,                            !- Value 2581
  0.088105583,                            !- Value 2582
  0.101092711,                            !- Value 2583
  0.101638291,                            !- Value 2584
  0.012972658,                            !- Value 2585
  0.193182096,                            !- Value 2586
  0.114052127,                            !- Value 2587
  0.207762496,                            !- Value 2588
  0.217288018,                            !- Value 2589
  0.140799003,                            !- Value 2590
  0.093590414,                            !- Value 2591
  0.00361263,                             !- Value 2592
  0.003626754,                            !- Value 2593
  0.003602411,                            !- Value 2594
  0.003596775,                            !- Value 2595
  0.003593837,                            !- Value 2596
  0.003613553,                            !- Value 2597
  0.003582332,                            !- Value 2598
  0.019208118,                            !- Value 2599
  0.20511954,                             !- Value 2600
  0.205675816,                            !- Value 2601
  0.1373871,                              !- Value 2602
  0.130897219,                            !- Value 2603
  0.293059683,                            !- Value 2604
  0.333161192,                            !- Value 2605
  0.122544584,                            !- Value 2606
  0.127099928,                            !- Value 2607
  0.007067073,                            !- Value 2608
  0.03573287,                             !- Value 2609
  0.053367019,                            !- Value 2610
  0.124015623,                            !- Value 2611
  0.103870609,                            !- Value 2612
  0.185429454,                            !- Value 2613
  0.051575434,                            !- Value 2614
  0.091684494,                            !- Value 2615
  0.026162823,                            !- Value 2616
  0.003614343,                            !- Value 2617
  0.003601439,                            !- Value 2618
  0.003597146,                            !- Value 2619
  0.003590897,                            !- Value 2620
  0.003576593,                            !- Value 2621
  0.00358317,                             !- Value 2622
  0.003577108,                            !- Value 2623
  0.054678093,                            !- Value 2624
  0.282286728,                            !- Value 2625
  0.111168669,                            !- Value 2626
  0.057250643,                            !- Value 2627
  0.066234192,                            !- Value 2628
  0.101284993,                            !- Value 2629
  0.040077228,                            !- Value 2630
  0.015598424,                            !- Value 2631
  0.005239051,                            !- Value 2632
  0.084396883,                            !- Value 2633
  0.011490018,                            !- Value 2634
  0.090489702,                            !- Value 2635
  0.053626416,                            !- Value 2636
  0.078417318,                            !- Value 2637
  0.080226319,                            !- Value 2638
  0.04632692,                             !- Value 2639
  0.033516623,                            !- Value 2640
  0.003543256,                            !- Value 2641
  0.003547563,                            !- Value 2642
  0.003549997,                            !- Value 2643
  0.0035312,                              !- Value 2644
  0.003533737,                            !- Value 2645
  0.003514552,                            !- Value 2646
  0.003488654,                            !- Value 2647
  0.156521916,                            !- Value 2648
  0.09025846,                             !- Value 2649
  0.161218669,                            !- Value 2650
  0.003548809,                            !- Value 2651
  0.003693451,                            !- Value 2652
  0.101723087,                            !- Value 2653
  0.003537163,                            !- Value 2654
  0.01452909,                             !- Value 2655
  0.072138014,                            !- Value 2656
  0.077624065,                            !- Value 2657
  0.151007252,                            !- Value 2658
  0.11015656,                             !- Value 2659
  0.04223545,                             !- Value 2660
  0.154759702,                            !- Value 2661
  0.020181154,                            !- Value 2662
  0.013640826,                            !- Value 2663
  0.003992906,                            !- Value 2664
  0.00354261,                             !- Value 2665
  0.003534819,                            !- Value 2666
  0.003526894,                            !- Value 2667
  0.003528768,                            !- Value 2668
  0.00351989,                             !- Value 2669
  0.003495209,                            !- Value 2670
  0.00347436,                             !- Value 2671
  0.085816716,                            !- Value 2672
  0.133539998,                            !- Value 2673
  0.065700451,                            !- Value 2674
  0.088765821,                            !- Value 2675
  0.117106983,                            !- Value 2676
  0.07344853,                             !- Value 2677
  0.088922578,                            !- Value 2678
  0.079156536,                            !- Value 2679
  0.191723155,                            !- Value 2680
  0.153692107,                            !- Value 2681
  0.061107311,                            !- Value 2682
  0.168257395,                            !- Value 2683
  0.045012159,                            !- Value 2684
  0.106652434,                            !- Value 2685
  0.044081912,                            !- Value 2686
  0.003496854,                            !- Value 2687
  0.037306635,                            !- Value 2688
  0.014834602,                            !- Value 2689
  0.020548832,                            !- Value 2690
  0.011636741,                            !- Value 2691
  0.003499104,                            !- Value 2692
  0.003502913,                            !- Value 2693
  0.003491117,                            !- Value 2694
  0.017505581,                            !- Value 2695
  0.228044383,                            !- Value 2696
  0.125974658,                            !- Value 2697
  0.242721301,                            !- Value 2698
  0.451589394,                            !- Value 2699
  0.157187774,                            !- Value 2700
  0.031164957,                            !- Value 2701
  0.086330806,                            !- Value 2702
  0.129103167,                            !- Value 2703
  0.172634355,                            !- Value 2704
  0.113624833,                            !- Value 2705
  0.081490513,                            !- Value 2706
  0.14566151,                             !- Value 2707
  0.18431527,                             !- Value 2708
  0.143336928,                            !- Value 2709
  0.061734468,                            !- Value 2710
  0.00350936,                             !- Value 2711
  0.003489327,                            !- Value 2712
  0.003507772,                            !- Value 2713
  0.040808634,                            !- Value 2714
  0.003521001,                            !- Value 2715
  0.003503454,                            !- Value 2716
  0.003494049,                            !- Value 2717
  0.003497089,                            !- Value 2718
  0.003495112,                            !- Value 2719
  0.003508154,                            !- Value 2720
  0.146536161,                            !- Value 2721
  0.15803572,                             !- Value 2722
  0.205786524,                            !- Value 2723
  0.253646733,                            !- Value 2724
  0.112574205,                            !- Value 2725
  0.319668175,                            !- Value 2726
  0.393616799,                            !- Value 2727
  0.389384217,                            !- Value 2728
  0.283418229,                            !- Value 2729
  0.205585517,                            !- Value 2730
  0.442320765,                            !- Value 2731
  0.348215567,                            !- Value 2732
  0.407208456,                            !- Value 2733
  0.1974015,                              !- Value 2734
  0.021047493,                            !- Value 2735
  0.050546671,                            !- Value 2736
  0.003528954,                            !- Value 2737
  0.003524577,                            !- Value 2738
  0.003525213,                            !- Value 2739
  0.003518808,                            !- Value 2740
  0.003518686,                            !- Value 2741
  0.0035191,                              !- Value 2742
  0.003509269,                            !- Value 2743
  0.074763152,                            !- Value 2744
  0.032707804,                            !- Value 2745
  0.1849003,                              !- Value 2746
  0.089808619,                            !- Value 2747
  0.109818717,                            !- Value 2748
  0.136964426,                            !- Value 2749
  0.088105583,                            !- Value 2750
  0.101092711,                            !- Value 2751
  0.101638291,                            !- Value 2752
  0.012972658,                            !- Value 2753
  0.193182096,                            !- Value 2754
  0.114052127,                            !- Value 2755
  0.207762496,                            !- Value 2756
  0.217288018,                            !- Value 2757
  0.140799003,                            !- Value 2758
  0.093590414,                            !- Value 2759
  0.00361263,                             !- Value 2760
  0.003626754,                            !- Value 2761
  0.003602411,                            !- Value 2762
  0.003596775,                            !- Value 2763
  0.003593837,                            !- Value 2764
  0.003613553,                            !- Value 2765
  0.003582332,                            !- Value 2766
  0.019208118,                            !- Value 2767
  0.20511954,                             !- Value 2768
  0.205675816,                            !- Value 2769
  0.1373871,                              !- Value 2770
  0.130897219,                            !- Value 2771
  0.293059683,                            !- Value 2772
  0.333161192,                            !- Value 2773
  0.122544584,                            !- Value 2774
  0.127099928,                            !- Value 2775
  0.007067073,                            !- Value 2776
  0.03573287,                             !- Value 2777
  0.053367019,                            !- Value 2778
  0.124015623,                            !- Value 2779
  0.103870609,                            !- Value 2780
  0.185429454,                            !- Value 2781
  0.051575434,                            !- Value 2782
  0.091684494,                            !- Value 2783
  0.026162823,                            !- Value 2784
  0.003614343,                            !- Value 2785
  0.003601439,                            !- Value 2786
  0.003597146,                            !- Value 2787
  0.003590897,                            !- Value 2788
  0.003576593,                            !- Value 2789
  0.00358317,                             !- Value 2790
  0.003577108,                            !- Value 2791
  0.054678093,                            !- Value 2792
  0.282286728,                            !- Value 2793
  0.111168669,                            !- Value 2794
  0.057250643,                            !- Value 2795
  0.066234192,                            !- Value 2796
  0.101284993,                            !- Value 2797
  0.040077228,                            !- Value 2798
  0.015598424,                            !- Value 2799
  0.005239051,                            !- Value 2800
  0.084396883,                            !- Value 2801
  0.011490018,                            !- Value 2802
  0.090489702,                            !- Value 2803
  0.053626416,                            !- Value 2804
  0.078417318,                            !- Value 2805
  0.080226319,                            !- Value 2806
  0.04632692,                             !- Value 2807
  0.033516623,                            !- Value 2808
  0.003543256,                            !- Value 2809
  0.003547563,                            !- Value 2810
  0.003549997,                            !- Value 2811
  0.0035312,                              !- Value 2812
  0.003533737,                            !- Value 2813
  0.003514552,                            !- Value 2814
  0.003488654,                            !- Value 2815
  0.156521916,                            !- Value 2816
  0.09025846,                             !- Value 2817
  0.161218669,                            !- Value 2818
  0.003548809,                            !- Value 2819
  0.003693451,                            !- Value 2820
  0.101723087,                            !- Value 2821
  0.003537163,                            !- Value 2822
  0.01452909,                             !- Value 2823
  0.072138014,                            !- Value 2824
  0.077624065,                            !- Value 2825
  0.151007252,                            !- Value 2826
  0.11015656,                             !- Value 2827
  0.04223545,                             !- Value 2828
  0.154759702,                            !- Value 2829
  0.020181154,                            !- Value 2830
  0.013640826,                            !- Value 2831
  0.003992906,                            !- Value 2832
  0.00354261,                             !- Value 2833
  0.003534819,                            !- Value 2834
  0.003526894,                            !- Value 2835
  0.003528768,                            !- Value 2836
  0.00351989,                             !- Value 2837
  0.003495209,                            !- Value 2838
  0.00347436,                             !- Value 2839
  0.085816716,                            !- Value 2840
  0.133539998,                            !- Value 2841
  0.065700451,                            !- Value 2842
  0.088765821,                            !- Value 2843
  0.117106983,                            !- Value 2844
  0.07344853,                             !- Value 2845
  0.088922578,                            !- Value 2846
  0.079156536,                            !- Value 2847
  0.191723155,                            !- Value 2848
  0.153692107,                            !- Value 2849
  0.061107311,                            !- Value 2850
  0.168257395,                            !- Value 2851
  0.045012159,                            !- Value 2852
  0.106652434,                            !- Value 2853
  0.044081912,                            !- Value 2854
  0.003496854,                            !- Value 2855
  0.037306635,                            !- Value 2856
  0.014834602,                            !- Value 2857
  0.020548832,                            !- Value 2858
  0.011636741,                            !- Value 2859
  0.003499104,                            !- Value 2860
  0.003502913,                            !- Value 2861
  0.003491117,                            !- Value 2862
  0.017505581,                            !- Value 2863
  0.228044383,                            !- Value 2864
  0.125974658,                            !- Value 2865
  0.242721301,                            !- Value 2866
  0.451589394,                            !- Value 2867
  0.157187774,                            !- Value 2868
  0.031164957,                            !- Value 2869
  0.086330806,                            !- Value 2870
  0.129103167,                            !- Value 2871
  0.172634355,                            !- Value 2872
  0.113624833,                            !- Value 2873
  0.081490513,                            !- Value 2874
  0.14566151,                             !- Value 2875
  0.18431527,                             !- Value 2876
  0.143336928,                            !- Value 2877
  0.061734468,                            !- Value 2878
  0.00350936,                             !- Value 2879
  0.003489327,                            !- Value 2880
  0.041253505,                            !- Value 2881
  0.003500232,                            !- Value 2882
  0.003511867,                            !- Value 2883
  0.003507353,                            !- Value 2884
  0.032603068,                            !- Value 2885
  0.003516671,                            !- Value 2886
  0.003517831,                            !- Value 2887
  0.143377549,                            !- Value 2888
  0.338902776,                            !- Value 2889
  0.406708017,                            !- Value 2890
  0.287167262,                            !- Value 2891
  0.260556577,                            !- Value 2892
  0.263190549,                            !- Value 2893
  0.14996973,                             !- Value 2894
  0.318916258,                            !- Value 2895
  0.375282275,                            !- Value 2896
  0.188353432,                            !- Value 2897
  0.303082463,                            !- Value 2898
  0.363692889,                            !- Value 2899
  0.226788797,                            !- Value 2900
  0.092723312,                            !- Value 2901
  0.174464714,                            !- Value 2902
  0.07185119,                             !- Value 2903
  0.003501486,                            !- Value 2904
  0.003500718,                            !- Value 2905
  0.003507045,                            !- Value 2906
  0.003498657,                            !- Value 2907
  0.003487435,                            !- Value 2908
  0.003496442,                            !- Value 2909
  0.023330886,                            !- Value 2910
  0.015573796,                            !- Value 2911
  0.030376854,                            !- Value 2912
  0.109854465,                            !- Value 2913
  0.053427501,                            !- Value 2914
  0.235153905,                            !- Value 2915
  0.093192482,                            !- Value 2916
  0.012158985,                            !- Value 2917
  0.165137581,                            !- Value 2918
  0.094004686,                            !- Value 2919
  0.003955571,                            !- Value 2920
  0.003464587,                            !- Value 2921
  0.003475479,                            !- Value 2922
  0.003469575,                            !- Value 2923
  0.016450519,                            !- Value 2924
  0.038524806,                            !- Value 2925
  0.023440898,                            !- Value 2926
  0.020226978,                            !- Value 2927
  0.003500792,                            !- Value 2928
  0.003508102,                            !- Value 2929
  0.003512254,                            !- Value 2930
  0.003505812,                            !- Value 2931
  0.003508892,                            !- Value 2932
  0.003498658,                            !- Value 2933
  0.003810229,                            !- Value 2934
  0.067542901,                            !- Value 2935
  0.109484341,                            !- Value 2936
  0.256613242,                            !- Value 2937
  0.104052057,                            !- Value 2938
  0.109367441,                            !- Value 2939
  0.120673772,                            !- Value 2940
  0.075192657,                            !- Value 2941
  0.112105208,                            !- Value 2942
  0.022779746,                            !- Value 2943
  0.084268097,                            !- Value 2944
  0.161573502,                            !- Value 2945
  0.102768253,                            !- Value 2946
  0.105956788,                            !- Value 2947
  0.062097821,                            !- Value 2948
  0.032187267,                            !- Value 2949
  0.202292405,                            !- Value 2950
  0.030241073,                            !- Value 2951
  0.006123426,                            !- Value 2952
  0.005615213,                            !- Value 2953
  0.005627151,                            !- Value 2954
  0.005622646,                            !- Value 2955
  0.005629369,                            !- Value 2956
  0.005635685,                            !- Value 2957
  0.005628745,                            !- Value 2958
  0.07354061,                             !- Value 2959
  0.165847385,                            !- Value 2960
  0.049196991,                            !- Value 2961
  0.059825852,                            !- Value 2962
  0.122718517,                            !- Value 2963
  0.014354667,                            !- Value 2964
  0.031255688,                            !- Value 2965
  0.029201986,                            !- Value 2966
  0.003485372,                            !- Value 2967
  0.003489149,                            !- Value 2968
  0.003486436,                            !- Value 2969
  0.063103662,                            !- Value 2970
  0.055342847,                            !- Value 2971
  0.069102767,                            !- Value 2972
  0.122643768,                            !- Value 2973
  0.00350004,                             !- Value 2974
  0.003480618,                            !- Value 2975
  0.003500994,                            !- Value 2976
  0.003482045,                            !- Value 2977
  0.003488579,                            !- Value 2978
  0.003491327,                            !- Value 2979
  0.003506799,                            !- Value 2980
  0.003491554,                            !- Value 2981
  0.014385784,                            !- Value 2982
  0.057541047,                            !- Value 2983
  0.108928436,                            !- Value 2984
  0.049979076,                            !- Value 2985
  0.003482661,                            !- Value 2986
  0.003469855,                            !- Value 2987
  0.060337096,                            !- Value 2988
  0.042595801,                            !- Value 2989
  0.003577893,                            !- Value 2990
  0.050733925,                            !- Value 2991
  0.060533358,                            !- Value 2992
  0.009092617,                            !- Value 2993
  0.046214314,                            !- Value 2994
  0.021684054,                            !- Value 2995
  0.073907789,                            !- Value 2996
  0.034695619,                            !- Value 2997
  0.116293101,                            !- Value 2998
  0.087713789,                            !- Value 2999
  0.003477329,                            !- Value 3000
  0.003500138,                            !- Value 3001
  0.003497043,                            !- Value 3002
  0.003509447,                            !- Value 3003
  0.003514278,                            !- Value 3004
  0.003515144,                            !- Value 3005
  0.003505185,                            !- Value 3006
  0.04538345,                             !- Value 3007
  0.344325338,                            !- Value 3008
  0.422224047,                            !- Value 3009
  0.303246836,                            !- Value 3010
  0.290844952,                            !- Value 3011
  0.112347397,                            !- Value 3012
  0.161452472,                            !- Value 3013
  0.060224692,                            !- Value 3014
  0.115759775,                            !- Value 3015
  0.004318729,                            !- Value 3016
  0.036712854,                            !- Value 3017
  0.109197587,                            !- Value 3018
  0.057436613,                            !- Value 3019
  0.026101061,                            !- Value 3020
  0.011971869,                            !- Value 3021
  0.050217863,                            !- Value 3022
  0.049624347,                            !- Value 3023
  0.033913727,                            !- Value 3024
  0.032867863,                            !- Value 3025
  0.003511395,                            !- Value 3026
  0.003519999,                            !- Value 3027
  0.003523793,                            !- Value 3028
  0.003521515,                            !- Value 3029
  0.003510644,                            !- Value 3030
  0.003507247,                            !- Value 3031
  0.126506829,                            !- Value 3032
  0.24823403,                             !- Value 3033
  0.316495905,                            !- Value 3034
  0.123607464,                            !- Value 3035
  0.122870446,                            !- Value 3036
  0.147993773,                            !- Value 3037
  0.117411917,                            !- Value 3038
  0.149311378,                            !- Value 3039
  0.07236356,                             !- Value 3040
  0.050948753,                            !- Value 3041
  0.019920291,                            !- Value 3042
  0.053444163,                            !- Value 3043
  0.073303737,                            !- Value 3044
  0.019637312,                            !- Value 3045
  0.13480269,                             !- Value 3046
  0.003482548,                            !- Value 3047
  0.014741434,                            !- Value 3048
  0.041253505,                            !- Value 3049
  0.003500232,                            !- Value 3050
  0.003511867,                            !- Value 3051
  0.003507353,                            !- Value 3052
  0.032603068,                            !- Value 3053
  0.003516671,                            !- Value 3054
  0.003517831,                            !- Value 3055
  0.143377549,                            !- Value 3056
  0.338902776,                            !- Value 3057
  0.406708017,                            !- Value 3058
  0.287167262,                            !- Value 3059
  0.260556577,                            !- Value 3060
  0.263190549,                            !- Value 3061
  0.14996973,                             !- Value 3062
  0.318916258,                            !- Value 3063
  0.375282275,                            !- Value 3064
  0.188353432,                            !- Value 3065
  0.303082463,                            !- Value 3066
  0.363692889,                            !- Value 3067
  0.226788797,                            !- Value 3068
  0.092723312,                            !- Value 3069
  0.174464714,                            !- Value 3070
  0.07185119,                             !- Value 3071
  0.003501486,                            !- Value 3072
  0.003500718,                            !- Value 3073
  0.003507045,                            !- Value 3074
  0.003498657,                            !- Value 3075
  0.003487435,                            !- Value 3076
  0.003496442,                            !- Value 3077
  0.023330886,                            !- Value 3078
  0.015573796,                            !- Value 3079
  0.030376854,                            !- Value 3080
  0.109854465,                            !- Value 3081
  0.053427501,                            !- Value 3082
  0.235153905,                            !- Value 3083
  0.093192482,                            !- Value 3084
  0.012158985,                            !- Value 3085
  0.165137581,                            !- Value 3086
  0.094004686,                            !- Value 3087
  0.003955571,                            !- Value 3088
  0.003464587,                            !- Value 3089
  0.003475479,                            !- Value 3090
  0.003469575,                            !- Value 3091
  0.016450519,                            !- Value 3092
  0.038524806,                            !- Value 3093
  0.023440898,                            !- Value 3094
  0.020226978,                            !- Value 3095
  0.003500792,                            !- Value 3096
  0.003508102,                            !- Value 3097
  0.003512254,                            !- Value 3098
  0.003505812,                            !- Value 3099
  0.003508892,                            !- Value 3100
  0.003498658,                            !- Value 3101
  0.003810229,                            !- Value 3102
  0.067542901,                            !- Value 3103
  0.109484341,                            !- Value 3104
  0.256613242,                            !- Value 3105
  0.104052057,                            !- Value 3106
  0.109367441,                            !- Value 3107
  0.120673772,                            !- Value 3108
  0.075192657,                            !- Value 3109
  0.112105208,                            !- Value 3110
  0.022779746,                            !- Value 3111
  0.084268097,                            !- Value 3112
  0.161573502,                            !- Value 3113
  0.102768253,                            !- Value 3114
  0.105956788,                            !- Value 3115
  0.062097821,                            !- Value 3116
  0.032187267,                            !- Value 3117
  0.202292405,                            !- Value 3118
  0.030241073,                            !- Value 3119
  0.006123426,                            !- Value 3120
  0.005615213,                            !- Value 3121
  0.005627151,                            !- Value 3122
  0.005622646,                            !- Value 3123
  0.005629369,                            !- Value 3124
  0.005635685,                            !- Value 3125
  0.005628745,                            !- Value 3126
  0.07354061,                             !- Value 3127
  0.165847385,                            !- Value 3128
  0.049196991,                            !- Value 3129
  0.059825852,                            !- Value 3130
  0.122718517,                            !- Value 3131
  0.014354667,                            !- Value 3132
  0.031255688,                            !- Value 3133
  0.029201986,                            !- Value 3134
  0.003485372,                            !- Value 3135
  0.003489149,                            !- Value 3136
  0.003486436,                            !- Value 3137
  0.063103662,                            !- Value 3138
  0.055342847,                            !- Value 3139
  0.069102767,                            !- Value 3140
  0.122643768,                            !- Value 3141
  0.00350004,                             !- Value 3142
  0.003480618,                            !- Value 3143
  0.003500994,                            !- Value 3144
  0.003482045,                            !- Value 3145
  0.003488579,                            !- Value 3146
  0.003491327,                            !- Value 3147
  0.003506799,                            !- Value 3148
  0.003491554,                            !- Value 3149
  0.014385784,                            !- Value 3150
  0.057541047,                            !- Value 3151
  0.108928436,                            !- Value 3152
  0.049979076,                            !- Value 3153
  0.003482661,                            !- Value 3154
  0.003469855,                            !- Value 3155
  0.060337096,                            !- Value 3156
  0.042595801,                            !- Value 3157
  0.003577893,                            !- Value 3158
  0.050733925,                            !- Value 3159
  0.060533358,                            !- Value 3160
  0.009092617,                            !- Value 3161
  0.046214314,                            !- Value 3162
  0.021684054,                            !- Value 3163
  0.073907789,                            !- Value 3164
  0.034695619,                            !- Value 3165
  0.116293101,                            !- Value 3166
  0.087713789,                            !- Value 3167
  0.003477329,                            !- Value 3168
  0.003500138,                            !- Value 3169
  0.003497043,                            !- Value 3170
  0.003509447,                            !- Value 3171
  0.003514278,                            !- Value 3172
  0.003515144,                            !- Value 3173
  0.003505185,                            !- Value 3174
  0.04538345,                             !- Value 3175
  0.344325338,                            !- Value 3176
  0.422224047,                            !- Value 3177
  0.303246836,                            !- Value 3178
  0.290844952,                            !- Value 3179
  0.112347397,                            !- Value 3180
  0.161452472,                            !- Value 3181
  0.060224692,                            !- Value 3182
  0.115759775,                            !- Value 3183
  0.004318729,                            !- Value 3184
  0.036712854,                            !- Value 3185
  0.109197587,                            !- Value 3186
  0.057436613,                            !- Value 3187
  0.026101061,                            !- Value 3188
  0.011971869,                            !- Value 3189
  0.050217863,                            !- Value 3190
  0.049624347,                            !- Value 3191
  0.033913727,                            !- Value 3192
  0.032867863,                            !- Value 3193
  0.003511395,                            !- Value 3194
  0.003519999,                            !- Value 3195
  0.003523793,                            !- Value 3196
  0.003521515,                            !- Value 3197
  0.003510644,                            !- Value 3198
  0.003507247,                            !- Value 3199
  0.126506829,                            !- Value 3200
  0.24823403,                             !- Value 3201
  0.316495905,                            !- Value 3202
  0.123607464,                            !- Value 3203
  0.122870446,                            !- Value 3204
  0.147993773,                            !- Value 3205
  0.117411917,                            !- Value 3206
  0.149311378,                            !- Value 3207
  0.07236356,                             !- Value 3208
  0.050948753,                            !- Value 3209
  0.019920291,                            !- Value 3210
  0.053444163,                            !- Value 3211
  0.073303737,                            !- Value 3212
  0.019637312,                            !- Value 3213
  0.13480269,                             !- Value 3214
  0.003482548,                            !- Value 3215
  0.014741434,                            !- Value 3216
  0.041253505,                            !- Value 3217
  0.003500232,                            !- Value 3218
  0.003511867,                            !- Value 3219
  0.003507353,                            !- Value 3220
  0.032603068,                            !- Value 3221
  0.003516671,                            !- Value 3222
  0.003517831,                            !- Value 3223
  0.143377549,                            !- Value 3224
  0.338902776,                            !- Value 3225
  0.406708017,                            !- Value 3226
  0.287167262,                            !- Value 3227
  0.260556577,                            !- Value 3228
  0.263190549,                            !- Value 3229
  0.14996973,                             !- Value 3230
  0.318916258,                            !- Value 3231
  0.375282275,                            !- Value 3232
  0.188353432,                            !- Value 3233
  0.303082463,                            !- Value 3234
  0.363692889,                            !- Value 3235
  0.226788797,                            !- Value 3236
  0.092723312,                            !- Value 3237
  0.174464714,                            !- Value 3238
  0.07185119,                             !- Value 3239
  0.003501486,                            !- Value 3240
  0.003500718,                            !- Value 3241
  0.003507045,                            !- Value 3242
  0.003498657,                            !- Value 3243
  0.003487435,                            !- Value 3244
  0.003496442,                            !- Value 3245
  0.023330886,                            !- Value 3246
  0.015573796,                            !- Value 3247
  0.030376854,                            !- Value 3248
  0.109854465,                            !- Value 3249
  0.053427501,                            !- Value 3250
  0.235153905,                            !- Value 3251
  0.093192482,                            !- Value 3252
  0.012158985,                            !- Value 3253
  0.165137581,                            !- Value 3254
  0.094004686,                            !- Value 3255
  0.003955571,                            !- Value 3256
  0.003464587,                            !- Value 3257
  0.003475479,                            !- Value 3258
  0.003469575,                            !- Value 3259
  0.016450519,                            !- Value 3260
  0.038524806,                            !- Value 3261
  0.023440898,                            !- Value 3262
  0.020226978,                            !- Value 3263
  0.003500792,                            !- Value 3264
  0.003508102,                            !- Value 3265
  0.003512254,                            !- Value 3266
  0.003505812,                            !- Value 3267
  0.003508892,                            !- Value 3268
  0.003498658,                            !- Value 3269
  0.003810229,                            !- Value 3270
  0.067542901,                            !- Value 3271
  0.109484341,                            !- Value 3272
  0.256613242,                            !- Value 3273
  0.104052057,                            !- Value 3274
  0.109367441,                            !- Value 3275
  0.120673772,                            !- Value 3276
  0.075192657,                            !- Value 3277
  0.112105208,                            !- Value 3278
  0.022779746,                            !- Value 3279
  0.084268097,                            !- Value 3280
  0.161573502,                            !- Value 3281
  0.102768253,                            !- Value 3282
  0.105956788,                            !- Value 3283
  0.062097821,                            !- Value 3284
  0.032187267,                            !- Value 3285
  0.202292405,                            !- Value 3286
  0.030241073,                            !- Value 3287
  0.006123426,                            !- Value 3288
  0.005615213,                            !- Value 3289
  0.005627151,                            !- Value 3290
  0.005622646,                            !- Value 3291
  0.005629369,                            !- Value 3292
  0.005635685,                            !- Value 3293
  0.005628745,                            !- Value 3294
  0.07354061,                             !- Value 3295
  0.165847385,                            !- Value 3296
  0.049196991,                            !- Value 3297
  0.059825852,                            !- Value 3298
  0.122718517,                            !- Value 3299
  0.014354667,                            !- Value 3300
  0.031255688,                            !- Value 3301
  0.029201986,                            !- Value 3302
  0.003485372,                            !- Value 3303
  0.003489149,                            !- Value 3304
  0.003486436,                            !- Value 3305
  0.063103662,                            !- Value 3306
  0.055342847,                            !- Value 3307
  0.069102767,                            !- Value 3308
  0.122643768,                            !- Value 3309
  0.00350004,                             !- Value 3310
  0.003480618,                            !- Value 3311
  0.003500994,                            !- Value 3312
  0.003482045,                            !- Value 3313
  0.003488579,                            !- Value 3314
  0.003491327,                            !- Value 3315
  0.003506799,                            !- Value 3316
  0.003491554,                            !- Value 3317
  0.014385784,                            !- Value 3318
  0.057541047,                            !- Value 3319
  0.108928436,                            !- Value 3320
  0.049979076,                            !- Value 3321
  0.003482661,                            !- Value 3322
  0.003469855,                            !- Value 3323
  0.060337096,                            !- Value 3324
  0.042595801,                            !- Value 3325
  0.003577893,                            !- Value 3326
  0.050733925,                            !- Value 3327
  0.060533358,                            !- Value 3328
  0.009092617,                            !- Value 3329
  0.046214314,                            !- Value 3330
  0.021684054,                            !- Value 3331
  0.073907789,                            !- Value 3332
  0.034695619,                            !- Value 3333
  0.116293101,                            !- Value 3334
  0.087713789,                            !- Value 3335
  0.003477329,                            !- Value 3336
  0.003500138,                            !- Value 3337
  0.003497043,                            !- Value 3338
  0.003509447,                            !- Value 3339
  0.003514278,                            !- Value 3340
  0.003515144,                            !- Value 3341
  0.003505185,                            !- Value 3342
  0.04538345,                             !- Value 3343
  0.344325338,                            !- Value 3344
  0.422224047,                            !- Value 3345
  0.303246836,                            !- Value 3346
  0.290844952,                            !- Value 3347
  0.112347397,                            !- Value 3348
  0.161452472,                            !- Value 3349
  0.060224692,                            !- Value 3350
  0.115759775,                            !- Value 3351
  0.004318729,                            !- Value 3352
  0.036712854,                            !- Value 3353
  0.109197587,                            !- Value 3354
  0.057436613,                            !- Value 3355
  0.026101061,                            !- Value 3356
  0.011971869,                            !- Value 3357
  0.050217863,                            !- Value 3358
  0.049624347,                            !- Value 3359
  0.033913727,                            !- Value 3360
  0.032867863,                            !- Value 3361
  0.003511395,                            !- Value 3362
  0.003519999,                            !- Value 3363
  0.003523793,                            !- Value 3364
  0.003521515,                            !- Value 3365
  0.003510644,                            !- Value 3366
  0.003507247,                            !- Value 3367
  0.126506829,                            !- Value 3368
  0.24823403,                             !- Value 3369
  0.316495905,                            !- Value 3370
  0.123607464,                            !- Value 3371
  0.122870446,                            !- Value 3372
  0.147993773,                            !- Value 3373
  0.117411917,                            !- Value 3374
  0.149311378,                            !- Value 3375
  0.07236356,                             !- Value 3376
  0.050948753,                            !- Value 3377
  0.019920291,                            !- Value 3378
  0.053444163,                            !- Value 3379
  0.073303737,                            !- Value 3380
  0.019637312,                            !- Value 3381
  0.13480269,                             !- Value 3382
  0.003482548,                            !- Value 3383
  0.014741434,                            !- Value 3384
  0.041253505,                            !- Value 3385
  0.003500232,                            !- Value 3386
  0.003511867,                            !- Value 3387
  0.003507353,                            !- Value 3388
  0.032603068,                            !- Value 3389
  0.003516671,                            !- Value 3390
  0.003517831,                            !- Value 3391
  0.143377549,                            !- Value 3392
  0.338902776,                            !- Value 3393
  0.406708017,                            !- Value 3394
  0.287167262,                            !- Value 3395
  0.260556577,                            !- Value 3396
  0.263190549,                            !- Value 3397
  0.14996973,                             !- Value 3398
  0.318916258,                            !- Value 3399
  0.375282275,                            !- Value 3400
  0.188353432,                            !- Value 3401
  0.303082463,                            !- Value 3402
  0.363692889,                            !- Value 3403
  0.226788797,                            !- Value 3404
  0.092723312,                            !- Value 3405
  0.174464714,                            !- Value 3406
  0.07185119,                             !- Value 3407
  0.003501486,                            !- Value 3408
  0.003500718,                            !- Value 3409
  0.003507045,                            !- Value 3410
  0.003498657,                            !- Value 3411
  0.003487435,                            !- Value 3412
  0.003496442,                            !- Value 3413
  0.023330886,                            !- Value 3414
  0.015573796,                            !- Value 3415
  0.030376854,                            !- Value 3416
  0.109854465,                            !- Value 3417
  0.053427501,                            !- Value 3418
  0.235153905,                            !- Value 3419
  0.093192482,                            !- Value 3420
  0.012158985,                            !- Value 3421
  0.165137581,                            !- Value 3422
  0.094004686,                            !- Value 3423
  0.003955571,                            !- Value 3424
  0.003464587,                            !- Value 3425
  0.003475479,                            !- Value 3426
  0.003469575,                            !- Value 3427
  0.016450519,                            !- Value 3428
  0.038524806,                            !- Value 3429
  0.023440898,                            !- Value 3430
  0.020226978,                            !- Value 3431
  0.003500792,                            !- Value 3432
  0.003508102,                            !- Value 3433
  0.003512254,                            !- Value 3434
  0.003505812,                            !- Value 3435
  0.003508892,                            !- Value 3436
  0.003498658,                            !- Value 3437
  0.003810229,                            !- Value 3438
  0.067542901,                            !- Value 3439
  0.109484341,                            !- Value 3440
  0.256613242,                            !- Value 3441
  0.104052057,                            !- Value 3442
  0.109367441,                            !- Value 3443
  0.120673772,                            !- Value 3444
  0.075192657,                            !- Value 3445
  0.112105208,                            !- Value 3446
  0.022779746,                            !- Value 3447
  0.084268097,                            !- Value 3448
  0.161573502,                            !- Value 3449
  0.102768253,                            !- Value 3450
  0.105956788,                            !- Value 3451
  0.062097821,                            !- Value 3452
  0.032187267,                            !- Value 3453
  0.202292405,                            !- Value 3454
  0.030241073,                            !- Value 3455
  0.006123426,                            !- Value 3456
  0.005615213,                            !- Value 3457
  0.005627151,                            !- Value 3458
  0.005622646,                            !- Value 3459
  0.005629369,                            !- Value 3460
  0.005635685,                            !- Value 3461
  0.005628745,                            !- Value 3462
  0.07354061,                             !- Value 3463
  0.165847385,                            !- Value 3464
  0.049196991,                            !- Value 3465
  0.059825852,                            !- Value 3466
  0.122718517,                            !- Value 3467
  0.014354667,                            !- Value 3468
  0.031255688,                            !- Value 3469
  0.029201986,                            !- Value 3470
  0.003485372,                            !- Value 3471
  0.003489149,                            !- Value 3472
  0.003486436,                            !- Value 3473
  0.063103662,                            !- Value 3474
  0.055342847,                            !- Value 3475
  0.069102767,                            !- Value 3476
  0.122643768,                            !- Value 3477
  0.00350004,                             !- Value 3478
  0.003480618,                            !- Value 3479
  0.003500994,                            !- Value 3480
  0.003482045,                            !- Value 3481
  0.003488579,                            !- Value 3482
  0.003491327,                            !- Value 3483
  0.003506799,                            !- Value 3484
  0.003491554,                            !- Value 3485
  0.014385784,                            !- Value 3486
  0.057541047,                            !- Value 3487
  0.108928436,                            !- Value 3488
  0.049979076,                            !- Value 3489
  0.003482661,                            !- Value 3490
  0.003469855,                            !- Value 3491
  0.060337096,                            !- Value 3492
  0.042595801,                            !- Value 3493
  0.003577893,                            !- Value 3494
  0.050733925,                            !- Value 3495
  0.060533358,                            !- Value 3496
  0.009092617,                            !- Value 3497
  0.046214314,                            !- Value 3498
  0.021684054,                            !- Value 3499
  0.073907789,                            !- Value 3500
  0.034695619,                            !- Value 3501
  0.116293101,                            !- Value 3502
  0.087713789,                            !- Value 3503
  0.003477329,                            !- Value 3504
  0.003500138,                            !- Value 3505
  0.003497043,                            !- Value 3506
  0.003509447,                            !- Value 3507
  0.003514278,                            !- Value 3508
  0.003515144,                            !- Value 3509
  0.003505185,                            !- Value 3510
  0.04538345,                             !- Value 3511
  0.344325338,                            !- Value 3512
  0.422224047,                            !- Value 3513
  0.303246836,                            !- Value 3514
  0.290844952,                            !- Value 3515
  0.112347397,                            !- Value 3516
  0.161452472,                            !- Value 3517
  0.060224692,                            !- Value 3518
  0.115759775,                            !- Value 3519
  0.004318729,                            !- Value 3520
  0.036712854,                            !- Value 3521
  0.109197587,                            !- Value 3522
  0.057436613,                            !- Value 3523
  0.026101061,                            !- Value 3524
  0.011971869,                            !- Value 3525
  0.050217863,                            !- Value 3526
  0.049624347,                            !- Value 3527
  0.033913727,                            !- Value 3528
  0.032867863,                            !- Value 3529
  0.003511395,                            !- Value 3530
  0.003519999,                            !- Value 3531
  0.003523793,                            !- Value 3532
  0.003521515,                            !- Value 3533
  0.003510644,                            !- Value 3534
  0.003507247,                            !- Value 3535
  0.126506829,                            !- Value 3536
  0.24823403,                             !- Value 3537
  0.316495905,                            !- Value 3538
  0.123607464,                            !- Value 3539
  0.122870446,                            !- Value 3540
  0.147993773,                            !- Value 3541
  0.117411917,                            !- Value 3542
  0.149311378,                            !- Value 3543
  0.07236356,                             !- Value 3544
  0.050948753,                            !- Value 3545
  0.019920291,                            !- Value 3546
  0.053444163,                            !- Value 3547
  0.073303737,                            !- Value 3548
  0.019637312,                            !- Value 3549
  0.13480269,                             !- Value 3550
  0.003482548,                            !- Value 3551
  0.014741434,                            !- Value 3552
  0.041253505,                            !- Value 3553
  0.003500232,                            !- Value 3554
  0.003511867,                            !- Value 3555
  0.003507353,                            !- Value 3556
  0.032603068,                            !- Value 3557
  0.003516671,                            !- Value 3558
  0.003517831,                            !- Value 3559
  0.143377549,                            !- Value 3560
  0.338902776,                            !- Value 3561
  0.406708017,                            !- Value 3562
  0.287167262,                            !- Value 3563
  0.260556577,                            !- Value 3564
  0.263190549,                            !- Value 3565
  0.14996973,                             !- Value 3566
  0.318916258,                            !- Value 3567
  0.375282275,                            !- Value 3568
  0.188353432,                            !- Value 3569
  0.303082463,                            !- Value 3570
  0.363692889,                            !- Value 3571
  0.226788797,                            !- Value 3572
  0.092723312,                            !- Value 3573
  0.174464714,                            !- Value 3574
  0.07185119,                             !- Value 3575
  0.003501486,                            !- Value 3576
  0.003500718,                            !- Value 3577
  0.003507045,                            !- Value 3578
  0.003498657,                            !- Value 3579
  0.003487435,                            !- Value 3580
  0.003496442,                            !- Value 3581
  0.023330886,                            !- Value 3582
  0.015573796,                            !- Value 3583
  0.030376854,                            !- Value 3584
  0.109854465,                            !- Value 3585
  0.053427501,                            !- Value 3586
  0.235153905,                            !- Value 3587
  0.093192482,                            !- Value 3588
  0.012158985,                            !- Value 3589
  0.165137581,                            !- Value 3590
  0.094004686,                            !- Value 3591
  0.003955571,                            !- Value 3592
  0.003464587,                            !- Value 3593
  0.003475479,                            !- Value 3594
  0.003469575,                            !- Value 3595
  0.016450519,                            !- Value 3596
  0.038524806,                            !- Value 3597
  0.023440898,                            !- Value 3598
  0.020226978,                            !- Value 3599
  0.003500792,                            !- Value 3600
  0.003508102,                            !- Value 3601
  0.003512254,                            !- Value 3602
  0.003505812,                            !- Value 3603
  0.003508892,                            !- Value 3604
  0.003498658,                            !- Value 3605
  0.003810229,                            !- Value 3606
  0.067542901,                            !- Value 3607
  0.109484341,                            !- Value 3608
  0.256613242,                            !- Value 3609
  0.104052057,                            !- Value 3610
  0.109367441,                            !- Value 3611
  0.120673772,                            !- Value 3612
  0.075192657,                            !- Value 3613
  0.112105208,                            !- Value 3614
  0.022779746,                            !- Value 3615
  0.084268097,                            !- Value 3616
  0.161573502,                            !- Value 3617
  0.102768253,                            !- Value 3618
  0.105956788,                            !- Value 3619
  0.062097821,                            !- Value 3620
  0.032187267,                            !- Value 3621
  0.202292405,                            !- Value 3622
  0.030241073,                            !- Value 3623
  0.006123426,                            !- Value 3624
  0.003813564,                            !- Value 3625
  0.003818234,                            !- Value 3626
  0.003812257,                            !- Value 3627
  0.003808108,                            !- Value 3628
  0.003813211,                            !- Value 3629
  0.089000051,                            !- Value 3630
  0.055949487,                            !- Value 3631
  0.003821261,                            !- Value 3632
  0.057774131,                            !- Value 3633
  0.04509638,                             !- Value 3634
  0.003830917,                            !- Value 3635
  0.003839084,                            !- Value 3636
  0.003962024,                            !- Value 3637
  0.09420014,                             !- Value 3638
  0.003815333,                            !- Value 3639
  0.011409691,                            !- Value 3640
  0.05710979,                             !- Value 3641
  0.086063946,                            !- Value 3642
  0.055812074,                            !- Value 3643
  0.003843805,                            !- Value 3644
  0.00382842,                             !- Value 3645
  0.028675658,                            !- Value 3646
  0.071348111,                            !- Value 3647
  0.026469037,                            !- Value 3648
  0.003827782,                            !- Value 3649
  0.003811651,                            !- Value 3650
  0.003803565,                            !- Value 3651
  0.003797579,                            !- Value 3652
  0.00381729,                             !- Value 3653
  0.05805008,                             !- Value 3654
  0.003848564,                            !- Value 3655
  0.003811763,                            !- Value 3656
  0.157646357,                            !- Value 3657
  0.137475704,                            !- Value 3658
  0.094263836,                            !- Value 3659
  0.019085811,                            !- Value 3660
  0.161690517,                            !- Value 3661
  0.136673429,                            !- Value 3662
  0.10658723,                             !- Value 3663
  0.083579417,                            !- Value 3664
  0.143065838,                            !- Value 3665
  0.289890625,                            !- Value 3666
  0.026471498,                            !- Value 3667
  0.093198042,                            !- Value 3668
  0.014924866,                            !- Value 3669
  0.142343031,                            !- Value 3670
  0.024815363,                            !- Value 3671
  0.003824748,                            !- Value 3672
  0.003814713,                            !- Value 3673
  0.003826344,                            !- Value 3674
  0.003821716,                            !- Value 3675
  0.003825008,                            !- Value 3676
  0.003826484,                            !- Value 3677
  0.071089656,                            !- Value 3678
  0.003825764,                            !- Value 3679
  0.008457851,                            !- Value 3680
  0.041785443,                            !- Value 3681
  0.064015134,                            !- Value 3682
  0.18890398,                             !- Value 3683
  0.199864637,                            !- Value 3684
  0.326175798,                            !- Value 3685
  0.139970745,                            !- Value 3686
  0.038192622,                            !- Value 3687
  0.075525053,                            !- Value 3688
  0.062938086,                            !- Value 3689
  0.122045424,                            !- Value 3690
  0.151400808,                            !- Value 3691
  0.007470753,                            !- Value 3692
  0.209720341,                            !- Value 3693
  0.144968277,                            !- Value 3694
  0.155303321,                            !- Value 3695
  0.05172201,                             !- Value 3696
  0.003733216,                            !- Value 3697
  0.003738155,                            !- Value 3698
  0.003742657,                            !- Value 3699
  0.003740689,                            !- Value 3700
  0.003738526,                            !- Value 3701
  0.003735232,                            !- Value 3702
  0.003879101,                            !- Value 3703
  0.054138036,                            !- Value 3704
  0.221130182,                            !- Value 3705
  0.248705543,                            !- Value 3706
  0.16734757,                             !- Value 3707
  0.345578751,                            !- Value 3708
  0.103304564,                            !- Value 3709
  0.102437604,                            !- Value 3710
  0.04345239,                             !- Value 3711
  0.046860301,                            !- Value 3712
  0.067792522,                            !- Value 3713
  0.054643969,                            !- Value 3714
  0.055017925,                            !- Value 3715
  0.053710168,                            !- Value 3716
  0.108960211,                            !- Value 3717
  0.030749779,                            !- Value 3718
  0.020011546,                            !- Value 3719
  0.04876012,                             !- Value 3720
  0.052661193,                            !- Value 3721
  0.003737904,                            !- Value 3722
  0.003722328,                            !- Value 3723
  0.003723544,                            !- Value 3724
  0.00372704,                             !- Value 3725
  0.003728948,                            !- Value 3726
  0.080982148,                            !- Value 3727
  0.092957032,                            !- Value 3728
  0.221903883,                            !- Value 3729
  0.102261902,                            !- Value 3730
  0.101711048,                            !- Value 3731
  0.238794168,                            !- Value 3732
  0.429561717,                            !- Value 3733
  0.142214403,                            !- Value 3734
  0.151931925,                            !- Value 3735
  0.224526584,                            !- Value 3736
  0.102215894,                            !- Value 3737
  0.265936337,                            !- Value 3738
  0.197308321,                            !- Value 3739
  0.105837707,                            !- Value 3740
  0.110191516,                            !- Value 3741
  0.044935538,                            !- Value 3742
  0.003727829,                            !- Value 3743
  0.003726289,                            !- Value 3744
  0.003708181,                            !- Value 3745
  0.003726625,                            !- Value 3746
  0.003736191,                            !- Value 3747
  0.003733641,                            !- Value 3748
  0.003744237,                            !- Value 3749
  0.071704547,                            !- Value 3750
  0.114953901,                            !- Value 3751
  0.066648739,                            !- Value 3752
  0.084899075,                            !- Value 3753
  0.079956907,                            !- Value 3754
  0.331384952,                            !- Value 3755
  0.100889452,                            !- Value 3756
  0.058224574,                            !- Value 3757
  0.052998444,                            !- Value 3758
  0.169872986,                            !- Value 3759
  0.086915594,                            !- Value 3760
  0.08434371,                             !- Value 3761
  0.058723758,                            !- Value 3762
  0.03839045,                             !- Value 3763
  0.102570961,                            !- Value 3764
  0.052012455,                            !- Value 3765
  0.026999007,                            !- Value 3766
  0.003631695,                            !- Value 3767
  0.003661132,                            !- Value 3768
  0.003650543,                            !- Value 3769
  0.003657113,                            !- Value 3770
  0.029951559,                            !- Value 3771
  0.028615904,                            !- Value 3772
  0.003663465,                            !- Value 3773
  0.017008183,                            !- Value 3774
  0.055429581,                            !- Value 3775
  0.15541057,                             !- Value 3776
  0.1289325,                              !- Value 3777
  0.04961585,                             !- Value 3778
  0.122708134,                            !- Value 3779
  0.149024187,                            !- Value 3780
  0.305761014,                            !- Value 3781
  0.123523628,                            !- Value 3782
  0.091782142,                            !- Value 3783
  0.109613703,                            !- Value 3784
  0.107583877,                            !- Value 3785
  0.057171208,                            !- Value 3786
  0.04270319,                             !- Value 3787
  0.1283701,                              !- Value 3788
  0.132471884,                            !- Value 3789
  0.05672406,                             !- Value 3790
  0.00379897,                             !- Value 3791
  0.003798407,                            !- Value 3792
  0.003813564,                            !- Value 3793
  0.003818234,                            !- Value 3794
  0.003812257,                            !- Value 3795
  0.003808108,                            !- Value 3796
  0.003813211,                            !- Value 3797
  0.089000051,                            !- Value 3798
  0.055949487,                            !- Value 3799
  0.003821261,                            !- Value 3800
  0.057774131,                            !- Value 3801
  0.04509638,                             !- Value 3802
  0.003830917,                            !- Value 3803
  0.003839084,                            !- Value 3804
  0.003962024,                            !- Value 3805
  0.09420014,                             !- Value 3806
  0.003815333,                            !- Value 3807
  0.011409691,                            !- Value 3808
  0.05710979,                             !- Value 3809
  0.086063946,                            !- Value 3810
  0.055812074,                            !- Value 3811
  0.003843805,                            !- Value 3812
  0.00382842,                             !- Value 3813
  0.028675658,                            !- Value 3814
  0.071348111,                            !- Value 3815
  0.026469037,                            !- Value 3816
  0.003827782,                            !- Value 3817
  0.003811651,                            !- Value 3818
  0.003803565,                            !- Value 3819
  0.003797579,                            !- Value 3820
  0.00381729,                             !- Value 3821
  0.05805008,                             !- Value 3822
  0.003848564,                            !- Value 3823
  0.003811763,                            !- Value 3824
  0.157646357,                            !- Value 3825
  0.137475704,                            !- Value 3826
  0.094263836,                            !- Value 3827
  0.019085811,                            !- Value 3828
  0.161690517,                            !- Value 3829
  0.136673429,                            !- Value 3830
  0.10658723,                             !- Value 3831
  0.083579417,                            !- Value 3832
  0.143065838,                            !- Value 3833
  0.289890625,                            !- Value 3834
  0.026471498,                            !- Value 3835
  0.093198042,                            !- Value 3836
  0.014924866,                            !- Value 3837
  0.142343031,                            !- Value 3838
  0.024815363,                            !- Value 3839
  0.003824748,                            !- Value 3840
  0.003814713,                            !- Value 3841
  0.003826344,                            !- Value 3842
  0.003821716,                            !- Value 3843
  0.003825008,                            !- Value 3844
  0.003826484,                            !- Value 3845
  0.071089656,                            !- Value 3846
  0.003825764,                            !- Value 3847
  0.008457851,                            !- Value 3848
  0.041785443,                            !- Value 3849
  0.064015134,                            !- Value 3850
  0.18890398,                             !- Value 3851
  0.199864637,                            !- Value 3852
  0.326175798,                            !- Value 3853
  0.139970745,                            !- Value 3854
  0.038192622,                            !- Value 3855
  0.075525053,                            !- Value 3856
  0.062938086,                            !- Value 3857
  0.122045424,                            !- Value 3858
  0.151400808,                            !- Value 3859
  0.007470753,                            !- Value 3860
  0.209720341,                            !- Value 3861
  0.144968277,                            !- Value 3862
  0.155303321,                            !- Value 3863
  0.05172201,                             !- Value 3864
  0.003733216,                            !- Value 3865
  0.003738155,                            !- Value 3866
  0.003742657,                            !- Value 3867
  0.003740689,                            !- Value 3868
  0.003738526,                            !- Value 3869
  0.003735232,                            !- Value 3870
  0.003879101,                            !- Value 3871
  0.054138036,                            !- Value 3872
  0.221130182,                            !- Value 3873
  0.248705543,                            !- Value 3874
  0.16734757,                             !- Value 3875
  0.345578751,                            !- Value 3876
  0.103304564,                            !- Value 3877
  0.102437604,                            !- Value 3878
  0.04345239,                             !- Value 3879
  0.046860301,                            !- Value 3880
  0.067792522,                            !- Value 3881
  0.054643969,                            !- Value 3882
  0.055017925,                            !- Value 3883
  0.053710168,                            !- Value 3884
  0.108960211,                            !- Value 3885
  0.030749779,                            !- Value 3886
  0.020011546,                            !- Value 3887
