  0.627659074,                            !- Value 4410
  0.621463529,                            !- Value 4411
  0.662247201,                            !- Value 4412
  0.60485108,                             !- Value 4413
  0.654879339,                            !- Value 4414
  0.681840731,                            !- Value 4415
  0.59560043,                             !- Value 4416
  0.655809986,                            !- Value 4417
  0.556690206,                            !- Value 4418
  0.628476397,                            !- Value 4419
  0.586289149,                            !- Value 4420
  0.645674492,                            !- Value 4421
  0.633127912,                            !- Value 4422
  0.63984875,                             !- Value 4423
  0.556980169,                            !- Value 4424
  0.637445436,                            !- Value 4425
  0.557264742,                            !- Value 4426
  0.621599084,                            !- Value 4427
  0.67618348,                             !- Value 4428
  0.590185884,                            !- Value 4429
  0.680560273,                            !- Value 4430
  0.543275131,                            !- Value 4431
  0.657339515,                            !- Value 4432
  0.607624429,                            !- Value 4433
  0.608082393,                            !- Value 4434
  0.605534771,                            !- Value 4435
  0.599357708,                            !- Value 4436
  0.592826007,                            !- Value 4437
  0.671920431,                            !- Value 4438
  0.637473273,                            !- Value 4439
  0.668967253,                            !- Value 4440
  0.586826569,                            !- Value 4441
  0.642629951,                            !- Value 4442
  0.648371533,                            !- Value 4443
  0.611216863,                            !- Value 4444
  0.576635473,                            !- Value 4445
  0.647183491,                            !- Value 4446
  0.545760033,                            !- Value 4447
  0.652192219,                            !- Value 4448
  0.597639863,                            !- Value 4449
  0.572904279,                            !- Value 4450
  0.608582916,                            !- Value 4451
  0.587547271,                            !- Value 4452
  0.597637285,                            !- Value 4453
  0.630362505,                            !- Value 4454
  0.625255529,                            !- Value 4455
  0.582513463,                            !- Value 4456
  0.592856553,                            !- Value 4457
  0.605443831,                            !- Value 4458
  0.608083893,                            !- Value 4459
  0.596357987,                            !- Value 4460
  0.66985324,                             !- Value 4461
  0.584966885,                            !- Value 4462
  0.649592062,                            !- Value 4463
  0.64722569,                             !- Value 4464
  0.547505366,                            !- Value 4465
  0.682599732,                            !- Value 4466
  0.549740318,                            !- Value 4467
  0.616791473,                            !- Value 4468
  0.671751582,                            !- Value 4469
  0.581149453,                            !- Value 4470
  0.609563528,                            !- Value 4471
  0.58546123,                             !- Value 4472
  0.612828977,                            !- Value 4473
  0.613314215,                            !- Value 4474
  0.660913958,                            !- Value 4475
  0.590913465,                            !- Value 4476
  0.672522735,                            !- Value 4477
  0.612043907,                            !- Value 4478
  0.610138204,                            !- Value 4479
  0.582595227,                            !- Value 4480
  0.645248773,                            !- Value 4481
  0.672729465,                            !- Value 4482
  0.627935126,                            !- Value 4483
  0.64584898,                             !- Value 4484
  0.550575096,                            !- Value 4485
  0.660814321,                            !- Value 4486
  0.624578648,                            !- Value 4487
  0.613242676,                            !- Value 4488
  0.601076208,                            !- Value 4489
  0.605101367,                            !- Value 4490
  0.565603775,                            !- Value 4491
  0.634188107,                            !- Value 4492
  0.604491612,                            !- Value 4493
  0.642724598,                            !- Value 4494
  0.627767276,                            !- Value 4495
  0.616183246,                            !- Value 4496
  0.53920625,                             !- Value 4497
  0.698386568,                            !- Value 4498
  0.533118872,                            !- Value 4499
  0.670011866,                            !- Value 4500
  0.637959123,                            !- Value 4501
  0.640898311,                            !- Value 4502
  0.654264503,                            !- Value 4503
  0.569292206,                            !- Value 4504
  0.669129172,                            !- Value 4505
  0.571365294,                            !- Value 4506
  0.676669518,                            !- Value 4507
  0.649158652,                            !- Value 4508
  0.654667304,                            !- Value 4509
  0.544484581,                            !- Value 4510
  0.713092739,                            !- Value 4511
  0.626989641,                            !- Value 4512
  0.614322927,                            !- Value 4513
  0.590073239,                            !- Value 4514
  0.605846167,                            !- Value 4515
  0.581290892,                            !- Value 4516
  0.54144292,                             !- Value 4517
  0.622981107,                            !- Value 4518
  0.538865605,                            !- Value 4519
  0.660914228,                            !- Value 4520
  0.559032698,                            !- Value 4521
  0.705203373,                            !- Value 4522
  0.57778583,                             !- Value 4523
  0.632797652,                            !- Value 4524
  0.626107822,                            !- Value 4525
  0.654236218,                            !- Value 4526
  0.572343037,                            !- Value 4527
  0.677119268,                            !- Value 4528
  0.641086709,                            !- Value 4529
  0.585003896,                            !- Value 4530
  0.69035011,                             !- Value 4531
  0.657112912,                            !- Value 4532
  0.659197473,                            !- Value 4533
  0.626632941,                            !- Value 4534
  0.678614177,                            !- Value 4535
  0.634888577,                            !- Value 4536
  0.604336448,                            !- Value 4537
  0.628018853,                            !- Value 4538
  0.673383734,                            !- Value 4539
  0.58471228,                             !- Value 4540
  0.646996839,                            !- Value 4541
  0.56723754,                             !- Value 4542
  0.70653946,                             !- Value 4543
  0.595173581,                            !- Value 4544
  0.60716185,                             !- Value 4545
  0.580451857,                            !- Value 4546
  0.622000163,                            !- Value 4547
  0.568524577,                            !- Value 4548
  0.707803879,                            !- Value 4549
  0.609502655,                            !- Value 4550
  0.617183402,                            !- Value 4551
  0.640165356,                            !- Value 4552
  0.605515299,                            !- Value 4553
  0.638803456,                            !- Value 4554
  0.60340739,                             !- Value 4555
  0.598743563,                            !- Value 4556
  0.670515921,                            !- Value 4557
  0.585612836,                            !- Value 4558
  0.649657397,                            !- Value 4559
  0.595032653,                            !- Value 4560
  0.625966306,                            !- Value 4561
  0.613290785,                            !- Value 4562
  0.576733838,                            !- Value 4563
  0.685586749,                            !- Value 4564
  0.563937389,                            !- Value 4565
  0.583115857,                            !- Value 4566
  0.628211287,                            !- Value 4567
  0.566302088,                            !- Value 4568
  0.652634335,                            !- Value 4569
  0.615845787,                            !- Value 4570
  0.637074046,                            !- Value 4571
  0.610842686,                            !- Value 4572
  0.64061831,                             !- Value 4573
  0.659528237,                            !- Value 4574
  0.625776861,                            !- Value 4575
  0.591692089,                            !- Value 4576
  0.638597008,                            !- Value 4577
  0.627659074,                            !- Value 4578
  0.621463529,                            !- Value 4579
  0.662247201,                            !- Value 4580
  0.60485108,                             !- Value 4581
  0.654879339,                            !- Value 4582
  0.681840731,                            !- Value 4583
  0.59560043,                             !- Value 4584
  0.655809986,                            !- Value 4585
  0.556690206,                            !- Value 4586
  0.628476397,                            !- Value 4587
  0.586289149,                            !- Value 4588
  0.645674492,                            !- Value 4589
  0.633127912,                            !- Value 4590
  0.63984875,                             !- Value 4591
  0.556980169,                            !- Value 4592
  0.637445436,                            !- Value 4593
  0.557264742,                            !- Value 4594
  0.621599084,                            !- Value 4595
  0.67618348,                             !- Value 4596
  0.590185884,                            !- Value 4597
  0.680560273,                            !- Value 4598
  0.543275131,                            !- Value 4599
  0.657339515,                            !- Value 4600
  0.607624429,                            !- Value 4601
  0.608082393,                            !- Value 4602
  0.605534771,                            !- Value 4603
  0.599357708,                            !- Value 4604
  0.592826007,                            !- Value 4605
  0.671920431,                            !- Value 4606
  0.637473273,                            !- Value 4607
  0.668967253,                            !- Value 4608
  0.586826569,                            !- Value 4609
  0.642629951,                            !- Value 4610
  0.648371533,                            !- Value 4611
  0.611216863,                            !- Value 4612
  0.576635473,                            !- Value 4613
  0.647183491,                            !- Value 4614
  0.545760033,                            !- Value 4615
  0.652192219,                            !- Value 4616
  0.597639863,                            !- Value 4617
  0.572904279,                            !- Value 4618
  0.608582916,                            !- Value 4619
  0.587547271,                            !- Value 4620
  0.597637285,                            !- Value 4621
  0.630362505,                            !- Value 4622
  0.625255529,                            !- Value 4623
  0.582513463,                            !- Value 4624
  0.592856553,                            !- Value 4625
  0.605443831,                            !- Value 4626
  0.608083893,                            !- Value 4627
  0.596357987,                            !- Value 4628
  0.66985324,                             !- Value 4629
  0.584966885,                            !- Value 4630
  0.649592062,                            !- Value 4631
  0.64722569,                             !- Value 4632
  0.547505366,                            !- Value 4633
  0.682599732,                            !- Value 4634
  0.549740318,                            !- Value 4635
  0.616791473,                            !- Value 4636
  0.671751582,                            !- Value 4637
  0.581149453,                            !- Value 4638
  0.609563528,                            !- Value 4639
  0.58546123,                             !- Value 4640
  0.612828977,                            !- Value 4641
  0.613314215,                            !- Value 4642
  0.660913958,                            !- Value 4643
  0.590913465,                            !- Value 4644
  0.672522735,                            !- Value 4645
  0.612043907,                            !- Value 4646
  0.610138204,                            !- Value 4647
  0.582595227,                            !- Value 4648
  0.645248773,                            !- Value 4649
  0.672729465,                            !- Value 4650
  0.627935126,                            !- Value 4651
  0.64584898,                             !- Value 4652
  0.550575096,                            !- Value 4653
  0.660814321,                            !- Value 4654
  0.624578648,                            !- Value 4655
  0.613242676,                            !- Value 4656
  0.601076208,                            !- Value 4657
  0.605101367,                            !- Value 4658
  0.565603775,                            !- Value 4659
  0.634188107,                            !- Value 4660
  0.604491612,                            !- Value 4661
  0.642724598,                            !- Value 4662
  0.627767276,                            !- Value 4663
  0.616183246,                            !- Value 4664
  0.53920625,                             !- Value 4665
  0.698386568,                            !- Value 4666
  0.533118872,                            !- Value 4667
  0.670011866,                            !- Value 4668
  0.637959123,                            !- Value 4669
  0.640898311,                            !- Value 4670
  0.654264503,                            !- Value 4671
  0.569292206,                            !- Value 4672
  0.669129172,                            !- Value 4673
  0.571365294,                            !- Value 4674
  0.676669518,                            !- Value 4675
  0.649158652,                            !- Value 4676
  0.654667304,                            !- Value 4677
  0.544484581,                            !- Value 4678
  0.713092739,                            !- Value 4679
  0.626989641,                            !- Value 4680
  0.614322927,                            !- Value 4681
  0.590073239,                            !- Value 4682
  0.605846167,                            !- Value 4683
  0.581290892,                            !- Value 4684
  0.54144292,                             !- Value 4685
  0.622981107,                            !- Value 4686
  0.538865605,                            !- Value 4687
  0.660914228,                            !- Value 4688
  0.559032698,                            !- Value 4689
  0.705203373,                            !- Value 4690
  0.57778583,                             !- Value 4691
  0.632797652,                            !- Value 4692
  0.626107822,                            !- Value 4693
  0.654236218,                            !- Value 4694
  0.572343037,                            !- Value 4695
  0.677119268,                            !- Value 4696
  0.641086709,                            !- Value 4697
  0.585003896,                            !- Value 4698
  0.69035011,                             !- Value 4699
  0.657112912,                            !- Value 4700
  0.659197473,                            !- Value 4701
  0.626632941,                            !- Value 4702
  0.678614177,                            !- Value 4703
  0.634888577,                            !- Value 4704
  0.604336448,                            !- Value 4705
  0.628018853,                            !- Value 4706
  0.673383734,                            !- Value 4707
  0.58471228,                             !- Value 4708
  0.646996839,                            !- Value 4709
  0.56723754,                             !- Value 4710
  0.70653946,                             !- Value 4711
  0.595173581,                            !- Value 4712
  0.60716185,                             !- Value 4713
  0.580451857,                            !- Value 4714
  0.622000163,                            !- Value 4715
  0.568524577,                            !- Value 4716
  0.707803879,                            !- Value 4717
  0.609502655,                            !- Value 4718
  0.617183402,                            !- Value 4719
  0.640165356,                            !- Value 4720
  0.605515299,                            !- Value 4721
  0.638803456,                            !- Value 4722
  0.60340739,                             !- Value 4723
  0.598743563,                            !- Value 4724
  0.670515921,                            !- Value 4725
  0.585612836,                            !- Value 4726
  0.649657397,                            !- Value 4727
  0.595032653,                            !- Value 4728
  0.625966306,                            !- Value 4729
  0.613290785,                            !- Value 4730
  0.576733838,                            !- Value 4731
  0.685586749,                            !- Value 4732
  0.563937389,                            !- Value 4733
  0.583115857,                            !- Value 4734
  0.628211287,                            !- Value 4735
  0.566302088,                            !- Value 4736
  0.652634335,                            !- Value 4737
  0.615845787,                            !- Value 4738
  0.637074046,                            !- Value 4739
  0.610842686,                            !- Value 4740
  0.64061831,                             !- Value 4741
  0.659528237,                            !- Value 4742
  0.625776861,                            !- Value 4743
  0.591692089,                            !- Value 4744
  0.638597008,                            !- Value 4745
  0.627659074,                            !- Value 4746
  0.621463529,                            !- Value 4747
  0.662247201,                            !- Value 4748
  0.60485108,                             !- Value 4749
  0.654879339,                            !- Value 4750
  0.681840731,                            !- Value 4751
  0.59560043,                             !- Value 4752
  0.655809986,                            !- Value 4753
  0.556690206,                            !- Value 4754
  0.628476397,                            !- Value 4755
  0.586289149,                            !- Value 4756
  0.645674492,                            !- Value 4757
  0.633127912,                            !- Value 4758
  0.63984875,                             !- Value 4759
  0.556980169,                            !- Value 4760
  0.637445436,                            !- Value 4761
  0.557264742,                            !- Value 4762
  0.621599084,                            !- Value 4763
  0.67618348,                             !- Value 4764
  0.590185884,                            !- Value 4765
  0.680560273,                            !- Value 4766
  0.543275131,                            !- Value 4767
  0.657339515,                            !- Value 4768
  0.607624429,                            !- Value 4769
  0.608082393,                            !- Value 4770
  0.605534771,                            !- Value 4771
  0.599357708,                            !- Value 4772
  0.592826007,                            !- Value 4773
  0.671920431,                            !- Value 4774
  0.637473273,                            !- Value 4775
  0.668967253,                            !- Value 4776
  0.586826569,                            !- Value 4777
  0.642629951,                            !- Value 4778
  0.648371533,                            !- Value 4779
  0.611216863,                            !- Value 4780
  0.576635473,                            !- Value 4781
  0.647183491,                            !- Value 4782
  0.545760033,                            !- Value 4783
  0.652192219,                            !- Value 4784
  0.597639863,                            !- Value 4785
  0.572904279,                            !- Value 4786
  0.608582916,                            !- Value 4787
  0.587547271,                            !- Value 4788
  0.597637285,                            !- Value 4789
  0.630362505,                            !- Value 4790
  0.625255529,                            !- Value 4791
  0.582513463,                            !- Value 4792
  0.592856553,                            !- Value 4793
  0.605443831,                            !- Value 4794
  0.608083893,                            !- Value 4795
  0.596357987,                            !- Value 4796
  0.66985324,                             !- Value 4797
  0.584966885,                            !- Value 4798
  0.649592062,                            !- Value 4799
  0.64722569,                             !- Value 4800
  0.547505366,                            !- Value 4801
  0.682599732,                            !- Value 4802
  0.549740318,                            !- Value 4803
  0.616791473,                            !- Value 4804
  0.671751582,                            !- Value 4805
  0.581149453,                            !- Value 4806
  0.609563528,                            !- Value 4807
  0.58546123,                             !- Value 4808
  0.612828977,                            !- Value 4809
  0.613314215,                            !- Value 4810
  0.660913958,                            !- Value 4811
  0.590913465,                            !- Value 4812
  0.672522735,                            !- Value 4813
  0.612043907,                            !- Value 4814
  0.610138204,                            !- Value 4815
  0.582595227,                            !- Value 4816
  0.645248773,                            !- Value 4817
  0.672729465,                            !- Value 4818
  0.627935126,                            !- Value 4819
  0.64584898,                             !- Value 4820
  0.550575096,                            !- Value 4821
  0.660814321,                            !- Value 4822
  0.624578648,                            !- Value 4823
  0.613242676,                            !- Value 4824
  0.601076208,                            !- Value 4825
  0.605101367,                            !- Value 4826
  0.565603775,                            !- Value 4827
  0.634188107,                            !- Value 4828
  0.604491612,                            !- Value 4829
  0.642724598,                            !- Value 4830
  0.627767276,                            !- Value 4831
  0.616183246,                            !- Value 4832
  0.53920625,                             !- Value 4833
  0.698386568,                            !- Value 4834
  0.533118872,                            !- Value 4835
  0.670011866,                            !- Value 4836
  0.637959123,                            !- Value 4837
  0.640898311,                            !- Value 4838
  0.654264503,                            !- Value 4839
  0.569292206,                            !- Value 4840
  0.669129172,                            !- Value 4841
  0.571365294,                            !- Value 4842
  0.676669518,                            !- Value 4843
  0.649158652,                            !- Value 4844
  0.654667304,                            !- Value 4845
  0.544484581,                            !- Value 4846
  0.713092739,                            !- Value 4847
  0.626989641,                            !- Value 4848
  0.614322927,                            !- Value 4849
  0.590073239,                            !- Value 4850
  0.605846167,                            !- Value 4851
  0.581290892,                            !- Value 4852
  0.54144292,                             !- Value 4853
  0.622981107,                            !- Value 4854
  0.538865605,                            !- Value 4855
  0.660914228,                            !- Value 4856
  0.559032698,                            !- Value 4857
  0.705203373,                            !- Value 4858
  0.57778583,                             !- Value 4859
  0.632797652,                            !- Value 4860
  0.626107822,                            !- Value 4861
  0.654236218,                            !- Value 4862
  0.572343037,                            !- Value 4863
  0.677119268,                            !- Value 4864
  0.641086709,                            !- Value 4865
  0.585003896,                            !- Value 4866
  0.69035011,                             !- Value 4867
  0.657112912,                            !- Value 4868
  0.659197473,                            !- Value 4869
  0.626632941,                            !- Value 4870
  0.678614177,                            !- Value 4871
  0.634888577,                            !- Value 4872
  0.604336448,                            !- Value 4873
  0.628018853,                            !- Value 4874
  0.673383734,                            !- Value 4875
  0.58471228,                             !- Value 4876
  0.646996839,                            !- Value 4877
  0.56723754,                             !- Value 4878
  0.70653946,                             !- Value 4879
  0.595173581,                            !- Value 4880
  0.60716185,                             !- Value 4881
  0.580451857,                            !- Value 4882
  0.622000163,                            !- Value 4883
  0.568524577,                            !- Value 4884
  0.707803879,                            !- Value 4885
  0.609502655,                            !- Value 4886
  0.617183402,                            !- Value 4887
  0.640165356,                            !- Value 4888
  0.605515299,                            !- Value 4889
  0.638803456,                            !- Value 4890
  0.60340739,                             !- Value 4891
  0.598743563,                            !- Value 4892
  0.670515921,                            !- Value 4893
  0.585612836,                            !- Value 4894
  0.649657397,                            !- Value 4895
  0.595032653,                            !- Value 4896
  0.625966306,                            !- Value 4897
  0.613290785,                            !- Value 4898
  0.576733838,                            !- Value 4899
  0.685586749,                            !- Value 4900
  0.563937389,                            !- Value 4901
  0.583115857,                            !- Value 4902
  0.628211287,                            !- Value 4903
  0.566302088,                            !- Value 4904
  0.652634335,                            !- Value 4905
  0.615845787,                            !- Value 4906
  0.637074046,                            !- Value 4907
  0.610842686,                            !- Value 4908
  0.64061831,                             !- Value 4909
  0.659528237,                            !- Value 4910
  0.625776861,                            !- Value 4911
  0.591692089,                            !- Value 4912
  0.638597008,                            !- Value 4913
  0.627659074,                            !- Value 4914
  0.621463529,                            !- Value 4915
  0.662247201,                            !- Value 4916
  0.60485108,                             !- Value 4917
  0.654879339,                            !- Value 4918
  0.681840731,                            !- Value 4919
  0.59560043,                             !- Value 4920
  0.655809986,                            !- Value 4921
  0.556690206,                            !- Value 4922
  0.628476397,                            !- Value 4923
  0.586289149,                            !- Value 4924
  0.645674492,                            !- Value 4925
  0.633127912,                            !- Value 4926
  0.63984875,                             !- Value 4927
  0.556980169,                            !- Value 4928
  0.637445436,                            !- Value 4929
  0.557264742,                            !- Value 4930
  0.621599084,                            !- Value 4931
  0.67618348,                             !- Value 4932
  0.590185884,                            !- Value 4933
  0.680560273,                            !- Value 4934
  0.543275131,                            !- Value 4935
  0.657339515,                            !- Value 4936
  0.607624429,                            !- Value 4937
  0.608082393,                            !- Value 4938
  0.605534771,                            !- Value 4939
  0.599357708,                            !- Value 4940
  0.592826007,                            !- Value 4941
  0.671920431,                            !- Value 4942
  0.637473273,                            !- Value 4943
  0.668967253,                            !- Value 4944
  0.586826569,                            !- Value 4945
  0.642629951,                            !- Value 4946
  0.648371533,                            !- Value 4947
  0.611216863,                            !- Value 4948
  0.576635473,                            !- Value 4949
  0.647183491,                            !- Value 4950
  0.545760033,                            !- Value 4951
  0.652192219,                            !- Value 4952
  0.597639863,                            !- Value 4953
  0.572904279,                            !- Value 4954
  0.608582916,                            !- Value 4955
  0.587547271,                            !- Value 4956
  0.597637285,                            !- Value 4957
  0.630362505,                            !- Value 4958
  0.625255529,                            !- Value 4959
  0.582513463,                            !- Value 4960
  0.592856553,                            !- Value 4961
  0.605443831,                            !- Value 4962
  0.608083893,                            !- Value 4963
  0.596357987,                            !- Value 4964
  0.66985324,                             !- Value 4965
  0.584966885,                            !- Value 4966
  0.649592062,                            !- Value 4967
  0.64722569,                             !- Value 4968
  0.547505366,                            !- Value 4969
  0.682599732,                            !- Value 4970
  0.549740318,                            !- Value 4971
  0.616791473,                            !- Value 4972
  0.671751582,                            !- Value 4973
  0.581149453,                            !- Value 4974
  0.609563528,                            !- Value 4975
  0.58546123,                             !- Value 4976
  0.612828977,                            !- Value 4977
  0.613314215,                            !- Value 4978
  0.660913958,                            !- Value 4979
  0.590913465,                            !- Value 4980
  0.672522735,                            !- Value 4981
  0.612043907,                            !- Value 4982
  0.610138204,                            !- Value 4983
  0.582595227,                            !- Value 4984
  0.645248773,                            !- Value 4985
  0.672729465,                            !- Value 4986
  0.627935126,                            !- Value 4987
  0.64584898,                             !- Value 4988
  0.550575096,                            !- Value 4989
  0.660814321,                            !- Value 4990
  0.624578648,                            !- Value 4991
  0.613242676,                            !- Value 4992
  0.601076208,                            !- Value 4993
  0.605101367,                            !- Value 4994
  0.565603775,                            !- Value 4995
  0.634188107,                            !- Value 4996
  0.604491612,                            !- Value 4997
  0.642724598,                            !- Value 4998
  0.627767276,                            !- Value 4999
  0.616183246,                            !- Value 5000
  0.53920625,                             !- Value 5001
  0.698386568,                            !- Value 5002
  0.533118872,                            !- Value 5003
  0.670011866,                            !- Value 5004
  0.637959123,                            !- Value 5005
  0.640898311,                            !- Value 5006
  0.654264503,                            !- Value 5007
  0.569292206,                            !- Value 5008
  0.669129172,                            !- Value 5009
  0.571365294,                            !- Value 5010
  0.676669518,                            !- Value 5011
  0.649158652,                            !- Value 5012
  0.654667304,                            !- Value 5013
  0.544484581,                            !- Value 5014
  0.713092739,                            !- Value 5015
  0.626989641,                            !- Value 5016
  0.614322927,                            !- Value 5017
  0.590073239,                            !- Value 5018
  0.605846167,                            !- Value 5019
  0.581290892,                            !- Value 5020
  0.54144292,                             !- Value 5021
  0.622981107,                            !- Value 5022
  0.538865605,                            !- Value 5023
  0.660914228,                            !- Value 5024
  0.559032698,                            !- Value 5025
  0.705203373,                            !- Value 5026
  0.57778583,                             !- Value 5027
  0.632797652,                            !- Value 5028
  0.626107822,                            !- Value 5029
  0.654236218,                            !- Value 5030
  0.572343037,                            !- Value 5031
  0.677119268,                            !- Value 5032
  0.641086709,                            !- Value 5033
  0.585003896,                            !- Value 5034
  0.69035011,                             !- Value 5035
  0.657112912,                            !- Value 5036
  0.659197473,                            !- Value 5037
  0.626632941,                            !- Value 5038
  0.678614177,                            !- Value 5039
  0.634888577,                            !- Value 5040
  0.604336448,                            !- Value 5041
  0.628018853,                            !- Value 5042
  0.673383734,                            !- Value 5043
  0.58471228,                             !- Value 5044
  0.646996839,                            !- Value 5045
  0.56723754,                             !- Value 5046
  0.70653946,                             !- Value 5047
  0.595173581,                            !- Value 5048
  0.60716185,                             !- Value 5049
  0.580451857,                            !- Value 5050
  0.622000163,                            !- Value 5051
  0.568524577,                            !- Value 5052
  0.707803879,                            !- Value 5053
  0.609502655,                            !- Value 5054
  0.617183402,                            !- Value 5055
  0.640165356,                            !- Value 5056
  0.605515299,                            !- Value 5057
  0.638803456,                            !- Value 5058
  0.60340739,                             !- Value 5059
  0.598743563,                            !- Value 5060
  0.670515921,                            !- Value 5061
  0.585612836,                            !- Value 5062
  0.649657397,                            !- Value 5063
  0.595032653,                            !- Value 5064
  0.625966306,                            !- Value 5065
  0.613290785,                            !- Value 5066
  0.576733838,                            !- Value 5067
  0.685586749,                            !- Value 5068
  0.563937389,                            !- Value 5069
  0.583115857,                            !- Value 5070
  0.628211287,                            !- Value 5071
  0.566302088,                            !- Value 5072
  0.652634335,                            !- Value 5073
  0.615845787,                            !- Value 5074
  0.637074046,                            !- Value 5075
  0.610842686,                            !- Value 5076
  0.64061831,                             !- Value 5077
  0.659528237,                            !- Value 5078
  0.625776861,                            !- Value 5079
  0.591692089,                            !- Value 5080
  0.638597008,                            !- Value 5081
  0.627659074,                            !- Value 5082
  0.621463529,                            !- Value 5083
  0.662247201,                            !- Value 5084
  0.60485108,                             !- Value 5085
  0.654879339,                            !- Value 5086
  0.681840731,                            !- Value 5087
  0.59560043,                             !- Value 5088
  0.641841073,                            !- Value 5089
  0.637257907,                            !- Value 5090
  0.66154241,                             !- Value 5091
  0.67381516,                             !- Value 5092
  0.58780942,                             !- Value 5093
  0.687172758,                            !- Value 5094
  0.618744946,                            !- Value 5095
  0.585852802,                            !- Value 5096
  0.709204911,                            !- Value 5097
  0.647731777,                            !- Value 5098
  0.666814838,                            !- Value 5099
  0.653528367,                            !- Value 5100
  0.651489461,                            !- Value 5101
  0.60738618,                             !- Value 5102
  0.726525379,                            !- Value 5103
  0.589808317,                            !- Value 5104
  0.642504074,                            !- Value 5105
  0.638981367,                            !- Value 5106
  0.597106814,                            !- Value 5107
  0.723369201,                            !- Value 5108
  0.646629136,                            !- Value 5109
  0.589583002,                            !- Value 5110
  0.726030743,                            !- Value 5111
  0.54643469,                             !- Value 5112
  0.633800316,                            !- Value 5113
  0.66719418,                             !- Value 5114
  0.526172944,                            !- Value 5115
  0.679280119,                            !- Value 5116
  0.612436082,                            !- Value 5117
  0.595041465,                            !- Value 5118
  0.607321212,                            !- Value 5119
  0.588140687,                            !- Value 5120
  0.626794779,                            !- Value 5121
  0.561287767,                            !- Value 5122
  0.61006977,                             !- Value 5123
  0.563707129,                            !- Value 5124
  0.577540412,                            !- Value 5125
  0.587359203,                            !- Value 5126
  0.675642209,                            !- Value 5127
  0.654587332,                            !- Value 5128
  0.6298163,                              !- Value 5129
  0.622372067,                            !- Value 5130
  0.575198882,                            !- Value 5131
  0.6314519,                              !- Value 5132
  0.617487779,                            !- Value 5133
  0.610682461,                            !- Value 5134
  0.620873695,                            !- Value 5135
  0.636818238,                            !- Value 5136
  0.633607814,                            !- Value 5137
  0.616488286,                            !- Value 5138
  0.639928006,                            !- Value 5139
  0.570770722,                            !- Value 5140
  0.628573306,                            !- Value 5141
  0.657768223,                            !- Value 5142
  0.571954082,                            !- Value 5143
  0.679215104,                            !- Value 5144
  0.568252219,                            !- Value 5145
  0.637337539,                            !- Value 5146
  0.601805418,                            !- Value 5147
  0.562159727,                            !- Value 5148
  0.634670124,                            !- Value 5149
  0.614712963,                            !- Value 5150
  0.591224775,                            !- Value 5151
  0.615170558,                            !- Value 5152
  0.626378926,                            !- Value 5153
  0.609070688,                            !- Value 5154
  0.695493514,                            !- Value 5155
  0.602238793,                            !- Value 5156
  0.621547749,                            !- Value 5157
  0.613996491,                            !- Value 5158
  0.719018088,                            !- Value 5159
  0.551609775,                            !- Value 5160
  0.676393547,                            !- Value 5161
  0.611496537,                            !- Value 5162
  0.60565297,                             !- Value 5163
  0.675879337,                            !- Value 5164
  0.534936771,                            !- Value 5165
  0.695153024,                            !- Value 5166
  0.650539521,                            !- Value 5167
  0.583421627,                            !- Value 5168
  0.616712885,                            !- Value 5169
  0.620806582,                            !- Value 5170
  0.608686257,                            !- Value 5171
  0.694844219,                            !- Value 5172
  0.629164,                               !- Value 5173
  0.73865639,                             !- Value 5174
  0.603284548,                            !- Value 5175
  0.627843895,                            !- Value 5176
  0.671395696,                            !- Value 5177
  0.528299505,                            !- Value 5178
  0.689910011,                            !- Value 5179
  0.640752487,                            !- Value 5180
  0.673224687,                            !- Value 5181
  0.717702389,                            !- Value 5182
  0.564247408,                            !- Value 5183
  0.692269218,                            !- Value 5184
  0.618572499,                            !- Value 5185
  0.597035209,                            !- Value 5186
  0.683606397,                            !- Value 5187
  0.533932882,                            !- Value 5188
  0.690189329,                            !- Value 5189
  0.562991308,                            !- Value 5190
  0.655647496,                            !- Value 5191
  0.606209461,                            !- Value 5192
  0.56892893,                             !- Value 5193
  0.674846209,                            !- Value 5194
  0.556707891,                            !- Value 5195
  0.664088156,                            !- Value 5196
  0.615530239,                            !- Value 5197
  0.594180876,                            !- Value 5198
  0.702352455,                            !- Value 5199
  0.607038676,                            !- Value 5200
  0.60702511,                             !- Value 5201
  0.632512455,                            !- Value 5202
  0.602885534,                            !- Value 5203
  0.612786065,                            !- Value 5204
  0.624661894,                            !- Value 5205
  0.639463444,                            !- Value 5206
  0.67559542,                             !- Value 5207
  0.643443592,                            !- Value 5208
  0.720014397,                            !- Value 5209
  0.573312805,                            !- Value 5210
  0.732419657,                            !- Value 5211
  0.628838938,                            !- Value 5212
  0.61290404,                             !- Value 5213
  0.713861235,                            !- Value 5214
  0.633027718,                            !- Value 5215
  0.688399105,                            !- Value 5216
  0.63898586,                             !- Value 5217
  0.700418543,                            !- Value 5218
  0.558022055,                            !- Value 5219
  0.740869466,                            !- Value 5220
  0.663858914,                            !- Value 5221
  0.667396945,                            !- Value 5222
  0.704114069,                            !- Value 5223
  0.66090138,                             !- Value 5224
  0.621583995,                            !- Value 5225
  0.705522869,                            !- Value 5226
  0.650317482,                            !- Value 5227
  0.589275192,                            !- Value 5228
  0.75,                                   !- Value 5229
  0.619681763,                            !- Value 5230
  0.738930491,                            !- Value 5231
  0.656072793,                            !- Value 5232
  0.697193468,                            !- Value 5233
  0.629886953,                            !- Value 5234
  0.626275698,                            !- Value 5235
  0.61580833,                             !- Value 5236
  0.694470099,                            !- Value 5237
  0.677019488,                            !- Value 5238
  0.600316252,                            !- Value 5239
  0.700355455,                            !- Value 5240
  0.642000961,                            !- Value 5241
  0.680377217,                            !- Value 5242
  0.651722584,                            !- Value 5243
  0.691396197,                            !- Value 5244
  0.719311083,                            !- Value 5245
  0.709732762,                            !- Value 5246
  0.722953875,                            !- Value 5247
  0.692376755,                            !- Value 5248
  0.72489308,                             !- Value 5249
  0.568149402,                            !- Value 5250
  0.728070805,                            !- Value 5251
  0.678479733,                            !- Value 5252
  0.623704881,                            !- Value 5253
  0.700871045,                            !- Value 5254
  0.588138776,                            !- Value 5255
  0.702540296,                            !- Value 5256
  0.641841073,                            !- Value 5257
  0.637257907,                            !- Value 5258
  0.66154241,                             !- Value 5259
  0.67381516,                             !- Value 5260
  0.58780942,                             !- Value 5261
  0.687172758,                            !- Value 5262
  0.618744946,                            !- Value 5263
  0.585852802,                            !- Value 5264
  0.709204911,                            !- Value 5265
  0.647731777,                            !- Value 5266
  0.666814838,                            !- Value 5267
  0.653528367,                            !- Value 5268
  0.651489461,                            !- Value 5269
  0.60738618,                             !- Value 5270
  0.726525379,                            !- Value 5271
  0.589808317,                            !- Value 5272
  0.642504074,                            !- Value 5273
  0.638981367,                            !- Value 5274
  0.597106814,                            !- Value 5275
  0.723369201,                            !- Value 5276
  0.646629136,                            !- Value 5277
  0.589583002,                            !- Value 5278
  0.726030743,                            !- Value 5279
  0.54643469,                             !- Value 5280
  0.633800316,                            !- Value 5281
  0.66719418,                             !- Value 5282
  0.526172944,                            !- Value 5283
  0.679280119,                            !- Value 5284
  0.612436082,                            !- Value 5285
  0.595041465,                            !- Value 5286
  0.607321212,                            !- Value 5287
  0.588140687,                            !- Value 5288
  0.626794779,                            !- Value 5289
  0.561287767,                            !- Value 5290
  0.61006977,                             !- Value 5291
  0.563707129,                            !- Value 5292
  0.577540412,                            !- Value 5293
  0.587359203,                            !- Value 5294
  0.675642209,                            !- Value 5295
  0.654587332,                            !- Value 5296
  0.6298163,                              !- Value 5297
  0.622372067,                            !- Value 5298
  0.575198882,                            !- Value 5299
  0.6314519,                              !- Value 5300
  0.617487779,                            !- Value 5301
  0.610682461,                            !- Value 5302
  0.620873695,                            !- Value 5303
  0.636818238,                            !- Value 5304
  0.633607814,                            !- Value 5305
  0.616488286,                            !- Value 5306
  0.639928006,                            !- Value 5307
  0.570770722,                            !- Value 5308
  0.628573306,                            !- Value 5309
  0.657768223,                            !- Value 5310
  0.571954082,                            !- Value 5311
  0.679215104,                            !- Value 5312
  0.568252219,                            !- Value 5313
  0.637337539,                            !- Value 5314
  0.601805418,                            !- Value 5315
  0.562159727,                            !- Value 5316
  0.634670124,                            !- Value 5317
  0.614712963,                            !- Value 5318
  0.591224775,                            !- Value 5319
  0.615170558,                            !- Value 5320
  0.626378926,                            !- Value 5321
  0.609070688,                            !- Value 5322
  0.695493514,                            !- Value 5323
  0.602238793,                            !- Value 5324
  0.621547749,                            !- Value 5325
  0.613996491,                            !- Value 5326
  0.719018088,                            !- Value 5327
  0.551609775,                            !- Value 5328
  0.676393547,                            !- Value 5329
  0.611496537,                            !- Value 5330
  0.60565297,                             !- Value 5331
  0.675879337,                            !- Value 5332
  0.534936771,                            !- Value 5333
  0.695153024,                            !- Value 5334
  0.650539521,                            !- Value 5335
  0.583421627,                            !- Value 5336
  0.616712885,                            !- Value 5337
  0.620806582,                            !- Value 5338
  0.608686257,                            !- Value 5339
  0.694844219,                            !- Value 5340
  0.629164,                               !- Value 5341
  0.73865639,                             !- Value 5342
  0.603284548,                            !- Value 5343
  0.627843895,                            !- Value 5344
  0.671395696,                            !- Value 5345
  0.528299505,                            !- Value 5346
  0.689910011,                            !- Value 5347
  0.640752487,                            !- Value 5348
  0.673224687,                            !- Value 5349
  0.717702389,                            !- Value 5350
  0.564247408,                            !- Value 5351
  0.692269218,                            !- Value 5352
  0.618572499,                            !- Value 5353
  0.597035209,                            !- Value 5354
  0.683606397,                            !- Value 5355
  0.533932882,                            !- Value 5356
  0.690189329,                            !- Value 5357
  0.562991308,                            !- Value 5358
  0.655647496,                            !- Value 5359
  0.606209461,                            !- Value 5360
  0.56892893,                             !- Value 5361
  0.674846209,                            !- Value 5362
  0.556707891,                            !- Value 5363
  0.664088156,                            !- Value 5364
  0.615530239,                            !- Value 5365
  0.594180876,                            !- Value 5366
  0.702352455,                            !- Value 5367
  0.607038676,                            !- Value 5368
  0.60702511,                             !- Value 5369
  0.632512455,                            !- Value 5370
  0.602885534,                            !- Value 5371
  0.612786065,                            !- Value 5372
  0.624661894,                            !- Value 5373
  0.639463444,                            !- Value 5374
  0.67559542,                             !- Value 5375
  0.643443592,                            !- Value 5376
  0.720014397,                            !- Value 5377
  0.573312805,                            !- Value 5378
  0.732419657,                            !- Value 5379
  0.628838938,                            !- Value 5380
  0.61290404,                             !- Value 5381
  0.713861235,                            !- Value 5382
  0.633027718,                            !- Value 5383
  0.688399105,                            !- Value 5384
  0.63898586,                             !- Value 5385
  0.700418543,                            !- Value 5386
  0.558022055,                            !- Value 5387
  0.740869466,                            !- Value 5388
  0.663858914,                            !- Value 5389
  0.667396945,                            !- Value 5390
  0.704114069,                            !- Value 5391
  0.66090138,                             !- Value 5392
  0.621583995,                            !- Value 5393
  0.705522869,                            !- Value 5394
  0.650317482,                            !- Value 5395
  0.589275192,                            !- Value 5396
  0.75,                                   !- Value 5397
  0.619681763,                            !- Value 5398
  0.738930491,                            !- Value 5399
  0.656072793,                            !- Value 5400
  0.697193468,                            !- Value 5401
  0.629886953,                            !- Value 5402
  0.626275698,                            !- Value 5403
  0.61580833,                             !- Value 5404
  0.694470099,                            !- Value 5405
  0.677019488,                            !- Value 5406
  0.600316252,                            !- Value 5407
  0.700355455,                            !- Value 5408
  0.642000961,                            !- Value 5409
  0.680377217,                            !- Value 5410
  0.651722584,                            !- Value 5411
  0.691396197,                            !- Value 5412
  0.719311083,                            !- Value 5413
  0.709732762,                            !- Value 5414
  0.722953875,                            !- Value 5415
  0.692376755,                            !- Value 5416
  0.72489308,                             !- Value 5417
  0.568149402,                            !- Value 5418
  0.728070805,                            !- Value 5419
  0.678479733,                            !- Value 5420
  0.623704881,                            !- Value 5421
  0.700871045,                            !- Value 5422
  0.588138776,                            !- Value 5423
  0.702540296,                            !- Value 5424
  0.641841073,                            !- Value 5425
  0.637257907,                            !- Value 5426
  0.66154241,                             !- Value 5427
  0.67381516,                             !- Value 5428
  0.58780942,                             !- Value 5429
  0.687172758,                            !- Value 5430
  0.618744946,                            !- Value 5431
  0.585852802,                            !- Value 5432
  0.709204911,                            !- Value 5433
  0.647731777,                            !- Value 5434
  0.666814838,                            !- Value 5435
  0.653528367,                            !- Value 5436
  0.651489461,                            !- Value 5437
  0.60738618,                             !- Value 5438
  0.726525379,                            !- Value 5439
  0.589808317,                            !- Value 5440
  0.642504074,                            !- Value 5441
  0.638981367,                            !- Value 5442
  0.597106814,                            !- Value 5443
  0.723369201,                            !- Value 5444
  0.646629136,                            !- Value 5445
  0.589583002,                            !- Value 5446
  0.726030743,                            !- Value 5447
  0.54643469,                             !- Value 5448
  0.633800316,                            !- Value 5449
  0.66719418,                             !- Value 5450
  0.526172944,                            !- Value 5451
  0.679280119,                            !- Value 5452
  0.612436082,                            !- Value 5453
  0.595041465,                            !- Value 5454
  0.607321212,                            !- Value 5455
  0.588140687,                            !- Value 5456
  0.626794779,                            !- Value 5457
  0.561287767,                            !- Value 5458
  0.61006977,                             !- Value 5459
  0.563707129,                            !- Value 5460
  0.577540412,                            !- Value 5461
  0.587359203,                            !- Value 5462
  0.675642209,                            !- Value 5463
  0.654587332,                            !- Value 5464
  0.6298163,                              !- Value 5465
  0.622372067,                            !- Value 5466
  0.575198882,                            !- Value 5467
  0.6314519,                              !- Value 5468
  0.617487779,                            !- Value 5469
  0.610682461,                            !- Value 5470
  0.620873695,                            !- Value 5471
  0.636818238,                            !- Value 5472
  0.633607814,                            !- Value 5473
  0.616488286,                            !- Value 5474
  0.639928006,                            !- Value 5475
  0.570770722,                            !- Value 5476
  0.628573306,                            !- Value 5477
  0.657768223,                            !- Value 5478
  0.571954082,                            !- Value 5479
  0.679215104,                            !- Value 5480
  0.568252219,                            !- Value 5481
  0.637337539,                            !- Value 5482
  0.601805418,                            !- Value 5483
  0.562159727,                            !- Value 5484
  0.634670124,                            !- Value 5485
  0.614712963,                            !- Value 5486
  0.591224775,                            !- Value 5487
  0.615170558,                            !- Value 5488
  0.626378926,                            !- Value 5489
  0.609070688,                            !- Value 5490
  0.695493514,                            !- Value 5491
  0.602238793,                            !- Value 5492
  0.621547749,                            !- Value 5493
  0.613996491,                            !- Value 5494
  0.719018088,                            !- Value 5495
  0.551609775,                            !- Value 5496
  0.676393547,                            !- Value 5497
  0.611496537,                            !- Value 5498
  0.60565297,                             !- Value 5499
  0.675879337,                            !- Value 5500
  0.534936771,                            !- Value 5501
  0.695153024,                            !- Value 5502
  0.650539521,                            !- Value 5503
  0.583421627,                            !- Value 5504
  0.616712885,                            !- Value 5505
  0.620806582,                            !- Value 5506
  0.608686257,                            !- Value 5507
  0.694844219,                            !- Value 5508
  0.629164,                               !- Value 5509
  0.73865639,                             !- Value 5510
  0.603284548,                            !- Value 5511
  0.627843895,                            !- Value 5512
  0.671395696,                            !- Value 5513
  0.528299505,                            !- Value 5514
  0.689910011,                            !- Value 5515
  0.640752487,                            !- Value 5516
  0.673224687,                            !- Value 5517
  0.717702389,                            !- Value 5518
  0.564247408,                            !- Value 5519
  0.692269218,                            !- Value 5520
  0.618572499,                            !- Value 5521
  0.597035209,                            !- Value 5522
  0.683606397,                            !- Value 5523
  0.533932882,                            !- Value 5524
  0.690189329,                            !- Value 5525
  0.562991308,                            !- Value 5526
  0.655647496,                            !- Value 5527
  0.606209461,                            !- Value 5528
  0.56892893,                             !- Value 5529
  0.674846209,                            !- Value 5530
  0.556707891,                            !- Value 5531
  0.664088156,                            !- Value 5532
  0.615530239,                            !- Value 5533
  0.594180876,                            !- Value 5534
  0.702352455,                            !- Value 5535
  0.607038676,                            !- Value 5536
  0.60702511,                             !- Value 5537
  0.632512455,                            !- Value 5538
  0.602885534,                            !- Value 5539
  0.612786065,                            !- Value 5540
  0.624661894,                            !- Value 5541
  0.639463444,                            !- Value 5542
  0.67559542,                             !- Value 5543
  0.643443592,                            !- Value 5544
  0.720014397,                            !- Value 5545
  0.573312805,                            !- Value 5546
  0.732419657,                            !- Value 5547
  0.628838938,                            !- Value 5548
  0.61290404,                             !- Value 5549
  0.713861235,                            !- Value 5550
  0.633027718,                            !- Value 5551
  0.688399105,                            !- Value 5552
  0.63898586,                             !- Value 5553
  0.700418543,                            !- Value 5554
  0.558022055,                            !- Value 5555
  0.740869466,                            !- Value 5556
  0.663858914,                            !- Value 5557
  0.667396945,                            !- Value 5558
  0.704114069,                            !- Value 5559
  0.66090138,                             !- Value 5560
  0.621583995,                            !- Value 5561
  0.705522869,                            !- Value 5562
  0.650317482,                            !- Value 5563
  0.589275192,                            !- Value 5564
  0.75,                                   !- Value 5565
  0.619681763,                            !- Value 5566
  0.738930491,                            !- Value 5567
  0.656072793,                            !- Value 5568
  0.697193468,                            !- Value 5569
  0.629886953,                            !- Value 5570
  0.626275698,                            !- Value 5571
  0.61580833,                             !- Value 5572
  0.694470099,                            !- Value 5573
  0.677019488,                            !- Value 5574
  0.600316252,                            !- Value 5575
  0.700355455,                            !- Value 5576
  0.642000961,                            !- Value 5577
  0.680377217,                            !- Value 5578
  0.651722584,                            !- Value 5579
  0.691396197,                            !- Value 5580
  0.719311083,                            !- Value 5581
  0.709732762,                            !- Value 5582
  0.722953875,                            !- Value 5583
  0.692376755,                            !- Value 5584
  0.72489308,                             !- Value 5585
  0.568149402,                            !- Value 5586
  0.728070805,                            !- Value 5587
  0.678479733,                            !- Value 5588
  0.623704881,                            !- Value 5589
  0.700871045,                            !- Value 5590
  0.588138776,                            !- Value 5591
  0.702540296,                            !- Value 5592
  0.641841073,                            !- Value 5593
  0.637257907,                            !- Value 5594
  0.66154241,                             !- Value 5595
  0.67381516,                             !- Value 5596
  0.58780942,                             !- Value 5597
  0.687172758,                            !- Value 5598
  0.618744946,                            !- Value 5599
  0.585852802,                            !- Value 5600
  0.709204911,                            !- Value 5601
  0.647731777,                            !- Value 5602
  0.666814838,                            !- Value 5603
  0.653528367,                            !- Value 5604
  0.651489461,                            !- Value 5605
  0.60738618,                             !- Value 5606
  0.726525379,                            !- Value 5607
  0.589808317,                            !- Value 5608
  0.642504074,                            !- Value 5609
  0.638981367,                            !- Value 5610
  0.597106814,                            !- Value 5611
  0.723369201,                            !- Value 5612
  0.646629136,                            !- Value 5613
  0.589583002,                            !- Value 5614
  0.726030743,                            !- Value 5615
  0.54643469,                             !- Value 5616
  0.633800316,                            !- Value 5617
  0.66719418,                             !- Value 5618
  0.526172944,                            !- Value 5619
  0.679280119,                            !- Value 5620
  0.612436082,                            !- Value 5621
  0.595041465,                            !- Value 5622
  0.607321212,                            !- Value 5623
  0.588140687,                            !- Value 5624
  0.626794779,                            !- Value 5625
  0.561287767,                            !- Value 5626
  0.61006977,                             !- Value 5627
  0.563707129,                            !- Value 5628
  0.577540412,                            !- Value 5629
  0.587359203,                            !- Value 5630
  0.675642209,                            !- Value 5631
  0.654587332,                            !- Value 5632
  0.6298163,                              !- Value 5633
  0.622372067,                            !- Value 5634
  0.575198882,                            !- Value 5635
  0.6314519,                              !- Value 5636
  0.617487779,                            !- Value 5637
  0.610682461,                            !- Value 5638
  0.620873695,                            !- Value 5639
  0.636818238,                            !- Value 5640
  0.633607814,                            !- Value 5641
  0.616488286,                            !- Value 5642
  0.639928006,                            !- Value 5643
  0.570770722,                            !- Value 5644
  0.628573306,                            !- Value 5645
  0.657768223,                            !- Value 5646
  0.571954082,                            !- Value 5647
  0.679215104,                            !- Value 5648
  0.568252219,                            !- Value 5649
  0.637337539,                            !- Value 5650
  0.601805418,                            !- Value 5651
  0.562159727,                            !- Value 5652
  0.634670124,                            !- Value 5653
  0.614712963,                            !- Value 5654
  0.591224775,                            !- Value 5655
  0.615170558,                            !- Value 5656
  0.626378926,                            !- Value 5657
  0.609070688,                            !- Value 5658
  0.695493514,                            !- Value 5659
  0.602238793,                            !- Value 5660
  0.621547749,                            !- Value 5661
  0.613996491,                            !- Value 5662
  0.719018088,                            !- Value 5663
  0.551609775,                            !- Value 5664
  0.676393547,                            !- Value 5665
  0.611496537,                            !- Value 5666
  0.60565297,                             !- Value 5667
  0.675879337,                            !- Value 5668
  0.534936771,                            !- Value 5669
  0.695153024,                            !- Value 5670
  0.650539521,                            !- Value 5671
  0.583421627,                            !- Value 5672
  0.616712885,                            !- Value 5673
  0.620806582,                            !- Value 5674
  0.608686257,                            !- Value 5675
  0.694844219,                            !- Value 5676
  0.629164,                               !- Value 5677
  0.73865639,                             !- Value 5678
  0.603284548,                            !- Value 5679
  0.627843895,                            !- Value 5680
  0.671395696,                            !- Value 5681
  0.528299505,                            !- Value 5682
  0.689910011,                            !- Value 5683
  0.640752487,                            !- Value 5684
  0.673224687,                            !- Value 5685
  0.717702389,                            !- Value 5686
  0.564247408,                            !- Value 5687
  0.692269218,                            !- Value 5688
  0.618572499,                            !- Value 5689
  0.597035209,                            !- Value 5690
  0.683606397,                            !- Value 5691
  0.533932882,                            !- Value 5692
  0.690189329,                            !- Value 5693
  0.562991308,                            !- Value 5694
  0.655647496,                            !- Value 5695
  0.606209461,                            !- Value 5696
  0.56892893,                             !- Value 5697
  0.674846209,                            !- Value 5698
  0.556707891,                            !- Value 5699
  0.664088156,                            !- Value 5700
  0.615530239,                            !- Value 5701
  0.594180876,                            !- Value 5702
  0.702352455,                            !- Value 5703
  0.607038676,                            !- Value 5704
  0.60702511,                             !- Value 5705
  0.632512455,                            !- Value 5706
  0.602885534,                            !- Value 5707
  0.612786065,                            !- Value 5708
  0.624661894,                            !- Value 5709
  0.639463444,                            !- Value 5710
  0.67559542,                             !- Value 5711
  0.643443592,                            !- Value 5712
  0.720014397,                            !- Value 5713
  0.573312805,                            !- Value 5714
  0.732419657,                            !- Value 5715
  0.628838938,                            !- Value 5716
  0.61290404,                             !- Value 5717
  0.713861235,                            !- Value 5718
  0.633027718,                            !- Value 5719
  0.688399105,                            !- Value 5720
  0.63898586,                             !- Value 5721
  0.700418543,                            !- Value 5722
  0.558022055,                            !- Value 5723
  0.740869466,                            !- Value 5724
  0.663858914,                            !- Value 5725
  0.667396945,                            !- Value 5726
  0.704114069,                            !- Value 5727
  0.66090138,                             !- Value 5728
  0.621583995,                            !- Value 5729
  0.705522869,                            !- Value 5730
  0.650317482,                            !- Value 5731
  0.589275192,                            !- Value 5732
  0.75,                                   !- Value 5733
  0.619681763,                            !- Value 5734
  0.738930491,                            !- Value 5735
  0.656072793,                            !- Value 5736
  0.697193468,                            !- Value 5737
  0.629886953,                            !- Value 5738
  0.626275698,                            !- Value 5739
  0.61580833,                             !- Value 5740
  0.694470099,                            !- Value 5741
  0.677019488,                            !- Value 5742
  0.600316252,                            !- Value 5743
  0.700355455,                            !- Value 5744
  0.642000961,                            !- Value 5745
  0.680377217,                            !- Value 5746
  0.651722584,                            !- Value 5747
  0.691396197,                            !- Value 5748
  0.719311083,                            !- Value 5749
  0.709732762,                            !- Value 5750
  0.722953875,                            !- Value 5751
  0.692376755,                            !- Value 5752
  0.72489308,                             !- Value 5753
  0.568149402,                            !- Value 5754
  0.728070805,                            !- Value 5755
  0.678479733,                            !- Value 5756
  0.623704881,                            !- Value 5757
  0.700871045,                            !- Value 5758
  0.588138776,                            !- Value 5759
  0.702540296,                            !- Value 5760
  0.641841073,                            !- Value 5761
  0.637257907,                            !- Value 5762
  0.66154241,                             !- Value 5763
  0.67381516,                             !- Value 5764
  0.58780942,                             !- Value 5765
  0.687172758,                            !- Value 5766
  0.618744946,                            !- Value 5767
  0.585852802,                            !- Value 5768
  0.709204911,                            !- Value 5769
  0.647731777,                            !- Value 5770
  0.666814838,                            !- Value 5771
  0.653528367,                            !- Value 5772
  0.651489461,                            !- Value 5773
  0.60738618,                             !- Value 5774
  0.726525379,                            !- Value 5775
  0.589808317,                            !- Value 5776
  0.642504074,                            !- Value 5777
  0.638981367,                            !- Value 5778
  0.597106814,                            !- Value 5779
  0.723369201,                            !- Value 5780
  0.646629136,                            !- Value 5781
  0.589583002,                            !- Value 5782
  0.726030743,                            !- Value 5783
  0.54643469,                             !- Value 5784
  0.633800316,                            !- Value 5785
  0.66719418,                             !- Value 5786
  0.526172944,                            !- Value 5787
  0.679280119,                            !- Value 5788
  0.612436082,                            !- Value 5789
  0.595041465,                            !- Value 5790
  0.607321212,                            !- Value 5791
  0.588140687,                            !- Value 5792
  0.626794779,                            !- Value 5793
  0.561287767,                            !- Value 5794
  0.61006977,                             !- Value 5795
  0.563707129,                            !- Value 5796
  0.577540412,                            !- Value 5797
  0.587359203,                            !- Value 5798
  0.675642209,                            !- Value 5799
  0.654587332,                            !- Value 5800
  0.6298163,                              !- Value 5801
  0.622372067,                            !- Value 5802
  0.575198882,                            !- Value 5803
  0.6314519,                              !- Value 5804
  0.617487779,                            !- Value 5805
  0.610682461,                            !- Value 5806
  0.620873695,                            !- Value 5807
  0.636818238,                            !- Value 5808
  0.633607814,                            !- Value 5809
  0.616488286,                            !- Value 5810
  0.639928006,                            !- Value 5811
  0.570770722,                            !- Value 5812
  0.628573306,                            !- Value 5813
  0.657768223,                            !- Value 5814
  0.571954082,                            !- Value 5815
  0.679215104,                            !- Value 5816
  0.568252219,                            !- Value 5817
  0.637337539,                            !- Value 5818
  0.601805418,                            !- Value 5819
  0.562159727,                            !- Value 5820
  0.634670124,                            !- Value 5821
  0.614712963,                            !- Value 5822
  0.591224775,                            !- Value 5823
  0.615170558,                            !- Value 5824
  0.626378926,                            !- Value 5825
  0.609070688,                            !- Value 5826
  0.695493514,                            !- Value 5827
  0.602238793,                            !- Value 5828
  0.621547749,                            !- Value 5829
  0.613996491,                            !- Value 5830
  0.719018088,                            !- Value 5831
  0.551609775,                            !- Value 5832
  0.536044337,                            !- Value 5833
  0.516768779,                            !- Value 5834
  0.586380207,                            !- Value 5835
  0.499643368,                            !- Value 5836
  0.552880584,                            !- Value 5837
  0.549429467,                            !- Value 5838
  0.512401316,                            !- Value 5839
  0.548837267,                            !- Value 5840
  0.54371216,                             !- Value 5841
  0.555392136,                            !- Value 5842
  0.5751013,                              !- Value 5843
  0.539128477,                            !- Value 5844
  0.539274875,                            !- Value 5845
  0.620269079,                            !- Value 5846
  0.530350893,                            !- Value 5847
  0.56189075,                             !- Value 5848
  0.618931453,                            !- Value 5849
  0.518442487,                            !- Value 5850
  0.553648039,                            !- Value 5851
  0.63242331,                             !- Value 5852
  0.544500825,                            !- Value 5853
  0.57118225,                             !- Value 5854
  0.528978734,                            !- Value 5855
  0.506646349,                            !- Value 5856
  0.643527173,                            !- Value 5857
  0.460406275,                            !- Value 5858
  0.57713993,                             !- Value 5859
  0.56928301,                             !- Value 5860
  0.519212983,                            !- Value 5861
  0.571618928,                            !- Value 5862
  0.578474817,                            !- Value 5863
  0.469741251,                            !- Value 5864
  0.63255409,                             !- Value 5865
  0.487194601,                            !- Value 5866
  0.524765066,                            !- Value 5867
  0.593098884,                            !- Value 5868
  0.509590661,                            !- Value 5869
  0.510341716,                            !- Value 5870
  0.590871413,                            !- Value 5871
  0.483584348,                            !- Value 5872
  0.615850783,                            !- Value 5873
  0.530833839,                            !- Value 5874
  0.571243919,                            !- Value 5875
  0.524327963,                            !- Value 5876
  0.551096866,                            !- Value 5877
  0.562467478,                            !- Value 5878
  0.597559079,                            !- Value 5879
  0.51494505,                             !- Value 5880
  0.574116639,                            !- Value 5881
  0.562294287,                            !- Value 5882
  0.547656219,                            !- Value 5883
  0.539546267,                            !- Value 5884
  0.594938063,                            !- Value 5885
  0.50793424,                             !- Value 5886
  0.538504201,                            !- Value 5887
  0.541810269,                            !- Value 5888
  0.534268804,                            !- Value 5889
  0.49768197,                             !- Value 5890
  0.580021457,                            !- Value 5891
  0.523871335,                            !- Value 5892
  0.572356497,                            !- Value 5893
  0.511241394,                            !- Value 5894
  0.539795649,                            !- Value 5895
  0.560836662,                            !- Value 5896
  0.550048257,                            !- Value 5897
  0.501052328,                            !- Value 5898
  0.620519103,                            !- Value 5899
  0.503910553,                            !- Value 5900
  0.577158412,                            !- Value 5901
  0.588074848,                            !- Value 5902
  0.562718749,                            !- Value 5903
  0.54649539,                             !- Value 5904
  0.648528864,                            !- Value 5905
  0.495411643,                            !- Value 5906
  0.616419647,                            !- Value 5907
  0.560379839,                            !- Value 5908
  0.587667757,                            !- Value 5909
  0.52763669,                             !- Value 5910
  0.5868403,                              !- Value 5911
  0.513007418,                            !- Value 5912
  0.612340268,                            !- Value 5913
  0.498209857,                            !- Value 5914
  0.650923348,                            !- Value 5915
  0.539824007,                            !- Value 5916
  0.568324655,                            !- Value 5917
  0.589119273,                            !- Value 5918
  0.558285828,                            !- Value 5919
  0.570440446,                            !- Value 5920
  0.67367407,                             !- Value 5921
  0.591965347,                            !- Value 5922
  0.582768638,                            !- Value 5923
  0.618191164,                            !- Value 5924
  0.600737149,                            !- Value 5925
  0.60791506,                             !- Value 5926
  0.603885084,                            !- Value 5927
  0.556467536,                            !- Value 5928
  0.602900278,                            !- Value 5929
  0.555181918,                            !- Value 5930
  0.523514296,                            !- Value 5931
  0.56747508,                             !- Value 5932
  0.54913924,                             !- Value 5933
  0.536274574,                            !- Value 5934
  0.540248969,                            !- Value 5935
  0.550720911,                            !- Value 5936
  0.562394647,                            !- Value 5937
  0.554245305,                            !- Value 5938
  0.513811732,                            !- Value 5939
  0.578227087,                            !- Value 5940
  0.558635696,                            !- Value 5941
  0.507243664,                            !- Value 5942
  0.541856799,                            !- Value 5943
  0.583931734,                            !- Value 5944
  0.526993069,                            !- Value 5945
  0.582820626,                            !- Value 5946
  0.637762399,                            !- Value 5947
  0.555339695,                            !- Value 5948
  0.580449101,                            !- Value 5949
  0.561266692,                            !- Value 5950
  0.580586771,                            !- Value 5951
  0.583164319,                            !- Value 5952
  0.530770859,                            !- Value 5953
  0.580714162,                            !- Value 5954
  0.580699395,                            !- Value 5955
  0.541167653,                            !- Value 5956
  0.584370528,                            !- Value 5957
  0.595310926,                            !- Value 5958
  0.538377664,                            !- Value 5959
  0.546185136,                            !- Value 5960
  0.582637539,                            !- Value 5961
  0.521969966,                            !- Value 5962
  0.575560581,                            !- Value 5963
  0.509671724,                            !- Value 5964
  0.559825522,                            !- Value 5965
  0.561992268,                            !- Value 5966
  0.547202166,                            !- Value 5967
  0.549231665,                            !- Value 5968
  0.597647019,                            !- Value 5969
  0.589222913,                            !- Value 5970
  0.543259016,                            !- Value 5971
  0.550266166,                            !- Value 5972
  0.573001282,                            !- Value 5973
  0.519324877,                            !- Value 5974
  0.566336819,                            !- Value 5975
  0.542096769,                            !- Value 5976
  0.570972797,                            !- Value 5977
  0.571008812,                            !- Value 5978
  0.535493185,                            !- Value 5979
  0.550227925,                            !- Value 5980
  0.548025819,                            !- Value 5981
  0.506676,                               !- Value 5982
  0.560439146,                            !- Value 5983
  0.593301556,                            !- Value 5984
  0.456986097,                            !- Value 5985
  0.577038669,                            !- Value 5986
  0.498903322,                            !- Value 5987
  0.579181793,                            !- Value 5988
  0.518341753,                            !- Value 5989
  0.560579289,                            !- Value 5990
  0.562330829,                            !- Value 5991
  0.57934116,                             !- Value 5992
  0.492806223,                            !- Value 5993
  0.601974302,                            !- Value 5994
  0.57058823,                             !- Value 5995
  0.548023591,                            !- Value 5996
  0.595278056,                            !- Value 5997
  0.533078938,                            !- Value 5998
  0.514565467,                            !- Value 5999
  0.570634029,                            !- Value 6000
  0.536044337,                            !- Value 6001
  0.516768779,                            !- Value 6002
  0.586380207,                            !- Value 6003
  0.499643368,                            !- Value 6004
  0.552880584,                            !- Value 6005
  0.549429467,                            !- Value 6006
  0.512401316,                            !- Value 6007
  0.548837267,                            !- Value 6008
  0.54371216,                             !- Value 6009
  0.555392136,                            !- Value 6010
  0.5751013,                              !- Value 6011
  0.539128477,                            !- Value 6012
  0.539274875,                            !- Value 6013
  0.620269079,                            !- Value 6014
  0.530350893,                            !- Value 6015
  0.56189075,                             !- Value 6016
  0.618931453,                            !- Value 6017
  0.518442487,                            !- Value 6018
  0.553648039,                            !- Value 6019
  0.63242331,                             !- Value 6020
  0.544500825,                            !- Value 6021
  0.57118225,                             !- Value 6022
  0.528978734,                            !- Value 6023
  0.506646349,                            !- Value 6024
  0.643527173,                            !- Value 6025
  0.460406275,                            !- Value 6026
  0.57713993,                             !- Value 6027
  0.56928301,                             !- Value 6028
  0.519212983,                            !- Value 6029
  0.571618928,                            !- Value 6030
  0.578474817,                            !- Value 6031
  0.469741251,                            !- Value 6032
  0.63255409,                             !- Value 6033
  0.487194601,                            !- Value 6034
  0.524765066,                            !- Value 6035
  0.593098884,                            !- Value 6036
  0.509590661,                            !- Value 6037
  0.510341716,                            !- Value 6038
  0.590871413,                            !- Value 6039
  0.483584348,                            !- Value 6040
  0.615850783,                            !- Value 6041
  0.530833839,                            !- Value 6042
  0.571243919,                            !- Value 6043
  0.524327963,                            !- Value 6044
  0.551096866,                            !- Value 6045
  0.562467478,                            !- Value 6046
  0.597559079,                            !- Value 6047
  0.51494505,                             !- Value 6048
  0.574116639,                            !- Value 6049
  0.562294287,                            !- Value 6050
  0.547656219,                            !- Value 6051
  0.539546267,                            !- Value 6052
  0.594938063,                            !- Value 6053
  0.50793424,                             !- Value 6054
  0.538504201,                            !- Value 6055
  0.541810269,                            !- Value 6056
  0.534268804,                            !- Value 6057
  0.49768197,                             !- Value 6058
  0.580021457,                            !- Value 6059
  0.523871335,                            !- Value 6060
  0.572356497,                            !- Value 6061
  0.511241394,                            !- Value 6062
  0.539795649,                            !- Value 6063
  0.560836662,                            !- Value 6064
  0.550048257,                            !- Value 6065
  0.501052328,                            !- Value 6066
  0.620519103,                            !- Value 6067
  0.503910553,                            !- Value 6068
  0.577158412,                            !- Value 6069
  0.588074848,                            !- Value 6070
  0.562718749,                            !- Value 6071
  0.54649539,                             !- Value 6072
  0.648528864,                            !- Value 6073
  0.495411643,                            !- Value 6074
  0.616419647,                            !- Value 6075
  0.560379839,                            !- Value 6076
  0.587667757,                            !- Value 6077
  0.52763669,                             !- Value 6078
  0.5868403,                              !- Value 6079
  0.513007418,                            !- Value 6080
  0.612340268,                            !- Value 6081
  0.498209857,                            !- Value 6082
  0.650923348,                            !- Value 6083
  0.539824007,                            !- Value 6084
  0.568324655,                            !- Value 6085
  0.589119273,                            !- Value 6086
  0.558285828,                            !- Value 6087
  0.570440446,                            !- Value 6088
  0.67367407,                             !- Value 6089
  0.591965347,                            !- Value 6090
  0.582768638,                            !- Value 6091
  0.618191164,                            !- Value 6092
  0.600737149,                            !- Value 6093
  0.60791506,                             !- Value 6094
  0.603885084,                            !- Value 6095
  0.556467536,                            !- Value 6096
  0.602900278,                            !- Value 6097
  0.555181918,                            !- Value 6098
  0.523514296,                            !- Value 6099
  0.56747508,                             !- Value 6100
  0.54913924,                             !- Value 6101
  0.536274574,                            !- Value 6102
  0.540248969,                            !- Value 6103
  0.550720911,                            !- Value 6104
  0.562394647,                            !- Value 6105
  0.554245305,                            !- Value 6106
  0.513811732,                            !- Value 6107
  0.578227087,                            !- Value 6108
  0.558635696,                            !- Value 6109
  0.507243664,                            !- Value 6110
  0.541856799,                            !- Value 6111
  0.583931734,                            !- Value 6112
  0.526993069,                            !- Value 6113
  0.582820626,                            !- Value 6114
  0.637762399,                            !- Value 6115
  0.555339695,                            !- Value 6116
  0.580449101,                            !- Value 6117
  0.561266692,                            !- Value 6118
  0.580586771,                            !- Value 6119
  0.583164319,                            !- Value 6120
  0.530770859,                            !- Value 6121
  0.580714162,                            !- Value 6122
  0.580699395,                            !- Value 6123
  0.541167653,                            !- Value 6124
  0.584370528,                            !- Value 6125
  0.595310926,                            !- Value 6126
  0.538377664,                            !- Value 6127
  0.546185136,                            !- Value 6128
  0.582637539,                            !- Value 6129
  0.521969966,                            !- Value 6130
  0.575560581,                            !- Value 6131
  0.509671724,                            !- Value 6132
  0.559825522,                            !- Value 6133
  0.561992268,                            !- Value 6134
  0.547202166,                            !- Value 6135
  0.549231665,                            !- Value 6136
  0.597647019,                            !- Value 6137
  0.589222913,                            !- Value 6138
  0.543259016,                            !- Value 6139
  0.550266166,                            !- Value 6140
  0.573001282,                            !- Value 6141
  0.519324877,                            !- Value 6142
  0.566336819,                            !- Value 6143
  0.542096769,                            !- Value 6144
  0.570972797,                            !- Value 6145
  0.571008812,                            !- Value 6146
  0.535493185,                            !- Value 6147
  0.550227925,                            !- Value 6148
  0.548025819,                            !- Value 6149
  0.506676,                               !- Value 6150
  0.560439146,                            !- Value 6151
  0.593301556,                            !- Value 6152
  0.456986097,                            !- Value 6153
  0.577038669,                            !- Value 6154
  0.498903322,                            !- Value 6155
  0.579181793,                            !- Value 6156
  0.518341753,                            !- Value 6157
  0.560579289,                            !- Value 6158
  0.562330829,                            !- Value 6159
  0.57934116,                             !- Value 6160
  0.492806223,                            !- Value 6161
  0.601974302,                            !- Value 6162
  0.57058823,                             !- Value 6163
  0.548023591,                            !- Value 6164
  0.595278056,                            !- Value 6165
  0.533078938,                            !- Value 6166
  0.514565467,                            !- Value 6167
  0.570634029,                            !- Value 6168
  0.536044337,                            !- Value 6169
  0.516768779,                            !- Value 6170
  0.586380207,                            !- Value 6171
  0.499643368,                            !- Value 6172
  0.552880584,                            !- Value 6173
  0.549429467,                            !- Value 6174
  0.512401316,                            !- Value 6175
  0.548837267,                            !- Value 6176
  0.54371216,                             !- Value 6177
  0.555392136,                            !- Value 6178
  0.5751013,                              !- Value 6179
  0.539128477,                            !- Value 6180
  0.539274875,                            !- Value 6181
  0.620269079,                            !- Value 6182
  0.530350893,                            !- Value 6183
  0.56189075,                             !- Value 6184
  0.618931453,                            !- Value 6185
  0.518442487,                            !- Value 6186
  0.553648039,                            !- Value 6187
  0.63242331,                             !- Value 6188
  0.544500825,                            !- Value 6189
  0.57118225,                             !- Value 6190
  0.528978734,                            !- Value 6191
  0.506646349,                            !- Value 6192
  0.643527173,                            !- Value 6193
  0.460406275,                            !- Value 6194
  0.57713993,                             !- Value 6195
  0.56928301,                             !- Value 6196
  0.519212983,                            !- Value 6197
  0.571618928,                            !- Value 6198
  0.578474817,                            !- Value 6199
  0.469741251,                            !- Value 6200
  0.63255409,                             !- Value 6201
  0.487194601,                            !- Value 6202
  0.524765066,                            !- Value 6203
  0.593098884,                            !- Value 6204
  0.509590661,                            !- Value 6205
  0.510341716,                            !- Value 6206
  0.590871413,                            !- Value 6207
  0.483584348,                            !- Value 6208
  0.615850783,                            !- Value 6209
  0.530833839,                            !- Value 6210
  0.571243919,                            !- Value 6211
  0.524327963,                            !- Value 6212
  0.551096866,                            !- Value 6213
  0.562467478,                            !- Value 6214
  0.597559079,                            !- Value 6215
  0.51494505,                             !- Value 6216
  0.574116639,                            !- Value 6217
  0.562294287,                            !- Value 6218
  0.547656219,                            !- Value 6219
  0.539546267,                            !- Value 6220
  0.594938063,                            !- Value 6221
  0.50793424,                             !- Value 6222
  0.538504201,                            !- Value 6223
  0.541810269,                            !- Value 6224
  0.534268804,                            !- Value 6225
  0.49768197,                             !- Value 6226
  0.580021457,                            !- Value 6227
  0.523871335,                            !- Value 6228
  0.572356497,                            !- Value 6229
  0.511241394,                            !- Value 6230
  0.539795649,                            !- Value 6231
  0.560836662,                            !- Value 6232
  0.550048257,                            !- Value 6233
  0.501052328,                            !- Value 6234
  0.620519103,                            !- Value 6235
  0.503910553,                            !- Value 6236
  0.577158412,                            !- Value 6237
  0.588074848,                            !- Value 6238
  0.562718749,                            !- Value 6239
  0.54649539,                             !- Value 6240
  0.648528864,                            !- Value 6241
  0.495411643,                            !- Value 6242
  0.616419647,                            !- Value 6243
  0.560379839,                            !- Value 6244
  0.587667757,                            !- Value 6245
  0.52763669,                             !- Value 6246
  0.5868403,                              !- Value 6247
  0.513007418,                            !- Value 6248
  0.612340268,                            !- Value 6249
  0.498209857,                            !- Value 6250
  0.650923348,                            !- Value 6251
  0.539824007,                            !- Value 6252
  0.568324655,                            !- Value 6253
  0.589119273,                            !- Value 6254
  0.558285828,                            !- Value 6255
  0.570440446,                            !- Value 6256
  0.67367407,                             !- Value 6257
  0.591965347,                            !- Value 6258
  0.582768638,                            !- Value 6259
  0.618191164,                            !- Value 6260
  0.600737149,                            !- Value 6261
  0.60791506,                             !- Value 6262
  0.603885084,                            !- Value 6263
  0.556467536,                            !- Value 6264
  0.602900278,                            !- Value 6265
  0.555181918,                            !- Value 6266
  0.523514296,                            !- Value 6267
  0.56747508,                             !- Value 6268
  0.54913924,                             !- Value 6269
  0.536274574,                            !- Value 6270
  0.540248969,                            !- Value 6271
  0.550720911,                            !- Value 6272
  0.562394647,                            !- Value 6273
  0.554245305,                            !- Value 6274
  0.513811732,                            !- Value 6275
  0.578227087,                            !- Value 6276
  0.558635696,                            !- Value 6277
  0.507243664,                            !- Value 6278
  0.541856799,                            !- Value 6279
  0.583931734,                            !- Value 6280
  0.526993069,                            !- Value 6281
  0.582820626,                            !- Value 6282
  0.637762399,                            !- Value 6283
  0.555339695,                            !- Value 6284
  0.580449101,                            !- Value 6285
  0.561266692,                            !- Value 6286
  0.580586771,                            !- Value 6287
  0.583164319,                            !- Value 6288
  0.530770859,                            !- Value 6289
  0.580714162,                            !- Value 6290
  0.580699395,                            !- Value 6291
  0.541167653,                            !- Value 6292
  0.584370528,                            !- Value 6293
  0.595310926,                            !- Value 6294
  0.538377664,                            !- Value 6295
  0.546185136,                            !- Value 6296
  0.582637539,                            !- Value 6297
  0.521969966,                            !- Value 6298
  0.575560581,                            !- Value 6299
  0.509671724,                            !- Value 6300
  0.559825522,                            !- Value 6301
  0.561992268,                            !- Value 6302
  0.547202166,                            !- Value 6303
  0.549231665,                            !- Value 6304
  0.597647019,                            !- Value 6305
  0.589222913,                            !- Value 6306
  0.543259016,                            !- Value 6307
  0.550266166,                            !- Value 6308
  0.573001282,                            !- Value 6309
  0.519324877,                            !- Value 6310
  0.566336819,                            !- Value 6311
  0.542096769,                            !- Value 6312
  0.570972797,                            !- Value 6313
  0.571008812,                            !- Value 6314
  0.535493185,                            !- Value 6315
  0.550227925,                            !- Value 6316
  0.548025819,                            !- Value 6317
  0.506676,                               !- Value 6318
  0.560439146,                            !- Value 6319
  0.593301556,                            !- Value 6320
  0.456986097,                            !- Value 6321
  0.577038669,                            !- Value 6322
  0.498903322,                            !- Value 6323
  0.579181793,                            !- Value 6324
  0.518341753,                            !- Value 6325
  0.560579289,                            !- Value 6326
  0.562330829,                            !- Value 6327
  0.57934116,                             !- Value 6328
  0.492806223,                            !- Value 6329
  0.601974302,                            !- Value 6330
  0.57058823,                             !- Value 6331
  0.548023591,                            !- Value 6332
  0.595278056,                            !- Value 6333
  0.533078938,                            !- Value 6334
  0.514565467,                            !- Value 6335
  0.570634029,                            !- Value 6336
  0.536044337,                            !- Value 6337
  0.516768779,                            !- Value 6338
  0.586380207,                            !- Value 6339
  0.499643368,                            !- Value 6340
  0.552880584,                            !- Value 6341
  0.549429467,                            !- Value 6342
  0.512401316,                            !- Value 6343
  0.548837267,                            !- Value 6344
  0.54371216,                             !- Value 6345
  0.555392136,                            !- Value 6346
  0.5751013,                              !- Value 6347
  0.539128477,                            !- Value 6348
  0.539274875,                            !- Value 6349
  0.620269079,                            !- Value 6350
  0.530350893,                            !- Value 6351
  0.56189075,                             !- Value 6352
  0.618931453,                            !- Value 6353
  0.518442487,                            !- Value 6354
  0.553648039,                            !- Value 6355
  0.63242331,                             !- Value 6356
  0.544500825,                            !- Value 6357
  0.57118225,                             !- Value 6358
  0.528978734,                            !- Value 6359
  0.506646349,                            !- Value 6360
  0.643527173,                            !- Value 6361
  0.460406275,                            !- Value 6362
  0.57713993,                             !- Value 6363
  0.56928301,                             !- Value 6364
  0.519212983,                            !- Value 6365
  0.571618928,                            !- Value 6366
  0.578474817,                            !- Value 6367
  0.469741251,                            !- Value 6368
  0.63255409,                             !- Value 6369
  0.487194601,                            !- Value 6370
  0.524765066,                            !- Value 6371
  0.593098884,                            !- Value 6372
  0.509590661,                            !- Value 6373
  0.510341716,                            !- Value 6374
  0.590871413,                            !- Value 6375
  0.483584348,                            !- Value 6376
  0.615850783,                            !- Value 6377
  0.530833839,                            !- Value 6378
  0.571243919,                            !- Value 6379
  0.524327963,                            !- Value 6380
  0.551096866,                            !- Value 6381
  0.562467478,                            !- Value 6382
  0.597559079,                            !- Value 6383
  0.51494505,                             !- Value 6384
  0.574116639,                            !- Value 6385
  0.562294287,                            !- Value 6386
  0.547656219,                            !- Value 6387
  0.539546267,                            !- Value 6388
  0.594938063,                            !- Value 6389
  0.50793424,                             !- Value 6390
  0.538504201,                            !- Value 6391
  0.541810269,                            !- Value 6392
  0.534268804,                            !- Value 6393
  0.49768197,                             !- Value 6394
  0.580021457,                            !- Value 6395
  0.523871335,                            !- Value 6396
  0.572356497,                            !- Value 6397
  0.511241394,                            !- Value 6398
  0.539795649,                            !- Value 6399
  0.560836662,                            !- Value 6400
  0.550048257,                            !- Value 6401
  0.501052328,                            !- Value 6402
  0.620519103,                            !- Value 6403
  0.503910553,                            !- Value 6404
  0.577158412,                            !- Value 6405
  0.588074848,                            !- Value 6406
  0.562718749,                            !- Value 6407
  0.54649539,                             !- Value 6408
  0.648528864,                            !- Value 6409
  0.495411643,                            !- Value 6410
  0.616419647,                            !- Value 6411
  0.560379839,                            !- Value 6412
  0.587667757,                            !- Value 6413
  0.52763669,                             !- Value 6414
  0.5868403,                              !- Value 6415
  0.513007418,                            !- Value 6416
  0.612340268,                            !- Value 6417
  0.498209857,                            !- Value 6418
  0.650923348,                            !- Value 6419
  0.539824007,                            !- Value 6420
  0.568324655,                            !- Value 6421
  0.589119273,                            !- Value 6422
  0.558285828,                            !- Value 6423
  0.570440446,                            !- Value 6424
  0.67367407,                             !- Value 6425
  0.591965347,                            !- Value 6426
  0.582768638,                            !- Value 6427
  0.618191164,                            !- Value 6428
  0.600737149,                            !- Value 6429
  0.60791506,                             !- Value 6430
  0.603885084,                            !- Value 6431
  0.556467536,                            !- Value 6432
  0.602900278,                            !- Value 6433
  0.555181918,                            !- Value 6434
  0.523514296,                            !- Value 6435
  0.56747508,                             !- Value 6436
  0.54913924,                             !- Value 6437
  0.536274574,                            !- Value 6438
  0.540248969,                            !- Value 6439
  0.550720911,                            !- Value 6440
  0.562394647,                            !- Value 6441
  0.554245305,                            !- Value 6442
  0.513811732,                            !- Value 6443
  0.578227087,                            !- Value 6444
  0.558635696,                            !- Value 6445
  0.507243664,                            !- Value 6446
  0.541856799,                            !- Value 6447
  0.583931734,                            !- Value 6448
  0.526993069,                            !- Value 6449
  0.582820626,                            !- Value 6450
  0.637762399,                            !- Value 6451
  0.555339695,                            !- Value 6452
  0.580449101,                            !- Value 6453
  0.561266692,                            !- Value 6454
  0.580586771,                            !- Value 6455
  0.583164319,                            !- Value 6456
  0.530770859,                            !- Value 6457
  0.580714162,                            !- Value 6458
  0.580699395,                            !- Value 6459
  0.541167653,                            !- Value 6460
  0.584370528,                            !- Value 6461
  0.595310926,                            !- Value 6462
  0.538377664,                            !- Value 6463
  0.546185136,                            !- Value 6464
  0.582637539,                            !- Value 6465
  0.521969966,                            !- Value 6466
  0.575560581,                            !- Value 6467
  0.509671724,                            !- Value 6468
  0.559825522,                            !- Value 6469
  0.561992268,                            !- Value 6470
  0.547202166,                            !- Value 6471
  0.549231665,                            !- Value 6472
  0.597647019,                            !- Value 6473
  0.589222913,                            !- Value 6474
  0.543259016,                            !- Value 6475
  0.550266166,                            !- Value 6476
  0.573001282,                            !- Value 6477
  0.519324877,                            !- Value 6478
  0.566336819,                            !- Value 6479
  0.542096769,                            !- Value 6480
  0.570972797,                            !- Value 6481
  0.571008812,                            !- Value 6482
  0.535493185,                            !- Value 6483
  0.550227925,                            !- Value 6484
  0.548025819,                            !- Value 6485
  0.506676,                               !- Value 6486
  0.560439146,                            !- Value 6487
  0.593301556,                            !- Value 6488
  0.456986097,                            !- Value 6489
  0.577038669,                            !- Value 6490
  0.498903322,                            !- Value 6491
  0.579181793,                            !- Value 6492
  0.518341753,                            !- Value 6493
  0.560579289,                            !- Value 6494
  0.562330829,                            !- Value 6495
  0.57934116,                             !- Value 6496
  0.492806223,                            !- Value 6497
  0.601974302,                            !- Value 6498
  0.57058823,                             !- Value 6499
  0.548023591,                            !- Value 6500
  0.595278056,                            !- Value 6501
  0.533078938,                            !- Value 6502
  0.514565467,                            !- Value 6503
  0.570634029,                            !- Value 6504
  0.536044337,                            !- Value 6505
  0.516768779,                            !- Value 6506
  0.586380207,                            !- Value 6507
  0.499643368,                            !- Value 6508
  0.552880584,                            !- Value 6509
  0.549429467,                            !- Value 6510
  0.512401316,                            !- Value 6511
  0.548837267,                            !- Value 6512
  0.54371216,                             !- Value 6513
  0.555392136,                            !- Value 6514
  0.5751013,                              !- Value 6515
  0.539128477,                            !- Value 6516
  0.539274875,                            !- Value 6517
  0.620269079,                            !- Value 6518
  0.530350893,                            !- Value 6519
  0.56189075,                             !- Value 6520
  0.618931453,                            !- Value 6521
  0.518442487,                            !- Value 6522
  0.553648039,                            !- Value 6523
  0.63242331,                             !- Value 6524
  0.544500825,                            !- Value 6525
  0.57118225,                             !- Value 6526
  0.528978734,                            !- Value 6527
  0.506646349,                            !- Value 6528
  0.643527173,                            !- Value 6529
  0.460406275,                            !- Value 6530
  0.57713993,                             !- Value 6531
  0.56928301,                             !- Value 6532
  0.519212983,                            !- Value 6533
  0.571618928,                            !- Value 6534
  0.578474817,                            !- Value 6535
  0.469741251,                            !- Value 6536
  0.63255409,                             !- Value 6537
  0.487194601,                            !- Value 6538
  0.524765066,                            !- Value 6539
  0.593098884,                            !- Value 6540
  0.509590661,                            !- Value 6541
  0.510341716,                            !- Value 6542
  0.590871413,                            !- Value 6543
  0.483584348,                            !- Value 6544
  0.615850783,                            !- Value 6545
  0.530833839,                            !- Value 6546
  0.571243919,                            !- Value 6547
  0.524327963,                            !- Value 6548
  0.551096866,                            !- Value 6549
  0.562467478,                            !- Value 6550
  0.597559079,                            !- Value 6551
  0.51494505,                             !- Value 6552
  0.487884959,                            !- Value 6553
  0.615079229,                            !- Value 6554
  0.462580169,                            !- Value 6555
  0.567416021,                            !- Value 6556
  0.577090382,                            !- Value 6557
  0.48176613,                             !- Value 6558
  0.510491979,                            !- Value 6559
  0.49581182,                             !- Value 6560
  0.55840374,                             !- Value 6561
  0.55241126,                             !- Value 6562
  0.524118065,                            !- Value 6563
  0.539846221,                            !- Value 6564
  0.585150634,                            !- Value 6565
  0.523480875,                            !- Value 6566
  0.573744867,                            !- Value 6567
  0.510429526,                            !- Value 6568
  0.510575755,                            !- Value 6569
  0.541614403,                            !- Value 6570
  0.44394274,                             !- Value 6571
  0.548032356,                            !- Value 6572
  0.563178532,                            !- Value 6573
  0.543033716,                            !- Value 6574
  0.582347654,                            !- Value 6575
  0.516429436,                            !- Value 6576
  0.522431178,                            !- Value 6577
  0.591493049,                            !- Value 6578
  0.552996882,                            !- Value 6579
  0.518891661,                            !- Value 6580
  0.554743144,                            !- Value 6581
  0.514708493,                            !- Value 6582
  0.47271391,                             !- Value 6583
  0.547552261,                            !- Value 6584
  0.538024438,                            !- Value 6585
  0.551863044,                            !- Value 6586
  0.506069582,                            !- Value 6587
  0.565172276,                            !- Value 6588
  0.517081412,                            !- Value 6589
  0.52069079,                             !- Value 6590
  0.492629291,                            !- Value 6591
  0.620925488,                            !- Value 6592
  0.505378141,                            !- Value 6593
  0.575974134,                            !- Value 6594
  0.487718371,                            !- Value 6595
  0.595655097,                            !- Value 6596
  0.503910366,                            !- Value 6597
  0.498704355,                            !- Value 6598
  0.581979374,                            !- Value 6599
  0.541302569,                            !- Value 6600
  0.485665192,                            !- Value 6601
  0.55256121,                             !- Value 6602
  0.491952366,                            !- Value 6603
  0.532404693,                            !- Value 6604
  0.50759364,                             !- Value 6605
  0.542571308,                            !- Value 6606
  0.530778081,                            !- Value 6607
  0.475465985,                            !- Value 6608
  0.576936592,                            !- Value 6609
  0.511756759,                            !- Value 6610
  0.502872061,                            !- Value 6611
  0.51358796,                             !- Value 6612
  0.465781195,                            !- Value 6613
  0.603360973,                            !- Value 6614
  0.442509416,                            !- Value 6615
  0.540740698,                            !- Value 6616
  0.564492749,                            !- Value 6617
  0.462414354,                            !- Value 6618
  0.531365168,                            !- Value 6619
  0.515370178,                            !- Value 6620
  0.550911695,                            !- Value 6621
  0.468419291,                            !- Value 6622
  0.517845052,                            !- Value 6623
  0.552450343,                            !- Value 6624
  0.513468383,                            !- Value 6625
  0.528498078,                            !- Value 6626
  0.496134194,                            !- Value 6627
  0.514097456,                            !- Value 6628
  0.515961863,                            !- Value 6629
  0.518946062,                            !- Value 6630
  0.525295416,                            !- Value 6631
  0.511083553,                            !- Value 6632
  0.466512995,                            !- Value 6633
  0.519290882,                            !- Value 6634
  0.5113591,                              !- Value 6635
  0.497517489,                            !- Value 6636
  0.500999912,                            !- Value 6637
  0.508857942,                            !- Value 6638
  0.537981162,                            !- Value 6639
  0.47318409,                             !- Value 6640
  0.524699715,                            !- Value 6641
  0.476367082,                            !- Value 6642
  0.568469502,                            !- Value 6643
  0.477989474,                            !- Value 6644
  0.468345015,                            !- Value 6645
  0.535954024,                            !- Value 6646
  0.522148286,                            !- Value 6647
  0.503116973,                            !- Value 6648
  0.502105372,                            !- Value 6649
  0.554872875,                            !- Value 6650
  0.525743148,                            !- Value 6651
  0.453923857,                            !- Value 6652
  0.585458501,                            !- Value 6653
  0.513827961,                            !- Value 6654
  0.524548553,                            !- Value 6655
  0.545036318,                            !- Value 6656
  0.414817809,                            !- Value 6657
  0.599426335,                            !- Value 6658
  0.470813581,                            !- Value 6659
  0.494475043,                            !- Value 6660
  0.544897951,                            !- Value 6661
  0.510583126,                            !- Value 6662
  0.534479647,                            !- Value 6663
  0.478464683,                            !- Value 6664
  0.524352463,                            !- Value 6665
  0.531921918,                            !- Value 6666
  0.496896356,                            !- Value 6667
  0.606936504,                            !- Value 6668
  0.465873193,                            !- Value 6669
  0.553565468,                            !- Value 6670
  0.577667933,                            !- Value 6671
  0.513489055,                            !- Value 6672
  0.522279281,                            !- Value 6673
  0.543517193,                            !- Value 6674
  0.489943276,                            !- Value 6675
  0.597253032,                            !- Value 6676
  0.487470365,                            !- Value 6677
  0.57243525,                             !- Value 6678
  0.481797454,                            !- Value 6679
  0.509602212,                            !- Value 6680
  0.56249083,                             !- Value 6681
  0.486215338,                            !- Value 6682
  0.537558424,                            !- Value 6683
  0.514412034,                            !- Value 6684
  0.514900317,                            !- Value 6685
  0.581143498,                            !- Value 6686
  0.439175852,                            !- Value 6687
  0.572201216,                            !- Value 6688
  0.482543724,                            !- Value 6689
  0.510800759,                            !- Value 6690
  0.556731746,                            !- Value 6691
  0.462317503,                            !- Value 6692
  0.534857241,                            !- Value 6693
  0.527350319,                            !- Value 6694
  0.539506134,                            !- Value 6695
  0.528189534,                            !- Value 6696
  0.512703048,                            !- Value 6697
  0.523334272,                            !- Value 6698
  0.575788051,                            !- Value 6699
  0.501360683,                            !- Value 6700
  0.518262608,                            !- Value 6701
  0.563547814,                            !- Value 6702
  0.5059453,                              !- Value 6703
  0.502999479,                            !- Value 6704
  0.549104498,                            !- Value 6705
  0.496368196,                            !- Value 6706
  0.570533517,                            !- Value 6707
  0.49925082,                             !- Value 6708
  0.551977301,                            !- Value 6709
  0.54641299,                             !- Value 6710
  0.448167982,                            !- Value 6711
  0.623164114,                            !- Value 6712
  0.49480912,                             !- Value 6713
  0.579827199,                            !- Value 6714
  0.499475704,                            !- Value 6715
  0.481618283,                            !- Value 6716
  0.630354298,                            !- Value 6717
  0.460843853,                            !- Value 6718
  0.591506101,                            !- Value 6719
  0.549165442,                            !- Value 6720
  0.487884959,                            !- Value 6721
  0.615079229,                            !- Value 6722
  0.462580169,                            !- Value 6723
  0.567416021,                            !- Value 6724
  0.577090382,                            !- Value 6725
  0.48176613,                             !- Value 6726
  0.510491979,                            !- Value 6727
  0.49581182,                             !- Value 6728
  0.55840374,                             !- Value 6729
  0.55241126,                             !- Value 6730
  0.524118065,                            !- Value 6731
  0.539846221,                            !- Value 6732
  0.585150634,                            !- Value 6733
  0.523480875,                            !- Value 6734
  0.573744867,                            !- Value 6735
  0.510429526,                            !- Value 6736
  0.510575755,                            !- Value 6737
  0.541614403,                            !- Value 6738
  0.44394274,                             !- Value 6739
  0.548032356,                            !- Value 6740
  0.563178532,                            !- Value 6741
  0.543033716,                            !- Value 6742
  0.582347654,                            !- Value 6743
  0.516429436,                            !- Value 6744
  0.522431178,                            !- Value 6745
  0.591493049,                            !- Value 6746
  0.552996882,                            !- Value 6747
  0.518891661,                            !- Value 6748
  0.554743144,                            !- Value 6749
  0.514708493,                            !- Value 6750
  0.47271391,                             !- Value 6751
  0.547552261,                            !- Value 6752
  0.538024438,                            !- Value 6753
  0.551863044,                            !- Value 6754
  0.506069582,                            !- Value 6755
  0.565172276,                            !- Value 6756
  0.517081412,                            !- Value 6757
  0.52069079,                             !- Value 6758
  0.492629291,                            !- Value 6759
  0.620925488,                            !- Value 6760
  0.505378141,                            !- Value 6761
  0.575974134,                            !- Value 6762
  0.487718371,                            !- Value 6763
  0.595655097,                            !- Value 6764
  0.503910366,                            !- Value 6765
  0.498704355,                            !- Value 6766
  0.581979374,                            !- Value 6767
  0.541302569,                            !- Value 6768
  0.485665192,                            !- Value 6769
  0.55256121,                             !- Value 6770
  0.491952366,                            !- Value 6771
  0.532404693,                            !- Value 6772
  0.50759364,                             !- Value 6773
  0.542571308,                            !- Value 6774
  0.530778081,                            !- Value 6775
  0.475465985,                            !- Value 6776
  0.576936592,                            !- Value 6777
  0.511756759,                            !- Value 6778
  0.502872061,                            !- Value 6779
  0.51358796,                             !- Value 6780
  0.465781195,                            !- Value 6781
  0.603360973,                            !- Value 6782
  0.442509416,                            !- Value 6783
  0.540740698,                            !- Value 6784
  0.564492749,                            !- Value 6785
  0.462414354,                            !- Value 6786
  0.531365168,                            !- Value 6787
  0.515370178,                            !- Value 6788
  0.550911695,                            !- Value 6789
  0.468419291,                            !- Value 6790
  0.517845052,                            !- Value 6791
  0.552450343,                            !- Value 6792
  0.513468383,                            !- Value 6793
  0.528498078,                            !- Value 6794
  0.496134194,                            !- Value 6795
  0.514097456,                            !- Value 6796
  0.515961863,                            !- Value 6797
  0.518946062,                            !- Value 6798
  0.525295416,                            !- Value 6799
  0.511083553,                            !- Value 6800
  0.466512995,                            !- Value 6801
  0.519290882,                            !- Value 6802
  0.5113591,                              !- Value 6803
  0.497517489,                            !- Value 6804
  0.500999912,                            !- Value 6805
  0.508857942,                            !- Value 6806
  0.537981162,                            !- Value 6807
  0.47318409,                             !- Value 6808
  0.524699715,                            !- Value 6809
  0.476367082,                            !- Value 6810
  0.568469502,                            !- Value 6811
  0.477989474,                            !- Value 6812
  0.468345015,                            !- Value 6813
  0.535954024,                            !- Value 6814
  0.522148286,                            !- Value 6815
  0.503116973,                            !- Value 6816
  0.502105372,                            !- Value 6817
  0.554872875,                            !- Value 6818
  0.525743148,                            !- Value 6819
  0.453923857,                            !- Value 6820
  0.585458501,                            !- Value 6821
  0.513827961,                            !- Value 6822
  0.524548553,                            !- Value 6823
  0.545036318,                            !- Value 6824
  0.414817809,                            !- Value 6825
  0.599426335,                            !- Value 6826
  0.470813581,                            !- Value 6827
  0.494475043,                            !- Value 6828
  0.544897951,                            !- Value 6829
  0.510583126,                            !- Value 6830
  0.534479647,                            !- Value 6831
  0.478464683,                            !- Value 6832
  0.524352463,                            !- Value 6833
  0.531921918,                            !- Value 6834
  0.496896356,                            !- Value 6835
  0.606936504,                            !- Value 6836
  0.465873193,                            !- Value 6837
  0.553565468,                            !- Value 6838
  0.577667933,                            !- Value 6839
  0.513489055,                            !- Value 6840
  0.522279281,                            !- Value 6841
  0.543517193,                            !- Value 6842
  0.489943276,                            !- Value 6843
  0.597253032,                            !- Value 6844
  0.487470365,                            !- Value 6845
  0.57243525,                             !- Value 6846
  0.481797454,                            !- Value 6847
  0.509602212,                            !- Value 6848
  0.56249083,                             !- Value 6849
  0.486215338,                            !- Value 6850
  0.537558424,                            !- Value 6851
  0.514412034,                            !- Value 6852
  0.514900317,                            !- Value 6853
  0.581143498,                            !- Value 6854
  0.439175852,                            !- Value 6855
  0.572201216,                            !- Value 6856
  0.482543724,                            !- Value 6857
  0.510800759,                            !- Value 6858
  0.556731746,                            !- Value 6859
  0.462317503,                            !- Value 6860
  0.534857241,                            !- Value 6861
  0.527350319,                            !- Value 6862
  0.539506134,                            !- Value 6863
  0.528189534,                            !- Value 6864
  0.512703048,                            !- Value 6865
  0.523334272,                            !- Value 6866
  0.575788051,                            !- Value 6867
  0.501360683,                            !- Value 6868
  0.518262608,                            !- Value 6869
  0.563547814,                            !- Value 6870
  0.5059453,                              !- Value 6871
  0.502999479,                            !- Value 6872
  0.549104498,                            !- Value 6873
  0.496368196,                            !- Value 6874
  0.570533517,                            !- Value 6875
  0.49925082,                             !- Value 6876
  0.551977301,                            !- Value 6877
  0.54641299,                             !- Value 6878
  0.448167982,                            !- Value 6879
  0.623164114,                            !- Value 6880
  0.49480912,                             !- Value 6881
  0.579827199,                            !- Value 6882
  0.499475704,                            !- Value 6883
  0.481618283,                            !- Value 6884
  0.630354298,                            !- Value 6885
  0.460843853,                            !- Value 6886
  0.591506101,                            !- Value 6887
  0.549165442,                            !- Value 6888
  0.487884959,                            !- Value 6889
  0.615079229,                            !- Value 6890
  0.462580169,                            !- Value 6891
  0.567416021,                            !- Value 6892
  0.577090382,                            !- Value 6893
  0.48176613,                             !- Value 6894
  0.510491979,                            !- Value 6895
  0.49581182,                             !- Value 6896
  0.55840374,                             !- Value 6897
  0.55241126,                             !- Value 6898
  0.524118065,                            !- Value 6899
  0.539846221,                            !- Value 6900
  0.585150634,                            !- Value 6901
  0.523480875,                            !- Value 6902
  0.573744867,                            !- Value 6903
  0.510429526,                            !- Value 6904
  0.510575755,                            !- Value 6905
  0.541614403,                            !- Value 6906
  0.44394274,                             !- Value 6907
  0.548032356,                            !- Value 6908
  0.563178532,                            !- Value 6909
  0.543033716,                            !- Value 6910
  0.582347654,                            !- Value 6911
  0.516429436,                            !- Value 6912
  0.522431178,                            !- Value 6913
  0.591493049,                            !- Value 6914
  0.552996882,                            !- Value 6915
  0.518891661,                            !- Value 6916
  0.554743144,                            !- Value 6917
  0.514708493,                            !- Value 6918
  0.47271391,                             !- Value 6919
  0.547552261,                            !- Value 6920
  0.538024438,                            !- Value 6921
  0.551863044,                            !- Value 6922
  0.506069582,                            !- Value 6923
  0.565172276,                            !- Value 6924
  0.517081412,                            !- Value 6925
  0.52069079,                             !- Value 6926
  0.492629291,                            !- Value 6927
  0.620925488,                            !- Value 6928
  0.505378141,                            !- Value 6929
  0.575974134,                            !- Value 6930
  0.487718371,                            !- Value 6931
  0.595655097,                            !- Value 6932
  0.503910366,                            !- Value 6933
  0.498704355,                            !- Value 6934
  0.581979374,                            !- Value 6935
  0.541302569,                            !- Value 6936
  0.485665192,                            !- Value 6937
  0.55256121,                             !- Value 6938
  0.491952366,                            !- Value 6939
  0.532404693,                            !- Value 6940
  0.50759364,                             !- Value 6941
  0.542571308,                            !- Value 6942
  0.530778081,                            !- Value 6943
  0.475465985,                            !- Value 6944
  0.576936592,                            !- Value 6945
  0.511756759,                            !- Value 6946
  0.502872061,                            !- Value 6947
  0.51358796,                             !- Value 6948
  0.465781195,                            !- Value 6949
  0.603360973,                            !- Value 6950
  0.442509416,                            !- Value 6951
  0.540740698,                            !- Value 6952
  0.564492749,                            !- Value 6953
  0.462414354,                            !- Value 6954
  0.531365168,                            !- Value 6955
  0.515370178,                            !- Value 6956
  0.550911695,                            !- Value 6957
  0.468419291,                            !- Value 6958
  0.517845052,                            !- Value 6959
  0.552450343,                            !- Value 6960
  0.513468383,                            !- Value 6961
  0.528498078,                            !- Value 6962
  0.496134194,                            !- Value 6963
  0.514097456,                            !- Value 6964
  0.515961863,                            !- Value 6965
  0.518946062,                            !- Value 6966
  0.525295416,                            !- Value 6967
  0.511083553,                            !- Value 6968
  0.466512995,                            !- Value 6969
  0.519290882,                            !- Value 6970
  0.5113591,                              !- Value 6971
  0.497517489,                            !- Value 6972
  0.500999912,                            !- Value 6973
  0.508857942,                            !- Value 6974
  0.537981162,                            !- Value 6975
  0.47318409,                             !- Value 6976
  0.524699715,                            !- Value 6977
  0.476367082,                            !- Value 6978
  0.568469502,                            !- Value 6979
  0.477989474,                            !- Value 6980
  0.468345015,                            !- Value 6981
  0.535954024,                            !- Value 6982
  0.522148286,                            !- Value 6983
  0.503116973,                            !- Value 6984
  0.502105372,                            !- Value 6985
  0.554872875,                            !- Value 6986
  0.525743148,                            !- Value 6987
  0.453923857,                            !- Value 6988
  0.585458501,                            !- Value 6989
  0.513827961,                            !- Value 6990
  0.524548553,                            !- Value 6991
  0.545036318,                            !- Value 6992
  0.414817809,                            !- Value 6993
  0.599426335,                            !- Value 6994
  0.470813581,                            !- Value 6995
  0.494475043,                            !- Value 6996
  0.544897951,                            !- Value 6997
  0.510583126,                            !- Value 6998
  0.534479647,                            !- Value 6999
  0.478464683,                            !- Value 7000
  0.524352463,                            !- Value 7001
  0.531921918,                            !- Value 7002
  0.496896356,                            !- Value 7003
  0.606936504,                            !- Value 7004
  0.465873193,                            !- Value 7005
  0.553565468,                            !- Value 7006
  0.577667933,                            !- Value 7007
  0.513489055,                            !- Value 7008
  0.522279281,                            !- Value 7009
  0.543517193,                            !- Value 7010
  0.489943276,                            !- Value 7011
  0.597253032,                            !- Value 7012
  0.487470365,                            !- Value 7013
  0.57243525,                             !- Value 7014
  0.481797454,                            !- Value 7015
  0.509602212,                            !- Value 7016
  0.56249083,                             !- Value 7017
  0.486215338,                            !- Value 7018
  0.537558424,                            !- Value 7019
  0.514412034,                            !- Value 7020
  0.514900317,                            !- Value 7021
  0.581143498,                            !- Value 7022
  0.439175852,                            !- Value 7023
  0.572201216,                            !- Value 7024
  0.482543724,                            !- Value 7025
  0.510800759,                            !- Value 7026
  0.556731746,                            !- Value 7027
  0.462317503,                            !- Value 7028
  0.534857241,                            !- Value 7029
  0.527350319,                            !- Value 7030
  0.539506134,                            !- Value 7031
  0.528189534,                            !- Value 7032
  0.512703048,                            !- Value 7033
  0.523334272,                            !- Value 7034
  0.575788051,                            !- Value 7035
  0.501360683,                            !- Value 7036
  0.518262608,                            !- Value 7037
  0.563547814,                            !- Value 7038
  0.5059453,                              !- Value 7039
  0.502999479,                            !- Value 7040
  0.549104498,                            !- Value 7041
  0.496368196,                            !- Value 7042
  0.570533517,                            !- Value 7043
  0.49925082,                             !- Value 7044
  0.551977301,                            !- Value 7045
  0.54641299,                             !- Value 7046
  0.448167982,                            !- Value 7047
  0.623164114,                            !- Value 7048
  0.49480912,                             !- Value 7049
  0.579827199,                            !- Value 7050
  0.499475704,                            !- Value 7051
  0.481618283,                            !- Value 7052
  0.630354298,                            !- Value 7053
  0.460843853,                            !- Value 7054
  0.591506101,                            !- Value 7055
  0.549165442,                            !- Value 7056
  0.487884959,                            !- Value 7057
  0.615079229,                            !- Value 7058
  0.462580169,                            !- Value 7059
  0.567416021,                            !- Value 7060
  0.577090382,                            !- Value 7061
  0.48176613,                             !- Value 7062
  0.510491979,                            !- Value 7063
  0.49581182,                             !- Value 7064
  0.55840374,                             !- Value 7065
  0.55241126,                             !- Value 7066
  0.524118065,                            !- Value 7067
  0.539846221,                            !- Value 7068
  0.585150634,                            !- Value 7069
  0.523480875,                            !- Value 7070
  0.573744867,                            !- Value 7071
  0.510429526,                            !- Value 7072
  0.510575755,                            !- Value 7073
  0.541614403,                            !- Value 7074
  0.44394274,                             !- Value 7075
  0.548032356,                            !- Value 7076
  0.563178532,                            !- Value 7077
  0.543033716,                            !- Value 7078
  0.582347654,                            !- Value 7079
  0.516429436,                            !- Value 7080
  0.522431178,                            !- Value 7081
  0.591493049,                            !- Value 7082
  0.552996882,                            !- Value 7083
  0.518891661,                            !- Value 7084
  0.554743144,                            !- Value 7085
  0.514708493,                            !- Value 7086
  0.47271391,                             !- Value 7087
  0.547552261,                            !- Value 7088
  0.538024438,                            !- Value 7089
  0.551863044,                            !- Value 7090
  0.506069582,                            !- Value 7091
  0.565172276,                            !- Value 7092
  0.517081412,                            !- Value 7093
  0.52069079,                             !- Value 7094
  0.492629291,                            !- Value 7095
  0.620925488,                            !- Value 7096
  0.505378141,                            !- Value 7097
  0.575974134,                            !- Value 7098
  0.487718371,                            !- Value 7099
  0.595655097,                            !- Value 7100
  0.503910366,                            !- Value 7101
  0.498704355,                            !- Value 7102
  0.581979374,                            !- Value 7103
  0.541302569,                            !- Value 7104
  0.485665192,                            !- Value 7105
  0.55256121,                             !- Value 7106
  0.491952366,                            !- Value 7107
  0.532404693,                            !- Value 7108
  0.50759364,                             !- Value 7109
  0.542571308,                            !- Value 7110
  0.530778081,                            !- Value 7111
  0.475465985,                            !- Value 7112
  0.576936592,                            !- Value 7113
  0.511756759,                            !- Value 7114
  0.502872061,                            !- Value 7115
  0.51358796,                             !- Value 7116
  0.465781195,                            !- Value 7117
  0.603360973,                            !- Value 7118
  0.442509416,                            !- Value 7119
  0.540740698,                            !- Value 7120
  0.564492749,                            !- Value 7121
  0.462414354,                            !- Value 7122
  0.531365168,                            !- Value 7123
  0.515370178,                            !- Value 7124
  0.550911695,                            !- Value 7125
  0.468419291,                            !- Value 7126
  0.517845052,                            !- Value 7127
  0.552450343,                            !- Value 7128
  0.513468383,                            !- Value 7129
  0.528498078,                            !- Value 7130
  0.496134194,                            !- Value 7131
  0.514097456,                            !- Value 7132
  0.515961863,                            !- Value 7133
  0.518946062,                            !- Value 7134
  0.525295416,                            !- Value 7135
  0.511083553,                            !- Value 7136
  0.466512995,                            !- Value 7137
  0.519290882,                            !- Value 7138
  0.5113591,                              !- Value 7139
  0.497517489,                            !- Value 7140
  0.500999912,                            !- Value 7141
  0.508857942,                            !- Value 7142
  0.537981162,                            !- Value 7143
  0.47318409,                             !- Value 7144
  0.524699715,                            !- Value 7145
  0.476367082,                            !- Value 7146
  0.568469502,                            !- Value 7147
  0.477989474,                            !- Value 7148
  0.468345015,                            !- Value 7149
  0.535954024,                            !- Value 7150
  0.522148286,                            !- Value 7151
  0.503116973,                            !- Value 7152
  0.502105372,                            !- Value 7153
  0.554872875,                            !- Value 7154
  0.525743148,                            !- Value 7155
  0.453923857,                            !- Value 7156
  0.585458501,                            !- Value 7157
  0.513827961,                            !- Value 7158
  0.524548553,                            !- Value 7159
  0.545036318,                            !- Value 7160
  0.414817809,                            !- Value 7161
  0.599426335,                            !- Value 7162
  0.470813581,                            !- Value 7163
  0.494475043,                            !- Value 7164
  0.544897951,                            !- Value 7165
  0.510583126,                            !- Value 7166
  0.534479647,                            !- Value 7167
  0.478464683,                            !- Value 7168
  0.524352463,                            !- Value 7169
  0.531921918,                            !- Value 7170
  0.496896356,                            !- Value 7171
  0.606936504,                            !- Value 7172
  0.465873193,                            !- Value 7173
  0.553565468,                            !- Value 7174
  0.577667933,                            !- Value 7175
  0.513489055,                            !- Value 7176
  0.522279281,                            !- Value 7177
  0.543517193,                            !- Value 7178
  0.489943276,                            !- Value 7179
  0.597253032,                            !- Value 7180
  0.487470365,                            !- Value 7181
  0.57243525,                             !- Value 7182
  0.481797454,                            !- Value 7183
  0.509602212,                            !- Value 7184
  0.56249083,                             !- Value 7185
  0.486215338,                            !- Value 7186
  0.537558424,                            !- Value 7187
  0.514412034,                            !- Value 7188
  0.514900317,                            !- Value 7189
  0.581143498,                            !- Value 7190
  0.439175852,                            !- Value 7191
  0.572201216,                            !- Value 7192
  0.482543724,                            !- Value 7193
  0.510800759,                            !- Value 7194
  0.556731746,                            !- Value 7195
  0.462317503,                            !- Value 7196
  0.534857241,                            !- Value 7197
  0.527350319,                            !- Value 7198
  0.539506134,                            !- Value 7199
  0.528189534,                            !- Value 7200
  0.512703048,                            !- Value 7201
  0.523334272,                            !- Value 7202
  0.575788051,                            !- Value 7203
  0.501360683,                            !- Value 7204
  0.518262608,                            !- Value 7205
  0.563547814,                            !- Value 7206
  0.5059453,                              !- Value 7207
  0.502999479,                            !- Value 7208
  0.549104498,                            !- Value 7209
  0.496368196,                            !- Value 7210
  0.570533517,                            !- Value 7211
  0.49925082,                             !- Value 7212
  0.551977301,                            !- Value 7213
  0.54641299,                             !- Value 7214
  0.448167982,                            !- Value 7215
  0.623164114,                            !- Value 7216
  0.49480912,                             !- Value 7217
  0.579827199,                            !- Value 7218
  0.499475704,                            !- Value 7219
  0.481618283,                            !- Value 7220
  0.630354298,                            !- Value 7221
  0.460843853,                            !- Value 7222
  0.591506101,                            !- Value 7223
  0.549165442,                            !- Value 7224
  0.487884959,                            !- Value 7225
  0.615079229,                            !- Value 7226
  0.462580169,                            !- Value 7227
  0.567416021,                            !- Value 7228
  0.577090382,                            !- Value 7229
  0.48176613,                             !- Value 7230
  0.510491979,                            !- Value 7231
  0.49581182,                             !- Value 7232
  0.55840374,                             !- Value 7233
  0.55241126,                             !- Value 7234
  0.524118065,                            !- Value 7235
  0.539846221,                            !- Value 7236
  0.585150634,                            !- Value 7237
  0.523480875,                            !- Value 7238
  0.573744867,                            !- Value 7239
  0.510429526,                            !- Value 7240
  0.510575755,                            !- Value 7241
  0.541614403,                            !- Value 7242
  0.44394274,                             !- Value 7243
  0.548032356,                            !- Value 7244
  0.563178532,                            !- Value 7245
  0.543033716,                            !- Value 7246
  0.582347654,                            !- Value 7247
  0.516429436,                            !- Value 7248
  0.522431178,                            !- Value 7249
  0.591493049,                            !- Value 7250
  0.552996882,                            !- Value 7251
  0.518891661,                            !- Value 7252
  0.554743144,                            !- Value 7253
  0.514708493,                            !- Value 7254
  0.47271391,                             !- Value 7255
  0.547552261,                            !- Value 7256
  0.538024438,                            !- Value 7257
  0.551863044,                            !- Value 7258
  0.506069582,                            !- Value 7259
  0.565172276,                            !- Value 7260
  0.517081412,                            !- Value 7261
  0.52069079,                             !- Value 7262
  0.492629291,                            !- Value 7263
  0.620925488,                            !- Value 7264
  0.505378141,                            !- Value 7265
  0.575974134,                            !- Value 7266
  0.487718371,                            !- Value 7267
  0.595655097,                            !- Value 7268
  0.503910366,                            !- Value 7269
  0.498704355,                            !- Value 7270
  0.581979374,                            !- Value 7271
  0.541302569,                            !- Value 7272
  0.485665192,                            !- Value 7273
  0.55256121,                             !- Value 7274
  0.491952366,                            !- Value 7275
  0.532404693,                            !- Value 7276
  0.50759364,                             !- Value 7277
  0.542571308,                            !- Value 7278
  0.530778081,                            !- Value 7279
  0.475465985,                            !- Value 7280
  0.576936592,                            !- Value 7281
  0.511756759,                            !- Value 7282
  0.502872061,                            !- Value 7283
  0.51358796,                             !- Value 7284
  0.465781195,                            !- Value 7285
  0.603360973,                            !- Value 7286
  0.442509416,                            !- Value 7287
  0.540740698,                            !- Value 7288
  0.564492749,                            !- Value 7289
  0.462414354,                            !- Value 7290
  0.531365168,                            !- Value 7291
  0.515370178,                            !- Value 7292
  0.550911695,                            !- Value 7293
  0.468419291,                            !- Value 7294
  0.517845052,                            !- Value 7295
  0.552450343,                            !- Value 7296
  0.483396922,                            !- Value 7297
  0.482841922,                            !- Value 7298
  0.494107545,                            !- Value 7299
  0.417396822,                            !- Value 7300
  0.475598109,                            !- Value 7301
  0.4832487,                              !- Value 7302
  0.427945324,                            !- Value 7303
  0.571535678,                            !- Value 7304
  0.390948814,                            !- Value 7305
  0.486315785,                            !- Value 7306
  0.502076867,                            !- Value 7307
  0.406147999,                            !- Value 7308
  0.489898566,                            !- Value 7309
  0.475775943,                            !- Value 7310
  0.42376144,                             !- Value 7311
  0.461869316,                            !- Value 7312
  0.485424305,                            !- Value 7313
  0.438695794,                            !- Value 7314
  0.519437156,                            !- Value 7315
  0.473664553,                            !- Value 7316
  0.457841583,                            !- Value 7317
  0.504000347,                            !- Value 7318
  0.469497368,                            !- Value 7319
  0.479728354,                            !- Value 7320
  0.49534069,                             !- Value 7321
  0.443459064,                            !- Value 7322
  0.529331242,                            !- Value 7323
  0.461507957,                            !- Value 7324
  0.432124386,                            !- Value 7325
  0.492609059,                            !- Value 7326
  0.440045885,                            !- Value 7327
  0.484510126,                            !- Value 7328
  0.476727585,                            !- Value 7329
  0.456950583,                            !- Value 7330
  0.4770649,                              !- Value 7331
  0.455176454,                            !- Value 7332
  0.498768581,                            !- Value 7333
  0.464791004,                            !- Value 7334
  0.46369848,                             !- Value 7335
  0.534003163,                            !- Value 7336
  0.489931788,                            !- Value 7337
  0.449939803,                            !- Value 7338
  0.496381468,                            !- Value 7339
  0.541834352,                            !- Value 7340
  0.469117851,                            !- Value 7341
  0.527785693,                            !- Value 7342
  0.476426842,                            !- Value 7343
  0.484031247,                            !- Value 7344
  0.529410177,                            !- Value 7345
  0.457912101,                            !- Value 7346
  0.488479783,                            !- Value 7347
  0.499437566,                            !- Value 7348
  0.529897653,                            !- Value 7349
  0.420706851,                            !- Value 7350
  0.484406013,                            !- Value 7351
  0.46749028,                             !- Value 7352
  0.45959525,                             !- Value 7353
  0.462351831,                            !- Value 7354
  0.512722291,                            !- Value 7355
  0.425175113,                            !- Value 7356
  0.502772083,                            !- Value 7357
  0.447071531,                            !- Value 7358
  0.465307592,                            !- Value 7359
  0.499388106,                            !- Value 7360
  0.451294462,                            !- Value 7361
  0.463583852,                            !- Value 7362
  0.489327086,                            !- Value 7363
  0.520438311,                            !- Value 7364
  0.451021422,                            !- Value 7365
  0.478127535,                            !- Value 7366
  0.505834639,                            !- Value 7367
  0.467663562,                            !- Value 7368
  0.410871509,                            !- Value 7369
  0.491136586,                            !- Value 7370
  0.531434882,                            !- Value 7371
  0.432806148,                            !- Value 7372
  0.500397065,                            !- Value 7373
  0.464291243,                            !- Value 7374
  0.489746704,                            !- Value 7375
  0.473410646,                            !- Value 7376
  0.461975366,                            !- Value 7377
  0.470312248,                            !- Value 7378
  0.45549661,                             !- Value 7379
  0.463492736,                            !- Value 7380
  0.500578057,                            !- Value 7381
  0.515686966,                            !- Value 7382
  0.432600677,                            !- Value 7383
  0.477665198,                            !- Value 7384
  0.505119774,                            !- Value 7385
  0.477005154,                            !- Value 7386
  0.446880884,                            !- Value 7387
  0.531985702,                            !- Value 7388
  0.483715442,                            !- Value 7389
  0.494190663,                            !- Value 7390
  0.479108701,                            !- Value 7391
  0.463882802,                            !- Value 7392
  0.502111778,                            !- Value 7393
  0.446108425,                            !- Value 7394
  0.490992803,                            !- Value 7395
  0.440715802,                            !- Value 7396
  0.462519421,                            !- Value 7397
  0.477379856,                            !- Value 7398
  0.506630947,                            !- Value 7399
  0.463233105,                            !- Value 7400
  0.506123151,                            !- Value 7401
  0.467778175,                            !- Value 7402
  0.465190699,                            !- Value 7403
  0.473144908,                            !- Value 7404
  0.495914269,                            !- Value 7405
  0.456507349,                            !- Value 7406
  0.51271351,                             !- Value 7407
  0.477225833,                            !- Value 7408
  0.516849603,                            !- Value 7409
  0.419073375,                            !- Value 7410
  0.432427285,                            !- Value 7411
  0.466091443,                            !- Value 7412
  0.459975158,                            !- Value 7413
  0.547627176,                            !- Value 7414
  0.508173255,                            !- Value 7415
  0.442513853,                            !- Value 7416
  0.503433549,                            !- Value 7417
  0.466356813,                            !- Value 7418
  0.513911807,                            !- Value 7419
  0.485651023,                            !- Value 7420
  0.459315191,                            !- Value 7421
  0.499249659,                            !- Value 7422
  0.40104145,                             !- Value 7423
  0.486724774,                            !- Value 7424
  0.497600023,                            !- Value 7425
  0.498666812,                            !- Value 7426
  0.48484195,                             !- Value 7427
  0.490060113,                            !- Value 7428
  0.500291695,                            !- Value 7429
  0.537007322,                            !- Value 7430
  0.494085984,                            !- Value 7431
  0.482171688,                            !- Value 7432
  0.466799873,                            !- Value 7433
  0.473410433,                            !- Value 7434
  0.452300957,                            !- Value 7435
  0.499577432,                            !- Value 7436
  0.463013987,                            !- Value 7437
  0.515719795,                            !- Value 7438
  0.479538602,                            !- Value 7439
  0.542088193,                            !- Value 7440
  0.398550643,                            !- Value 7441
  0.483459106,                            !- Value 7442
  0.518737935,                            !- Value 7443
  0.436801634,                            !- Value 7444
  0.471086554,                            !- Value 7445
  0.476883664,                            !- Value 7446
  0.451308661,                            !- Value 7447
  0.488675317,                            !- Value 7448
  0.44358525,                             !- Value 7449
  0.441453632,                            !- Value 7450
  0.513002039,                            !- Value 7451
  0.448685304,                            !- Value 7452
  0.418838236,                            !- Value 7453
  0.489104608,                            !- Value 7454
  0.48046629,                             !- Value 7455
  0.462060113,                            !- Value 7456
  0.469896724,                            !- Value 7457
  0.450286379,                            !- Value 7458
  0.492892026,                            !- Value 7459
  0.469416707,                            !- Value 7460
  0.494297148,                            !- Value 7461
  0.532120227,                            !- Value 7462
  0.502838663,                            !- Value 7463
  0.453290668,                            !- Value 7464
  0.483396922,                            !- Value 7465
  0.482841922,                            !- Value 7466
  0.494107545,                            !- Value 7467
  0.417396822,                            !- Value 7468
  0.475598109,                            !- Value 7469
  0.4832487,                              !- Value 7470
  0.427945324,                            !- Value 7471
  0.571535678,                            !- Value 7472
  0.390948814,                            !- Value 7473
  0.486315785,                            !- Value 7474
  0.502076867,                            !- Value 7475
  0.406147999,                            !- Value 7476
  0.489898566,                            !- Value 7477
  0.475775943,                            !- Value 7478
  0.42376144,                             !- Value 7479
  0.461869316,                            !- Value 7480
  0.485424305,                            !- Value 7481
  0.438695794,                            !- Value 7482
  0.519437156,                            !- Value 7483
  0.473664553,                            !- Value 7484
  0.457841583,                            !- Value 7485
  0.504000347,                            !- Value 7486
  0.469497368,                            !- Value 7487
  0.479728354,                            !- Value 7488
  0.49534069,                             !- Value 7489
  0.443459064,                            !- Value 7490
  0.529331242,                            !- Value 7491
  0.461507957,                            !- Value 7492
  0.432124386,                            !- Value 7493
  0.492609059,                            !- Value 7494
  0.440045885,                            !- Value 7495
  0.484510126,                            !- Value 7496
  0.476727585,                            !- Value 7497
  0.456950583,                            !- Value 7498
  0.4770649,                              !- Value 7499
  0.455176454,                            !- Value 7500
  0.498768581,                            !- Value 7501
  0.464791004,                            !- Value 7502
  0.46369848,                             !- Value 7503
  0.534003163,                            !- Value 7504
  0.489931788,                            !- Value 7505
  0.449939803,                            !- Value 7506
  0.496381468,                            !- Value 7507
  0.541834352,                            !- Value 7508
  0.469117851,                            !- Value 7509
  0.527785693,                            !- Value 7510
  0.476426842,                            !- Value 7511
  0.484031247,                            !- Value 7512
  0.529410177,                            !- Value 7513
  0.457912101,                            !- Value 7514
  0.488479783,                            !- Value 7515
  0.499437566,                            !- Value 7516
  0.529897653,                            !- Value 7517
  0.420706851,                            !- Value 7518
  0.484406013,                            !- Value 7519
  0.46749028,                             !- Value 7520
  0.45959525,                             !- Value 7521
  0.462351831,                            !- Value 7522
  0.512722291,                            !- Value 7523
  0.425175113,                            !- Value 7524
  0.502772083,                            !- Value 7525
  0.447071531,                            !- Value 7526
  0.465307592,                            !- Value 7527
  0.499388106,                            !- Value 7528
  0.451294462,                            !- Value 7529
  0.463583852,                            !- Value 7530
  0.489327086,                            !- Value 7531
  0.520438311,                            !- Value 7532
  0.451021422,                            !- Value 7533
  0.478127535,                            !- Value 7534
  0.505834639,                            !- Value 7535
  0.467663562,                            !- Value 7536
  0.410871509,                            !- Value 7537
  0.491136586,                            !- Value 7538
  0.531434882,                            !- Value 7539
  0.432806148,                            !- Value 7540
  0.500397065,                            !- Value 7541
  0.464291243,                            !- Value 7542
  0.489746704,                            !- Value 7543
  0.473410646,                            !- Value 7544
  0.461975366,                            !- Value 7545
  0.470312248,                            !- Value 7546
  0.45549661,                             !- Value 7547
  0.463492736,                            !- Value 7548
  0.500578057,                            !- Value 7549
  0.515686966,                            !- Value 7550
  0.432600677,                            !- Value 7551
  0.477665198,                            !- Value 7552
  0.505119774,                            !- Value 7553
  0.477005154,                            !- Value 7554
  0.446880884,                            !- Value 7555
  0.531985702,                            !- Value 7556
  0.483715442,                            !- Value 7557
  0.494190663,                            !- Value 7558
  0.479108701,                            !- Value 7559
  0.463882802,                            !- Value 7560
  0.502111778,                            !- Value 7561
  0.446108425,                            !- Value 7562
  0.490992803,                            !- Value 7563
  0.440715802,                            !- Value 7564
  0.462519421,                            !- Value 7565
  0.477379856,                            !- Value 7566
  0.506630947,                            !- Value 7567
  0.463233105,                            !- Value 7568
  0.506123151,                            !- Value 7569
  0.467778175,                            !- Value 7570
  0.465190699,                            !- Value 7571
  0.473144908,                            !- Value 7572
  0.495914269,                            !- Value 7573
  0.456507349,                            !- Value 7574
  0.51271351,                             !- Value 7575
  0.477225833,                            !- Value 7576
  0.516849603,                            !- Value 7577
  0.419073375,                            !- Value 7578
  0.432427285,                            !- Value 7579
  0.466091443,                            !- Value 7580
  0.459975158,                            !- Value 7581
  0.547627176,                            !- Value 7582
  0.508173255,                            !- Value 7583
  0.442513853,                            !- Value 7584
  0.503433549,                            !- Value 7585
  0.466356813,                            !- Value 7586
  0.513911807,                            !- Value 7587
  0.485651023,                            !- Value 7588
  0.459315191,                            !- Value 7589
  0.499249659,                            !- Value 7590
  0.40104145,                             !- Value 7591
  0.486724774,                            !- Value 7592
  0.497600023,                            !- Value 7593
  0.498666812,                            !- Value 7594
  0.48484195,                             !- Value 7595
  0.490060113,                            !- Value 7596
  0.500291695,                            !- Value 7597
  0.537007322,                            !- Value 7598
  0.494085984,                            !- Value 7599
  0.482171688,                            !- Value 7600
  0.466799873,                            !- Value 7601
  0.473410433,                            !- Value 7602
  0.452300957,                            !- Value 7603
  0.499577432,                            !- Value 7604
  0.463013987,                            !- Value 7605
  0.515719795,                            !- Value 7606
  0.479538602,                            !- Value 7607
  0.542088193,                            !- Value 7608
  0.398550643,                            !- Value 7609
  0.483459106,                            !- Value 7610
  0.518737935,                            !- Value 7611
  0.436801634,                            !- Value 7612
  0.471086554,                            !- Value 7613
  0.476883664,                            !- Value 7614
  0.451308661,                            !- Value 7615
  0.488675317,                            !- Value 7616
  0.44358525,                             !- Value 7617
  0.441453632,                            !- Value 7618
  0.513002039,                            !- Value 7619
  0.448685304,                            !- Value 7620
  0.418838236,                            !- Value 7621
  0.489104608,                            !- Value 7622
  0.48046629,                             !- Value 7623
  0.462060113,                            !- Value 7624
  0.469896724,                            !- Value 7625
  0.450286379,                            !- Value 7626
  0.492892026,                            !- Value 7627
  0.469416707,                            !- Value 7628
  0.494297148,                            !- Value 7629
  0.532120227,                            !- Value 7630
  0.502838663,                            !- Value 7631
  0.453290668,                            !- Value 7632
  0.483396922,                            !- Value 7633
  0.482841922,                            !- Value 7634
  0.494107545,                            !- Value 7635
  0.417396822,                            !- Value 7636
  0.475598109,                            !- Value 7637
  0.4832487,                              !- Value 7638
  0.427945324,                            !- Value 7639
  0.571535678,                            !- Value 7640
  0.390948814,                            !- Value 7641
  0.486315785,                            !- Value 7642
  0.502076867,                            !- Value 7643
  0.406147999,                            !- Value 7644
  0.489898566,                            !- Value 7645
  0.475775943,                            !- Value 7646
  0.42376144,                             !- Value 7647
  0.461869316,                            !- Value 7648
  0.485424305,                            !- Value 7649
  0.438695794,                            !- Value 7650
  0.519437156,                            !- Value 7651
  0.473664553,                            !- Value 7652
  0.457841583,                            !- Value 7653
  0.504000347,                            !- Value 7654
  0.469497368,                            !- Value 7655
  0.479728354,                            !- Value 7656
  0.49534069,                             !- Value 7657
  0.443459064,                            !- Value 7658
  0.529331242,                            !- Value 7659
  0.461507957,                            !- Value 7660
  0.432124386,                            !- Value 7661
  0.492609059,                            !- Value 7662
  0.440045885,                            !- Value 7663
  0.484510126,                            !- Value 7664
  0.476727585,                            !- Value 7665
  0.456950583,                            !- Value 7666
  0.4770649,                              !- Value 7667
  0.455176454,                            !- Value 7668
  0.498768581,                            !- Value 7669
  0.464791004,                            !- Value 7670
  0.46369848,                             !- Value 7671
  0.534003163,                            !- Value 7672
  0.489931788,                            !- Value 7673
  0.449939803,                            !- Value 7674
  0.496381468,                            !- Value 7675
  0.541834352,                            !- Value 7676
  0.469117851,                            !- Value 7677
  0.527785693,                            !- Value 7678
  0.476426842,                            !- Value 7679
  0.484031247,                            !- Value 7680
  0.529410177,                            !- Value 7681
  0.457912101,                            !- Value 7682
  0.488479783,                            !- Value 7683
  0.499437566,                            !- Value 7684
  0.529897653,                            !- Value 7685
  0.420706851,                            !- Value 7686
  0.484406013,                            !- Value 7687
  0.46749028,                             !- Value 7688
  0.45959525,                             !- Value 7689
  0.462351831,                            !- Value 7690
  0.512722291,                            !- Value 7691
  0.425175113,                            !- Value 7692
  0.502772083,                            !- Value 7693
  0.447071531,                            !- Value 7694
  0.465307592,                            !- Value 7695
  0.499388106,                            !- Value 7696
  0.451294462,                            !- Value 7697
  0.463583852,                            !- Value 7698
  0.489327086,                            !- Value 7699
  0.520438311,                            !- Value 7700
  0.451021422,                            !- Value 7701
  0.478127535,                            !- Value 7702
  0.505834639,                            !- Value 7703
  0.467663562,                            !- Value 7704
  0.410871509,                            !- Value 7705
  0.491136586,                            !- Value 7706
  0.531434882,                            !- Value 7707
  0.432806148,                            !- Value 7708
  0.500397065,                            !- Value 7709
  0.464291243,                            !- Value 7710
  0.489746704,                            !- Value 7711
  0.473410646,                            !- Value 7712
  0.461975366,                            !- Value 7713
  0.470312248,                            !- Value 7714
  0.45549661,                             !- Value 7715
  0.463492736,                            !- Value 7716
  0.500578057,                            !- Value 7717
  0.515686966,                            !- Value 7718
  0.432600677,                            !- Value 7719
  0.477665198,                            !- Value 7720
  0.505119774,                            !- Value 7721
  0.477005154,                            !- Value 7722
  0.446880884,                            !- Value 7723
  0.531985702,                            !- Value 7724
  0.483715442,                            !- Value 7725
  0.494190663,                            !- Value 7726
  0.479108701,                            !- Value 7727
  0.463882802,                            !- Value 7728
  0.502111778,                            !- Value 7729
  0.446108425,                            !- Value 7730
  0.490992803,                            !- Value 7731
  0.440715802,                            !- Value 7732
  0.462519421,                            !- Value 7733
  0.477379856,                            !- Value 7734
  0.506630947,                            !- Value 7735
  0.463233105,                            !- Value 7736
  0.506123151,                            !- Value 7737
  0.467778175,                            !- Value 7738
  0.465190699,                            !- Value 7739
  0.473144908,                            !- Value 7740
  0.495914269,                            !- Value 7741
  0.456507349,                            !- Value 7742
  0.51271351,                             !- Value 7743
  0.477225833,                            !- Value 7744
  0.516849603,                            !- Value 7745
  0.419073375,                            !- Value 7746
  0.432427285,                            !- Value 7747
  0.466091443,                            !- Value 7748
  0.459975158,                            !- Value 7749
  0.547627176,                            !- Value 7750
  0.508173255,                            !- Value 7751
  0.442513853,                            !- Value 7752
  0.503433549,                            !- Value 7753
  0.466356813,                            !- Value 7754
  0.513911807,                            !- Value 7755
  0.485651023,                            !- Value 7756
  0.459315191,                            !- Value 7757
  0.499249659,                            !- Value 7758
  0.40104145,                             !- Value 7759
  0.486724774,                            !- Value 7760
  0.497600023,                            !- Value 7761
  0.498666812,                            !- Value 7762
  0.48484195,                             !- Value 7763
  0.490060113,                            !- Value 7764
  0.500291695,                            !- Value 7765
  0.537007322,                            !- Value 7766
  0.494085984,                            !- Value 7767
  0.482171688,                            !- Value 7768
  0.466799873,                            !- Value 7769
  0.473410433,                            !- Value 7770
  0.452300957,                            !- Value 7771
  0.499577432,                            !- Value 7772
  0.463013987,                            !- Value 7773
  0.515719795,                            !- Value 7774
  0.479538602,                            !- Value 7775
  0.542088193,                            !- Value 7776
  0.398550643,                            !- Value 7777
  0.483459106,                            !- Value 7778
  0.518737935,                            !- Value 7779
  0.436801634,                            !- Value 7780
  0.471086554,                            !- Value 7781
  0.476883664,                            !- Value 7782
  0.451308661,                            !- Value 7783
  0.488675317,                            !- Value 7784
  0.44358525,                             !- Value 7785
  0.441453632,                            !- Value 7786
  0.513002039,                            !- Value 7787
  0.448685304,                            !- Value 7788
  0.418838236,                            !- Value 7789
  0.489104608,                            !- Value 7790
  0.48046629,                             !- Value 7791
  0.462060113,                            !- Value 7792
  0.469896724,                            !- Value 7793
  0.450286379,                            !- Value 7794
  0.492892026,                            !- Value 7795
  0.469416707,                            !- Value 7796
  0.494297148,                            !- Value 7797
  0.532120227,                            !- Value 7798
  0.502838663,                            !- Value 7799
  0.453290668,                            !- Value 7800
  0.483396922,                            !- Value 7801
  0.482841922,                            !- Value 7802
  0.494107545,                            !- Value 7803
  0.417396822,                            !- Value 7804
  0.475598109,                            !- Value 7805
  0.4832487,                              !- Value 7806
  0.427945324,                            !- Value 7807
  0.571535678,                            !- Value 7808
  0.390948814,                            !- Value 7809
  0.486315785,                            !- Value 7810
  0.502076867,                            !- Value 7811
  0.406147999,                            !- Value 7812
  0.489898566,                            !- Value 7813
  0.475775943,                            !- Value 7814
  0.42376144,                             !- Value 7815
  0.461869316,                            !- Value 7816
  0.485424305,                            !- Value 7817
  0.438695794,                            !- Value 7818
  0.519437156,                            !- Value 7819
  0.473664553,                            !- Value 7820
  0.457841583,                            !- Value 7821
  0.504000347,                            !- Value 7822
  0.469497368,                            !- Value 7823
  0.479728354,                            !- Value 7824
  0.49534069,                             !- Value 7825
  0.443459064,                            !- Value 7826
  0.529331242,                            !- Value 7827
  0.461507957,                            !- Value 7828
  0.432124386,                            !- Value 7829
  0.492609059,                            !- Value 7830
  0.440045885,                            !- Value 7831
  0.484510126,                            !- Value 7832
  0.476727585,                            !- Value 7833
  0.456950583,                            !- Value 7834
  0.4770649,                              !- Value 7835
  0.455176454,                            !- Value 7836
  0.498768581,                            !- Value 7837
  0.464791004,                            !- Value 7838
  0.46369848,                             !- Value 7839
  0.534003163,                            !- Value 7840
  0.489931788,                            !- Value 7841
  0.449939803,                            !- Value 7842
  0.496381468,                            !- Value 7843
  0.541834352,                            !- Value 7844
  0.469117851,                            !- Value 7845
  0.527785693,                            !- Value 7846
  0.476426842,                            !- Value 7847
  0.484031247,                            !- Value 7848
  0.529410177,                            !- Value 7849
  0.457912101,                            !- Value 7850
  0.488479783,                            !- Value 7851
  0.499437566,                            !- Value 7852
  0.529897653,                            !- Value 7853
  0.420706851,                            !- Value 7854
  0.484406013,                            !- Value 7855
  0.46749028,                             !- Value 7856
  0.45959525,                             !- Value 7857
  0.462351831,                            !- Value 7858
  0.512722291,                            !- Value 7859
  0.425175113,                            !- Value 7860
  0.502772083,                            !- Value 7861
  0.447071531,                            !- Value 7862
  0.465307592,                            !- Value 7863
  0.499388106,                            !- Value 7864
  0.451294462,                            !- Value 7865
  0.463583852,                            !- Value 7866
  0.489327086,                            !- Value 7867
  0.520438311,                            !- Value 7868
  0.451021422,                            !- Value 7869
  0.478127535,                            !- Value 7870
  0.505834639,                            !- Value 7871
  0.467663562,                            !- Value 7872
  0.410871509,                            !- Value 7873
  0.491136586,                            !- Value 7874
  0.531434882,                            !- Value 7875
  0.432806148,                            !- Value 7876
  0.500397065,                            !- Value 7877
  0.464291243,                            !- Value 7878
  0.489746704,                            !- Value 7879
  0.473410646,                            !- Value 7880
  0.461975366,                            !- Value 7881
  0.470312248,                            !- Value 7882
  0.45549661,                             !- Value 7883
  0.463492736,                            !- Value 7884
  0.500578057,                            !- Value 7885
  0.515686966,                            !- Value 7886
  0.432600677,                            !- Value 7887
  0.477665198,                            !- Value 7888
  0.505119774,                            !- Value 7889
  0.477005154,                            !- Value 7890
  0.446880884,                            !- Value 7891
  0.531985702,                            !- Value 7892
  0.483715442,                            !- Value 7893
  0.494190663,                            !- Value 7894
  0.479108701,                            !- Value 7895
  0.463882802,                            !- Value 7896
  0.502111778,                            !- Value 7897
  0.446108425,                            !- Value 7898
  0.490992803,                            !- Value 7899
  0.440715802,                            !- Value 7900
  0.462519421,                            !- Value 7901
  0.477379856,                            !- Value 7902
  0.506630947,                            !- Value 7903
  0.463233105,                            !- Value 7904
  0.506123151,                            !- Value 7905
  0.467778175,                            !- Value 7906
  0.465190699,                            !- Value 7907
  0.473144908,                            !- Value 7908
  0.495914269,                            !- Value 7909
  0.456507349,                            !- Value 7910
  0.51271351,                             !- Value 7911
  0.477225833,                            !- Value 7912
  0.516849603,                            !- Value 7913
  0.419073375,                            !- Value 7914
  0.432427285,                            !- Value 7915
  0.466091443,                            !- Value 7916
  0.459975158,                            !- Value 7917
  0.547627176,                            !- Value 7918
  0.508173255,                            !- Value 7919
  0.442513853,                            !- Value 7920
  0.503433549,                            !- Value 7921
  0.466356813,                            !- Value 7922
  0.513911807,                            !- Value 7923
  0.485651023,                            !- Value 7924
  0.459315191,                            !- Value 7925
  0.499249659,                            !- Value 7926
  0.40104145,                             !- Value 7927
  0.486724774,                            !- Value 7928
  0.497600023,                            !- Value 7929
  0.498666812,                            !- Value 7930
  0.48484195,                             !- Value 7931
  0.490060113,                            !- Value 7932
  0.500291695,                            !- Value 7933
  0.537007322,                            !- Value 7934
  0.494085984,                            !- Value 7935
  0.482171688,                            !- Value 7936
  0.466799873,                            !- Value 7937
  0.473410433,                            !- Value 7938
  0.452300957,                            !- Value 7939
  0.499577432,                            !- Value 7940
  0.463013987,                            !- Value 7941
  0.515719795,                            !- Value 7942
  0.479538602,                            !- Value 7943
  0.542088193,                            !- Value 7944
  0.398550643,                            !- Value 7945
  0.483459106,                            !- Value 7946
  0.518737935,                            !- Value 7947
  0.436801634,                            !- Value 7948
  0.471086554,                            !- Value 7949
  0.476883664,                            !- Value 7950
  0.451308661,                            !- Value 7951
  0.488675317,                            !- Value 7952
  0.44358525,                             !- Value 7953
  0.441453632,                            !- Value 7954
  0.513002039,                            !- Value 7955
  0.448685304,                            !- Value 7956
  0.418838236,                            !- Value 7957
  0.489104608,                            !- Value 7958
  0.48046629,                             !- Value 7959
  0.462060113,                            !- Value 7960
  0.469896724,                            !- Value 7961
  0.450286379,                            !- Value 7962
  0.492892026,                            !- Value 7963
  0.469416707,                            !- Value 7964
  0.494297148,                            !- Value 7965
  0.532120227,                            !- Value 7966
  0.502838663,                            !- Value 7967
  0.453290668,                            !- Value 7968
  0.483396922,                            !- Value 7969
  0.482841922,                            !- Value 7970
  0.494107545,                            !- Value 7971
  0.417396822,                            !- Value 7972
  0.475598109,                            !- Value 7973
  0.4832487,                              !- Value 7974
  0.427945324,                            !- Value 7975
  0.571535678,                            !- Value 7976
  0.390948814,                            !- Value 7977
  0.486315785,                            !- Value 7978
  0.502076867,                            !- Value 7979
  0.406147999,                            !- Value 7980
  0.489898566,                            !- Value 7981
  0.475775943,                            !- Value 7982
  0.42376144,                             !- Value 7983
  0.461869316,                            !- Value 7984
  0.485424305,                            !- Value 7985
  0.438695794,                            !- Value 7986
  0.519437156,                            !- Value 7987
  0.473664553,                            !- Value 7988
  0.457841583,                            !- Value 7989
  0.504000347,                            !- Value 7990
  0.469497368,                            !- Value 7991
  0.479728354,                            !- Value 7992
  0.49534069,                             !- Value 7993
  0.443459064,                            !- Value 7994
  0.529331242,                            !- Value 7995
  0.461507957,                            !- Value 7996
  0.432124386,                            !- Value 7997
  0.492609059,                            !- Value 7998
  0.440045885,                            !- Value 7999
  0.484510126,                            !- Value 8000
  0.476727585,                            !- Value 8001
  0.456950583,                            !- Value 8002
  0.4770649,                              !- Value 8003
  0.455176454,                            !- Value 8004
  0.498768581,                            !- Value 8005
  0.464791004,                            !- Value 8006
  0.46369848,                             !- Value 8007
  0.534003163,                            !- Value 8008
  0.489931788,                            !- Value 8009
  0.449939803,                            !- Value 8010
  0.496381468,                            !- Value 8011
  0.541834352,                            !- Value 8012
  0.469117851,                            !- Value 8013
  0.527785693,                            !- Value 8014
  0.476426842,                            !- Value 8015
  0.484031247,                            !- Value 8016
  0.464516763,                            !- Value 8017
  0.433718059,                            !- Value 8018
  0.469146815,                            !- Value 8019
  0.496320448,                            !- Value 8020
  0.422340615,                            !- Value 8021
  0.412150328,                            !- Value 8022
  0.484630864,                            !- Value 8023
  0.47843793,                             !- Value 8024
  0.441288182,                            !- Value 8025
  0.42207342,                             !- Value 8026
  0.464792069,                            !- Value 8027
  0.464041759,                            !- Value 8028
  0.471187593,                            !- Value 8029
  0.442185917,                            !- Value 8030
  0.427996669,                            !- Value 8031
  0.480238808,                            !- Value 8032
  0.459930107,                            !- Value 8033
  0.454629981,                            !- Value 8034
  0.478118555,                            !- Value 8035
  0.460717397,                            !- Value 8036
  0.486844036,                            !- Value 8037
  0.503937855,                            !- Value 8038
  0.46888075,                             !- Value 8039
  0.500046403,                            !- Value 8040
  0.429052944,                            !- Value 8041
  0.476654605,                            !- Value 8042
  0.471660231,                            !- Value 8043
  0.406265127,                            !- Value 8044
  0.464023073,                            !- Value 8045
  0.497200013,                            !- Value 8046
  0.452872,                               !- Value 8047
  0.462351378,                            !- Value 8048
  0.474716729,                            !- Value 8049
  0.475593782,                            !- Value 8050
  0.447782884,                            !- Value 8051
  0.440138944,                            !- Value 8052
  0.447807767,                            !- Value 8053
  0.449228745,                            !- Value 8054
  0.46946175,                             !- Value 8055
  0.481870162,                            !- Value 8056
  0.465842979,                            !- Value 8057
  0.464000611,                            !- Value 8058
  0.489361524,                            !- Value 8059
  0.507694603,                            !- Value 8060
  0.506223854,                            !- Value 8061
  0.460970123,                            !- Value 8062
  0.50927985,                             !- Value 8063
  0.458814571,                            !- Value 8064
  0.443798072,                            !- Value 8065
  0.476584336,                            !- Value 8066
  0.438600815,                            !- Value 8067
  0.491525979,                            !- Value 8068
  0.485134911,                            !- Value 8069
  0.417476091,                            !- Value 8070
  0.4925111,                              !- Value 8071
  0.453629714,                            !- Value 8072
  0.455500951,                            !- Value 8073
  0.491029717,                            !- Value 8074
  0.48663005,                             !- Value 8075
  0.48325977,                             !- Value 8076
  0.511379024,                            !- Value 8077
  0.467791795,                            !- Value 8078
  0.478362462,                            !- Value 8079
  0.478727457,                            !- Value 8080
  0.462683565,                            !- Value 8081
  0.477544261,                            !- Value 8082
  0.454400763,                            !- Value 8083
  0.518411266,                            !- Value 8084
  0.521650889,                            !- Value 8085
  0.493887654,                            !- Value 8086
  0.504945203,                            !- Value 8087
  0.459433247,                            !- Value 8088
  0.491922362,                            !- Value 8089
  0.458032905,                            !- Value 8090
  0.466906415,                            !- Value 8091
  0.466404083,                            !- Value 8092
  0.453467654,                            !- Value 8093
  0.513698243,                            !- Value 8094
  0.465320501,                            !- Value 8095
  0.455554162,                            !- Value 8096
  0.486639344,                            !- Value 8097
  0.453953097,                            !- Value 8098
  0.487455324,                            !- Value 8099
  0.49736917,                             !- Value 8100
  0.461072752,                            !- Value 8101
  0.476801157,                            !- Value 8102
  0.513161083,                            !- Value 8103
  0.468860835,                            !- Value 8104
  0.439210604,                            !- Value 8105
  0.518985627,                            !- Value 8106
  0.465123524,                            !- Value 8107
  0.462628902,                            !- Value 8108
  0.483470929,                            !- Value 8109
  0.478124758,                            !- Value 8110
  0.460261839,                            !- Value 8111
  0.474259453,                            !- Value 8112
  0.45891943,                             !- Value 8113
  0.519035741,                            !- Value 8114
  0.471696422,                            !- Value 8115
  0.462790403,                            !- Value 8116
  0.466305962,                            !- Value 8117
  0.404210468,                            !- Value 8118
  0.529686569,                            !- Value 8119
  0.478120169,                            !- Value 8120
  0.409860409,                            !- Value 8121
  0.475950439,                            !- Value 8122
  0.43988941,                             !- Value 8123
  0.47076182,                             !- Value 8124
  0.473255853,                            !- Value 8125
  0.494002297,                            !- Value 8126
  0.472028799,                            !- Value 8127
  0.463456528,                            !- Value 8128
  0.450859737,                            !- Value 8129
  0.456442883,                            !- Value 8130
  0.473496961,                            !- Value 8131
  0.437239072,                            !- Value 8132
  0.497872214,                            !- Value 8133
  0.483311849,                            !- Value 8134
  0.465964282,                            !- Value 8135
  0.492671151,                            !- Value 8136
  0.417165032,                            !- Value 8137
  0.459056476,                            !- Value 8138
  0.488284673,                            !- Value 8139
  0.460958992,                            !- Value 8140
  0.45032497,                             !- Value 8141
  0.460720486,                            !- Value 8142
  0.43764965,                             !- Value 8143
  0.424547038,                            !- Value 8144
  0.484649414,                            !- Value 8145
  0.435478642,                            !- Value 8146
  0.476774812,                            !- Value 8147
  0.47839332,                             !- Value 8148
  0.45109656,                             !- Value 8149
  0.459446207,                            !- Value 8150
  0.404828195,                            !- Value 8151
  0.475798901,                            !- Value 8152
  0.485318471,                            !- Value 8153
  0.464284001,                            !- Value 8154
  0.483613111,                            !- Value 8155
  0.455231768,                            !- Value 8156
  0.452941899,                            !- Value 8157
  0.474286961,                            !- Value 8158
  0.492704667,                            !- Value 8159
  0.501673922,                            !- Value 8160
  0.445212343,                            !- Value 8161
  0.475609529,                            !- Value 8162
  0.396871981,                            !- Value 8163
  0.45427548,                             !- Value 8164
  0.518138354,                            !- Value 8165
  0.404734529,                            !- Value 8166
  0.468484494,                            !- Value 8167
  0.474091783,                            !- Value 8168
  0.404235991,                            !- Value 8169
  0.503597572,                            !- Value 8170
  0.42170805,                             !- Value 8171
  0.395535577,                            !- Value 8172
  0.491431063,                            !- Value 8173
  0.468540446,                            !- Value 8174
  0.457890241,                            !- Value 8175
  0.443677128,                            !- Value 8176
  0.454286989,                            !- Value 8177
  0.44408813,                             !- Value 8178
  0.479872412,                            !- Value 8179
  0.454394344,                            !- Value 8180
  0.455141414,                            !- Value 8181
  0.504323581,                            !- Value 8182
  0.465313504,                            !- Value 8183
  0.418753241,                            !- Value 8184
  0.464516763,                            !- Value 8185
  0.433718059,                            !- Value 8186
  0.469146815,                            !- Value 8187
  0.496320448,                            !- Value 8188
  0.422340615,                            !- Value 8189
  0.412150328,                            !- Value 8190
  0.484630864,                            !- Value 8191
  0.47843793,                             !- Value 8192
  0.441288182,                            !- Value 8193
  0.42207342,                             !- Value 8194
  0.464792069,                            !- Value 8195
  0.464041759,                            !- Value 8196
  0.471187593,                            !- Value 8197
  0.442185917,                            !- Value 8198
  0.427996669,                            !- Value 8199
  0.480238808,                            !- Value 8200
  0.459930107,                            !- Value 8201
  0.454629981,                            !- Value 8202
  0.478118555,                            !- Value 8203
  0.460717397,                            !- Value 8204
  0.486844036,                            !- Value 8205
  0.503937855,                            !- Value 8206
  0.46888075,                             !- Value 8207
  0.500046403,                            !- Value 8208
  0.429052944,                            !- Value 8209
  0.476654605,                            !- Value 8210
  0.471660231,                            !- Value 8211
  0.406265127,                            !- Value 8212
  0.464023073,                            !- Value 8213
  0.497200013,                            !- Value 8214
  0.452872,                               !- Value 8215
  0.462351378,                            !- Value 8216
  0.474716729,                            !- Value 8217
  0.475593782,                            !- Value 8218
  0.447782884,                            !- Value 8219
  0.440138944,                            !- Value 8220
  0.447807767,                            !- Value 8221
  0.449228745,                            !- Value 8222
  0.46946175,                             !- Value 8223
  0.481870162,                            !- Value 8224
  0.465842979,                            !- Value 8225
  0.464000611,                            !- Value 8226
  0.489361524,                            !- Value 8227
  0.507694603,                            !- Value 8228
  0.506223854,                            !- Value 8229
  0.460970123,                            !- Value 8230
  0.50927985,                             !- Value 8231
  0.458814571,                            !- Value 8232
  0.443798072,                            !- Value 8233
  0.476584336,                            !- Value 8234
  0.438600815,                            !- Value 8235
  0.491525979,                            !- Value 8236
  0.485134911,                            !- Value 8237
  0.417476091,                            !- Value 8238
  0.4925111,                              !- Value 8239
  0.453629714,                            !- Value 8240
  0.455500951,                            !- Value 8241
  0.491029717,                            !- Value 8242
  0.48663005,                             !- Value 8243
  0.48325977,                             !- Value 8244
  0.511379024,                            !- Value 8245
  0.467791795,                            !- Value 8246
  0.478362462,                            !- Value 8247
  0.478727457,                            !- Value 8248
  0.462683565,                            !- Value 8249
  0.477544261,                            !- Value 8250
  0.454400763,                            !- Value 8251
  0.518411266,                            !- Value 8252
  0.521650889,                            !- Value 8253
  0.493887654,                            !- Value 8254
  0.504945203,                            !- Value 8255
  0.459433247,                            !- Value 8256
  0.491922362,                            !- Value 8257
  0.458032905,                            !- Value 8258
  0.466906415,                            !- Value 8259
  0.466404083,                            !- Value 8260
  0.453467654,                            !- Value 8261
  0.513698243,                            !- Value 8262
  0.465320501,                            !- Value 8263
  0.455554162,                            !- Value 8264
  0.486639344,                            !- Value 8265
  0.453953097,                            !- Value 8266
  0.487455324,                            !- Value 8267
  0.49736917,                             !- Value 8268
  0.461072752,                            !- Value 8269
  0.476801157,                            !- Value 8270
  0.513161083,                            !- Value 8271
  0.468860835,                            !- Value 8272
  0.439210604,                            !- Value 8273
  0.518985627,                            !- Value 8274
  0.465123524,                            !- Value 8275
  0.462628902,                            !- Value 8276
  0.483470929,                            !- Value 8277
  0.478124758,                            !- Value 8278
  0.460261839,                            !- Value 8279
  0.474259453,                            !- Value 8280
  0.45891943,                             !- Value 8281
  0.519035741,                            !- Value 8282
  0.471696422,                            !- Value 8283
  0.462790403,                            !- Value 8284
  0.466305962,                            !- Value 8285
  0.404210468,                            !- Value 8286
  0.529686569,                            !- Value 8287
  0.478120169,                            !- Value 8288
  0.409860409,                            !- Value 8289
  0.475950439,                            !- Value 8290
  0.43988941,                             !- Value 8291
  0.47076182,                             !- Value 8292
  0.473255853,                            !- Value 8293
  0.494002297,                            !- Value 8294
  0.472028799,                            !- Value 8295
  0.463456528,                            !- Value 8296
  0.450859737,                            !- Value 8297
  0.456442883,                            !- Value 8298
  0.473496961,                            !- Value 8299
  0.437239072,                            !- Value 8300
  0.497872214,                            !- Value 8301
  0.483311849,                            !- Value 8302
  0.465964282,                            !- Value 8303
  0.492671151,                            !- Value 8304
  0.417165032,                            !- Value 8305
  0.459056476,                            !- Value 8306
  0.488284673,                            !- Value 8307
  0.460958992,                            !- Value 8308
  0.45032497,                             !- Value 8309
  0.460720486,                            !- Value 8310
  0.43764965,                             !- Value 8311
  0.424547038,                            !- Value 8312
  0.484649414,                            !- Value 8313
  0.435478642,                            !- Value 8314
  0.476774812,                            !- Value 8315
  0.47839332,                             !- Value 8316
  0.45109656,                             !- Value 8317
  0.459446207,                            !- Value 8318
  0.404828195,                            !- Value 8319
  0.475798901,                            !- Value 8320
  0.485318471,                            !- Value 8321
  0.464284001,                            !- Value 8322
  0.483613111,                            !- Value 8323
  0.455231768,                            !- Value 8324
  0.452941899,                            !- Value 8325
  0.474286961,                            !- Value 8326
  0.492704667,                            !- Value 8327
  0.501673922,                            !- Value 8328
  0.445212343,                            !- Value 8329
  0.475609529,                            !- Value 8330
  0.396871981,                            !- Value 8331
  0.45427548,                             !- Value 8332
  0.518138354,                            !- Value 8333
  0.404734529,                            !- Value 8334
  0.468484494,                            !- Value 8335
  0.474091783,                            !- Value 8336
  0.404235991,                            !- Value 8337
  0.503597572,                            !- Value 8338
  0.42170805,                             !- Value 8339
  0.395535577,                            !- Value 8340
  0.491431063,                            !- Value 8341
  0.468540446,                            !- Value 8342
  0.457890241,                            !- Value 8343
  0.443677128,                            !- Value 8344
  0.454286989,                            !- Value 8345
  0.44408813,                             !- Value 8346
  0.479872412,                            !- Value 8347
  0.454394344,                            !- Value 8348
  0.455141414,                            !- Value 8349
  0.504323581,                            !- Value 8350
  0.465313504,                            !- Value 8351
  0.418753241,                            !- Value 8352
  0.464516763,                            !- Value 8353
  0.433718059,                            !- Value 8354
  0.469146815,                            !- Value 8355
  0.496320448,                            !- Value 8356
  0.422340615,                            !- Value 8357
  0.412150328,                            !- Value 8358
  0.484630864,                            !- Value 8359
  0.47843793,                             !- Value 8360
  0.441288182,                            !- Value 8361
  0.42207342,                             !- Value 8362
  0.464792069,                            !- Value 8363
  0.464041759,                            !- Value 8364
  0.471187593,                            !- Value 8365
  0.442185917,                            !- Value 8366
  0.427996669,                            !- Value 8367
  0.480238808,                            !- Value 8368
  0.459930107,                            !- Value 8369
  0.454629981,                            !- Value 8370
  0.478118555,                            !- Value 8371
  0.460717397,                            !- Value 8372
  0.486844036,                            !- Value 8373
  0.503937855,                            !- Value 8374
  0.46888075,                             !- Value 8375
  0.500046403,                            !- Value 8376
  0.429052944,                            !- Value 8377
  0.476654605,                            !- Value 8378
  0.471660231,                            !- Value 8379
  0.406265127,                            !- Value 8380
  0.464023073,                            !- Value 8381
  0.497200013,                            !- Value 8382
  0.452872,                               !- Value 8383
  0.462351378,                            !- Value 8384
  0.474716729,                            !- Value 8385
  0.475593782,                            !- Value 8386
  0.447782884,                            !- Value 8387
  0.440138944,                            !- Value 8388
  0.447807767,                            !- Value 8389
  0.449228745,                            !- Value 8390
  0.46946175,                             !- Value 8391
  0.481870162,                            !- Value 8392
  0.465842979,                            !- Value 8393
  0.464000611,                            !- Value 8394
  0.489361524,                            !- Value 8395
  0.507694603,                            !- Value 8396
  0.506223854,                            !- Value 8397
  0.460970123,                            !- Value 8398
  0.50927985,                             !- Value 8399
  0.458814571,                            !- Value 8400
  0.443798072,                            !- Value 8401
  0.476584336,                            !- Value 8402
  0.438600815,                            !- Value 8403
  0.491525979,                            !- Value 8404
  0.485134911,                            !- Value 8405
  0.417476091,                            !- Value 8406
  0.4925111,                              !- Value 8407
  0.453629714,                            !- Value 8408
  0.455500951,                            !- Value 8409
  0.491029717,                            !- Value 8410
  0.48663005,                             !- Value 8411
  0.48325977,                             !- Value 8412
  0.511379024,                            !- Value 8413
  0.467791795,                            !- Value 8414
  0.478362462,                            !- Value 8415
  0.478727457,                            !- Value 8416
  0.462683565,                            !- Value 8417
  0.477544261,                            !- Value 8418
  0.454400763,                            !- Value 8419
  0.518411266,                            !- Value 8420
  0.521650889,                            !- Value 8421
  0.493887654,                            !- Value 8422
  0.504945203,                            !- Value 8423
  0.459433247,                            !- Value 8424
  0.491922362,                            !- Value 8425
  0.458032905,                            !- Value 8426
  0.466906415,                            !- Value 8427
  0.466404083,                            !- Value 8428
  0.453467654,                            !- Value 8429
  0.513698243,                            !- Value 8430
  0.465320501,                            !- Value 8431
  0.455554162,                            !- Value 8432
  0.486639344,                            !- Value 8433
  0.453953097,                            !- Value 8434
  0.487455324,                            !- Value 8435
  0.49736917,                             !- Value 8436
  0.461072752,                            !- Value 8437
  0.476801157,                            !- Value 8438
  0.513161083,                            !- Value 8439
  0.468860835,                            !- Value 8440
  0.439210604,                            !- Value 8441
  0.518985627,                            !- Value 8442
  0.465123524,                            !- Value 8443
  0.462628902,                            !- Value 8444
  0.483470929,                            !- Value 8445
  0.478124758,                            !- Value 8446
  0.460261839,                            !- Value 8447
  0.474259453,                            !- Value 8448
  0.45891943,                             !- Value 8449
  0.519035741,                            !- Value 8450
  0.471696422,                            !- Value 8451
  0.462790403,                            !- Value 8452
  0.466305962,                            !- Value 8453
  0.404210468,                            !- Value 8454
  0.529686569,                            !- Value 8455
  0.478120169,                            !- Value 8456
  0.409860409,                            !- Value 8457
  0.475950439,                            !- Value 8458
  0.43988941,                             !- Value 8459
  0.47076182,                             !- Value 8460
  0.473255853,                            !- Value 8461
  0.494002297,                            !- Value 8462
  0.472028799,                            !- Value 8463
  0.463456528,                            !- Value 8464
  0.450859737,                            !- Value 8465
  0.456442883,                            !- Value 8466
  0.473496961,                            !- Value 8467
  0.437239072,                            !- Value 8468
  0.497872214,                            !- Value 8469
  0.483311849,                            !- Value 8470
  0.465964282,                            !- Value 8471
  0.492671151,                            !- Value 8472
  0.417165032,                            !- Value 8473
  0.459056476,                            !- Value 8474
  0.488284673,                            !- Value 8475
  0.460958992,                            !- Value 8476
  0.45032497,                             !- Value 8477
  0.460720486,                            !- Value 8478
  0.43764965,                             !- Value 8479
  0.424547038,                            !- Value 8480
  0.484649414,                            !- Value 8481
  0.435478642,                            !- Value 8482
  0.476774812,                            !- Value 8483
  0.47839332,                             !- Value 8484
  0.45109656,                             !- Value 8485
  0.459446207,                            !- Value 8486
  0.404828195,                            !- Value 8487
  0.475798901,                            !- Value 8488
  0.485318471,                            !- Value 8489
  0.464284001,                            !- Value 8490
  0.483613111,                            !- Value 8491
  0.455231768,                            !- Value 8492
  0.452941899,                            !- Value 8493
  0.474286961,                            !- Value 8494
  0.492704667,                            !- Value 8495
  0.501673922,                            !- Value 8496
  0.445212343,                            !- Value 8497
  0.475609529,                            !- Value 8498
  0.396871981,                            !- Value 8499
  0.45427548,                             !- Value 8500
  0.518138354,                            !- Value 8501
  0.404734529,                            !- Value 8502
  0.468484494,                            !- Value 8503
  0.474091783,                            !- Value 8504
  0.404235991,                            !- Value 8505
  0.503597572,                            !- Value 8506
  0.42170805,                             !- Value 8507
  0.395535577,                            !- Value 8508
  0.491431063,                            !- Value 8509
  0.468540446,                            !- Value 8510
  0.457890241,                            !- Value 8511
  0.443677128,                            !- Value 8512
  0.454286989,                            !- Value 8513
  0.44408813,                             !- Value 8514
  0.479872412,                            !- Value 8515
  0.454394344,                            !- Value 8516
  0.455141414,                            !- Value 8517
  0.504323581,                            !- Value 8518
  0.465313504,                            !- Value 8519
  0.418753241,                            !- Value 8520
  0.464516763,                            !- Value 8521
  0.433718059,                            !- Value 8522
  0.469146815,                            !- Value 8523
  0.496320448,                            !- Value 8524
  0.422340615,                            !- Value 8525
  0.412150328,                            !- Value 8526
  0.484630864,                            !- Value 8527
  0.47843793,                             !- Value 8528
  0.441288182,                            !- Value 8529
  0.42207342,                             !- Value 8530
  0.464792069,                            !- Value 8531
  0.464041759,                            !- Value 8532
  0.471187593,                            !- Value 8533
  0.442185917,                            !- Value 8534
  0.427996669,                            !- Value 8535
  0.480238808,                            !- Value 8536
  0.459930107,                            !- Value 8537
  0.454629981,                            !- Value 8538
  0.478118555,                            !- Value 8539
  0.460717397,                            !- Value 8540
  0.486844036,                            !- Value 8541
  0.503937855,                            !- Value 8542
  0.46888075,                             !- Value 8543
  0.500046403,                            !- Value 8544
  0.429052944,                            !- Value 8545
  0.476654605,                            !- Value 8546
  0.471660231,                            !- Value 8547
  0.406265127,                            !- Value 8548
  0.464023073,                            !- Value 8549
  0.497200013,                            !- Value 8550
  0.452872,                               !- Value 8551
  0.462351378,                            !- Value 8552
  0.474716729,                            !- Value 8553
  0.475593782,                            !- Value 8554
  0.447782884,                            !- Value 8555
  0.440138944,                            !- Value 8556
  0.447807767,                            !- Value 8557
  0.449228745,                            !- Value 8558
  0.46946175,                             !- Value 8559
  0.481870162,                            !- Value 8560
  0.465842979,                            !- Value 8561
  0.464000611,                            !- Value 8562
  0.489361524,                            !- Value 8563
  0.507694603,                            !- Value 8564
  0.506223854,                            !- Value 8565
  0.460970123,                            !- Value 8566
  0.50927985,                             !- Value 8567
  0.458814571,                            !- Value 8568
  0.443798072,                            !- Value 8569
  0.476584336,                            !- Value 8570
  0.438600815,                            !- Value 8571
  0.491525979,                            !- Value 8572
  0.485134911,                            !- Value 8573
  0.417476091,                            !- Value 8574
  0.4925111,                              !- Value 8575
  0.453629714,                            !- Value 8576
  0.455500951,                            !- Value 8577
  0.491029717,                            !- Value 8578
  0.48663005,                             !- Value 8579
  0.48325977,                             !- Value 8580
  0.511379024,                            !- Value 8581
  0.467791795,                            !- Value 8582
  0.478362462,                            !- Value 8583
  0.478727457,                            !- Value 8584
  0.462683565,                            !- Value 8585
  0.477544261,                            !- Value 8586
  0.454400763,                            !- Value 8587
  0.518411266,                            !- Value 8588
  0.521650889,                            !- Value 8589
  0.493887654,                            !- Value 8590
  0.504945203,                            !- Value 8591
  0.459433247,                            !- Value 8592
  0.491922362,                            !- Value 8593
  0.458032905,                            !- Value 8594
  0.466906415,                            !- Value 8595
  0.466404083,                            !- Value 8596
  0.453467654,                            !- Value 8597
  0.513698243,                            !- Value 8598
  0.465320501,                            !- Value 8599
  0.455554162,                            !- Value 8600
  0.486639344,                            !- Value 8601
  0.453953097,                            !- Value 8602
  0.487455324,                            !- Value 8603
  0.49736917,                             !- Value 8604
  0.461072752,                            !- Value 8605
  0.476801157,                            !- Value 8606
  0.513161083,                            !- Value 8607
  0.468860835,                            !- Value 8608
  0.439210604,                            !- Value 8609
  0.518985627,                            !- Value 8610
  0.465123524,                            !- Value 8611
  0.462628902,                            !- Value 8612
  0.483470929,                            !- Value 8613
  0.478124758,                            !- Value 8614
  0.460261839,                            !- Value 8615
  0.474259453,                            !- Value 8616
  0.45891943,                             !- Value 8617
  0.519035741,                            !- Value 8618
  0.471696422,                            !- Value 8619
  0.462790403,                            !- Value 8620
  0.466305962,                            !- Value 8621
  0.404210468,                            !- Value 8622
  0.529686569,                            !- Value 8623
  0.478120169,                            !- Value 8624
  0.409860409,                            !- Value 8625
  0.475950439,                            !- Value 8626
  0.43988941,                             !- Value 8627
  0.47076182,                             !- Value 8628
  0.473255853,                            !- Value 8629
  0.494002297,                            !- Value 8630
  0.472028799,                            !- Value 8631
  0.463456528,                            !- Value 8632
  0.450859737,                            !- Value 8633
  0.456442883,                            !- Value 8634
  0.473496961,                            !- Value 8635
  0.437239072,                            !- Value 8636
  0.497872214,                            !- Value 8637
  0.483311849,                            !- Value 8638
  0.465964282,                            !- Value 8639
  0.492671151,                            !- Value 8640
  0.417165032,                            !- Value 8641
  0.459056476,                            !- Value 8642
  0.488284673,                            !- Value 8643
  0.460958992,                            !- Value 8644
  0.45032497,                             !- Value 8645
  0.460720486,                            !- Value 8646
  0.43764965,                             !- Value 8647
  0.424547038,                            !- Value 8648
  0.484649414,                            !- Value 8649
  0.435478642,                            !- Value 8650
  0.476774812,                            !- Value 8651
  0.47839332,                             !- Value 8652
  0.45109656,                             !- Value 8653
  0.459446207,                            !- Value 8654
  0.404828195,                            !- Value 8655
  0.475798901,                            !- Value 8656
  0.485318471,                            !- Value 8657
  0.464284001,                            !- Value 8658
  0.483613111,                            !- Value 8659
  0.455231768,                            !- Value 8660
  0.452941899,                            !- Value 8661
  0.474286961,                            !- Value 8662
  0.492704667,                            !- Value 8663
  0.501673922,                            !- Value 8664
  0.445212343,                            !- Value 8665
  0.475609529,                            !- Value 8666
  0.396871981,                            !- Value 8667
  0.45427548,                             !- Value 8668
  0.518138354,                            !- Value 8669
  0.404734529,                            !- Value 8670
  0.468484494,                            !- Value 8671
  0.474091783,                            !- Value 8672
  0.404235991,                            !- Value 8673
  0.503597572,                            !- Value 8674
  0.42170805,                             !- Value 8675
  0.395535577,                            !- Value 8676
  0.491431063,                            !- Value 8677
  0.468540446,                            !- Value 8678
  0.457890241,                            !- Value 8679
  0.443677128,                            !- Value 8680
  0.454286989,                            !- Value 8681
  0.44408813,                             !- Value 8682
  0.479872412,                            !- Value 8683
  0.454394344,                            !- Value 8684
  0.455141414,                            !- Value 8685
  0.504323581,                            !- Value 8686
  0.465313504,                            !- Value 8687
  0.418753241,                            !- Value 8688
  0.464516763,                            !- Value 8689
  0.433718059,                            !- Value 8690
  0.469146815,                            !- Value 8691
  0.496320448,                            !- Value 8692
  0.422340615,                            !- Value 8693
  0.412150328,                            !- Value 8694
  0.484630864,                            !- Value 8695
  0.47843793,                             !- Value 8696
  0.441288182,                            !- Value 8697
  0.42207342,                             !- Value 8698
  0.464792069,                            !- Value 8699
  0.464041759,                            !- Value 8700
  0.471187593,                            !- Value 8701
  0.442185917,                            !- Value 8702
  0.427996669,                            !- Value 8703
  0.480238808,                            !- Value 8704
  0.459930107,                            !- Value 8705
  0.454629981,                            !- Value 8706
  0.478118555,                            !- Value 8707
  0.460717397,                            !- Value 8708
  0.486844036,                            !- Value 8709
  0.503937855,                            !- Value 8710
  0.46888075,                             !- Value 8711
  0.500046403,                            !- Value 8712
  0.429052944,                            !- Value 8713
  0.476654605,                            !- Value 8714
  0.471660231,                            !- Value 8715
  0.406265127,                            !- Value 8716
  0.464023073,                            !- Value 8717
  0.497200013,                            !- Value 8718
  0.452872,                               !- Value 8719
  0.462351378,                            !- Value 8720
  0.474716729,                            !- Value 8721
  0.475593782,                            !- Value 8722
  0.447782884,                            !- Value 8723
  0.440138944,                            !- Value 8724
  0.447807767,                            !- Value 8725
  0.449228745,                            !- Value 8726
  0.46946175,                             !- Value 8727
  0.481870162,                            !- Value 8728
  0.465842979,                            !- Value 8729
  0.464000611,                            !- Value 8730
  0.489361524,                            !- Value 8731
  0.507694603,                            !- Value 8732
  0.506223854,                            !- Value 8733
  0.460970123,                            !- Value 8734
  0.50927985,                             !- Value 8735
  0.458814571,                            !- Value 8736
  0.443798072,                            !- Value 8737
  0.476584336,                            !- Value 8738
  0.438600815,                            !- Value 8739
  0.491525979,                            !- Value 8740
  0.485134911,                            !- Value 8741
  0.417476091,                            !- Value 8742
  0.4925111,                              !- Value 8743
  0.453629714,                            !- Value 8744
  0.455500951,                            !- Value 8745
  0.491029717,                            !- Value 8746
  0.48663005,                             !- Value 8747
  0.48325977,                             !- Value 8748
  0.511379024,                            !- Value 8749
  0.467791795,                            !- Value 8750
  0.478362462,                            !- Value 8751
  0.478727457,                            !- Value 8752
  0.462683565,                            !- Value 8753
  0.477544261,                            !- Value 8754
  0.454400763,                            !- Value 8755
  0.518411266,                            !- Value 8756
  0.521650889,                            !- Value 8757
  0.493887654,                            !- Value 8758
  0.504945203,                            !- Value 8759
  0.459433247;                            !- Value 8760

OS:Schedule:FixedInterval,
  {692a069d-5a5f-44ec-a76e-57ed3d3e4f22}, !- Handle
  Lavevaisselle 1,                        !- Name
  {12e9a7c5-f0cc-44b9-bf5a-cbe7f995ce17}, !- Schedule Type Limits Name
  ,                                       !- Translate to Schedule File
  ,                                       !- Interpolate to Timestep
  60,                                     !- Interval Length {minutes}
  ,                                       !- Out Of Range Value
  1,                                      !- Start Month
  1,                                      !- Start Day
  0.140562811,                            !- Value 1
  0.074898769,                            !- Value 2
  0.000879539,                            !- Value 3
  0.000876286,                            !- Value 4
  0.000878765,                            !- Value 5
  0.008803693,                            !- Value 6
  0.170976004,                            !- Value 7
  0.002826567,                            !- Value 8
  0.113107401,                            !- Value 9
  0.111466054,                            !- Value 10
  0.124841238,                            !- Value 11
  0.235635586,                            !- Value 12
  0.215526436,                            !- Value 13
  0.475292887,                            !- Value 14
  0.266022894,                            !- Value 15
  0.090257781,                            !- Value 16
  0.134844506,                            !- Value 17
  0.034785191,                            !- Value 18
  0.045915452,                            !- Value 19
  0.35046139,                             !- Value 20
  0.156815875,                            !- Value 21
  0.074321651,                            !- Value 22
  0.081542776,                            !- Value 23
  0.083742345,                            !- Value 24
  0.088269962,                            !- Value 25
  0.135545065,                            !- Value 26
  0.063599196,                            !- Value 27
  0.002257563,                            !- Value 28
  0.001951234,                            !- Value 29
  0.00180013,                             !- Value 30
  0.001320889,                            !- Value 31
  0.001175819,                            !- Value 32
  0.001037098,                            !- Value 33
  0.002105287,                            !- Value 34
  0.229555878,                            !- Value 35
  0.367501407,                            !- Value 36
  0.116785657,                            !- Value 37
  0.125042284,                            !- Value 38
  0.267475158,                            !- Value 39
  0.484093596,                            !- Value 40
  0.382626976,                            !- Value 41
  0.090084258,                            !- Value 42
  0.132941498,                            !- Value 43
  0.491205538,                            !- Value 44
  0.478048946,                            !- Value 45
  0.167279097,                            !- Value 46
  0.017685677,                            !- Value 47
  0.091930381,                            !- Value 48
  0.034452043,                            !- Value 49
  0.119711279,                            !- Value 50
  0.089012375,                            !- Value 51
  0.07076613,                             !- Value 52
  0.000742128,                            !- Value 53
  0.00074347,                             !- Value 54
  0.013086315,                            !- Value 55
  0.137126518,                            !- Value 56
  0.118028926,                            !- Value 57
  0.020027856,                            !- Value 58
  0.065012405,                            !- Value 59
  0.14448512,                             !- Value 60
  0.056067484,                            !- Value 61
  0.14976855,                             !- Value 62
  0.421864309,                            !- Value 63
  0.092157487,                            !- Value 64
  0.002361105,                            !- Value 65
  0.180550621,                            !- Value 66
  0.152677296,                            !- Value 67
  0.197939784,                            !- Value 68
  0.306288578,                            !- Value 69
  0.357434273,                            !- Value 70
  0.116376883,                            !- Value 71
  0.102110892,                            !- Value 72
  0.034929644,                            !- Value 73
  0.046512301,                            !- Value 74
  0.001534859,                            !- Value 75
  0.001766988,                            !- Value 76
  0.001456079,                            !- Value 77
  0.001035011,                            !- Value 78
  0.00095211,                             !- Value 79
  0.236313003,                            !- Value 80
  0.384750288,                            !- Value 81
  0.164087049,                            !- Value 82
  0.074723592,                            !- Value 83
  0.014415159,                            !- Value 84
  0.000939357,                            !- Value 85
  0.038382818,                            !- Value 86
  0.033641588,                            !- Value 87
  0.118288213,                            !- Value 88
  0.154338546,                            !- Value 89
  0.138854406,                            !- Value 90
  0.136775531,                            !- Value 91
  0.220022338,                            !- Value 92
  0.096295588,                            !- Value 93
  0.331857083,                            !- Value 94
  0.135107974,                            !- Value 95
  0.041065954,                            !- Value 96
  0.000728313,                            !- Value 97
  0.000726534,                            !- Value 98
  0.000728415,                            !- Value 99
  0.000727606,                            !- Value 100
  0.000726749,                            !- Value 101
  0.000726647,                            !- Value 102
  0.000735575,                            !- Value 103
  0.162900979,                            !- Value 104
  0.208899439,                            !- Value 105
  0.128446665,                            !- Value 106
  0.002837136,                            !- Value 107
  0.072472312,                            !- Value 108
  0.092282858,                            !- Value 109
  0.09832699,                             !- Value 110
  0.046569975,                            !- Value 111
  0.12676026,                             !- Value 112
  0.119480845,                            !- Value 113
  0.158504288,                            !- Value 114
  0.39838558,                             !- Value 115
  0.422638285,                            !- Value 116
  0.236956812,                            !- Value 117
  0.419550097,                            !- Value 118
  0.252317354,                            !- Value 119
  0.083127325,                            !- Value 120
  0.00242805,                             !- Value 121
  0.000896209,                            !- Value 122
  0.000901812,                            !- Value 123
  0.000894059,                            !- Value 124
  0.000891228,                            !- Value 125
  0.098224183,                            !- Value 126
  0.095274483,                            !- Value 127
  0.101415482,                            !- Value 128
  0.194387746,                            !- Value 129
  0.109591798,                            !- Value 130
  0.082978195,                            !- Value 131
  0.046680968,                            !- Value 132
  0.004143084,                            !- Value 133
  0.000731988,                            !- Value 134
  0.000738043,                            !- Value 135
  0.000733919,                            !- Value 136
  0.000735157,                            !- Value 137
  0.105653285,                            !- Value 138
  0.027283399,                            !- Value 139
  0.095796607,                            !- Value 140
  0.142752492,                            !- Value 141
  0.18134252,                             !- Value 142
  0.09829168,                             !- Value 143
  0.09438661,                             !- Value 144
  0.142999503,                            !- Value 145
  0.000969973,                            !- Value 146
  0.000886032,                            !- Value 147
  0.000878716,                            !- Value 148
  0.00088062,                             !- Value 149
  0.000880143,                            !- Value 150
  0.002342367,                            !- Value 151
  0.164898091,                            !- Value 152
  0.149665106,                            !- Value 153
  0.174880765,                            !- Value 154
  0.103738877,                            !- Value 155
  0.073722827,                            !- Value 156
  0.111542795,                            !- Value 157
  0.144114349,                            !- Value 158
  0.246197376,                            !- Value 159
  0.001223714,                            !- Value 160
  0.000896457,                            !- Value 161
  0.001247977,                            !- Value 162
  0.234407691,                            !- Value 163
  0.121655404,                            !- Value 164
  0.158104571,                            !- Value 165
  0.185655332,                            !- Value 166
  0.08604671,                             !- Value 167
  0.029439366,                            !- Value 168
  0.140562811,                            !- Value 169
  0.074898769,                            !- Value 170
  0.000879539,                            !- Value 171
  0.000876286,                            !- Value 172
  0.000878765,                            !- Value 173
  0.008803693,                            !- Value 174
  0.170976004,                            !- Value 175
  0.002826567,                            !- Value 176
  0.113107401,                            !- Value 177
  0.111466054,                            !- Value 178
  0.124841238,                            !- Value 179
  0.235635586,                            !- Value 180
  0.215526436,                            !- Value 181
  0.475292887,                            !- Value 182
  0.266022894,                            !- Value 183
  0.090257781,                            !- Value 184
  0.134844506,                            !- Value 185
  0.034785191,                            !- Value 186
  0.045915452,                            !- Value 187
  0.35046139,                             !- Value 188
  0.156815875,                            !- Value 189
  0.074321651,                            !- Value 190
  0.081542776,                            !- Value 191
  0.083742345,                            !- Value 192
  0.088269962,                            !- Value 193
  0.135545065,                            !- Value 194
  0.063599196,                            !- Value 195
  0.002257563,                            !- Value 196
  0.001951234,                            !- Value 197
  0.00180013,                             !- Value 198
  0.001320889,                            !- Value 199
  0.001175819,                            !- Value 200
  0.001037098,                            !- Value 201
  0.002105287,                            !- Value 202
  0.229555878,                            !- Value 203
  0.367501407,                            !- Value 204
  0.116785657,                            !- Value 205
  0.125042284,                            !- Value 206
  0.267475158,                            !- Value 207
  0.484093596,                            !- Value 208
  0.382626976,                            !- Value 209
  0.090084258,                            !- Value 210
  0.132941498,                            !- Value 211
  0.491205538,                            !- Value 212
  0.478048946,                            !- Value 213
  0.167279097,                            !- Value 214
  0.017685677,                            !- Value 215
  0.091930381,                            !- Value 216
  0.034452043,                            !- Value 217
  0.119711279,                            !- Value 218
  0.089012375,                            !- Value 219
  0.07076613,                             !- Value 220
  0.000742128,                            !- Value 221
  0.00074347,                             !- Value 222
  0.013086315,                            !- Value 223
  0.137126518,                            !- Value 224
  0.118028926,                            !- Value 225
  0.020027856,                            !- Value 226
  0.065012405,                            !- Value 227
  0.14448512,                             !- Value 228
  0.056067484,                            !- Value 229
  0.14976855,                             !- Value 230
  0.421864309,                            !- Value 231
  0.092157487,                            !- Value 232
  0.002361105,                            !- Value 233
  0.180550621,                            !- Value 234
  0.152677296,                            !- Value 235
  0.197939784,                            !- Value 236
  0.306288578,                            !- Value 237
  0.357434273,                            !- Value 238
  0.116376883,                            !- Value 239
  0.102110892,                            !- Value 240
  0.034929644,                            !- Value 241
  0.046512301,                            !- Value 242
  0.001534859,                            !- Value 243
  0.001766988,                            !- Value 244
  0.001456079,                            !- Value 245
  0.001035011,                            !- Value 246
  0.00095211,                             !- Value 247
  0.236313003,                            !- Value 248
  0.384750288,                            !- Value 249
  0.164087049,                            !- Value 250
  0.074723592,                            !- Value 251
  0.014415159,                            !- Value 252
  0.000939357,                            !- Value 253
  0.038382818,                            !- Value 254
  0.033641588,                            !- Value 255
  0.118288213,                            !- Value 256
  0.154338546,                            !- Value 257
  0.138854406,                            !- Value 258
  0.136775531,                            !- Value 259
  0.220022338,                            !- Value 260
  0.096295588,                            !- Value 261
  0.331857083,                            !- Value 262
  0.135107974,                            !- Value 263
  0.041065954,                            !- Value 264
  0.000728313,                            !- Value 265
  0.000726534,                            !- Value 266
  0.000728415,                            !- Value 267
  0.000727606,                            !- Value 268
  0.000726749,                            !- Value 269
  0.000726647,                            !- Value 270
  0.000735575,                            !- Value 271
  0.162900979,                            !- Value 272
  0.208899439,                            !- Value 273
  0.128446665,                            !- Value 274
  0.002837136,                            !- Value 275
  0.072472312,                            !- Value 276
  0.092282858,                            !- Value 277
  0.09832699,                             !- Value 278
  0.046569975,                            !- Value 279
  0.12676026,                             !- Value 280
  0.119480845,                            !- Value 281
  0.158504288,                            !- Value 282
  0.39838558,                             !- Value 283
  0.422638285,                            !- Value 284
  0.236956812,                            !- Value 285
  0.419550097,                            !- Value 286
  0.252317354,                            !- Value 287
  0.083127325,                            !- Value 288
  0.00242805,                             !- Value 289
  0.000896209,                            !- Value 290
  0.000901812,                            !- Value 291
  0.000894059,                            !- Value 292
  0.000891228,                            !- Value 293
  0.098224183,                            !- Value 294
  0.095274483,                            !- Value 295
  0.101415482,                            !- Value 296
  0.194387746,                            !- Value 297
  0.109591798,                            !- Value 298
  0.082978195,                            !- Value 299
  0.046680968,                            !- Value 300
  0.004143084,                            !- Value 301
  0.000731988,                            !- Value 302
  0.000738043,                            !- Value 303
  0.000733919,                            !- Value 304
  0.000735157,                            !- Value 305
  0.105653285,                            !- Value 306
  0.027283399,                            !- Value 307
  0.095796607,                            !- Value 308
  0.142752492,                            !- Value 309
  0.18134252,                             !- Value 310
  0.09829168,                             !- Value 311
  0.09438661,                             !- Value 312
  0.142999503,                            !- Value 313
  0.000969973,                            !- Value 314
  0.000886032,                            !- Value 315
  0.000878716,                            !- Value 316
  0.00088062,                             !- Value 317
  0.000880143,                            !- Value 318
  0.002342367,                            !- Value 319
  0.164898091,                            !- Value 320
  0.149665106,                            !- Value 321
  0.174880765,                            !- Value 322
  0.103738877,                            !- Value 323
  0.073722827,                            !- Value 324
  0.111542795,                            !- Value 325
  0.144114349,                            !- Value 326
  0.246197376,                            !- Value 327
  0.001223714,                            !- Value 328
  0.000896457,                            !- Value 329
  0.001247977,                            !- Value 330
  0.234407691,                            !- Value 331
  0.121655404,                            !- Value 332
  0.158104571,                            !- Value 333
  0.185655332,                            !- Value 334
  0.08604671,                             !- Value 335
  0.029439366,                            !- Value 336
  0.140562811,                            !- Value 337
  0.074898769,                            !- Value 338
  0.000879539,                            !- Value 339
  0.000876286,                            !- Value 340
  0.000878765,                            !- Value 341
  0.008803693,                            !- Value 342
  0.170976004,                            !- Value 343
  0.002826567,                            !- Value 344
  0.113107401,                            !- Value 345
  0.111466054,                            !- Value 346
  0.124841238,                            !- Value 347
  0.235635586,                            !- Value 348
  0.215526436,                            !- Value 349
  0.475292887,                            !- Value 350
  0.266022894,                            !- Value 351
  0.090257781,                            !- Value 352
  0.134844506,                            !- Value 353
  0.034785191,                            !- Value 354
  0.045915452,                            !- Value 355
  0.35046139,                             !- Value 356
  0.156815875,                            !- Value 357
  0.074321651,                            !- Value 358
  0.081542776,                            !- Value 359
  0.083742345,                            !- Value 360
  0.088269962,                            !- Value 361
  0.135545065,                            !- Value 362
  0.063599196,                            !- Value 363
  0.002257563,                            !- Value 364
  0.001951234,                            !- Value 365
  0.00180013,                             !- Value 366
  0.001320889,                            !- Value 367
  0.001175819,                            !- Value 368
  0.001037098,                            !- Value 369
  0.002105287,                            !- Value 370
  0.229555878,                            !- Value 371
  0.367501407,                            !- Value 372
  0.116785657,                            !- Value 373
  0.125042284,                            !- Value 374
  0.267475158,                            !- Value 375
  0.484093596,                            !- Value 376
  0.382626976,                            !- Value 377
  0.090084258,                            !- Value 378
  0.132941498,                            !- Value 379
  0.491205538,                            !- Value 380
  0.478048946,                            !- Value 381
  0.167279097,                            !- Value 382
  0.017685677,                            !- Value 383
  0.091930381,                            !- Value 384
  0.034452043,                            !- Value 385
  0.119711279,                            !- Value 386
  0.089012375,                            !- Value 387
  0.07076613,                             !- Value 388
  0.000742128,                            !- Value 389
  0.00074347,                             !- Value 390
  0.013086315,                            !- Value 391
  0.137126518,                            !- Value 392
  0.118028926,                            !- Value 393
  0.020027856,                            !- Value 394
  0.065012405,                            !- Value 395
  0.14448512,                             !- Value 396
  0.056067484,                            !- Value 397
  0.14976855,                             !- Value 398
  0.421864309,                            !- Value 399
  0.092157487,                            !- Value 400
  0.002361105,                            !- Value 401
  0.180550621,                            !- Value 402
  0.152677296,                            !- Value 403
  0.197939784,                            !- Value 404
  0.306288578,                            !- Value 405
  0.357434273,                            !- Value 406
  0.116376883,                            !- Value 407
  0.102110892,                            !- Value 408
  0.034929644,                            !- Value 409
  0.046512301,                            !- Value 410
  0.001534859,                            !- Value 411
  0.001766988,                            !- Value 412
  0.001456079,                            !- Value 413
  0.001035011,                            !- Value 414
  0.00095211,                             !- Value 415
  0.236313003,                            !- Value 416
  0.384750288,                            !- Value 417
  0.164087049,                            !- Value 418
  0.074723592,                            !- Value 419
  0.014415159,                            !- Value 420
  0.000939357,                            !- Value 421
  0.038382818,                            !- Value 422
  0.033641588,                            !- Value 423
  0.118288213,                            !- Value 424
  0.154338546,                            !- Value 425
  0.138854406,                            !- Value 426
  0.136775531,                            !- Value 427
  0.220022338,                            !- Value 428
  0.096295588,                            !- Value 429
  0.331857083,                            !- Value 430
  0.135107974,                            !- Value 431
  0.041065954,                            !- Value 432
  0.000728313,                            !- Value 433
  0.000726534,                            !- Value 434
  0.000728415,                            !- Value 435
  0.000727606,                            !- Value 436
  0.000726749,                            !- Value 437
  0.000726647,                            !- Value 438
  0.000735575,                            !- Value 439
  0.162900979,                            !- Value 440
  0.208899439,                            !- Value 441
  0.128446665,                            !- Value 442
  0.002837136,                            !- Value 443
  0.072472312,                            !- Value 444
  0.092282858,                            !- Value 445
  0.09832699,                             !- Value 446
  0.046569975,                            !- Value 447
  0.12676026,                             !- Value 448
  0.119480845,                            !- Value 449
  0.158504288,                            !- Value 450
  0.39838558,                             !- Value 451
  0.422638285,                            !- Value 452
  0.236956812,                            !- Value 453
  0.419550097,                            !- Value 454
  0.252317354,                            !- Value 455
  0.083127325,                            !- Value 456
  0.00242805,                             !- Value 457
  0.000896209,                            !- Value 458
  0.000901812,                            !- Value 459
  0.000894059,                            !- Value 460
  0.000891228,                            !- Value 461
  0.098224183,                            !- Value 462
  0.095274483,                            !- Value 463
  0.101415482,                            !- Value 464
  0.194387746,                            !- Value 465
  0.109591798,                            !- Value 466
  0.082978195,                            !- Value 467
  0.046680968,                            !- Value 468
  0.004143084,                            !- Value 469
  0.000731988,                            !- Value 470
  0.000738043,                            !- Value 471
  0.000733919,                            !- Value 472
  0.000735157,                            !- Value 473
  0.105653285,                            !- Value 474
  0.027283399,                            !- Value 475
  0.095796607,                            !- Value 476
  0.142752492,                            !- Value 477
  0.18134252,                             !- Value 478
  0.09829168,                             !- Value 479
  0.09438661,                             !- Value 480
  0.142999503,                            !- Value 481
  0.000969973,                            !- Value 482
  0.000886032,                            !- Value 483
  0.000878716,                            !- Value 484
  0.00088062,                             !- Value 485
  0.000880143,                            !- Value 486
  0.002342367,                            !- Value 487
  0.164898091,                            !- Value 488
  0.149665106,                            !- Value 489
  0.174880765,                            !- Value 490
  0.103738877,                            !- Value 491
  0.073722827,                            !- Value 492
  0.111542795,                            !- Value 493
  0.144114349,                            !- Value 494
  0.246197376,                            !- Value 495
  0.001223714,                            !- Value 496
  0.000896457,                            !- Value 497
  0.001247977,                            !- Value 498
  0.234407691,                            !- Value 499
  0.121655404,                            !- Value 500
  0.158104571,                            !- Value 501
  0.185655332,                            !- Value 502
  0.08604671,                             !- Value 503
  0.029439366,                            !- Value 504
  0.140562811,                            !- Value 505
  0.074898769,                            !- Value 506
  0.000879539,                            !- Value 507
  0.000876286,                            !- Value 508
  0.000878765,                            !- Value 509
  0.008803693,                            !- Value 510
  0.170976004,                            !- Value 511
  0.002826567,                            !- Value 512
  0.113107401,                            !- Value 513
  0.111466054,                            !- Value 514
  0.124841238,                            !- Value 515
  0.235635586,                            !- Value 516
  0.215526436,                            !- Value 517
  0.475292887,                            !- Value 518
  0.266022894,                            !- Value 519
  0.090257781,                            !- Value 520
  0.134844506,                            !- Value 521
  0.034785191,                            !- Value 522
  0.045915452,                            !- Value 523
  0.35046139,                             !- Value 524
  0.156815875,                            !- Value 525
  0.074321651,                            !- Value 526
  0.081542776,                            !- Value 527
  0.083742345,                            !- Value 528
  0.088269962,                            !- Value 529
  0.135545065,                            !- Value 530
  0.063599196,                            !- Value 531
  0.002257563,                            !- Value 532
  0.001951234,                            !- Value 533
  0.00180013,                             !- Value 534
  0.001320889,                            !- Value 535
  0.001175819,                            !- Value 536
  0.001037098,                            !- Value 537
  0.002105287,                            !- Value 538
  0.229555878,                            !- Value 539
  0.367501407,                            !- Value 540
  0.116785657,                            !- Value 541
  0.125042284,                            !- Value 542
  0.267475158,                            !- Value 543
  0.484093596,                            !- Value 544
  0.382626976,                            !- Value 545
  0.090084258,                            !- Value 546
  0.132941498,                            !- Value 547
  0.491205538,                            !- Value 548
  0.478048946,                            !- Value 549
  0.167279097,                            !- Value 550
  0.017685677,                            !- Value 551
  0.091930381,                            !- Value 552
  0.034452043,                            !- Value 553
  0.119711279,                            !- Value 554
  0.089012375,                            !- Value 555
  0.07076613,                             !- Value 556
  0.000742128,                            !- Value 557
  0.00074347,                             !- Value 558
  0.013086315,                            !- Value 559
  0.137126518,                            !- Value 560
  0.118028926,                            !- Value 561
  0.020027856,                            !- Value 562
  0.065012405,                            !- Value 563
  0.14448512,                             !- Value 564
  0.056067484,                            !- Value 565
  0.14976855,                             !- Value 566
  0.421864309,                            !- Value 567
  0.092157487,                            !- Value 568
  0.002361105,                            !- Value 569
  0.180550621,                            !- Value 570
  0.152677296,                            !- Value 571
  0.197939784,                            !- Value 572
  0.306288578,                            !- Value 573
  0.357434273,                            !- Value 574
  0.116376883,                            !- Value 575
  0.102110892,                            !- Value 576
  0.034929644,                            !- Value 577
  0.046512301,                            !- Value 578
  0.001534859,                            !- Value 579
  0.001766988,                            !- Value 580
  0.001456079,                            !- Value 581
  0.001035011,                            !- Value 582
  0.00095211,                             !- Value 583
  0.236313003,                            !- Value 584
  0.384750288,                            !- Value 585
  0.164087049,                            !- Value 586
  0.074723592,                            !- Value 587
  0.014415159,                            !- Value 588
  0.000939357,                            !- Value 589
  0.038382818,                            !- Value 590
  0.033641588,                            !- Value 591
  0.118288213,                            !- Value 592
  0.154338546,                            !- Value 593
  0.138854406,                            !- Value 594
  0.136775531,                            !- Value 595
  0.220022338,                            !- Value 596
  0.096295588,                            !- Value 597
  0.331857083,                            !- Value 598
  0.135107974,                            !- Value 599
  0.041065954,                            !- Value 600
  0.000728313,                            !- Value 601
  0.000726534,                            !- Value 602
  0.000728415,                            !- Value 603
  0.000727606,                            !- Value 604
  0.000726749,                            !- Value 605
  0.000726647,                            !- Value 606
  0.000735575,                            !- Value 607
  0.162900979,                            !- Value 608
  0.208899439,                            !- Value 609
  0.128446665,                            !- Value 610
  0.002837136,                            !- Value 611
  0.072472312,                            !- Value 612
  0.092282858,                            !- Value 613
  0.09832699,                             !- Value 614
  0.046569975,                            !- Value 615
  0.12676026,                             !- Value 616
  0.119480845,                            !- Value 617
  0.158504288,                            !- Value 618
  0.39838558,                             !- Value 619
  0.422638285,                            !- Value 620
  0.236956812,                            !- Value 621
  0.419550097,                            !- Value 622
  0.252317354,                            !- Value 623
  0.083127325,                            !- Value 624
  0.00242805,                             !- Value 625
  0.000896209,                            !- Value 626
  0.000901812,                            !- Value 627
  0.000894059,                            !- Value 628
  0.000891228,                            !- Value 629
  0.098224183,                            !- Value 630
  0.095274483,                            !- Value 631
  0.101415482,                            !- Value 632
  0.194387746,                            !- Value 633
  0.109591798,                            !- Value 634
  0.082978195,                            !- Value 635
  0.046680968,                            !- Value 636
  0.004143084,                            !- Value 637
  0.000731988,                            !- Value 638
  0.000738043,                            !- Value 639
  0.000733919,                            !- Value 640
  0.000735157,                            !- Value 641
  0.105653285,                            !- Value 642
  0.027283399,                            !- Value 643
  0.095796607,                            !- Value 644
  0.142752492,                            !- Value 645
  0.18134252,                             !- Value 646
  0.09829168,                             !- Value 647
  0.09438661,                             !- Value 648
  0.142999503,                            !- Value 649
  0.000969973,                            !- Value 650
  0.000886032,                            !- Value 651
  0.000878716,                            !- Value 652
  0.00088062,                             !- Value 653
  0.000880143,                            !- Value 654
  0.002342367,                            !- Value 655
  0.164898091,                            !- Value 656
  0.149665106,                            !- Value 657
  0.174880765,                            !- Value 658
  0.103738877,                            !- Value 659
  0.073722827,                            !- Value 660
  0.111542795,                            !- Value 661
  0.144114349,                            !- Value 662
  0.246197376,                            !- Value 663
  0.001223714,                            !- Value 664
  0.000896457,                            !- Value 665
  0.001247977,                            !- Value 666
  0.234407691,                            !- Value 667
  0.121655404,                            !- Value 668
  0.158104571,                            !- Value 669
  0.185655332,                            !- Value 670
  0.08604671,                             !- Value 671
  0.029439366,                            !- Value 672
  0.140562811,                            !- Value 673
  0.074898769,                            !- Value 674
  0.000879539,                            !- Value 675
  0.000876286,                            !- Value 676
  0.000878765,                            !- Value 677
  0.008803693,                            !- Value 678
  0.170976004,                            !- Value 679
  0.002826567,                            !- Value 680
  0.113107401,                            !- Value 681
  0.111466054,                            !- Value 682
  0.124841238,                            !- Value 683
  0.235635586,                            !- Value 684
  0.215526436,                            !- Value 685
  0.475292887,                            !- Value 686
  0.266022894,                            !- Value 687
  0.090257781,                            !- Value 688
  0.134844506,                            !- Value 689
  0.034785191,                            !- Value 690
  0.045915452,                            !- Value 691
  0.35046139,                             !- Value 692
  0.156815875,                            !- Value 693
  0.074321651,                            !- Value 694
  0.081542776,                            !- Value 695
  0.083742345,                            !- Value 696
  0.088269962,                            !- Value 697
  0.135545065,                            !- Value 698
  0.063599196,                            !- Value 699
  0.002257563,                            !- Value 700
  0.001951234,                            !- Value 701
  0.00180013,                             !- Value 702
  0.001320889,                            !- Value 703
  0.001175819,                            !- Value 704
  0.001037098,                            !- Value 705
  0.002105287,                            !- Value 706
  0.229555878,                            !- Value 707
  0.367501407,                            !- Value 708
  0.116785657,                            !- Value 709
  0.125042284,                            !- Value 710
  0.267475158,                            !- Value 711
  0.484093596,                            !- Value 712
  0.382626976,                            !- Value 713
  0.090084258,                            !- Value 714
  0.132941498,                            !- Value 715
  0.491205538,                            !- Value 716
  0.478048946,                            !- Value 717
  0.167279097,                            !- Value 718
  0.017685677,                            !- Value 719
  0.091930381,                            !- Value 720
  0.034452043,                            !- Value 721
  0.119711279,                            !- Value 722
  0.089012375,                            !- Value 723
  0.07076613,                             !- Value 724
  0.000742128,                            !- Value 725
  0.00074347,                             !- Value 726
  0.013086315,                            !- Value 727
  0.137126518,                            !- Value 728
  0.118028926,                            !- Value 729
  0.020027856,                            !- Value 730
  0.065012405,                            !- Value 731
  0.14448512,                             !- Value 732
  0.056067484,                            !- Value 733
  0.14976855,                             !- Value 734
  0.421864309,                            !- Value 735
  0.092157487,                            !- Value 736
  0.002361105,                            !- Value 737
  0.180550621,                            !- Value 738
  0.152677296,                            !- Value 739
  0.197939784,                            !- Value 740
  0.306288578,                            !- Value 741
  0.357434273,                            !- Value 742
  0.116376883,                            !- Value 743
  0.102110892,                            !- Value 744
  0.113764221,                            !- Value 745
  0.115200676,                            !- Value 746
  0.025724622,                            !- Value 747
  0.000883973,                            !- Value 748
  0.000888787,                            !- Value 749
  0.000870369,                            !- Value 750
  0.000725923,                            !- Value 751
  0.118218423,                            !- Value 752
  0.200333437,                            !- Value 753
  0.019708758,                            !- Value 754
  0.301304949,                            !- Value 755
  0.299053843,                            !- Value 756
  0.116437264,                            !- Value 757
  0.385985994,                            !- Value 758
  0.232872902,                            !- Value 759
  0.116444826,                            !- Value 760
  0.026565408,                            !- Value 761
  0.17322014,                             !- Value 762
  0.124673488,                            !- Value 763
  0.198394547,                            !- Value 764
  0.06503721,                             !- Value 765
  0.251993915,                            !- Value 766
  0.174154979,                            !- Value 767
  0.069457614,                            !- Value 768
  0.027185306,                            !- Value 769
  0.000753554,                            !- Value 770
  0.00075025,                             !- Value 771
  0.000745429,                            !- Value 772
  0.000748143,                            !- Value 773
  0.000744845,                            !- Value 774
  0.000752549,                            !- Value 775
  0.000737935,                            !- Value 776
  0.003402692,                            !- Value 777
  0.341537676,                            !- Value 778
  0.050490175,                            !- Value 779
  0.140719314,                            !- Value 780
  0.113396407,                            !- Value 781
  0.001314093,                            !- Value 782
  0.000873126,                            !- Value 783
  0.000884605,                            !- Value 784
  0.000874453,                            !- Value 785
  0.001175132,                            !- Value 786
  0.241284096,                            !- Value 787
  0.324898862,                            !- Value 788
  0.322473673,                            !- Value 789
  0.370380497,                            !- Value 790
  0.309564916,                            !- Value 791
  0.077289262,                            !- Value 792
  0.057962518,                            !- Value 793
  0.019685955,                            !- Value 794
  0.001064204,                            !- Value 795
  0.001064327,                            !- Value 796
  0.001062438,                            !- Value 797
  0.000973333,                            !- Value 798
  0.000980741,                            !- Value 799
  0.055209202,                            !- Value 800
  0.08686642,                             !- Value 801
  0.002275477,                            !- Value 802
  0.001953824,                            !- Value 803
  0.001653346,                            !- Value 804
  0.080011104,                            !- Value 805
  0.020680117,                            !- Value 806
  0.000993286,                            !- Value 807
  0.001002214,                            !- Value 808
  0.005826076,                            !- Value 809
  0.285202455,                            !- Value 810
  0.477738553,                            !- Value 811
  0.2189398,                              !- Value 812
  0.07373587,                             !- Value 813
  0.023465005,                            !- Value 814
  0.172945303,                            !- Value 815
  0.054380258,                            !- Value 816
  0.102802082,                            !- Value 817
  0.045155234,                            !- Value 818
  0.001019346,                            !- Value 819
  0.001018467,                            !- Value 820
  0.001023141,                            !- Value 821
  0.001021168,                            !- Value 822
  0.001034753,                            !- Value 823
  0.045131599,                            !- Value 824
  0.087053207,                            !- Value 825
  0.125633857,                            !- Value 826
  0.155244941,                            !- Value 827
  0.05189711,                             !- Value 828
  0.166667225,                            !- Value 829
  0.11521549,                             !- Value 830
  0.352090196,                            !- Value 831
  0.198265672,                            !- Value 832
  0.20081622,                             !- Value 833
  0.106950726,                            !- Value 834
  0.24093257,                             !- Value 835
  0.496520072,                            !- Value 836
  0.199144383,                            !- Value 837
  0.066597917,                            !- Value 838
  0.134841648,                            !- Value 839
  0.050704515,                            !- Value 840
  0.063981055,                            !- Value 841
  0.060288351,                            !- Value 842
  0.019037458,                            !- Value 843
  0.001835969,                            !- Value 844
  0.002266527,                            !- Value 845
  0.001738071,                            !- Value 846
  0.001139287,                            !- Value 847
  0.000891767,                            !- Value 848
  0.003195788,                            !- Value 849
  0.045817724,                            !- Value 850
  0.191006384,                            !- Value 851
  0.439364116,                            !- Value 852
  0.34152615,                             !- Value 853
  0.103818307,                            !- Value 854
  0.245808,                               !- Value 855
  0.246268086,                            !- Value 856
  0.240587921,                            !- Value 857
  0.202364104,                            !- Value 858
  0.090940685,                            !- Value 859
  0.003321397,                            !- Value 860
  0.192600025,                            !- Value 861
  0.285810017,                            !- Value 862
  0.195246113,                            !- Value 863
  0.08914221,                             !- Value 864
  0.009183842,                            !- Value 865
  0.001715566,                            !- Value 866
  0.001218497,                            !- Value 867
  0.001215498,                            !- Value 868
  0.001218599,                            !- Value 869
  0.001218999,                            !- Value 870
  0.001087524,                            !- Value 871
  0.000920177,                            !- Value 872
  0.000891781,                            !- Value 873
  0.171543568,                            !- Value 874
  0.191474348,                            !- Value 875
  0.234924624,                            !- Value 876
  0.230018926,                            !- Value 877
  0.389113629,                            !- Value 878
  0.107334795,                            !- Value 879
  0.175910756,                            !- Value 880
  0.266400401,                            !- Value 881
  0.118457492,                            !- Value 882
  0.124613122,                            !- Value 883
  0.396883018,                            !- Value 884
  0.16816101,                             !- Value 885
  0.207562886,                            !- Value 886
  0.149838788,                            !- Value 887
  0.046158434,                            !- Value 888
  0.103262561,                            !- Value 889
  0.083135044,                            !- Value 890
  0.000995756,                            !- Value 891
  0.000990635,                            !- Value 892
  0.000992012,                            !- Value 893
  0.000987031,                            !- Value 894
  0.000990819,                            !- Value 895
  0.146475236,                            !- Value 896
  0.343547301,                            !- Value 897
  0.071141549,                            !- Value 898
  0.066239783,                            !- Value 899
  0.103539942,                            !- Value 900
  0.029854289,                            !- Value 901
  0.061349786,                            !- Value 902
  0.018374503,                            !- Value 903
  0.005474439,                            !- Value 904
  0.084979254,                            !- Value 905
  0.015058646,                            !- Value 906
  0.357135711,                            !- Value 907
  0.40967695,                             !- Value 908
  0.414441995,                            !- Value 909
  0.20005685,                             !- Value 910
  0.087300656,                            !- Value 911
  0.118509691,                            !- Value 912
  0.113764221,                            !- Value 913
  0.115200676,                            !- Value 914
  0.025724622,                            !- Value 915
  0.000883973,                            !- Value 916
  0.000888787,                            !- Value 917
  0.000870369,                            !- Value 918
  0.000725923,                            !- Value 919
  0.118218423,                            !- Value 920
  0.200333437,                            !- Value 921
  0.019708758,                            !- Value 922
  0.301304949,                            !- Value 923
  0.299053843,                            !- Value 924
  0.116437264,                            !- Value 925
  0.385985994,                            !- Value 926
  0.232872902,                            !- Value 927
  0.116444826,                            !- Value 928
  0.026565408,                            !- Value 929
  0.17322014,                             !- Value 930
  0.124673488,                            !- Value 931
  0.198394547,                            !- Value 932
  0.06503721,                             !- Value 933
  0.251993915,                            !- Value 934
  0.174154979,                            !- Value 935
  0.069457614,                            !- Value 936
  0.027185306,                            !- Value 937
  0.000753554,                            !- Value 938
  0.00075025,                             !- Value 939
  0.000745429,                            !- Value 940
  0.000748143,                            !- Value 941
  0.000744845,                            !- Value 942
  0.000752549,                            !- Value 943
  0.000737935,                            !- Value 944
  0.003402692,                            !- Value 945
  0.341537676,                            !- Value 946
  0.050490175,                            !- Value 947
  0.140719314,                            !- Value 948
  0.113396407,                            !- Value 949
  0.001314093,                            !- Value 950
  0.000873126,                            !- Value 951
  0.000884605,                            !- Value 952
  0.000874453,                            !- Value 953
  0.001175132,                            !- Value 954
  0.241284096,                            !- Value 955
  0.324898862,                            !- Value 956
  0.322473673,                            !- Value 957
  0.370380497,                            !- Value 958
  0.309564916,                            !- Value 959
  0.077289262,                            !- Value 960
  0.057962518,                            !- Value 961
  0.019685955,                            !- Value 962
  0.001064204,                            !- Value 963
  0.001064327,                            !- Value 964
  0.001062438,                            !- Value 965
  0.000973333,                            !- Value 966
  0.000980741,                            !- Value 967
  0.055209202,                            !- Value 968
  0.08686642,                             !- Value 969
  0.002275477,                            !- Value 970
  0.001953824,                            !- Value 971
  0.001653346,                            !- Value 972
  0.080011104,                            !- Value 973
  0.020680117,                            !- Value 974
  0.000993286,                            !- Value 975
  0.001002214,                            !- Value 976
  0.005826076,                            !- Value 977
  0.285202455,                            !- Value 978
  0.477738553,                            !- Value 979
  0.2189398,                              !- Value 980
  0.07373587,                             !- Value 981
  0.023465005,                            !- Value 982
  0.172945303,                            !- Value 983
  0.054380258,                            !- Value 984
  0.102802082,                            !- Value 985
  0.045155234,                            !- Value 986
  0.001019346,                            !- Value 987
  0.001018467,                            !- Value 988
  0.001023141,                            !- Value 989
  0.001021168,                            !- Value 990
  0.001034753,                            !- Value 991
  0.045131599,                            !- Value 992
  0.087053207,                            !- Value 993
  0.125633857,                            !- Value 994
  0.155244941,                            !- Value 995
  0.05189711,                             !- Value 996
  0.166667225,                            !- Value 997
  0.11521549,                             !- Value 998
  0.352090196,                            !- Value 999
  0.198265672,                            !- Value 1000
  0.20081622,                             !- Value 1001
  0.106950726,                            !- Value 1002
  0.24093257,                             !- Value 1003
  0.496520072,                            !- Value 1004
  0.199144383,                            !- Value 1005
  0.066597917,                            !- Value 1006
  0.134841648,                            !- Value 1007
  0.050704515,                            !- Value 1008
  0.063981055,                            !- Value 1009
  0.060288351,                            !- Value 1010
  0.019037458,                            !- Value 1011
  0.001835969,                            !- Value 1012
  0.002266527,                            !- Value 1013
  0.001738071,                            !- Value 1014
  0.001139287,                            !- Value 1015
  0.000891767,                            !- Value 1016
  0.003195788,                            !- Value 1017
  0.045817724,                            !- Value 1018
  0.191006384,                            !- Value 1019
  0.439364116,                            !- Value 1020
  0.34152615,                             !- Value 1021
  0.103818307,                            !- Value 1022
  0.245808,                               !- Value 1023
  0.246268086,                            !- Value 1024
  0.240587921,                            !- Value 1025
  0.202364104,                            !- Value 1026
  0.090940685,                            !- Value 1027
  0.003321397,                            !- Value 1028
  0.192600025,                            !- Value 1029
  0.285810017,                            !- Value 1030
  0.195246113,                            !- Value 1031
  0.08914221,                             !- Value 1032
  0.009183842,                            !- Value 1033
  0.001715566,                            !- Value 1034
  0.001218497,                            !- Value 1035
  0.001215498,                            !- Value 1036
  0.001218599,                            !- Value 1037
  0.001218999,                            !- Value 1038
  0.001087524,                            !- Value 1039
  0.000920177,                            !- Value 1040
  0.000891781,                            !- Value 1041
  0.171543568,                            !- Value 1042
  0.191474348,                            !- Value 1043
  0.234924624,                            !- Value 1044
  0.230018926,                            !- Value 1045
  0.389113629,                            !- Value 1046
  0.107334795,                            !- Value 1047
  0.175910756,                            !- Value 1048
  0.266400401,                            !- Value 1049
  0.118457492,                            !- Value 1050
  0.124613122,                            !- Value 1051
  0.396883018,                            !- Value 1052
  0.16816101,                             !- Value 1053
  0.207562886,                            !- Value 1054
  0.149838788,                            !- Value 1055
  0.046158434,                            !- Value 1056
  0.103262561,                            !- Value 1057
  0.083135044,                            !- Value 1058
  0.000995756,                            !- Value 1059
  0.000990635,                            !- Value 1060
  0.000992012,                            !- Value 1061
  0.000987031,                            !- Value 1062
  0.000990819,                            !- Value 1063
  0.146475236,                            !- Value 1064
  0.343547301,                            !- Value 1065
  0.071141549,                            !- Value 1066
  0.066239783,                            !- Value 1067
  0.103539942,                            !- Value 1068
  0.029854289,                            !- Value 1069
  0.061349786,                            !- Value 1070
  0.018374503,                            !- Value 1071
  0.005474439,                            !- Value 1072
  0.084979254,                            !- Value 1073
  0.015058646,                            !- Value 1074
  0.357135711,                            !- Value 1075
  0.40967695,                             !- Value 1076
  0.414441995,                            !- Value 1077
  0.20005685,                             !- Value 1078
  0.087300656,                            !- Value 1079
  0.118509691,                            !- Value 1080
  0.113764221,                            !- Value 1081
  0.115200676,                            !- Value 1082
  0.025724622,                            !- Value 1083
  0.000883973,                            !- Value 1084
  0.000888787,                            !- Value 1085
  0.000870369,                            !- Value 1086
  0.000725923,                            !- Value 1087
  0.118218423,                            !- Value 1088
  0.200333437,                            !- Value 1089
  0.019708758,                            !- Value 1090
  0.301304949,                            !- Value 1091
  0.299053843,                            !- Value 1092
  0.116437264,                            !- Value 1093
  0.385985994,                            !- Value 1094
  0.232872902,                            !- Value 1095
  0.116444826,                            !- Value 1096
  0.026565408,                            !- Value 1097
  0.17322014,                             !- Value 1098
  0.124673488,                            !- Value 1099
  0.198394547,                            !- Value 1100
  0.06503721,                             !- Value 1101
  0.251993915,                            !- Value 1102
  0.174154979,                            !- Value 1103
  0.069457614,                            !- Value 1104
  0.027185306,                            !- Value 1105
  0.000753554,                            !- Value 1106
  0.00075025,                             !- Value 1107
  0.000745429,                            !- Value 1108
  0.000748143,                            !- Value 1109
  0.000744845,                            !- Value 1110
  0.000752549,                            !- Value 1111
  0.000737935,                            !- Value 1112
  0.003402692,                            !- Value 1113
  0.341537676,                            !- Value 1114
  0.050490175,                            !- Value 1115
  0.140719314,                            !- Value 1116
  0.113396407,                            !- Value 1117
  0.001314093,                            !- Value 1118
  0.000873126,                            !- Value 1119
  0.000884605,                            !- Value 1120
  0.000874453,                            !- Value 1121
  0.001175132,                            !- Value 1122
  0.241284096,                            !- Value 1123
  0.324898862,                            !- Value 1124
  0.322473673,                            !- Value 1125
  0.370380497,                            !- Value 1126
  0.309564916,                            !- Value 1127
  0.077289262,                            !- Value 1128
  0.057962518,                            !- Value 1129
  0.019685955,                            !- Value 1130
  0.001064204,                            !- Value 1131
  0.001064327,                            !- Value 1132
  0.001062438,                            !- Value 1133
  0.000973333,                            !- Value 1134
  0.000980741,                            !- Value 1135
  0.055209202,                            !- Value 1136
  0.08686642,                             !- Value 1137
  0.002275477,                            !- Value 1138
  0.001953824,                            !- Value 1139
  0.001653346,                            !- Value 1140
  0.080011104,                            !- Value 1141
  0.020680117,                            !- Value 1142
  0.000993286,                            !- Value 1143
  0.001002214,                            !- Value 1144
  0.005826076,                            !- Value 1145
  0.285202455,                            !- Value 1146
  0.477738553,                            !- Value 1147
  0.2189398,                              !- Value 1148
  0.07373587,                             !- Value 1149
  0.023465005,                            !- Value 1150
  0.172945303,                            !- Value 1151
  0.054380258,                            !- Value 1152
  0.102802082,                            !- Value 1153
  0.045155234,                            !- Value 1154
  0.001019346,                            !- Value 1155
  0.001018467,                            !- Value 1156
  0.001023141,                            !- Value 1157
  0.001021168,                            !- Value 1158
  0.001034753,                            !- Value 1159
  0.045131599,                            !- Value 1160
  0.087053207,                            !- Value 1161
  0.125633857,                            !- Value 1162
  0.155244941,                            !- Value 1163
  0.05189711,                             !- Value 1164
  0.166667225,                            !- Value 1165
  0.11521549,                             !- Value 1166
  0.352090196,                            !- Value 1167
  0.198265672,                            !- Value 1168
  0.20081622,                             !- Value 1169
  0.106950726,                            !- Value 1170
  0.24093257,                             !- Value 1171
  0.496520072,                            !- Value 1172
  0.199144383,                            !- Value 1173
  0.066597917,                            !- Value 1174
  0.134841648,                            !- Value 1175
  0.050704515,                            !- Value 1176
  0.063981055,                            !- Value 1177
  0.060288351,                            !- Value 1178
  0.019037458,                            !- Value 1179
  0.001835969,                            !- Value 1180
  0.002266527,                            !- Value 1181
  0.001738071,                            !- Value 1182
  0.001139287,                            !- Value 1183
  0.000891767,                            !- Value 1184
  0.003195788,                            !- Value 1185
  0.045817724,                            !- Value 1186
  0.191006384,                            !- Value 1187
  0.439364116,                            !- Value 1188
  0.34152615,                             !- Value 1189
  0.103818307,                            !- Value 1190
  0.245808,                               !- Value 1191
  0.246268086,                            !- Value 1192
  0.240587921,                            !- Value 1193
  0.202364104,                            !- Value 1194
  0.090940685,                            !- Value 1195
  0.003321397,                            !- Value 1196
  0.192600025,                            !- Value 1197
  0.285810017,                            !- Value 1198
  0.195246113,                            !- Value 1199
  0.08914221,                             !- Value 1200
  0.009183842,                            !- Value 1201
  0.001715566,                            !- Value 1202
  0.001218497,                            !- Value 1203
  0.001215498,                            !- Value 1204
  0.001218599,                            !- Value 1205
  0.001218999,                            !- Value 1206
  0.001087524,                            !- Value 1207
  0.000920177,                            !- Value 1208
  0.000891781,                            !- Value 1209
  0.171543568,                            !- Value 1210
  0.191474348,                            !- Value 1211
  0.234924624,                            !- Value 1212
  0.230018926,                            !- Value 1213
  0.389113629,                            !- Value 1214
  0.107334795,                            !- Value 1215
  0.175910756,                            !- Value 1216
  0.266400401,                            !- Value 1217
  0.118457492,                            !- Value 1218
  0.124613122,                            !- Value 1219
  0.396883018,                            !- Value 1220
  0.16816101,                             !- Value 1221
  0.207562886,                            !- Value 1222
  0.149838788,                            !- Value 1223
  0.046158434,                            !- Value 1224
  0.103262561,                            !- Value 1225
  0.083135044,                            !- Value 1226
  0.000995756,                            !- Value 1227
  0.000990635,                            !- Value 1228
  0.000992012,                            !- Value 1229
  0.000987031,                            !- Value 1230
  0.000990819,                            !- Value 1231
  0.146475236,                            !- Value 1232
  0.343547301,                            !- Value 1233
  0.071141549,                            !- Value 1234
  0.066239783,                            !- Value 1235
  0.103539942,                            !- Value 1236
  0.029854289,                            !- Value 1237
  0.061349786,                            !- Value 1238
  0.018374503,                            !- Value 1239
  0.005474439,                            !- Value 1240
  0.084979254,                            !- Value 1241
  0.015058646,                            !- Value 1242
  0.357135711,                            !- Value 1243
  0.40967695,                             !- Value 1244
  0.414441995,                            !- Value 1245
  0.20005685,                             !- Value 1246
  0.087300656,                            !- Value 1247
  0.118509691,                            !- Value 1248
  0.113764221,                            !- Value 1249
  0.115200676,                            !- Value 1250
  0.025724622,                            !- Value 1251
  0.000883973,                            !- Value 1252
  0.000888787,                            !- Value 1253
  0.000870369,                            !- Value 1254
  0.000725923,                            !- Value 1255
  0.118218423,                            !- Value 1256
  0.200333437,                            !- Value 1257
  0.019708758,                            !- Value 1258
  0.301304949,                            !- Value 1259
  0.299053843,                            !- Value 1260
  0.116437264,                            !- Value 1261
  0.385985994,                            !- Value 1262
  0.232872902,                            !- Value 1263
  0.116444826,                            !- Value 1264
  0.026565408,                            !- Value 1265
  0.17322014,                             !- Value 1266
  0.124673488,                            !- Value 1267
  0.198394547,                            !- Value 1268
  0.06503721,                             !- Value 1269
  0.251993915,                            !- Value 1270
  0.174154979,                            !- Value 1271
  0.069457614,                            !- Value 1272
  0.027185306,                            !- Value 1273
  0.000753554,                            !- Value 1274
  0.00075025,                             !- Value 1275
  0.000745429,                            !- Value 1276
  0.000748143,                            !- Value 1277
  0.000744845,                            !- Value 1278
  0.000752549,                            !- Value 1279
  0.000737935,                            !- Value 1280
  0.003402692,                            !- Value 1281
  0.341537676,                            !- Value 1282
  0.050490175,                            !- Value 1283
  0.140719314,                            !- Value 1284
  0.113396407,                            !- Value 1285
  0.001314093,                            !- Value 1286
  0.000873126,                            !- Value 1287
  0.000884605,                            !- Value 1288
  0.000874453,                            !- Value 1289
  0.001175132,                            !- Value 1290
  0.241284096,                            !- Value 1291
  0.324898862,                            !- Value 1292
  0.322473673,                            !- Value 1293
  0.370380497,                            !- Value 1294
  0.309564916,                            !- Value 1295
  0.077289262,                            !- Value 1296
  0.057962518,                            !- Value 1297
  0.019685955,                            !- Value 1298
  0.001064204,                            !- Value 1299
  0.001064327,                            !- Value 1300
  0.001062438,                            !- Value 1301
  0.000973333,                            !- Value 1302
  0.000980741,                            !- Value 1303
  0.055209202,                            !- Value 1304
  0.08686642,                             !- Value 1305
  0.002275477,                            !- Value 1306
  0.001953824,                            !- Value 1307
  0.001653346,                            !- Value 1308
  0.080011104,                            !- Value 1309
  0.020680117,                            !- Value 1310
  0.000993286,                            !- Value 1311
  0.001002214,                            !- Value 1312
  0.005826076,                            !- Value 1313
  0.285202455,                            !- Value 1314
  0.477738553,                            !- Value 1315
  0.2189398,                              !- Value 1316
  0.07373587,                             !- Value 1317
  0.023465005,                            !- Value 1318
  0.172945303,                            !- Value 1319
  0.054380258,                            !- Value 1320
  0.102802082,                            !- Value 1321
  0.045155234,                            !- Value 1322
  0.001019346,                            !- Value 1323
  0.001018467,                            !- Value 1324
  0.001023141,                            !- Value 1325
  0.001021168,                            !- Value 1326
  0.001034753,                            !- Value 1327
  0.045131599,                            !- Value 1328
  0.087053207,                            !- Value 1329
  0.125633857,                            !- Value 1330
  0.155244941,                            !- Value 1331
  0.05189711,                             !- Value 1332
  0.166667225,                            !- Value 1333
  0.11521549,                             !- Value 1334
  0.352090196,                            !- Value 1335
  0.198265672,                            !- Value 1336
  0.20081622,                             !- Value 1337
  0.106950726,                            !- Value 1338
  0.24093257,                             !- Value 1339
  0.496520072,                            !- Value 1340
  0.199144383,                            !- Value 1341
  0.066597917,                            !- Value 1342
  0.134841648,                            !- Value 1343
  0.050704515,                            !- Value 1344
  0.063981055,                            !- Value 1345
  0.060288351,                            !- Value 1346
  0.019037458,                            !- Value 1347
  0.001835969,                            !- Value 1348
  0.002266527,                            !- Value 1349
  0.001738071,                            !- Value 1350
  0.001139287,                            !- Value 1351
  0.000891767,                            !- Value 1352
  0.003195788,                            !- Value 1353
  0.045817724,                            !- Value 1354
  0.191006384,                            !- Value 1355
  0.439364116,                            !- Value 1356
  0.34152615,                             !- Value 1357
  0.103818307,                            !- Value 1358
  0.245808,                               !- Value 1359
  0.246268086,                            !- Value 1360
  0.240587921,                            !- Value 1361
  0.202364104,                            !- Value 1362
  0.090940685,                            !- Value 1363
  0.003321397,                            !- Value 1364
  0.192600025,                            !- Value 1365
  0.285810017,                            !- Value 1366
  0.195246113,                            !- Value 1367
  0.08914221,                             !- Value 1368
  0.009183842,                            !- Value 1369
  0.001715566,                            !- Value 1370
  0.001218497,                            !- Value 1371
  0.001215498,                            !- Value 1372
  0.001218599,                            !- Value 1373
  0.001218999,                            !- Value 1374
  0.001087524,                            !- Value 1375
  0.000920177,                            !- Value 1376
  0.000891781,                            !- Value 1377
  0.171543568,                            !- Value 1378
  0.191474348,                            !- Value 1379
  0.234924624,                            !- Value 1380
  0.230018926,                            !- Value 1381
  0.389113629,                            !- Value 1382
  0.107334795,                            !- Value 1383
  0.175910756,                            !- Value 1384
  0.266400401,                            !- Value 1385
  0.118457492,                            !- Value 1386
  0.124613122,                            !- Value 1387
  0.396883018,                            !- Value 1388
  0.16816101,                             !- Value 1389
  0.207562886,                            !- Value 1390
  0.149838788,                            !- Value 1391
  0.046158434,                            !- Value 1392
  0.103262561,                            !- Value 1393
  0.083135044,                            !- Value 1394
  0.000995756,                            !- Value 1395
  0.000990635,                            !- Value 1396
  0.000992012,                            !- Value 1397
  0.000987031,                            !- Value 1398
  0.000990819,                            !- Value 1399
  0.146475236,                            !- Value 1400
  0.343547301,                            !- Value 1401
  0.071141549,                            !- Value 1402
  0.066239783,                            !- Value 1403
  0.103539942,                            !- Value 1404
  0.029854289,                            !- Value 1405
  0.061349786,                            !- Value 1406
  0.018374503,                            !- Value 1407
  0.005474439,                            !- Value 1408
  0.084979254,                            !- Value 1409
  0.015058646,                            !- Value 1410
  0.357135711,                            !- Value 1411
  0.40967695,                             !- Value 1412
  0.414441995,                            !- Value 1413
  0.20005685,                             !- Value 1414
  0.087300656,                            !- Value 1415
  0.118509691,                            !- Value 1416
  0.002111468,                            !- Value 1417
  0.001826728,                            !- Value 1418
  0.002085075,                            !- Value 1419
  0.001863683,                            !- Value 1420
  0.001542068,                            !- Value 1421
  0.021577605,                            !- Value 1422
  0.118499745,                            !- Value 1423
  0.092824856,                            !- Value 1424
  0.24326417,                             !- Value 1425
  0.206162808,                            !- Value 1426
  0.148182227,                            !- Value 1427
  0.045338073,                            !- Value 1428
  0.001029682,                            !- Value 1429
  0.001042052,                            !- Value 1430
  0.001238868,                            !- Value 1431
  0.001056776,                            !- Value 1432
  0.039336464,                            !- Value 1433
  0.127468205,                            !- Value 1434
  0.189082923,                            !- Value 1435
  0.158097201,                            !- Value 1436
  0.201149363,                            !- Value 1437
  0.113973444,                            !- Value 1438
  0.015337974,                            !- Value 1439
  0.002086876,                            !- Value 1440
  0.002501605,                            !- Value 1441
  0.00206494,                             !- Value 1442
  0.00249832,                             !- Value 1443
  0.002061729,                            !- Value 1444
  0.002004054,                            !- Value 1445
  0.001510082,                            !- Value 1446
  0.001319082,                            !- Value 1447
  0.12649572,                             !- Value 1448
  0.30050982,                             !- Value 1449
  0.053224108,                            !- Value 1450
  0.196343232,                            !- Value 1451
  0.028080831,                            !- Value 1452
  0.000747913,                            !- Value 1453
  0.023338133,                            !- Value 1454
  0.223257325,                            !- Value 1455
  0.21982506,                             !- Value 1456
  0.019265411,                            !- Value 1457
  0.107440759,                            !- Value 1458
  0.18985341,                             !- Value 1459
  0.248145837,                            !- Value 1460
  0.111156174,                            !- Value 1461
  0.127977755,                            !- Value 1462
  0.15425168,                             !- Value 1463
  0.001059765,                            !- Value 1464
  0.00106032,                             !- Value 1465
  0.001054658,                            !- Value 1466
  0.001058079,                            !- Value 1467
  0.001059521,                            !- Value 1468
  0.001060552,                            !- Value 1469
  0.00106076,                             !- Value 1470
  0.005779229,                            !- Value 1471
  0.26539176,                             !- Value 1472
  0.289356642,                            !- Value 1473
  0.26694203,                             !- Value 1474
  0.252087296,                            !- Value 1475
  0.048567006,                            !- Value 1476
  0.001057466,                            !- Value 1477
  0.109123132,                            !- Value 1478
  0.001933639,                            !- Value 1479
  0.171893764,                            !- Value 1480
  0.011245327,                            !- Value 1481
  0.110371409,                            !- Value 1482
  0.188378025,                            !- Value 1483
  0.134870063,                            !- Value 1484
  0.119635009,                            !- Value 1485
  0.324424333,                            !- Value 1486
  0.195839755,                            !- Value 1487
  0.066139304,                            !- Value 1488
  0.000870415,                            !- Value 1489
  0.000871015,                            !- Value 1490
  0.000868045,                            !- Value 1491
  0.000868573,                            !- Value 1492
  0.000868399,                            !- Value 1493
  0.000873154,                            !- Value 1494
  0.01009696,                             !- Value 1495
  0.123685826,                            !- Value 1496
  0.069388436,                            !- Value 1497
  0.050482814,                            !- Value 1498
  0.13837214,                             !- Value 1499
  0.106829352,                            !- Value 1500
  0.127948693,                            !- Value 1501
  0.095845104,                            !- Value 1502
  0.001311762,                            !- Value 1503
  0.00130003,                             !- Value 1504
  0.094739334,                            !- Value 1505
  0.048950065,                            !- Value 1506
  0.057368391,                            !- Value 1507
  0.271740909,                            !- Value 1508
  0.383794791,                            !- Value 1509
  0.223080828,                            !- Value 1510
  0.125598286,                            !- Value 1511
  0.123845924,                            !- Value 1512
  0.160262934,                            !- Value 1513
  0.072565355,                            !- Value 1514
  0.071341606,                            !- Value 1515
  0.034610745,                            !- Value 1516
  0.00080832,                             !- Value 1517
  0.000807492,                            !- Value 1518
  0.00081222,                             !- Value 1519
  0.000754391,                            !- Value 1520
  0.000676824,                            !- Value 1521
  0.000926177,                            !- Value 1522
  0.058960883,                            !- Value 1523
  0.358685591,                            !- Value 1524
  0.212460295,                            !- Value 1525
  0.244935415,                            !- Value 1526
  0.306844102,                            !- Value 1527
  0.413867335,                            !- Value 1528
  0.274526255,                            !- Value 1529
  0.176103396,                            !- Value 1530
  0.118437167,                            !- Value 1531
  0.267079225,                            !- Value 1532
  0.420935614,                            !- Value 1533
  0.284016555,                            !- Value 1534
  0.149409405,                            !- Value 1535
  0.127878827,                            !- Value 1536
  0.17667304,                             !- Value 1537
  0.073541409,                            !- Value 1538
  0.034894652,                            !- Value 1539
  0.000867861,                            !- Value 1540
  0.00086884,                             !- Value 1541
  0.000865084,                            !- Value 1542
  0.000870937,                            !- Value 1543
  0.000705433,                            !- Value 1544
  0.000691883,                            !- Value 1545
  0.000709019,                            !- Value 1546
  0.060499465,                            !- Value 1547
  0.035840458,                            !- Value 1548
  0.000776227,                            !- Value 1549
  0.00074396,                             !- Value 1550
  0.142897511,                            !- Value 1551
  0.308370356,                            !- Value 1552
  0.155727878,                            !- Value 1553
  0.023124711,                            !- Value 1554
  0.424645177,                            !- Value 1555
  0.321079418,                            !- Value 1556
  0.5031488,                              !- Value 1557
  0.293352342,                            !- Value 1558
  0.120838669,                            !- Value 1559
  0.140862571,                            !- Value 1560
  0.218900013,                            !- Value 1561
  0.205014367,                            !- Value 1562
  0.040165719,                            !- Value 1563
  0.001221341,                            !- Value 1564
  0.001220354,                            !- Value 1565
  0.009027003,                            !- Value 1566
  0.087281809,                            !- Value 1567
  0.079444737,                            !- Value 1568
  0.08948545,                             !- Value 1569
  0.014022192,                            !- Value 1570
  0.054033515,                            !- Value 1571
  0.086579752,                            !- Value 1572
  0.000750007,                            !- Value 1573
  0.000737005,                            !- Value 1574
  0.000736161,                            !- Value 1575
  0.000741221,                            !- Value 1576
  0.000748115,                            !- Value 1577
  0.042720008,                            !- Value 1578
  0.292813295,                            !- Value 1579
  0.269931796,                            !- Value 1580
  0.499297049,                            !- Value 1581
  0.33264264,                             !- Value 1582
  0.100060311,                            !- Value 1583
  0.001807756,                            !- Value 1584
  0.002111468,                            !- Value 1585
  0.001826728,                            !- Value 1586
  0.002085075,                            !- Value 1587
  0.001863683,                            !- Value 1588
  0.001542068,                            !- Value 1589
  0.021577605,                            !- Value 1590
  0.118499745,                            !- Value 1591
  0.092824856,                            !- Value 1592
  0.24326417,                             !- Value 1593
  0.206162808,                            !- Value 1594
  0.148182227,                            !- Value 1595
  0.045338073,                            !- Value 1596
  0.001029682,                            !- Value 1597
  0.001042052,                            !- Value 1598
  0.001238868,                            !- Value 1599
  0.001056776,                            !- Value 1600
  0.039336464,                            !- Value 1601
  0.127468205,                            !- Value 1602
  0.189082923,                            !- Value 1603
  0.158097201,                            !- Value 1604
  0.201149363,                            !- Value 1605
  0.113973444,                            !- Value 1606
  0.015337974,                            !- Value 1607
  0.002086876,                            !- Value 1608
  0.002501605,                            !- Value 1609
  0.00206494,                             !- Value 1610
  0.00249832,                             !- Value 1611
  0.002061729,                            !- Value 1612
  0.002004054,                            !- Value 1613
  0.001510082,                            !- Value 1614
  0.001319082,                            !- Value 1615
  0.12649572,                             !- Value 1616
  0.30050982,                             !- Value 1617
  0.053224108,                            !- Value 1618
  0.196343232,                            !- Value 1619
  0.028080831,                            !- Value 1620
  0.000747913,                            !- Value 1621
  0.023338133,                            !- Value 1622
  0.223257325,                            !- Value 1623
  0.21982506,                             !- Value 1624
  0.019265411,                            !- Value 1625
  0.107440759,                            !- Value 1626
  0.18985341,                             !- Value 1627
  0.248145837,                            !- Value 1628
  0.111156174,                            !- Value 1629
  0.127977755,                            !- Value 1630
  0.15425168,                             !- Value 1631
  0.001059765,                            !- Value 1632
  0.00106032,                             !- Value 1633
  0.001054658,                            !- Value 1634
  0.001058079,                            !- Value 1635
  0.001059521,                            !- Value 1636
  0.001060552,                            !- Value 1637
  0.00106076,                             !- Value 1638
  0.005779229,                            !- Value 1639
  0.26539176,                             !- Value 1640
  0.289356642,                            !- Value 1641
  0.26694203,                             !- Value 1642
  0.252087296,                            !- Value 1643
  0.048567006,                            !- Value 1644
  0.001057466,                            !- Value 1645
  0.109123132,                            !- Value 1646
  0.001933639,                            !- Value 1647
  0.171893764,                            !- Value 1648
  0.011245327,                            !- Value 1649
  0.110371409,                            !- Value 1650
  0.188378025,                            !- Value 1651
  0.134870063,                            !- Value 1652
  0.119635009,                            !- Value 1653
  0.324424333,                            !- Value 1654
  0.195839755,                            !- Value 1655
  0.066139304,                            !- Value 1656
  0.000870415,                            !- Value 1657
  0.000871015,                            !- Value 1658
  0.000868045,                            !- Value 1659
  0.000868573,                            !- Value 1660
  0.000868399,                            !- Value 1661
  0.000873154,                            !- Value 1662
  0.01009696,                             !- Value 1663
  0.123685826,                            !- Value 1664
  0.069388436,                            !- Value 1665
  0.050482814,                            !- Value 1666
  0.13837214,                             !- Value 1667
  0.106829352,                            !- Value 1668
  0.127948693,                            !- Value 1669
  0.095845104,                            !- Value 1670
  0.001311762,                            !- Value 1671
  0.00130003,                             !- Value 1672
  0.094739334,                            !- Value 1673
  0.048950065,                            !- Value 1674
  0.057368391,                            !- Value 1675
  0.271740909,                            !- Value 1676
  0.383794791,                            !- Value 1677
  0.223080828,                            !- Value 1678
  0.125598286,                            !- Value 1679
  0.123845924,                            !- Value 1680
  0.160262934,                            !- Value 1681
  0.072565355,                            !- Value 1682
  0.071341606,                            !- Value 1683
  0.034610745,                            !- Value 1684
  0.00080832,                             !- Value 1685
  0.000807492,                            !- Value 1686
  0.00081222,                             !- Value 1687
  0.000754391,                            !- Value 1688
  0.000676824,                            !- Value 1689
  0.000926177,                            !- Value 1690
  0.058960883,                            !- Value 1691
  0.358685591,                            !- Value 1692
  0.212460295,                            !- Value 1693
  0.244935415,                            !- Value 1694
  0.306844102,                            !- Value 1695
  0.413867335,                            !- Value 1696
  0.274526255,                            !- Value 1697
  0.176103396,                            !- Value 1698
  0.118437167,                            !- Value 1699
  0.267079225,                            !- Value 1700
  0.420935614,                            !- Value 1701
  0.284016555,                            !- Value 1702
  0.149409405,                            !- Value 1703
  0.127878827,                            !- Value 1704
  0.17667304,                             !- Value 1705
  0.073541409,                            !- Value 1706
  0.034894652,                            !- Value 1707
  0.000867861,                            !- Value 1708
  0.00086884,                             !- Value 1709
  0.000865084,                            !- Value 1710
  0.000870937,                            !- Value 1711
  0.000705433,                            !- Value 1712
  0.000691883,                            !- Value 1713
  0.000709019,                            !- Value 1714
  0.060499465,                            !- Value 1715
  0.035840458,                            !- Value 1716
  0.000776227,                            !- Value 1717
  0.00074396,                             !- Value 1718
  0.142897511,                            !- Value 1719
  0.308370356,                            !- Value 1720
  0.155727878,                            !- Value 1721
  0.023124711,                            !- Value 1722
  0.424645177,                            !- Value 1723
  0.321079418,                            !- Value 1724
  0.5031488,                              !- Value 1725
  0.293352342,                            !- Value 1726
  0.120838669,                            !- Value 1727
  0.140862571,                            !- Value 1728
  0.218900013,                            !- Value 1729
  0.205014367,                            !- Value 1730
  0.040165719,                            !- Value 1731
  0.001221341,                            !- Value 1732
  0.001220354,                            !- Value 1733
  0.009027003,                            !- Value 1734
  0.087281809,                            !- Value 1735
  0.079444737,                            !- Value 1736
  0.08948545,                             !- Value 1737
  0.014022192,                            !- Value 1738
  0.054033515,                            !- Value 1739
  0.086579752,                            !- Value 1740
  0.000750007,                            !- Value 1741
  0.000737005,                            !- Value 1742
  0.000736161,                            !- Value 1743
  0.000741221,                            !- Value 1744
  0.000748115,                            !- Value 1745
  0.042720008,                            !- Value 1746
  0.292813295,                            !- Value 1747
  0.269931796,                            !- Value 1748
  0.499297049,                            !- Value 1749
  0.33264264,                             !- Value 1750
  0.100060311,                            !- Value 1751
  0.001807756,                            !- Value 1752
  0.002111468,                            !- Value 1753
  0.001826728,                            !- Value 1754
  0.002085075,                            !- Value 1755
  0.001863683,                            !- Value 1756
  0.001542068,                            !- Value 1757
  0.021577605,                            !- Value 1758
  0.118499745,                            !- Value 1759
  0.092824856,                            !- Value 1760
  0.24326417,                             !- Value 1761
  0.206162808,                            !- Value 1762
  0.148182227,                            !- Value 1763
  0.045338073,                            !- Value 1764
  0.001029682,                            !- Value 1765
  0.001042052,                            !- Value 1766
  0.001238868,                            !- Value 1767
  0.001056776,                            !- Value 1768
  0.039336464,                            !- Value 1769
  0.127468205,                            !- Value 1770
  0.189082923,                            !- Value 1771
  0.158097201,                            !- Value 1772
  0.201149363,                            !- Value 1773
  0.113973444,                            !- Value 1774
  0.015337974,                            !- Value 1775
  0.002086876,                            !- Value 1776
  0.002501605,                            !- Value 1777
  0.00206494,                             !- Value 1778
  0.00249832,                             !- Value 1779
  0.002061729,                            !- Value 1780
  0.002004054,                            !- Value 1781
  0.001510082,                            !- Value 1782
  0.001319082,                            !- Value 1783
  0.12649572,                             !- Value 1784
  0.30050982,                             !- Value 1785
  0.053224108,                            !- Value 1786
  0.196343232,                            !- Value 1787
  0.028080831,                            !- Value 1788
  0.000747913,                            !- Value 1789
  0.023338133,                            !- Value 1790
  0.223257325,                            !- Value 1791
  0.21982506,                             !- Value 1792
  0.019265411,                            !- Value 1793
  0.107440759,                            !- Value 1794
  0.18985341,                             !- Value 1795
  0.248145837,                            !- Value 1796
  0.111156174,                            !- Value 1797
  0.127977755,                            !- Value 1798
  0.15425168,                             !- Value 1799
  0.001059765,                            !- Value 1800
  0.00106032,                             !- Value 1801
  0.001054658,                            !- Value 1802
  0.001058079,                            !- Value 1803
  0.001059521,                            !- Value 1804
  0.001060552,                            !- Value 1805
  0.00106076,                             !- Value 1806
  0.005779229,                            !- Value 1807
  0.26539176,                             !- Value 1808
  0.289356642,                            !- Value 1809
  0.26694203,                             !- Value 1810
  0.252087296,                            !- Value 1811
  0.048567006,                            !- Value 1812
  0.001057466,                            !- Value 1813
  0.109123132,                            !- Value 1814
  0.001933639,                            !- Value 1815
  0.171893764,                            !- Value 1816
  0.011245327,                            !- Value 1817
  0.110371409,                            !- Value 1818
  0.188378025,                            !- Value 1819
  0.134870063,                            !- Value 1820
  0.119635009,                            !- Value 1821
  0.324424333,                            !- Value 1822
  0.195839755,                            !- Value 1823
  0.066139304,                            !- Value 1824
  0.000870415,                            !- Value 1825
  0.000871015,                            !- Value 1826
  0.000868045,                            !- Value 1827
  0.000868573,                            !- Value 1828
  0.000868399,                            !- Value 1829
  0.000873154,                            !- Value 1830
  0.01009696,                             !- Value 1831
  0.123685826,                            !- Value 1832
  0.069388436,                            !- Value 1833
  0.050482814,                            !- Value 1834
  0.13837214,                             !- Value 1835
  0.106829352,                            !- Value 1836
  0.127948693,                            !- Value 1837
  0.095845104,                            !- Value 1838
  0.001311762,                            !- Value 1839
  0.00130003,                             !- Value 1840
  0.094739334,                            !- Value 1841
  0.048950065,                            !- Value 1842
  0.057368391,                            !- Value 1843
  0.271740909,                            !- Value 1844
  0.383794791,                            !- Value 1845
  0.223080828,                            !- Value 1846
  0.125598286,                            !- Value 1847
  0.123845924,                            !- Value 1848
  0.160262934,                            !- Value 1849
  0.072565355,                            !- Value 1850
  0.071341606,                            !- Value 1851
  0.034610745,                            !- Value 1852
  0.00080832,                             !- Value 1853
  0.000807492,                            !- Value 1854
  0.00081222,                             !- Value 1855
  0.000754391,                            !- Value 1856
  0.000676824,                            !- Value 1857
  0.000926177,                            !- Value 1858
  0.058960883,                            !- Value 1859
  0.358685591,                            !- Value 1860
  0.212460295,                            !- Value 1861
  0.244935415,                            !- Value 1862
  0.306844102,                            !- Value 1863
  0.413867335,                            !- Value 1864
  0.274526255,                            !- Value 1865
  0.176103396,                            !- Value 1866
  0.118437167,                            !- Value 1867
  0.267079225,                            !- Value 1868
  0.420935614,                            !- Value 1869
  0.284016555,                            !- Value 1870
  0.149409405,                            !- Value 1871
  0.127878827,                            !- Value 1872
  0.17667304,                             !- Value 1873
  0.073541409,                            !- Value 1874
  0.034894652,                            !- Value 1875
  0.000867861,                            !- Value 1876
  0.00086884,                             !- Value 1877
  0.000865084,                            !- Value 1878
  0.000870937,                            !- Value 1879
  0.000705433,                            !- Value 1880
  0.000691883,                            !- Value 1881
  0.000709019,                            !- Value 1882
  0.060499465,                            !- Value 1883
  0.035840458,                            !- Value 1884
  0.000776227,                            !- Value 1885
  0.00074396,                             !- Value 1886
  0.142897511,                            !- Value 1887
  0.308370356,                            !- Value 1888
  0.155727878,                            !- Value 1889
  0.023124711,                            !- Value 1890
  0.424645177,                            !- Value 1891
  0.321079418,                            !- Value 1892
  0.5031488,                              !- Value 1893
  0.293352342,                            !- Value 1894
  0.120838669,                            !- Value 1895
  0.140862571,                            !- Value 1896
  0.218900013,                            !- Value 1897
  0.205014367,                            !- Value 1898
  0.040165719,                            !- Value 1899
  0.001221341,                            !- Value 1900
  0.001220354,                            !- Value 1901
  0.009027003,                            !- Value 1902
  0.087281809,                            !- Value 1903
  0.079444737,                            !- Value 1904
  0.08948545,                             !- Value 1905
  0.014022192,                            !- Value 1906
  0.054033515,                            !- Value 1907
  0.086579752,                            !- Value 1908
  0.000750007,                            !- Value 1909
  0.000737005,                            !- Value 1910
  0.000736161,                            !- Value 1911
  0.000741221,                            !- Value 1912
  0.000748115,                            !- Value 1913
  0.042720008,                            !- Value 1914
  0.292813295,                            !- Value 1915
  0.269931796,                            !- Value 1916
  0.499297049,                            !- Value 1917
  0.33264264,                             !- Value 1918
  0.100060311,                            !- Value 1919
  0.001807756,                            !- Value 1920
  0.002111468,                            !- Value 1921
  0.001826728,                            !- Value 1922
  0.002085075,                            !- Value 1923
  0.001863683,                            !- Value 1924
  0.001542068,                            !- Value 1925
  0.021577605,                            !- Value 1926
  0.118499745,                            !- Value 1927
  0.092824856,                            !- Value 1928
  0.24326417,                             !- Value 1929
  0.206162808,                            !- Value 1930
  0.148182227,                            !- Value 1931
  0.045338073,                            !- Value 1932
  0.001029682,                            !- Value 1933
  0.001042052,                            !- Value 1934
  0.001238868,                            !- Value 1935
  0.001056776,                            !- Value 1936
  0.039336464,                            !- Value 1937
  0.127468205,                            !- Value 1938
  0.189082923,                            !- Value 1939
  0.158097201,                            !- Value 1940
  0.201149363,                            !- Value 1941
  0.113973444,                            !- Value 1942
  0.015337974,                            !- Value 1943
  0.002086876,                            !- Value 1944
  0.002501605,                            !- Value 1945
  0.00206494,                             !- Value 1946
  0.00249832,                             !- Value 1947
  0.002061729,                            !- Value 1948
  0.002004054,                            !- Value 1949
  0.001510082,                            !- Value 1950
  0.001319082,                            !- Value 1951
  0.12649572,                             !- Value 1952
  0.30050982,                             !- Value 1953
  0.053224108,                            !- Value 1954
  0.196343232,                            !- Value 1955
  0.028080831,                            !- Value 1956
  0.000747913,                            !- Value 1957
  0.023338133,                            !- Value 1958
  0.223257325,                            !- Value 1959
  0.21982506,                             !- Value 1960
  0.019265411,                            !- Value 1961
  0.107440759,                            !- Value 1962
  0.18985341,                             !- Value 1963
  0.248145837,                            !- Value 1964
  0.111156174,                            !- Value 1965
  0.127977755,                            !- Value 1966
  0.15425168,                             !- Value 1967
  0.001059765,                            !- Value 1968
  0.00106032,                             !- Value 1969
  0.001054658,                            !- Value 1970
  0.001058079,                            !- Value 1971
  0.001059521,                            !- Value 1972
  0.001060552,                            !- Value 1973
  0.00106076,                             !- Value 1974
  0.005779229,                            !- Value 1975
  0.26539176,                             !- Value 1976
  0.289356642,                            !- Value 1977
  0.26694203,                             !- Value 1978
  0.252087296,                            !- Value 1979
  0.048567006,                            !- Value 1980
  0.001057466,                            !- Value 1981
  0.109123132,                            !- Value 1982
  0.001933639,                            !- Value 1983
  0.171893764,                            !- Value 1984
  0.011245327,                            !- Value 1985
  0.110371409,                            !- Value 1986
  0.188378025,                            !- Value 1987
  0.134870063,                            !- Value 1988
  0.119635009,                            !- Value 1989
  0.324424333,                            !- Value 1990
  0.195839755,                            !- Value 1991
  0.066139304,                            !- Value 1992
  0.000870415,                            !- Value 1993
  0.000871015,                            !- Value 1994
  0.000868045,                            !- Value 1995
  0.000868573,                            !- Value 1996
  0.000868399,                            !- Value 1997
  0.000873154,                            !- Value 1998
  0.01009696,                             !- Value 1999
  0.123685826,                            !- Value 2000
  0.069388436,                            !- Value 2001
  0.050482814,                            !- Value 2002
  0.13837214,                             !- Value 2003
  0.106829352,                            !- Value 2004
  0.127948693,                            !- Value 2005
  0.095845104,                            !- Value 2006
  0.001311762,                            !- Value 2007
  0.00130003,                             !- Value 2008
  0.094739334,                            !- Value 2009
  0.048950065,                            !- Value 2010
  0.057368391,                            !- Value 2011
  0.271740909,                            !- Value 2012
  0.383794791,                            !- Value 2013
  0.223080828,                            !- Value 2014
  0.125598286,                            !- Value 2015
  0.123845924,                            !- Value 2016
  0.160262934,                            !- Value 2017
  0.072565355,                            !- Value 2018
  0.071341606,                            !- Value 2019
  0.034610745,                            !- Value 2020
  0.00080832,                             !- Value 2021
  0.000807492,                            !- Value 2022
  0.00081222,                             !- Value 2023
  0.000754391,                            !- Value 2024
  0.000676824,                            !- Value 2025
  0.000926177,                            !- Value 2026
  0.058960883,                            !- Value 2027
  0.358685591,                            !- Value 2028
  0.212460295,                            !- Value 2029
  0.244935415,                            !- Value 2030
  0.306844102,                            !- Value 2031
  0.413867335,                            !- Value 2032
  0.274526255,                            !- Value 2033
  0.176103396,                            !- Value 2034
  0.118437167,                            !- Value 2035
  0.267079225,                            !- Value 2036
  0.420935614,                            !- Value 2037
  0.284016555,                            !- Value 2038
  0.149409405,                            !- Value 2039
  0.127878827,                            !- Value 2040
  0.17667304,                             !- Value 2041
  0.073541409,                            !- Value 2042
  0.034894652,                            !- Value 2043
  0.000867861,                            !- Value 2044
  0.00086884,                             !- Value 2045
  0.000865084,                            !- Value 2046
  0.000870937,                            !- Value 2047
  0.000705433,                            !- Value 2048
  0.000691883,                            !- Value 2049
  0.000709019,                            !- Value 2050
  0.060499465,                            !- Value 2051
  0.035840458,                            !- Value 2052
  0.000776227,                            !- Value 2053
  0.00074396,                             !- Value 2054
  0.142897511,                            !- Value 2055
  0.308370356,                            !- Value 2056
  0.155727878,                            !- Value 2057
  0.023124711,                            !- Value 2058
  0.424645177,                            !- Value 2059
  0.321079418,                            !- Value 2060
  0.5031488,                              !- Value 2061
  0.293352342,                            !- Value 2062
  0.120838669,                            !- Value 2063
  0.140862571,                            !- Value 2064
  0.218900013,                            !- Value 2065
  0.205014367,                            !- Value 2066
  0.040165719,                            !- Value 2067
  0.001221341,                            !- Value 2068
  0.001220354,                            !- Value 2069
  0.009027003,                            !- Value 2070
  0.087281809,                            !- Value 2071
  0.079444737,                            !- Value 2072
  0.08948545,                             !- Value 2073
  0.014022192,                            !- Value 2074
  0.054033515,                            !- Value 2075
  0.086579752,                            !- Value 2076
  0.000750007,                            !- Value 2077
  0.000737005,                            !- Value 2078
  0.000736161,                            !- Value 2079
  0.000741221,                            !- Value 2080
  0.000748115,                            !- Value 2081
  0.042720008,                            !- Value 2082
  0.292813295,                            !- Value 2083
  0.269931796,                            !- Value 2084
  0.499297049,                            !- Value 2085
  0.33264264,                             !- Value 2086
  0.100060311,                            !- Value 2087
  0.001807756,                            !- Value 2088
  0.002111468,                            !- Value 2089
  0.001826728,                            !- Value 2090
  0.002085075,                            !- Value 2091
  0.001863683,                            !- Value 2092
  0.001542068,                            !- Value 2093
  0.021577605,                            !- Value 2094
  0.118499745,                            !- Value 2095
  0.092824856,                            !- Value 2096
  0.24326417,                             !- Value 2097
  0.206162808,                            !- Value 2098
  0.148182227,                            !- Value 2099
  0.045338073,                            !- Value 2100
  0.001029682,                            !- Value 2101
  0.001042052,                            !- Value 2102
  0.001238868,                            !- Value 2103
  0.001056776,                            !- Value 2104
  0.039336464,                            !- Value 2105
  0.127468205,                            !- Value 2106
  0.189082923,                            !- Value 2107
  0.158097201,                            !- Value 2108
  0.201149363,                            !- Value 2109
  0.113973444,                            !- Value 2110
  0.015337974,                            !- Value 2111
  0.002086876,                            !- Value 2112
  0.002501605,                            !- Value 2113
  0.00206494,                             !- Value 2114
  0.00249832,                             !- Value 2115
  0.002061729,                            !- Value 2116
  0.002004054,                            !- Value 2117
  0.001510082,                            !- Value 2118
  0.001319082,                            !- Value 2119
  0.12649572,                             !- Value 2120
  0.30050982,                             !- Value 2121
  0.053224108,                            !- Value 2122
  0.196343232,                            !- Value 2123
  0.028080831,                            !- Value 2124
  0.000747913,                            !- Value 2125
  0.023338133,                            !- Value 2126
  0.223257325,                            !- Value 2127
  0.21982506,                             !- Value 2128
  0.019265411,                            !- Value 2129
  0.107440759,                            !- Value 2130
  0.18985341,                             !- Value 2131
  0.248145837,                            !- Value 2132
  0.111156174,                            !- Value 2133
  0.127977755,                            !- Value 2134
  0.15425168,                             !- Value 2135
  0.001059765,                            !- Value 2136
  0.00106032,                             !- Value 2137
  0.001054658,                            !- Value 2138
  0.001058079,                            !- Value 2139
  0.001059521,                            !- Value 2140
  0.001060552,                            !- Value 2141
  0.00106076,                             !- Value 2142
  0.005779229,                            !- Value 2143
  0.26539176,                             !- Value 2144
  0.289356642,                            !- Value 2145
  0.26694203,                             !- Value 2146
  0.252087296,                            !- Value 2147
  0.048567006,                            !- Value 2148
  0.001057466,                            !- Value 2149
  0.109123132,                            !- Value 2150
  0.001933639,                            !- Value 2151
  0.171893764,                            !- Value 2152
  0.011245327,                            !- Value 2153
  0.110371409,                            !- Value 2154
  0.188378025,                            !- Value 2155
  0.134870063,                            !- Value 2156
  0.119635009,                            !- Value 2157
  0.324424333,                            !- Value 2158
  0.195839755,                            !- Value 2159
  0.066139304,                            !- Value 2160
  0.067624902,                            !- Value 2161
  0.057781022,                            !- Value 2162
  0.01506168,                             !- Value 2163
  0.000814047,                            !- Value 2164
  0.001248981,                            !- Value 2165
  0.046178578,                            !- Value 2166
  0.102137526,                            !- Value 2167
  0.103617094,                            !- Value 2168
  0.099552952,                            !- Value 2169
  0.040818695,                            !- Value 2170
  0.000968726,                            !- Value 2171
  0.00100069,                             !- Value 2172
  0.000826853,                            !- Value 2173
  0.000742794,                            !- Value 2174
  0.000724617,                            !- Value 2175
  0.06343397,                             !- Value 2176
  0.053486346,                            !- Value 2177
  0.000781433,                            !- Value 2178
  0.406170057,                            !- Value 2179
  0.184591823,                            !- Value 2180
  0.466884925,                            !- Value 2181
  0.323488755,                            !- Value 2182
  0.12169828,                             !- Value 2183
  0.000831764,                            !- Value 2184
  0.000738533,                            !- Value 2185
  0.000752873,                            !- Value 2186
  0.000736856,                            !- Value 2187
  0.000739065,                            !- Value 2188
  0.000737204,                            !- Value 2189
  0.000738456,                            !- Value 2190
  0.000737375,                            !- Value 2191
  0.000745168,                            !- Value 2192
  0.022232107,                            !- Value 2193
  0.147604502,                            !- Value 2194
  0.12642605,                             !- Value 2195
  0.217793218,                            !- Value 2196
  0.295637894,                            !- Value 2197
  0.030761394,                            !- Value 2198
  0.065679828,                            !- Value 2199
  0.264212237,                            !- Value 2200
  0.164544117,                            !- Value 2201
  0.021755047,                            !- Value 2202
  0.193310771,                            !- Value 2203
  0.304813631,                            !- Value 2204
  0.077137476,                            !- Value 2205
  0.252825051,                            !- Value 2206
  0.191920647,                            !- Value 2207
  0.031230144,                            !- Value 2208
  0.001209597,                            !- Value 2209
  0.001208472,                            !- Value 2210
  0.001206272,                            !- Value 2211
  0.001209556,                            !- Value 2212
  0.001212977,                            !- Value 2213
  0.001210478,                            !- Value 2214
  0.001209154,                            !- Value 2215
  0.001201988,                            !- Value 2216
  0.037000123,                            !- Value 2217
  0.231835093,                            !- Value 2218
  0.192798718,                            !- Value 2219
  0.209902948,                            !- Value 2220
  0.35462279,                             !- Value 2221
  0.278900519,                            !- Value 2222
  0.090670189,                            !- Value 2223
  0.066525413,                            !- Value 2224
  0.24584761,                             !- Value 2225
  0.11903378,                             !- Value 2226
  0.000734842,                            !- Value 2227
  0.242792775,                            !- Value 2228
  0.499960518,                            !- Value 2229
  0.39608403,                             !- Value 2230
  0.066492687,                            !- Value 2231
  0.145438117,                            !- Value 2232
  0.090129297,                            !- Value 2233
  0.001181299,                            !- Value 2234
  0.001102192,                            !- Value 2235
  0.001107532,                            !- Value 2236
  0.001105538,                            !- Value 2237
  0.001102964,                            !- Value 2238
  0.087143979,                            !- Value 2239
  0.104954715,                            !- Value 2240
  0.347448554,                            !- Value 2241
  0.156749021,                            !- Value 2242
  0.165432702,                            !- Value 2243
  0.174027116,                            !- Value 2244
  0.093742041,                            !- Value 2245
  0.031948209,                            !- Value 2246
  0.000987792,                            !- Value 2247
  0.073261071,                            !- Value 2248
  0.012046058,                            !- Value 2249
  0.099891122,                            !- Value 2250
  0.25076624,                             !- Value 2251
  0.235988008,                            !- Value 2252
  0.226908513,                            !- Value 2253
  0.39929731,                             !- Value 2254
  0.035446449,                            !- Value 2255
  0.000902101,                            !- Value 2256
  0.000873331,                            !- Value 2257
  0.000869134,                            !- Value 2258
  0.000871786,                            !- Value 2259
  0.000871759,                            !- Value 2260
  0.000872735,                            !- Value 2261
  0.000872377,                            !- Value 2262
  0.042315941,                            !- Value 2263
  0.159931582,                            !- Value 2264
  0.517764799,                            !- Value 2265
  0.225245867,                            !- Value 2266
  0.001611451,                            !- Value 2267
  0.001518734,                            !- Value 2268
  0.027243499,                            !- Value 2269
  0.060506343,                            !- Value 2270
  0.01405449,                             !- Value 2271
  0.036962411,                            !- Value 2272
  0.197909296,                            !- Value 2273
  0.072965769,                            !- Value 2274
  0.052917865,                            !- Value 2275
  0.050893787,                            !- Value 2276
  0.40688917,                             !- Value 2277
  0.25187885,                             !- Value 2278
  0.232628744,                            !- Value 2279
  0.211944231,                            !- Value 2280
  0.037273568,                            !- Value 2281
  0.044484881,                            !- Value 2282
  0.000718238,                            !- Value 2283
  0.000717378,                            !- Value 2284
  0.000716683,                            !- Value 2285
  0.024694943,                            !- Value 2286
  0.10353289,                             !- Value 2287
  0.220767522,                            !- Value 2288
  0.324441102,                            !- Value 2289
  0.05493555,                             !- Value 2290
  0.001540641,                            !- Value 2291
  0.000912565,                            !- Value 2292
  0.127643381,                            !- Value 2293
  0.001499331,                            !- Value 2294
  0.000814528,                            !- Value 2295
  0.004517357,                            !- Value 2296
  0.187919603,                            !- Value 2297
  0.225302486,                            !- Value 2298
  0.127269562,                            !- Value 2299
  0.279249415,                            !- Value 2300
  0.342326204,                            !- Value 2301
  0.272889845,                            !- Value 2302
  0.074150331,                            !- Value 2303
  0.016065205,                            !- Value 2304
  0.000982071,                            !- Value 2305
  0.000942669,                            !- Value 2306
  0.000883856,                            !- Value 2307
  0.000887157,                            !- Value 2308
  0.000882005,                            !- Value 2309
  0.00088369,                             !- Value 2310
  0.000874379,                            !- Value 2311
  0.322938158,                            !- Value 2312
  0.291178297,                            !- Value 2313
  0.029960013,                            !- Value 2314
  0.117365209,                            !- Value 2315
  0.122335616,                            !- Value 2316
  0.081724276,                            !- Value 2317
  0.10022479,                             !- Value 2318
  0.002107386,                            !- Value 2319
  0.065050929,                            !- Value 2320
  0.061523058,                            !- Value 2321
  0.150188007,                            !- Value 2322
  0.117981054,                            !- Value 2323
  0.245909133,                            !- Value 2324
  0.266129041,                            !- Value 2325
  0.57657573,                             !- Value 2326
  0.263083516,                            !- Value 2327
  0.059812213,                            !- Value 2328
  0.067624902,                            !- Value 2329
  0.057781022,                            !- Value 2330
  0.01506168,                             !- Value 2331
  0.000814047,                            !- Value 2332
  0.001248981,                            !- Value 2333
  0.046178578,                            !- Value 2334
  0.102137526,                            !- Value 2335
  0.103617094,                            !- Value 2336
  0.099552952,                            !- Value 2337
  0.040818695,                            !- Value 2338
  0.000968726,                            !- Value 2339
  0.00100069,                             !- Value 2340
  0.000826853,                            !- Value 2341
  0.000742794,                            !- Value 2342
  0.000724617,                            !- Value 2343
  0.06343397,                             !- Value 2344
  0.053486346,                            !- Value 2345
  0.000781433,                            !- Value 2346
  0.406170057,                            !- Value 2347
  0.184591823,                            !- Value 2348
  0.466884925,                            !- Value 2349
  0.323488755,                            !- Value 2350
  0.12169828,                             !- Value 2351
  0.000831764,                            !- Value 2352
  0.000738533,                            !- Value 2353
  0.000752873,                            !- Value 2354
  0.000736856,                            !- Value 2355
  0.000739065,                            !- Value 2356
  0.000737204,                            !- Value 2357
  0.000738456,                            !- Value 2358
  0.000737375,                            !- Value 2359
  0.000745168,                            !- Value 2360
  0.022232107,                            !- Value 2361
  0.147604502,                            !- Value 2362
  0.12642605,                             !- Value 2363
  0.217793218,                            !- Value 2364
  0.295637894,                            !- Value 2365
  0.030761394,                            !- Value 2366
  0.065679828,                            !- Value 2367
  0.264212237,                            !- Value 2368
  0.164544117,                            !- Value 2369
  0.021755047,                            !- Value 2370
  0.193310771,                            !- Value 2371
  0.304813631,                            !- Value 2372
  0.077137476,                            !- Value 2373
  0.252825051,                            !- Value 2374
  0.191920647,                            !- Value 2375
  0.031230144,                            !- Value 2376
  0.001209597,                            !- Value 2377
  0.001208472,                            !- Value 2378
  0.001206272,                            !- Value 2379
  0.001209556,                            !- Value 2380
  0.001212977,                            !- Value 2381
  0.001210478,                            !- Value 2382
  0.001209154,                            !- Value 2383
  0.001201988,                            !- Value 2384
  0.037000123,                            !- Value 2385
  0.231835093,                            !- Value 2386
  0.192798718,                            !- Value 2387
  0.209902948,                            !- Value 2388
  0.35462279,                             !- Value 2389
  0.278900519,                            !- Value 2390
  0.090670189,                            !- Value 2391
  0.066525413,                            !- Value 2392
  0.24584761,                             !- Value 2393
  0.11903378,                             !- Value 2394
  0.000734842,                            !- Value 2395
  0.242792775,                            !- Value 2396
  0.499960518,                            !- Value 2397
  0.39608403,                             !- Value 2398
  0.066492687,                            !- Value 2399
  0.145438117,                            !- Value 2400
  0.090129297,                            !- Value 2401
  0.001181299,                            !- Value 2402
  0.001102192,                            !- Value 2403
  0.001107532,                            !- Value 2404
  0.001105538,                            !- Value 2405
  0.001102964,                            !- Value 2406
  0.087143979,                            !- Value 2407
  0.104954715,                            !- Value 2408
  0.347448554,                            !- Value 2409
  0.156749021,                            !- Value 2410
  0.165432702,                            !- Value 2411
  0.174027116,                            !- Value 2412
  0.093742041,                            !- Value 2413
  0.031948209,                            !- Value 2414
  0.000987792,                            !- Value 2415
  0.073261071,                            !- Value 2416
  0.012046058,                            !- Value 2417
  0.099891122,                            !- Value 2418
  0.25076624,                             !- Value 2419
  0.235988008,                            !- Value 2420
  0.226908513,                            !- Value 2421
  0.39929731,                             !- Value 2422
  0.035446449,                            !- Value 2423
  0.000902101,                            !- Value 2424
  0.000873331,                            !- Value 2425
  0.000869134,                            !- Value 2426
  0.000871786,                            !- Value 2427
  0.000871759,                            !- Value 2428
  0.000872735,                            !- Value 2429
  0.000872377,                            !- Value 2430
  0.042315941,                            !- Value 2431
  0.159931582,                            !- Value 2432
  0.517764799,                            !- Value 2433
  0.225245867,                            !- Value 2434
  0.001611451,                            !- Value 2435
  0.001518734,                            !- Value 2436
  0.027243499,                            !- Value 2437
  0.060506343,                            !- Value 2438
  0.01405449,                             !- Value 2439
  0.036962411,                            !- Value 2440
  0.197909296,                            !- Value 2441
  0.072965769,                            !- Value 2442
  0.052917865,                            !- Value 2443
  0.050893787,                            !- Value 2444
  0.40688917,                             !- Value 2445
  0.25187885,                             !- Value 2446
  0.232628744,                            !- Value 2447
  0.211944231,                            !- Value 2448
  0.037273568,                            !- Value 2449
  0.044484881,                            !- Value 2450
  0.000718238,                            !- Value 2451
  0.000717378,                            !- Value 2452
  0.000716683,                            !- Value 2453
  0.024694943,                            !- Value 2454
  0.10353289,                             !- Value 2455
  0.220767522,                            !- Value 2456
  0.324441102,                            !- Value 2457
  0.05493555,                             !- Value 2458
  0.001540641,                            !- Value 2459
  0.000912565,                            !- Value 2460
  0.127643381,                            !- Value 2461
  0.001499331,                            !- Value 2462
  0.000814528,                            !- Value 2463
  0.004517357,                            !- Value 2464
  0.187919603,                            !- Value 2465
  0.225302486,                            !- Value 2466
  0.127269562,                            !- Value 2467
  0.279249415,                            !- Value 2468
  0.342326204,                            !- Value 2469
  0.272889845,                            !- Value 2470
  0.074150331,                            !- Value 2471
  0.016065205,                            !- Value 2472
  0.000982071,                            !- Value 2473
  0.000942669,                            !- Value 2474
  0.000883856,                            !- Value 2475
  0.000887157,                            !- Value 2476
  0.000882005,                            !- Value 2477
  0.00088369,                             !- Value 2478
  0.000874379,                            !- Value 2479
  0.322938158,                            !- Value 2480
  0.291178297,                            !- Value 2481
  0.029960013,                            !- Value 2482
  0.117365209,                            !- Value 2483
  0.122335616,                            !- Value 2484
  0.081724276,                            !- Value 2485
  0.10022479,                             !- Value 2486
  0.002107386,                            !- Value 2487
  0.065050929,                            !- Value 2488
  0.061523058,                            !- Value 2489
  0.150188007,                            !- Value 2490
  0.117981054,                            !- Value 2491
  0.245909133,                            !- Value 2492
  0.266129041,                            !- Value 2493
  0.57657573,                             !- Value 2494
  0.263083516,                            !- Value 2495
  0.059812213,                            !- Value 2496
  0.067624902,                            !- Value 2497
  0.057781022,                            !- Value 2498
  0.01506168,                             !- Value 2499
  0.000814047,                            !- Value 2500
  0.001248981,                            !- Value 2501
  0.046178578,                            !- Value 2502
  0.102137526,                            !- Value 2503
  0.103617094,                            !- Value 2504
  0.099552952,                            !- Value 2505
  0.040818695,                            !- Value 2506
  0.000968726,                            !- Value 2507
  0.00100069,                             !- Value 2508
  0.000826853,                            !- Value 2509
  0.000742794,                            !- Value 2510
  0.000724617,                            !- Value 2511
  0.06343397,                             !- Value 2512
  0.053486346,                            !- Value 2513
  0.000781433,                            !- Value 2514
  0.406170057,                            !- Value 2515
  0.184591823,                            !- Value 2516
  0.466884925,                            !- Value 2517
  0.323488755,                            !- Value 2518
  0.12169828,                             !- Value 2519
  0.000831764,                            !- Value 2520
  0.000738533,                            !- Value 2521
  0.000752873,                            !- Value 2522
  0.000736856,                            !- Value 2523
  0.000739065,                            !- Value 2524
  0.000737204,                            !- Value 2525
  0.000738456,                            !- Value 2526
  0.000737375,                            !- Value 2527
  0.000745168,                            !- Value 2528
  0.022232107,                            !- Value 2529
  0.147604502,                            !- Value 2530
  0.12642605,                             !- Value 2531
  0.217793218,                            !- Value 2532
  0.295637894,                            !- Value 2533
  0.030761394,                            !- Value 2534
  0.065679828,                            !- Value 2535
  0.264212237,                            !- Value 2536
  0.164544117,                            !- Value 2537
  0.021755047,                            !- Value 2538
  0.193310771,                            !- Value 2539
  0.304813631,                            !- Value 2540
  0.077137476,                            !- Value 2541
  0.252825051,                            !- Value 2542
  0.191920647,                            !- Value 2543
  0.031230144,                            !- Value 2544
  0.001209597,                            !- Value 2545
  0.001208472,                            !- Value 2546
  0.001206272,                            !- Value 2547
  0.001209556,                            !- Value 2548
  0.001212977,                            !- Value 2549
  0.001210478,                            !- Value 2550
  0.001209154,                            !- Value 2551
  0.001201988,                            !- Value 2552
  0.037000123,                            !- Value 2553
  0.231835093,                            !- Value 2554
  0.192798718,                            !- Value 2555
  0.209902948,                            !- Value 2556
  0.35462279,                             !- Value 2557
  0.278900519,                            !- Value 2558
  0.090670189,                            !- Value 2559
  0.066525413,                            !- Value 2560
  0.24584761,                             !- Value 2561
  0.11903378,                             !- Value 2562
  0.000734842,                            !- Value 2563
  0.242792775,                            !- Value 2564
  0.499960518,                            !- Value 2565
  0.39608403,                             !- Value 2566
  0.066492687,                            !- Value 2567
  0.145438117,                            !- Value 2568
  0.090129297,                            !- Value 2569
  0.001181299,                            !- Value 2570
  0.001102192,                            !- Value 2571
  0.001107532,                            !- Value 2572
  0.001105538,                            !- Value 2573
  0.001102964,                            !- Value 2574
  0.087143979,                            !- Value 2575
  0.104954715,                            !- Value 2576
  0.347448554,                            !- Value 2577
  0.156749021,                            !- Value 2578
  0.165432702,                            !- Value 2579
  0.174027116,                            !- Value 2580
  0.093742041,                            !- Value 2581
  0.031948209,                            !- Value 2582
  0.000987792,                            !- Value 2583
  0.073261071,                            !- Value 2584
  0.012046058,                            !- Value 2585
  0.099891122,                            !- Value 2586
  0.25076624,                             !- Value 2587
  0.235988008,                            !- Value 2588
  0.226908513,                            !- Value 2589
  0.39929731,                             !- Value 2590
  0.035446449,                            !- Value 2591
  0.000902101,                            !- Value 2592
  0.000873331,                            !- Value 2593
  0.000869134,                            !- Value 2594
  0.000871786,                            !- Value 2595
  0.000871759,                            !- Value 2596
  0.000872735,                            !- Value 2597
  0.000872377,                            !- Value 2598
  0.042315941,                            !- Value 2599
  0.159931582,                            !- Value 2600
  0.517764799,                            !- Value 2601
  0.225245867,                            !- Value 2602
  0.001611451,                            !- Value 2603
  0.001518734,                            !- Value 2604
  0.027243499,                            !- Value 2605
  0.060506343,                            !- Value 2606
  0.01405449,                             !- Value 2607
  0.036962411,                            !- Value 2608
  0.197909296,                            !- Value 2609
  0.072965769,                            !- Value 2610
  0.052917865,                            !- Value 2611
  0.050893787,                            !- Value 2612
  0.40688917,                             !- Value 2613
  0.25187885,                             !- Value 2614
  0.232628744,                            !- Value 2615
  0.211944231,                            !- Value 2616
  0.037273568,                            !- Value 2617
  0.044484881,                            !- Value 2618
  0.000718238,                            !- Value 2619
  0.000717378,                            !- Value 2620
  0.000716683,                            !- Value 2621
  0.024694943,                            !- Value 2622
  0.10353289,                             !- Value 2623
  0.220767522,                            !- Value 2624
  0.324441102,                            !- Value 2625
  0.05493555,                             !- Value 2626
  0.001540641,                            !- Value 2627
  0.000912565,                            !- Value 2628
  0.127643381,                            !- Value 2629
  0.001499331,                            !- Value 2630
  0.000814528,                            !- Value 2631
  0.004517357,                            !- Value 2632
  0.187919603,                            !- Value 2633
  0.225302486,                            !- Value 2634
  0.127269562,                            !- Value 2635
  0.279249415,                            !- Value 2636
  0.342326204,                            !- Value 2637
  0.272889845,                            !- Value 2638
  0.074150331,                            !- Value 2639
  0.016065205,                            !- Value 2640
  0.000982071,                            !- Value 2641
  0.000942669,                            !- Value 2642
  0.000883856,                            !- Value 2643
  0.000887157,                            !- Value 2644
  0.000882005,                            !- Value 2645
  0.00088369,                             !- Value 2646
  0.000874379,                            !- Value 2647
  0.322938158,                            !- Value 2648
  0.291178297,                            !- Value 2649
  0.029960013,                            !- Value 2650
  0.117365209,                            !- Value 2651
  0.122335616,                            !- Value 2652
  0.081724276,                            !- Value 2653
  0.10022479,                             !- Value 2654
  0.002107386,                            !- Value 2655
  0.065050929,                            !- Value 2656
  0.061523058,                            !- Value 2657
  0.150188007,                            !- Value 2658
  0.117981054,                            !- Value 2659
  0.245909133,                            !- Value 2660
  0.266129041,                            !- Value 2661
  0.57657573,                             !- Value 2662
  0.263083516,                            !- Value 2663
  0.059812213,                            !- Value 2664
  0.067624902,                            !- Value 2665
  0.057781022,                            !- Value 2666
  0.01506168,                             !- Value 2667
  0.000814047,                            !- Value 2668
  0.001248981,                            !- Value 2669
  0.046178578,                            !- Value 2670
  0.102137526,                            !- Value 2671
  0.103617094,                            !- Value 2672
  0.099552952,                            !- Value 2673
  0.040818695,                            !- Value 2674
  0.000968726,                            !- Value 2675
  0.00100069,                             !- Value 2676
  0.000826853,                            !- Value 2677
  0.000742794,                            !- Value 2678
  0.000724617,                            !- Value 2679
  0.06343397,                             !- Value 2680
  0.053486346,                            !- Value 2681
  0.000781433,                            !- Value 2682
  0.406170057,                            !- Value 2683
  0.184591823,                            !- Value 2684
  0.466884925,                            !- Value 2685
  0.323488755,                            !- Value 2686
  0.12169828,                             !- Value 2687
  0.000831764,                            !- Value 2688
  0.000738533,                            !- Value 2689
  0.000752873,                            !- Value 2690
  0.000736856,                            !- Value 2691
  0.000739065,                            !- Value 2692
  0.000737204,                            !- Value 2693
  0.000738456,                            !- Value 2694
  0.000737375,                            !- Value 2695
  0.000745168,                            !- Value 2696
  0.022232107,                            !- Value 2697
  0.147604502,                            !- Value 2698
  0.12642605,                             !- Value 2699
  0.217793218,                            !- Value 2700
  0.295637894,                            !- Value 2701
  0.030761394,                            !- Value 2702
  0.065679828,                            !- Value 2703
  0.264212237,                            !- Value 2704
  0.164544117,                            !- Value 2705
  0.021755047,                            !- Value 2706
  0.193310771,                            !- Value 2707
  0.304813631,                            !- Value 2708
  0.077137476,                            !- Value 2709
  0.252825051,                            !- Value 2710
  0.191920647,                            !- Value 2711
  0.031230144,                            !- Value 2712
  0.001209597,                            !- Value 2713
  0.001208472,                            !- Value 2714
  0.001206272,                            !- Value 2715
  0.001209556,                            !- Value 2716
  0.001212977,                            !- Value 2717
  0.001210478,                            !- Value 2718
  0.001209154,                            !- Value 2719
  0.001201988,                            !- Value 2720
  0.037000123,                            !- Value 2721
  0.231835093,                            !- Value 2722
  0.192798718,                            !- Value 2723
  0.209902948,                            !- Value 2724
  0.35462279,                             !- Value 2725
  0.278900519,                            !- Value 2726
  0.090670189,                            !- Value 2727
  0.066525413,                            !- Value 2728
  0.24584761,                             !- Value 2729
  0.11903378,                             !- Value 2730
  0.000734842,                            !- Value 2731
  0.242792775,                            !- Value 2732
  0.499960518,                            !- Value 2733
  0.39608403,                             !- Value 2734
  0.066492687,                            !- Value 2735
  0.145438117,                            !- Value 2736
  0.090129297,                            !- Value 2737
  0.001181299,                            !- Value 2738
  0.001102192,                            !- Value 2739
  0.001107532,                            !- Value 2740
  0.001105538,                            !- Value 2741
  0.001102964,                            !- Value 2742
  0.087143979,                            !- Value 2743
  0.104954715,                            !- Value 2744
  0.347448554,                            !- Value 2745
  0.156749021,                            !- Value 2746
  0.165432702,                            !- Value 2747
  0.174027116,                            !- Value 2748
  0.093742041,                            !- Value 2749
  0.031948209,                            !- Value 2750
  0.000987792,                            !- Value 2751
  0.073261071,                            !- Value 2752
  0.012046058,                            !- Value 2753
  0.099891122,                            !- Value 2754
  0.25076624,                             !- Value 2755
  0.235988008,                            !- Value 2756
  0.226908513,                            !- Value 2757
  0.39929731,                             !- Value 2758
  0.035446449,                            !- Value 2759
  0.000902101,                            !- Value 2760
  0.000873331,                            !- Value 2761
  0.000869134,                            !- Value 2762
  0.000871786,                            !- Value 2763
  0.000871759,                            !- Value 2764
  0.000872735,                            !- Value 2765
  0.000872377,                            !- Value 2766
  0.042315941,                            !- Value 2767
  0.159931582,                            !- Value 2768
  0.517764799,                            !- Value 2769
  0.225245867,                            !- Value 2770
  0.001611451,                            !- Value 2771
  0.001518734,                            !- Value 2772
  0.027243499,                            !- Value 2773
  0.060506343,                            !- Value 2774
  0.01405449,                             !- Value 2775
  0.036962411,                            !- Value 2776
  0.197909296,                            !- Value 2777
  0.072965769,                            !- Value 2778
  0.052917865,                            !- Value 2779
  0.050893787,                            !- Value 2780
  0.40688917,                             !- Value 2781
  0.25187885,                             !- Value 2782
  0.232628744,                            !- Value 2783
  0.211944231,                            !- Value 2784
  0.037273568,                            !- Value 2785
  0.044484881,                            !- Value 2786
  0.000718238,                            !- Value 2787
  0.000717378,                            !- Value 2788
  0.000716683,                            !- Value 2789
  0.024694943,                            !- Value 2790
  0.10353289,                             !- Value 2791
  0.220767522,                            !- Value 2792
  0.324441102,                            !- Value 2793
  0.05493555,                             !- Value 2794
  0.001540641,                            !- Value 2795
  0.000912565,                            !- Value 2796
  0.127643381,                            !- Value 2797
  0.001499331,                            !- Value 2798
  0.000814528,                            !- Value 2799
  0.004517357,                            !- Value 2800
  0.187919603,                            !- Value 2801
